EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046430,N0046677,N0046559,lateral,26.596406484993345,auto_road,derived,s5c_flows,1.0798,1.456,0.000652,3.6221,held,0.045919,0.0782,26.596,0.0,W11a-XG03130,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.9318847903923,454.7989027579673,1.7001952877326971,1.996476880704563,1.4501952877326971,1.746476880704563,0.13556020445848077,0.03746634238752164,3.2699378345384615,0,,0.0,none,P462,1
E0046431,N0046678,N0046679,main,57.71798207803192,auto_road,derived,s5c_flows,22.2601,30.016,0.00681,3.6221,held,0.940011,0.8172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.5871650003472,450.29857508995707,6.962609169574648,6.761788679574181,6.712609169574648,6.511788679574181,0.3629224426054012,0.14891347568334706,2.650611411797222,0,,0.0,none,P462,1
E0046432,N0046679,N0046680,main,76.2930556200522,auto_road,derived,s5c_flows,23.0017,31.016,0.007291,3.6221,held,0.971582,0.8749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.29857508995707,449.9171098118568,6.761788679574181,6.207432424471335,6.511788679574181,5.957432424471335,0.36665198159680995,0.15127456126839672,3.4680050588111513,0,,0.0,none,P462,1
E0046433,N0046680,N0046681,main,75.98896230195969,auto_road,derived,s5c_flows,25.9029,34.928,0.007927,3.6221,held,1.093842,0.9512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.9171098118568,449.537165000347,6.207432424471335,5.429601357074887,5.957432424471335,5.179601357074887,0.3803110212583146,0.16008319307980484,3.330123594215909,0,,0.0,none,P462,1
E0046434,N0046681,N0046562,main,49.49666009280228,auto_road,derived,s5c_flows,28.2878,38.384,0.00856,3.6221,held,1.194458,1.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.537165000347,449.289681699883,5.429601357074887,6.220785829413899,5.179601357074887,5.970785829413899,0.39073667869691037,0.16698016514561992,2.1112538951582205,0,,0.0,none,P462,1
E0046435,N0046682,N0046683,lateral,71.58012633777207,auto_road,derived,s5c_flows,8.0272,10.824,0.0,3.6221,held,0.336519,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,454.6418283415854,454.28392770989655,1.6078359650552443,2.1381303955722046,1.3578359650552443,1.8881303955722046,0.2624812644502044,0.09203658184168459,4.545094325602276,0,,0.0,none,P462,1
E0046436,N0046683,N0046684,lateral,90.00000000007668,auto_road,derived,s5c_flows,10.5902,14.28,0.000597,3.6221,held,0.444563,0.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.28392770989655,453.83392770989616,2.1381303955722046,2.120265405338216,1.8881303955722046,1.8702654053382162,0.2868994385275926,0.10471274239242231,5.228312776419099,0,,0.0,none,P462,1
E0046437,N0046684,N0046562,lateral,92.15825971064764,auto_road,derived,s5c_flows,14.8438,20.736,0.001347,3.6221,held,0.623636,0.1616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.83392770989616,453.3731364113429,2.120265405338216,2.137331117953977,1.8702654053382162,1.887331117953977,0.3193060021934668,0.1226587469423305,4.810341755639217,0,,0.0,none,P462,1
E0046438,N0046685,N0046686,lateral,67.22261613267905,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,453.59693445422675,453.2608213735634,1.551442010616995,2.286450354952251,1.301442010616995,2.036450354952251,0.19530982006149752,0.060806644196143594,5.7364086208869365,0,,0.0,none,P462,1
E0046439,N0046686,N0046687,lateral,59.76416847799975,auto_road,derived,s5c_flows,9.718,13.104,0.00056,3.6221,held,0.407965,0.0672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.2608213735634,452.9620005311734,2.286450354952251,2.9710439024203765,2.036450354952251,2.7210439024203765,0.2791567798954311,0.10061557020443249,3.5681364250097936,0,,0.0,none,P462,1
E0046440,N0046687,N0046688,lateral,33.01321538943409,auto_road,derived,s5c_flows,12.6192,17.016,0.001058,3.6221,held,0.530087,0.127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.9620005311734,452.7969344542262,2.9710439024203765,3.280152948117575,2.7210439024203765,3.030152948117575,0.30335908553797597,0.11366548415319641,1.8137589501063052,0,,0.0,none,P462,1
E0046441,N0046688,N0046689,lateral,21.233570144832672,auto_road,derived,s5c_flows,13.699,18.472,0.001333,3.6221,held,0.57563,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.7969344542262,452.690766603502,3.280152948117575,3.122496335951098,3.030152948117575,2.872496335951098,0.3113555371976129,0.11813543041732369,1.136619695067766,0,,0.0,none,P462,1
E0046442,N0046689,N0046690,lateral,63.766429855011616,auto_road,derived,s5c_flows,13.699,18.472,0.00151,3.6221,held,0.575807,0.1812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.690766603502,452.37193445422696,3.122496335951098,3.0177139832730404,2.872496335951098,2.7677139832730404,0.3113857122395346,0.11815244859487625,3.4130462289782826,0,,0.0,none,P462,1
E0046443,N0046690,N0046691,lateral,3.543374960770662,auto_road,derived,s5c_flows,13.699,18.472,0.002042,3.6221,held,0.576338,0.245,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,452.37193445422696,452.33118564217807,3.0177139832730404,3.0571505394625547,2.7677139832730404,2.8071505394625547,0.4158672461900218,0.09704320335630437,0.14200745523294514,0,,0.0,none,P462,1
E0046444,N0046691,N0046692,lateral,88.012443583486,auto_road,derived,s5c_flows,14.7788,19.928,0.002071,3.6221,held,0.621635,0.2485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.33118564217807,451.8911234242606,3.0571505394625547,3.606618274958123,2.8071505394625547,3.356618274958123,0.3189835779913788,0.12247376422829873,4.598588018109234,0,,0.0,none,P462,1
E0046445,N0046692,N0046693,lateral,55.236537145098,auto_road,derived,s5c_flows,14.7788,19.928,0.002805,3.6221,held,0.622368,0.3366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.8911234242606,451.61494073853515,3.606618274958123,3.8534125329492213,3.356618274958123,3.6034125329492213,0.3191017740856553,0.12254156104398858,2.885001047255802,0,,0.0,none,P462,1
E0046446,N0046693,N0046694,lateral,8.493361761185508,auto_road,derived,s5c_flows,14.7788,19.928,0.003265,3.6221,held,0.622829,0.3918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.61494073853515,451.5724739297292,3.8534125329492213,3.889623238239551,3.6034125329492213,3.639623238239551,0.31917605886720823,0.12258417950474407,0.44350453431717307,0,,0.0,none,P462,1
E0046447,N0046694,N0046695,lateral,34.009238158624235,auto_road,derived,s5c_flows,20.1777,27.208,0.003336,3.6221,held,0.849235,0.4003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.5724739297292,451.40242773893607,3.889623238239551,4.173774653642056,3.639623238239551,3.923774653642056,0.3516646170783583,0.1418992101723569,1.6118216290459813,0,,0.0,none,P462,1
E0046448,N0046695,N0046696,lateral,49.999999999042764,auto_road,derived,s5c_flows,20.1777,27.208,0.003619,3.6221,held,0.849519,0.4343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.40242773893607,451.15242773894084,4.173774653642056,4.435859614574781,3.923774653642056,4.185859614574781,0.35170117247060895,0.1419217142404025,2.369435755540507,0,,0.0,none,P462,1
E0046449,N0046696,N0046697,lateral,50.000000000152276,auto_road,derived,s5c_flows,20.1777,27.208,0.004036,3.6221,held,0.849935,0.4843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.15242773894084,450.9024277389401,4.435859614574781,4.797523432934895,4.185859614574781,4.547523432934895,0.3517547023800457,0.14195467126408984,2.369075175676015,0,,0.0,none,P462,1
E0046450,N0046697,N0046698,lateral,17.279055877787638,auto_road,derived,s5c_flows,20.9193,28.208,0.004452,3.6221,held,0.881442,0.5343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.9024277389401,450.8160324595512,4.797523432934895,4.944587657636305,4.547523432934895,4.694587657636305,0.35575478473529115,0.14442813362002233,0.8095021542551462,0,,0.0,none,P462,1
E0046451,N0046698,N0046699,lateral,38.425988512838984,auto_road,derived,s5c_flows,20.9193,28.208,0.004596,3.6221,held,0.881586,0.5516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.8160324595512,450.623902516987,4.944587657636305,5.159697336528609,4.694587657636305,4.909697336528609,0.3557728264123733,0.1444393377373318,1.8001182055942886,0,,0.0,none,P462,1
E0046452,N0046699,N0046700,lateral,4.944762468003835,auto_road,derived,s5c_flows,20.9193,28.208,0.004917,3.6221,held,0.881906,0.59,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,450.623902516987,450.581872036009,5.159697336528609,5.220679233522276,4.909697336528609,4.970679233522276,0.4282568827909215,0.12719114011491534,0.1924375558496242,0,,0.0,none,P462,1
E0046453,N0046700,N0046701,lateral,50.00000000017652,auto_road,derived,s5c_flows,20.9193,28.208,0.004958,3.6221,held,0.881948,0.5949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.581872036009,450.33187203600806,5.220679233522276,5.891760776491935,4.970679233522276,5.641760776491935,0.3558181717237665,0.1444674996755359,2.3420201652410824,0,,0.0,none,P462,1
E0046454,N0046701,N0046702,lateral,49.99999999975226,auto_road,derived,s5c_flows,20.9193,28.208,0.005375,3.6221,held,0.882364,0.6449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.33187203600806,450.0818720360093,5.891760776491935,6.949561069459435,5.641760776491935,6.699561069459435,0.3558702645475447,0.1444998555588864,2.3416773367921278,0,,0.0,none,P462,1
E0046455,N0046702,N0046565,lateral,16.02060111709463,auto_road,derived,s5c_flows,20.9193,28.208,0.005791,3.6221,held,0.882781,0.6949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.0818720360093,450.0017690304238,6.949561069459435,7.407929455904309,6.699561069459435,7.157929455904309,0.35592246467890326,0.14453228170572635,0.7501915307850204,0,,0.0,none,P462,1
E0046456,N0046703,N0046704,main,5.0,auto_block,provisional,s5c_flows,14.0372,18.928,0.007634,3.6221,held,0.596108,0.9161,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,438.43020999081807,438.39020999081805,3.3814965521506792,3.4156066595725747,3.1314965521506792,3.1656066595725747,0.37070883560881707,0.10739287076019807,0.22479457010101894,0,,0.0,none,P447,1
E0046457,N0046704,N0046705,main,28.635642126552707,auto_block,provisional,s5c_flows,14.0372,18.928,0.007676,3.6221,held,0.596149,0.9211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.39020999081805,438.2470317801853,3.4156066595725747,3.3384479561428293,3.1656066595725747,3.0884479561428293,0.3148100457606096,0.12009109861245473,1.5160275491085637,0,,0.0,none,P447,1
E0046458,N0046705,N0046570,main,50.36400356475568,auto_block,provisional,s5c_flows,14.0372,18.928,0.007914,3.6221,held,0.596388,0.9497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2470317801853,437.9952117623615,3.3384479561428293,3.486019927091604,3.0884479561428293,3.236019927091604,0.31484977518392915,0.12011367707457163,2.6660335359052847,0,,0.0,none,P447,1
E0046459,N0046706,N0046707,lateral,13.341664064126334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.48324051822243,439.4165321979018,1.5521293548244444,1.7663901653794483,1.3021293548244444,1.5163901653794483,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046460,N0046707,N0046708,lateral,26.68332812825267,auto_block,provisional,s5c_flows,0.0,0.0,0.000111,3.6221,held,0.000111,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4165321979018,439.28311555726054,1.7663901653794483,2.086665936880081,1.5163901653794483,1.836665936880081,0.011558059061875764,0.0034596512575167104,38.47723333909868,0,,0.0,none,P447,1
E0046461,N0046708,N0046570,lateral,16.961262238850757,auto_block,provisional,s5c_flows,0.0,0.0,0.000334,3.6221,held,0.000334,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.28311555726054,439.1983092460663,2.086665936880081,2.2829224433868376,1.836665936880081,2.0329224433868376,0.01986185344689402,0.005027606869481144,14.232695087429134,0,,0.0,none,P447,1
E0046462,N0046709,N0046710,main,70.00000000001577,auto_block,provisional,s5c_flows,6.4787,8.736,0.002346,3.6221,held,0.273949,0.2815,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,438.78625289562984,438.26125289562975,1.5970784031982816,1.5770344578858726,1.3470784031982816,1.3270344578858726,0.28257110280322806,0.07613516927748856,4.128754338618102,0,,0.0,none,P466,1
E0046463,N0046710,N0046711,main,69.99999999991736,auto_block,provisional,s5c_flows,7.5585,10.192,0.002929,3.6221,held,0.319799,0.3515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.26125289562975,437.9112528956302,1.5770344578858726,1.6915913426510656,1.3270344578858726,1.4415913426510656,0.25821959552897333,0.08989742017774435,4.518118248444024,0,,0.0,none,P466,1
E0046464,N0046711,N0046712,main,11.41994584604846,auto_block,provisional,s5c_flows,10.7978,14.56,0.003512,3.6221,held,0.456184,0.4215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.9112528956302,437.85415316639995,1.6915913426510656,1.6875948804750465,1.4415913426510656,1.4375948804750465,0.2892622989565832,0.10597758237501939,0.6579925260016075,0,,0.0,none,P466,1
E0046465,N0046712,N0046713,main,40.00000000000372,auto_block,provisional,s5c_flows,10.7978,14.56,0.003607,3.6221,held,0.456279,0.4329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.85415316639995,437.6541531663999,1.6875948804750465,1.712057771100092,1.4375948804750465,1.462057771100092,0.2892814365122262,0.1059878544616977,2.3045608273538587,0,,0.0,none,P466,1
E0046466,N0046713,N0046714,main,40.00000000000372,auto_block,provisional,s5c_flows,12.9574,17.472,0.003941,3.6221,held,0.547147,0.4729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6541531663999,437.45415316639986,1.712057771100092,1.6801241773501374,1.462057771100092,1.4301241773501374,0.30641028018418565,0.11536171118003272,2.175732048761517,0,,0.0,none,P466,1
E0046467,N0046714,N0046580,main,14.24436322665986,auto_block,provisional,s5c_flows,14.0372,18.928,0.004274,3.6221,held,0.592748,0.5129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.45415316639986,437.3829313502666,1.6801241773501374,1.670260788405301,1.4301241773501374,1.420260788405301,0.3142434447098458,0.11976931104505958,0.7554845065960608,0,,0.0,none,P466,1
E0046468,N0046715,N0046716,lateral,10.198039027185569,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.9534481759592,435.90245798082327,1.5514346365408187,1.6625749781611034,1.3014346365408187,1.4125749781611034,0.13489621704043256,0.037230723305707175,1.2599857938849022,0,,0.0,none,P466,1
E0046469,N0046716,N0046717,lateral,40.24922359499622,auto_block,provisional,s5c_flows,2.1596,2.912,8.5e-05,3.6221,held,0.090619,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.90245798082327,435.7012118628483,1.6625749781611034,2.217550344182939,1.4125749781611034,1.9675503441829392,0.1707059800464373,0.0506871083603965,3.929683032003056,0,,0.0,none,P466,1
E0046470,N0046717,N0046718,lateral,10.198039027185569,auto_block,provisional,s5c_flows,3.2393,4.368,0.00042,3.6221,held,0.136222,0.0504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7012118628483,435.6502216677124,2.217550344182939,2.325913586193849,1.9675503441829392,2.075913586193849,0.19550929826129085,0.060891576887487836,0.8693566936780905,0,,0.0,none,P466,1
E0046471,N0046718,N0046586,lateral,10.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000505,3.6221,held,0.181574,0.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6502216677124,435.6002216677124,2.325913586193849,2.4693584104126103,2.075913586193849,2.2193584104126103,0.2148965587608257,0.0693674969179798,0.7755669408003985,0,,0.0,none,P466,1
E0046472,N0046719,N0046586,lateral,35.6931365951495,auto_block,provisional,s5c_flows,17.2765,23.296,0.002326,3.6221,held,0.726601,0.2791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8728334850911,434.6943678021154,3.190734630143254,3.37521227600962,2.940734630143254,3.12521227600962,0.33497490063267515,0.13180721743147233,1.7759109974973752,0,,0.0,none,P466,1
E0046473,N0046720,N0046721,main,12.806248474865697,auto_block,provisional,s5c_flows,16.1967,21.84,0.006254,3.6221,held,0.685262,0.7505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.84492197180003,435.7808907294257,3.8847838387468414,4.068169329168029,3.6347838387468414,3.818169329168029,0.3288898029692154,0.12821723225649256,0.6489634906712904,0,,0.0,none,P466,1
E0046474,N0046721,N0046722,main,45.617978911828175,auto_block,provisional,s5c_flows,17.2765,23.296,0.006361,3.6221,held,0.730636,0.7633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7808907294257,435.55280083486656,4.068169329168029,3.6902716748990656,3.818169329168029,3.4402716748990656,0.3355553220670104,0.1321521261245902,2.2657952311620253,0,,0.0,none,P466,1
E0046475,N0046722,N0046723,main,14.035668847618199,auto_block,provisional,s5c_flows,19.4361,26.208,0.006741,3.6221,held,0.821551,0.8089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.55280083486656,435.48262249062844,3.6902716748990656,3.5518318550746812,3.4402716748990656,3.3018318550746812,0.34805782669573077,0.13968745969861945,0.6720946813572668,0,,0.0,none,P466,1
E0046476,N0046723,N0046724,main,66.61080993352356,auto_block,provisional,s5c_flows,20.5158,27.664,0.006858,3.6221,held,0.866935,0.823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.48262249062844,435.1495684409608,3.5518318550746812,3.8384686684141798,3.3018318550746812,3.5884686684141798,0.353926126996163,0.14329475158641763,3.136756743507556,0,,0.0,none,P466,1
E0046477,N0046724,N0046580,main,20.12461179749811,auto_block,provisional,s5c_flows,23.7552,32.032,0.007413,3.6221,held,1.003292,0.8896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1495684409608,435.04894538197334,3.8384686684141798,4.004246756698535,3.5884686684141798,3.754246756698535,0.37031003951408753,0.15360865137886487,0.9057550723309749,0,,0.0,none,P466,1
E0046478,N0046725,N0046726,main,20.591260281974,auto_block,provisional,s5c_flows,16.6002,22.384,0.004106,3.6221,held,0.700027,0.4927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4497744571757,436.34681815576585,1.8478634822774325,1.8292682700154046,1.5978634822774325,1.5792682700154046,0.3310929194719188,0.12951151660848742,1.0365297811671879,0,,0.0,none,P466,1
E0046479,N0046726,N0046727,main,16.64331697709324,auto_block,provisional,s5c_flows,16.6002,22.384,0.004277,3.6221,held,0.700198,0.5133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.34681815576585,436.2636015708804,1.8292682700154046,1.8661286537289925,1.5792682700154046,1.6161286537289925,0.33111823722693695,0.12952642630036787,0.8377328250113109,0,,0.0,none,P466,1
E0046480,N0046727,N0046583,main,29.966648127543394,auto_block,provisional,s5c_flows,16.6002,22.384,0.004416,3.6221,held,0.700337,0.5299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.2636015708804,436.1137683302427,1.8661286537289925,2.055176982257308,1.6161286537289925,1.8051769822573078,0.3311388138648822,0.12953854454002028,1.5082621382549544,0,,0.0,none,P466,1
E0046481,N0046728,N0046729,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.5020847875613,436.38795766545616,1.550344411657477,1.636547949778219,1.300344411657477,1.386547949778219,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046482,N0046729,N0046730,lateral,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.38795766545616,436.34553125858497,1.636547949778219,1.6705515050869053,1.386547949778219,1.4205515050869053,0.01517962250567784,0.004128512508612542,9.316526559498548,0,,0.0,none,P466,1
E0046483,N0046730,N0046583,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000261,3.6221,held,0.000261,0.0313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.34553125858497,436.2553924766984,1.6705515050869053,1.9135528358016245,1.4205515050869053,1.6635528358016245,0.017694181077254546,0.004606596682116076,16.980870998031293,0,,0.0,none,P466,1
E0046484,N0046731,N0046591,main,4.242640687119285,auto_block,provisional,s5c_flows,10.1215,13.648,0.011361,3.6221,held,0.435679,1.3633,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,440.0580880646469,440.01778297811927,5.841264962696869,5.878121562896354,5.591264962696869,5.628121562896354,0.35603434499100595,0.08916704174985993,0.19860633984746898,0,,0.0,none,P467,1
E0046485,N0046732,N0046733,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.40782470703124,444.31481933084257,1.5500000000000114,1.6490783742355575,1.3000000000000114,1.3990783742355575,0.0,0.0,0.0,0,,0.0,none,P467,1
E0046486,N0046733,N0046591,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000155,3.6221,held,0.000155,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.31481933084257,444.2141962718551,1.6490783742355575,1.6817082691605378,1.3990783742355575,1.4317082691605378,0.013718617379980159,0.0038558696546379945,24.449271186354316,0,,0.0,none,P467,1
E0046487,N0046734,N0046603,lateral,37.57658845611187,auto_block,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.44732819272036,435.2594452504398,1.554075615873387,2.0334624644039536,1.304075615873387,1.7834624644039536,0.18070377529853082,0.05471388411081132,3.4657630878707106,0,,0.0,none,P466,1
E0046488,N0046735,N0046605,lateral,20.518284528683193,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.24974365234374,435.14715222970034,1.5500000000000114,1.706790641393411,1.3000000000000114,1.456790641393411,0.13489621704043256,0.037230723305707175,2.5350704142347236,0,,0.0,none,P466,1
E0046489,N0046736,N0046737,lateral,9.433981132056603,auto_block,provisional,s5c_flows,14.0372,18.928,0.001826,3.6221,held,0.5903,0.2191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.46992455163576,434.4227546459755,2.3930515225829936,2.5054680102745124,2.1430515225829936,2.2554680102745124,0.31383416195646024,0.1195371186345214,0.5010067033091948,0,,0.0,none,P466,1
E0046490,N0046737,N0046738,lateral,13.038404810405298,auto_block,provisional,s5c_flows,14.0372,18.928,0.001905,3.6221,held,0.590378,0.2286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4227546459755,434.3575626219235,2.5054680102745124,2.4989132081546472,2.2554680102745124,2.2489132081546472,0.31384722165173345,0.11954452436350285,0.6923965925090357,0,,0.0,none,P466,1
E0046491,N0046738,N0046605,lateral,32.802438933713454,auto_block,provisional,s5c_flows,15.1169,20.384,0.002013,3.6221,held,0.635754,0.2416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3575626219235,434.19355042725493,2.4989132081546472,2.6603924438388162,2.2489132081546472,2.4103924438388162,0.321242829510274,0.12377270995409531,1.7018506417569892,0,,0.0,none,P466,1
E0046492,N0046739,N0046740,lateral,9.433981132056603,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.78120309511684,435.73403318945657,1.5514079888675383,1.995611585934057,1.3014079888675383,1.745611585934057,0.13489621704043256,0.037230723305707175,1.1655850869448954,0,,0.0,none,P466,1
E0046493,N0046740,N0046741,lateral,10.816653826391969,auto_block,provisional,s5c_flows,2.1596,2.912,7.9e-05,3.6221,held,0.090613,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.73403318945657,435.6799499203246,1.995611585934057,2.2476318667847863,1.745611585934057,1.9976318667847863,0.17070219229734193,0.05068560496628713,1.0560940158236425,0,,0.0,none,P466,1
E0046494,N0046741,N0046742,lateral,9.74936504165558,auto_block,provisional,s5c_flows,3.2393,4.368,0.000169,3.6221,held,0.13597,0.0203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6799499203246,435.6312030951163,2.2476318667847863,2.312308867774334,1.9976318667847863,2.062308867774334,0.1953896632762846,0.06084063381764557,0.8316172648865425,0,,0.0,none,P466,1
E0046495,N0046742,N0046743,lateral,27.82722341445629,auto_block,provisional,s5c_flows,4.3191,5.824,0.00025,3.6221,held,0.181319,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6312030951163,435.492066978044,2.312308867774334,1.933592201643478,2.062308867774334,1.683592201643478,0.21479768325424323,0.06932315757565596,2.159180908663003,0,,0.0,none,P466,1
E0046496,N0046743,N0046603,lateral,10.63014581273465,auto_block,provisional,s5c_flows,5.3989,7.28,0.000482,3.6221,held,0.226818,0.0578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.492066978044,435.4389162489804,1.933592201643478,1.8539914658633734,1.683592201643478,1.6039914658633734,0.23107630410382754,0.07677693557364648,0.766712526262775,0,,0.0,none,P466,1
E0046497,N0046744,N0046614,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.2922824821606,428.1393118967528,1.5509487190112736,1.9106148610596847,1.3009487190112736,1.6606148610596847,0.0,0.0,0.0,0,,0.0,none,P477,1
E0046498,N0046745,N0046746,lateral,6.230443925471426,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,428.5218429624607,428.46576896713145,1.5533218324611653,1.5547388453685471,1.3033218324611653,1.3047388453685471,0.0,0.0,0.0,0,,0.0,none,P477,1
E0046499,N0046746,N0046747,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,5.2e-05,3.6221,held,0.045319,0.0062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.46576896713145,428.3867120256272,1.5547388453685471,1.7073736677321563,1.3047388453685471,1.4573736677321563,0.1349494155541554,0.037249581507950186,1.952754943511502,0,,0.0,none,P477,1
E0046500,N0046747,N0046614,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.000184,3.6221,held,0.045451,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3867120256272,428.2749086267522,1.7073736677321563,1.7750181310602784,1.4573736677321563,1.5250181310602784,0.13508426809837218,0.0372974002886928,2.7588556498568018,0,,0.0,none,P477,1
E0046501,N0046748,N0046619,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.39210815429686,422.3205190489805,1.5500000000000114,1.5875009705507637,1.3000000000000114,1.3375009705507637,0.0,0.0,0.0,0,,0.0,none,P464,1
E0046502,N0046749,N0046619,lateral,29.614185789921695,auto_link,provisional,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9814635169418,421.8333925879922,1.6067017662613239,2.0746274315390565,1.3567017662613239,1.8246274315390565,0.011985348707820163,0.003537348910742838,41.181093282944595,0,,0.0,none,P464,1
E0046503,N0046750,N0046751,lateral,9.055385138137417,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.5391492529114,429.4938723272207,1.5532884912292388,1.6743710809824393,1.3032884912292388,1.4243710809824393,0.19530982006149752,0.060806644196143594,0.7727368013963773,0,,0.0,none,P483,1
E0046504,N0046751,N0046752,lateral,27.202941017470888,auto_block,provisional,s5c_flows,4.3191,5.824,7.5e-05,3.6221,held,0.181144,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4938723272207,429.35785762213334,1.6743710809824393,2.081656538022912,1.4243710809824393,1.8316565380229122,0.21472977076172384,0.06929270977412397,2.1114089056346077,0,,0.0,none,P483,1
E0046505,N0046752,N0046630,lateral,77.98717843338096,auto_block,provisional,s5c_flows,5.3989,7.28,0.000302,3.6221,held,0.226638,0.0363,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.24450730816125,428.8545714159943,2.1950068519950037,1.9954652050994355,1.9450068519950037,1.7454652050994355,0.23101667167621223,0.07674906483573737,5.6263744854084266,0,,0.0,none,P483,1
E0046506,N0046753,N0046634,main,21.644860821913362,auto_block,provisional,s5c_flows,5.3989,7.28,0.001652,3.6221,held,0.227988,0.1982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8145507233237,425.7063264192141,2.3813416106606837,2.366000240942128,2.1313416106606837,2.116000240942128,0.2314631010799288,0.07695781620905431,1.5585537335415263,0,,0.0,none,P484,1
E0046507,N0046754,N0046755,main,15.297058540778355,auto_block,provisional,s5c_flows,16.1967,21.84,0.008738,3.6221,held,0.687745,1.0485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.63566334947086,419.559178056767,6.735888164201015,6.842036542842379,6.485888164201015,6.592036542842379,0.32926267903082973,0.12843585340172697,0.7743087568566115,0,,0.0,none,P484,1
E0046508,N0046755,N0046638,main,57.0087712549569,auto_block,provisional,s5c_flows,18.3563,24.752,0.008865,3.6221,held,0.778407,1.0638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.559178056767,419.2741342004922,6.842036542842379,7.522038895210926,6.592036542842379,7.272038895210926,0.34225686488158086,0.1361659355938884,2.7761201748615347,0,,0.0,none,P484,1
E0046509,N0046756,N0046757,lateral,20.248456731316587,auto_block,provisional,s5c_flows,2.1596,2.912,0.001116,3.6221,held,0.09165,0.1339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1010541316025,423.9998118479459,2.3771868351943795,2.629308025100954,2.1271868351943795,2.379308025100954,0.1713542550923577,0.050944662797983514,1.9694537417432807,0,,0.0,none,P484,1
E0046510,N0046757,N0046758,lateral,17.204650534085253,auto_block,provisional,s5c_flows,3.2393,4.368,0.001285,3.6221,held,0.137086,0.1542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9998118479459,423.9137885952755,2.629308025100954,2.8354484652713836,2.379308025100954,2.5854484652713836,0.19591829876567046,0.06106586384710286,1.4635905751256553,0,,0.0,none,P484,1
E0046511,N0046758,N0046759,lateral,17.804493814764857,auto_block,provisional,s5c_flows,4.3191,5.824,0.001428,3.6221,held,0.182497,0.1714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9137885952755,423.82476612620167,2.8354484652713836,2.9804706902045837,2.5854484652713836,2.7304706902045837,0.21525363272963785,0.06952771675534,1.3785670411989126,0,,0.0,none,P484,1
E0046512,N0046759,N0046760,lateral,6.324555320336759,auto_block,provisional,s5c_flows,5.3989,7.28,0.001577,3.6221,held,0.227913,0.1892,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,423.82476612620167,423.7836565166195,2.9804706902045837,3.0456891865055127,2.7304706902045837,2.7956891865055127,0.25336272032343193,0.07237098384869747,0.41604090453554127,0,,0.0,none,P484,1
E0046513,N0046760,N0046638,lateral,26.419689627245813,auto_block,provisional,s5c_flows,6.4787,8.736,0.001629,3.6221,held,0.273232,0.1955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7836565166195,423.65155806848327,3.0456891865055127,3.1446150272198565,2.7956891865055127,2.8946150272198565,0.2454489653200044,0.08361614850170487,1.7939703264995168,0,,0.0,none,P484,1
E0046514,N0046761,N0046762,lateral,12.041594578792296,auto_block,provisional,s5c_flows,29.1541,39.312,0.003661,3.6221,held,1.225875,0.4393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4685938119374,428.40838583904343,3.459842467359465,3.619110498847192,3.209842467359465,3.369110498847192,0.39385967510367326,0.16907589244720317,0.5095551935522324,0,,0.0,none,P483,1
E0046515,N0046762,N0046763,lateral,5.385164807134504,auto_block,provisional,s5c_flows,29.1541,39.312,0.003761,3.6221,held,1.225975,0.4513,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,428.40838583904343,428.36799710298993,3.619110498847192,3.811781949744443,3.369110498847192,3.561781949744443,0.4541010696830894,0.15323490215954833,0.19764927408828217,0,,0.0,none,P483,1
E0046516,N0046763,N0046764,lateral,9.055385138137417,auto_block,provisional,s5c_flows,29.1541,39.312,0.003806,3.6221,held,1.22602,0.4567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.36799710298993,428.32272017729923,3.811781949744443,4.234866492622643,3.561781949744443,3.9848664926226434,0.39387395178219675,0.16908550476458967,0.3831761022853337,0,,0.0,none,P483,1
E0046517,N0046764,N0046765,lateral,18.51785547595691,auto_block,provisional,s5c_flows,30.2339,40.768,0.003881,3.6221,held,1.271363,0.4658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.32272017729923,428.23013089991946,4.234866492622643,4.748415242658666,3.9848664926226434,4.498415242658666,0.3982788197619845,0.17206512563901472,0.7749117183377285,0,,0.0,none,P483,1
E0046518,N0046765,N0046766,lateral,64.99999999977588,auto_block,provisional,s5c_flows,30.2339,40.768,0.004036,3.6221,held,1.271517,0.4843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.23013089991946,427.9051308999206,4.748415242658666,3.167470418438768,4.498415242658666,2.917470418438768,0.39829358186406644,0.17207515793533606,2.7199367066359823,0,,0.0,none,P483,1
E0046519,N0046766,N0046767,lateral,44.05957199480371,auto_block,provisional,s5c_flows,30.2339,40.768,0.004577,3.6221,held,1.272059,0.5493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9051308999206,427.68483303994657,3.167470418438768,3.259136686615932,2.917470418438768,3.009136686615932,0.3983455263378479,0.1721104617852402,1.843440308378392,0,,0.0,none,P483,1
E0046520,N0046767,N0046768,lateral,9.055385138137417,auto_block,provisional,s5c_flows,32.3934,43.68,0.004944,3.6221,held,1.36296,0.5933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.68483303994657,427.63955611425587,3.259136686615932,3.2534187392597573,3.009136686615932,3.0034187392597573,0.4068358926486575,0.17793322661301342,0.3709679710240326,0,,0.0,none,P483,1
E0046521,N0046768,N0046769,lateral,20.518284528683193,auto_block,provisional,s5c_flows,33.4732,45.136,0.00502,3.6221,held,1.408303,0.6024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.63955611425587,427.53696469161247,3.2534187392597573,3.153251372840657,3.0034187392597573,2.903251372840657,0.4109157364677611,0.18076854517280022,0.8322178453202567,0,,0.0,none,P483,1
E0046522,N0046769,N0046770,lateral,8.246211251235321,auto_block,provisional,s5c_flows,34.553,46.592,0.005191,3.6221,held,1.453741,0.6229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.53696469161247,427.4957336353563,3.153251372840657,3.2905212474561836,2.903251372840657,3.0405212474561836,0.41490795498392,0.18356670361912436,0.3312466115347964,0,,0.0,none,P483,1
E0046523,N0046770,N0046771,lateral,24.758836806279895,auto_block,provisional,s5c_flows,36.7126,49.504,0.00526,3.6221,held,1.544344,0.6311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4957336353563,427.3719394513249,3.2905212474561836,3.602883546721955,3.0405212474561836,3.352883546721955,0.42260071428471563,0.18902556993620784,0.9764471903534341,0,,0.0,none,P483,1
E0046524,N0046771,N0046630,lateral,13.92838827718412,auto_block,provisional,s5c_flows,37.7923,50.96,0.005466,3.6221,held,1.589818,0.6559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3719394513249,427.302297509939,3.602883546721955,3.5477391111547263,3.352883546721955,3.2977391111547263,0.4263362621384629,0.1917085444981677,0.5444993195168146,0,,0.0,none,P483,1
E0046525,N0046772,N0046773,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,427.96876163028,427.8397267512744,1.749957852141847,1.7542368717724912,1.499957852141847,1.5042368717724912,0.0,0.0,0.0,0,,0.0,none,P483,1
E0046526,N0046773,N0046639,lateral,19.697715603592208,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,6.2,0.5,ground,minimum,tractive,1.0,427.8397267512744,426.6184683838517,1.7542368717724912,1.5567635497420724,1.5042368717724912,1.3067635497420724,0.02788683475474547,0.0022764696021126685,11.772410277003722,0,,0.0,none,P483,1
E0046527,N0046774,N0046775,main,43.68065933568311,auto_link,provisional,s5c_flows,30.2339,40.768,0.009392,3.6221,held,1.276874,1.1271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4519121856359,420.2335088889575,6.7763898163172485,6.892833884480012,6.5263898163172485,6.642833884480012,0.3988062755136354,0.1724237775525777,1.8254752586087646,0,,0.0,none,P483,1
E0046528,N0046775,N0046776,main,21.319340664349212,auto_link,provisional,s5c_flows,30.2339,40.768,0.009756,3.6221,held,1.277238,1.1708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2335088889575,420.1269121856357,6.892833884480012,7.238200119051783,6.642833884480012,6.988200119051783,0.3988410548151376,0.17244744032374876,0.8908870842559368,0,,0.0,none,P483,1
E0046529,N0046776,N0046639,main,10.255966143344674,auto_link,provisional,s5c_flows,30.2339,40.768,0.009934,3.6221,held,1.277415,1.1921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1269121856357,420.075632354919,7.238200119051783,8.09959957867477,6.988200119051783,7.84959957867477,0.3988579640933284,0.17245894550604174,0.4285554870248201,0,,0.0,none,P483,1
E0046530,N0046777,N0046778,trunk main,27.151951473115922,main_pipe,drafted,s5c_flows,1652.5558,2128.178,0.487564,2.4937,merrimack,48.184598,58.5077,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,456.00855098441457,455.9406711057318,5.945794718710431,5.891207556377594,5.495794718710431,5.441207556377594,0.815948755384165,0.47637625726314636,0.554609001565142,0,,0.0,none,P462,1
E0046531,N0046778,N0046779,trunk main,67.84804852683773,main_pipe,drafted,s5c_flows,1652.5558,2128.178,0.48779,2.4937,merrimack,48.184825,58.5349,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,455.9406711057318,455.77105098441467,5.891207556377594,5.616888468710329,5.441207556377594,5.1668884687103285,0.8159497189967212,0.4763775616136283,1.3858707006738644,0,,0.0,none,P462,1
E0046532,N0046779,N0046780,trunk main,16.677086945809883,main_pipe,drafted,s5c_flows,1652.5558,2128.178,0.488356,2.4937,merrimack,48.18539,58.6027,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,455.77105098441467,455.72935826705015,5.616888468710329,5.760631967324855,5.1668884687103285,5.310631967324855,0.8159521173960128,0.4763808081195505,0.3406467648908997,0,,0.0,none,P462,1
E0046533,N0046780,N0046781,trunk main,49.99994905298197,main_pipe,drafted,s5c_flows,1652.5558,2128.178,0.488495,2.4937,merrimack,48.185529,58.6194,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,455.72935826705015,455.6043583944177,5.760631967324855,6.339062015738534,5.310631967324855,5.889062015738534,0.8159527074403966,0.4763816068163331,1.021299980522755,0,,0.0,none,P462,1
E0046534,N0046781,N0046782,trunk main,50.00000000001408,main_pipe,drafted,s5c_flows,1652.5558,2128.178,0.488911,2.4937,merrimack,48.185946,58.6694,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,455.6043583944177,455.47935839441766,6.339062015738534,6.488262455191716,5.889062015738534,6.038262455191716,0.8159544775633787,0.47638400290399197,1.0212988055682795,0,,0.0,none,P462,1
E0046535,N0046782,N0046649,trunk main,10.778361420990919,main_pipe,drafted,s5c_flows,1652.5558,2128.178,0.489328,2.4937,merrimack,48.186362,58.7194,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,455.47935839441766,455.4362449487337,6.488262455191716,6.546451584469423,6.038262455191716,6.096451584469423,0.9727544921264416,0.41651128575131957,0.1846708069410439,0,,0.0,none,P462,1
E0046536,N0046783,N0046784,main,30.151492930954163,auto_road,derived,s5c_flows,22.3739,25.892,0.00896,3.6221,held,0.946931,1.0753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.1070677972938,451.956310332639,9.56077888239372,9.63670724548598,9.31077888239372,9.38670724548598,0.36374763694804463,0.14943427418120042,1.3815206784541856,0,,0.0,none,P462,1
E0046537,N0046784,N0046785,main,6.545306575959525,auto_road,derived,s5c_flows,22.3739,25.892,0.009212,3.6221,held,0.947182,1.1054,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,451.956310332639,451.9137658398953,9.63670724548598,9.63103396479221,9.38670724548598,9.38103396479221,0.39876950824303337,0.14029243080184212,0.2735626487925298,0,,0.0,none,P462,1
E0046538,N0046785,N0046786,main,4.831679810469504,auto_road,derived,s5c_flows,23.4537,27.348,0.009266,3.6221,held,0.992504,1.1119,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,451.9137658398953,451.8726965615063,9.63103396479221,9.627669649431198,9.38103396479221,9.377669649431198,0.4443388295395386,0.13448815860954227,0.18123105947010823,0,,0.0,none,P462,1
E0046539,N0046786,N0046787,main,31.129443569182392,auto_road,derived,s5c_flows,24.1953,28.348,0.009307,3.6221,held,1.023634,1.1168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.8726965615063,451.7170493436604,9.627669649431198,9.415183322355233,9.377669649431198,9.165183322355233,0.3726124872439712,0.15508709372778168,1.3923957925400088,0,,0.0,none,P462,1
E0046540,N0046787,N0046788,main,29.284923395369553,auto_road,derived,s5c_flows,24.1953,28.348,0.009566,3.6221,held,1.023893,1.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.7170493436604,451.57062472668355,9.415183322355233,9.468254667847702,9.165183322355233,9.218254667847702,0.37264158641140144,0.1551058250737089,1.3097895521801564,0,,0.0,none,P462,1
E0046541,N0046788,N0046789,main,7.120409733698022,auto_road,derived,s5c_flows,25.275,29.804,0.00981,3.6221,held,1.069405,1.1772,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,451.57062472668355,451.52790226828137,9.468254667847702,9.576956130156134,9.218254667847702,9.326956130156134,0.40261447382855153,0.15152164914829375,0.29475715175647005,0,,0.0,none,P462,1
E0046542,N0046789,N0046790,main,6.2234532612296,auto_road,derived,s5c_flows,25.275,29.804,0.009869,3.6221,held,1.069464,1.1843,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,451.52790226828137,451.48744982208336,9.576956130156134,9.588325324401012,9.326956130156134,9.338325324401012,0.4140681252484973,0.14862423804215003,0.25050037589405044,0,,0.0,none,P462,1
E0046543,N0046790,N0046791,main,10.530440853528257,auto_road,derived,s5c_flows,25.275,29.804,0.009921,3.6221,held,1.069516,1.1905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.48744982208336,451.4347976178157,9.588325324401012,9.309800770856157,9.338325324401012,9.059800770856157,0.37768561140216866,0.15837022385523253,0.46469164368541394,0,,0.0,none,P462,1
E0046544,N0046791,N0046792,main,16.042992878383092,auto_road,derived,s5c_flows,26.9184,32.26,0.010009,3.6221,held,1.138496,1.2011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.4347976178157,451.3545826534238,9.309800770856157,8.59042467079496,9.059800770856157,8.34042467079496,0.3850211771069282,0.16318032423703938,0.6944636569054499,0,,0.0,none,P462,1
E0046545,N0046792,N0046793,main,3.1398569914113055,auto_road,derived,s5c_flows,33.4897,38.694,0.010143,3.6221,held,1.414116,1.2171,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,451.3545826534238,451.31376451253544,8.59042467079496,8.592302381995808,8.34042467079496,8.342302381995808,0.5751606480378799,0.14366368255108514,0.09098492749004725,0,,0.0,none,P462,1
E0046546,N0046793,N0046794,main,28.30281501755275,auto_road,derived,s5c_flows,33.4897,38.694,0.010169,3.6221,held,1.414142,1.2203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.31376451253544,451.1722504374477,8.592302381995808,9.523489308646049,8.342302381995808,9.273489308646049,0.4114340358799999,0.1811304922084968,1.1465108437539684,0,,0.0,none,P462,1
E0046547,N0046794,N0046649,main,90.81056015009094,auto_road,derived,s5c_flows,34.2313,39.694,0.010405,3.6221,held,1.445468,1.2486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.1722504374477,450.71819763669725,9.523489308646049,11.26449889650587,9.273489308646049,11.01449889650587,0.4141880176260915,0.18306035270156612,3.6541601191398314,0,,0.0,none,P462,1
E0046548,N0046795,N0046649,main,3.1267481467601335,auto_road,derived,s5c_flows,49.1418,66.504,0.031261,3.6221,held,2.091412,3.7513,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,449.96149834047793,449.92085061457004,12.027332225928319,12.061845918633082,11.777332225928319,11.811845918633082,0.6485974929801773,0.17327372274510183,0.08034639306609466,0,,0.0,none,P462,1
E0046549,N0046796,N0046667,lateral,10.416894797513148,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,8.681,0.0,W11a-XG03131,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,456.3053128048053,456.09176646145625,1.5547030643353423,1.5582579526062545,1.3047030643353423,1.3082579526062545,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046550,N0046797,N0046798,lateral,46.63461192780074,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,456.5765844876724,455.76047877893586,1.8065026705307332,1.8271371878610125,1.5565026705307332,1.5771371878610125,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046551,N0046798,N0046799,lateral,15.754594439515177,auto_road,derived,s5c_flows,0.0,0.0,0.000389,3.6221,held,0.000389,0.0466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.76047877893586,455.6817058067383,1.8271371878610125,1.6975971717773177,1.5771371878610125,1.4475971717773177,0.021302401558835504,0.005311888878322707,12.326148921130063,0,,0.0,none,P462,1
E0046552,N0046799,N0046663,lateral,31.622491487601298,auto_road,derived,s5c_flows,0.0,0.0,0.00052,3.6221,held,0.00052,0.0624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.6817058067383,455.5235933493003,1.6975971717773177,1.977261142887187,1.4475971717773177,1.727261142887187,0.02427315030137964,0.005909333622569374,21.712942829814676,0,,0.0,none,P462,1
E0046553,N0046800,N0046801,lateral,7.324071735535405,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,456.95600520430906,456.688676585962,1.553638350378435,1.556837330053611,1.303638350378435,1.306837330053611,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046554,N0046801,N0046673,lateral,16.00414550702649,auto_road,derived,s5c_flows,1.0798,1.456,6.1e-05,3.6221,held,0.045328,0.0073,1.6,0.0,W11a-XG03132,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,456.6876150620528,456.1674803330745,1.5578988539627971,1.5513001845036456,1.3078988539627971,1.3013001845036456,0.25342959926969566,0.024410860143324692,1.0525043610497353,0,,0.0,none,P462,1
E0046555,N0046802,N0046673,lateral,9.926835471180183,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.927,0.0,W11a-XG03133,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,456.0734945826026,456.0238604052467,1.5515664525536295,1.694920112331431,1.3015664525536295,1.444920112331431,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046556,N0046803,N0046804,lateral,16.755593646984774,auto_road,derived,s5c_flows,8.4306,11.368,0.004288,3.6221,held,0.357721,0.5146,16.756,0.0,W11a-XG03134,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.6966397477523,455.61286177951735,1.9263460920914781,1.8070295779045296,1.6763460920914781,1.5570295779045296,0.26767378066146075,0.09467224027504348,1.0432844540332684,0,,0.0,none,P462,1
E0046557,N0046804,N0046805,lateral,35.03498019185985,auto_road,derived,s5c_flows,8.4306,11.368,0.004428,3.6221,held,0.35786,0.5314,35.035,0.0,W11a-XG03135,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,455.56174725577193,455.298984904333,1.8581441016499411,1.6014667558232532,1.6081441016499411,1.3514667558232532,0.3080425151143736,0.08607381349993024,1.8955706043180252,0,,0.0,none,P462,1
