EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046558,N0046805,N0046806,lateral,9.469049529342277,auto_road,derived,s5c_flows,8.4306,11.368,0.00472,3.6221,held,0.358152,0.5664,9.469,0.0,W11a-XG03136,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.298984904333,455.2516396566863,1.6014667558232532,1.6584860757355955,1.3514667558232532,1.4084860757355955,0.26777703362784594,0.09472497681889211,0.5893615670380378,0,,0.0,none,P462,1
E0046559,N0046806,N0046807,lateral,20.758022480286623,auto_road,derived,s5c_flows,8.4306,11.368,0.004799,3.6221,held,0.358231,0.5759,20.758,0.0,W11a-XG03137,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.2516396566863,455.14784954428484,1.6584860757355955,2.0929036295432866,1.4084860757355955,1.8429036295432866,0.2677959497416072,0.0947346396227661,1.2919054290101455,0,,0.0,none,P462,1
E0046560,N0046807,N0046667,lateral,25.60987765302808,auto_road,derived,s5c_flows,12.3281,17.824,0.004972,3.6221,held,0.521797,0.5966,25.61,0.0,W11a-XG03138,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.14784954428484,455.0198001560197,2.0929036295432866,2.6302242580428015,1.8429036295432866,2.3802242580428015,0.301850898292288,0.11283130154709778,1.4140467914189399,0,,0.0,none,P462,1
E0046561,N0046808,N0046809,main,67.51954535807853,auto_road,derived,s5c_flows,21.5185,29.016,0.012716,3.6221,held,0.914827,1.526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.75118078811033,450.4135830613199,6.909768918920918,7.264944770711338,6.659768918920918,7.014944770711338,0.35988143800794037,0.1470021133609028,3.1269346988191886,0,,0.0,none,P462,1
E0046562,N0046809,N0046810,main,71.3028109502768,auto_road,derived,s5c_flows,27.742,32.546,0.013279,3.6221,held,1.176293,1.5935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.4135830613199,450.05706900656855,7.264944770711338,6.996886071556446,7.014944770711338,6.746886071556446,0.388903392955966,0.16575633818260355,3.055720788322278,0,,0.0,none,P462,1
E0046563,N0046810,N0046811,main,45.076140648034745,auto_road,derived,s5c_flows,31.0466,37.002,0.013873,3.6221,held,1.315425,1.6648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.05706900656855,449.8316883033284,6.996886071556446,7.442878347062219,6.746886071556446,7.192878347062219,0.4024498892357702,0.1749122442679208,1.8667392659175455,0,,0.0,none,P462,1
E0046564,N0046811,N0046663,main,38.37389495654672,auto_road,derived,s5c_flows,31.0466,37.002,0.014249,3.6221,held,1.3158,1.7099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.8316883033284,449.6398188285457,7.442878347062219,7.861035663641815,7.192878347062219,7.611035663641815,0.40248494359856696,0.17493627827232988,1.5890405991940377,0,,0.0,none,P462,1
E0046565,N0046812,N0046813,lateral,20.239227242244187,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,454.89740860334996,454.79621246713873,1.5511082423531661,1.951742855126895,1.3011082423531661,1.701742855126895,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046566,N0046813,N0046814,lateral,5.66809117372922,auto_road,derived,s5c_flows,0.0,0.0,0.000169,3.6221,held,0.000169,0.0202,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,454.79621246713873,454.75370178333577,1.951742855126895,2.059072874867354,1.701742855126895,1.8090728748673541,0.016303085706889132,0.003640552415100279,5.794497307273633,0,,0.0,none,P462,1
E0046567,N0046814,N0046815,lateral,5.970479544062824,auto_road,derived,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,454.75370178333577,454.7089231867553,2.059072874867354,2.131775055432172,1.8090728748673541,1.881775055432172,0.018401895967955717,0.003955282901153351,5.407485868539094,0,,0.0,none,P462,1
E0046568,N0046815,N0046816,lateral,7.501488903514015,auto_road,derived,s5c_flows,0.0,0.0,0.000266,3.6221,held,0.000266,0.0319,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,454.7089231867553,454.667664997786,2.131775055432172,2.23104716041712,1.881775055432172,1.9810471604171198,0.018414146654070592,0.004542775724596687,6.789606784788433,0,,0.0,none,P462,1
E0046569,N0046816,N0046817,lateral,7.4601740795600655,auto_road,derived,s5c_flows,0.0,0.0,0.000328,3.6221,held,0.000328,0.0394,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,454.667664997786,454.62663404034845,2.23104716041712,2.259413322932801,1.9810471604171198,2.009413322932801,0.0203155953710051,0.004892843193760127,6.1202358281259155,0,,0.0,none,P462,1
E0046570,N0046817,N0046818,lateral,8.241949561958675,auto_road,derived,s5c_flows,0.0,0.0,0.00039,3.6221,held,0.00039,0.0468,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,454.62663404034845,454.58130331775766,2.259413322932801,2.2332108423985915,2.009413322932801,1.9832108423985915,0.022000191200567593,0.005207764267598142,6.2438469184349925,0,,0.0,none,P462,1
E0046571,N0046818,N0046819,lateral,10.296133841633425,auto_road,derived,s5c_flows,0.0,0.0,0.000459,3.6221,held,0.000459,0.0551,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,454.58130331775766,454.5246745816287,2.2332108423985915,2.3390644320431875,1.9832108423985915,2.0890644320431875,0.02368415890873721,0.00552700922951424,7.245443308969923,0,,0.0,none,P462,1
E0046572,N0046819,N0046820,lateral,11.22040898736231,auto_road,derived,s5c_flows,0.0,0.0,0.000545,3.6221,held,0.000545,0.0654,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,454.5246745816287,454.4629623321982,2.3390644320431875,2.441853341629951,2.0890644320431875,2.191853341629951,0.02556868026010102,0.005889486626525636,7.3139017952309295,0,,0.0,none,P462,1
E0046573,N0046820,N0046821,lateral,36.94965298538084,auto_road,derived,s5c_flows,0.7416,1.0,0.000638,3.6221,held,0.031728,0.0766,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,454.4629623321982,454.2597392407786,2.441853341629951,2.423091569768303,2.191853341629951,2.173091569768303,0.1232279043342183,0.03116474557537227,4.997468333845084,0,,0.0,none,P462,1
E0046574,N0046821,N0046822,lateral,5.703723343766664,auto_road,derived,s5c_flows,2.9012,3.912,0.000946,3.6221,held,0.122571,0.1135,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,454.2597392407786,454.2169613157003,2.423091569768303,2.4687076296121973,2.173091569768303,2.2187076296121973,0.21694843266810845,0.05286076418444066,0.43817811707758225,0,,0.0,none,P462,1
E0046575,N0046822,N0046823,lateral,6.645433474878509,auto_road,derived,s5c_flows,2.9012,3.912,0.000994,3.6221,held,0.122618,0.1193,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,454.2169613157003,454.1737659981136,2.4687076296121973,2.53915514446453,2.2187076296121973,2.28915514446453,0.20660348186917657,0.05464507529108184,0.5360859535341281,0,,0.0,none,P462,1
E0046576,N0046823,N0046824,lateral,4.258129547462215,auto_road,derived,s5c_flows,3.981,5.368,0.001049,3.6221,held,0.167941,0.1259,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,454.1737659981136,454.1333137674127,2.53915514446453,2.6013664083685626,2.28915514446453,2.3513664083685626,0.2611048134379456,0.05769116165166019,0.271802058554939,0,,0.0,none,P462,1
E0046577,N0046824,N0046825,lateral,3.4062564988493587,auto_road,derived,s5c_flows,5.0607,6.824,0.001085,3.6221,held,0.213244,0.1302,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,454.1333137674127,454.0924386894265,2.6013664083685626,2.6535940254172488,2.3513664083685626,2.4035940254172488,0.30596669133567533,0.060903207178140656,0.1855461501369966,0,,0.0,none,P462,1
E0046578,N0046825,N0046826,lateral,59.999999999899266,auto_road,derived,s5c_flows,7.2203,9.736,0.001113,3.6221,held,0.303806,0.1336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.0924386894265,453.792438689427,2.6535940254172488,2.8447073066667485,2.4035940254172488,2.5947073066667485,0.25399225232761596,0.08779680804027842,3.937127966834418,0,,0.0,none,P462,1
E0046579,N0046826,N0046827,lateral,60.00000000028683,auto_road,derived,s5c_flows,9.3799,12.648,0.001613,3.6221,held,0.394841,0.1936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.792438689427,453.49243868942557,2.8447073066667485,3.024834259793181,2.5947073066667485,2.774834259793181,0.27625938558851787,0.09910099300728101,3.6197865201012864,0,,0.0,none,P462,1
E0046580,N0046827,N0046828,lateral,14.326795693131332,auto_road,derived,s5c_flows,9.3799,12.648,0.002113,3.6221,held,0.395341,0.2536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.49243868942557,453.4208047109599,3.024834259793181,3.09631565036824,2.774834259793181,2.84631565036824,0.27637102120586565,0.09915916175655123,0.8639832323121571,0,,0.0,none,P462,1
E0046581,N0046828,N0046829,lateral,81.03114713781996,auto_road,derived,s5c_flows,9.3799,12.648,0.002232,3.6221,held,0.39546,0.2679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.4208047109599,453.0156489752708,3.09631565036824,3.4820622063698465,2.84631565036824,3.2320622063698465,0.27639757563206985,0.09917300039025381,4.886146761147525,0,,0.0,none,P462,1
E0046582,N0046829,N0046830,lateral,41.075322001127894,auto_road,derived,s5c_flows,9.3799,12.648,0.002908,3.6221,held,0.396135,0.3489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.0156489752708,452.8102723652651,3.4820622063698465,3.7663267558286293,3.2320622063698465,3.5163267558286293,0.2765480916254632,0.0992514566840216,2.475477939460728,0,,0.0,none,P462,1
E0046583,N0046830,N0046831,lateral,49.99999999982602,auto_road,derived,s5c_flows,9.3799,12.648,0.00325,3.6221,held,0.396478,0.39,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.8102723652651,452.560272365266,3.7663267558286293,4.281585544890277,3.5163267558286293,4.031585544890277,0.2766245058961765,0.0992912979800524,3.012507263702814,0,,0.0,none,P462,1
E0046584,N0046831,N0046832,lateral,50.0000000002402,auto_road,derived,s5c_flows,11.6047,15.648,0.003667,3.6221,held,0.490165,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.560272365266,452.3102723652648,4.281585544890277,5.195983738250845,4.031585544890277,4.945983738250845,0.2959330141718619,0.10958517643354257,2.8159525751776435,0,,0.0,none,P462,1
E0046585,N0046832,N0046833,lateral,5.369348885562919,auto_road,derived,s5c_flows,12.6845,17.104,0.004083,3.6221,held,0.535848,0.49,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,452.3102723652648,452.27000224862303,5.195983738250845,5.284776804111345,4.945983738250845,5.034776804111345,0.35045932675721203,0.1037634906994134,0.25534817098678836,0,,0.0,none,P462,1
E0046586,N0046833,N0046834,lateral,46.54167244325982,auto_road,derived,s5c_flows,12.6845,17.104,0.004128,3.6221,held,0.535893,0.4954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.27000224862303,452.03729388640676,5.284776804111345,6.002653623358867,5.034776804111345,5.752653623358867,0.30440530793039433,0.11424580409937432,2.548229352486745,0,,0.0,none,P462,1
E0046587,N0046834,N0046835,lateral,13.08897867115751,auto_road,derived,s5c_flows,12.6845,17.104,0.004516,3.6221,held,0.536281,0.5419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.03729388640676,451.97184899305097,6.002653623358867,6.116011114370906,5.752653623358867,5.866011114370906,0.3044749335543134,0.11428447218159252,0.716478174320309,0,,0.0,none,P462,1
E0046588,N0046835,N0046836,lateral,18.437733058062864,auto_road,derived,s5c_flows,12.6845,17.104,0.004625,3.6221,held,0.53639,0.555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.97184899305097,451.87966032776063,6.116011114370906,6.149850170286243,5.866011114370906,5.899850170286243,0.30449448682052194,0.11429533258597205,1.009199063590414,0,,0.0,none,P462,1
E0046589,N0046836,N0046837,lateral,13.474330954990368,auto_road,derived,s5c_flows,12.6845,17.104,0.004779,3.6221,held,0.536544,0.5734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.87966032776063,451.8122886729857,6.149850170286243,6.179929344592438,5.899850170286243,5.929929344592438,0.3045221076725872,0.11431067474852111,0.7374577310643925,0,,0.0,none,P462,1
E0046590,N0046837,N0046838,lateral,7.66191862062543,auto_road,derived,s5c_flows,14.9093,20.104,0.004891,3.6221,held,0.629926,0.5869,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,451.8122886729857,451.77014812057223,6.179929344592438,6.21050373489652,5.929929344592438,5.96050373489652,0.331139408741746,0.1204650469706662,0.3856340873540728,0,,0.0,none,P462,1
E0046591,N0046838,N0046839,lateral,31.72323026386887,auto_road,derived,s5c_flows,15.9891,21.56,0.004955,3.6221,held,0.675257,0.5946,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,451.77014812057223,451.59567035412095,6.21050373489652,6.34430156970717,5.96050373489652,6.09430156970717,0.3384494077606611,0.12446193994976659,1.562184752799763,0,,0.0,none,P462,1
E0046592,N0046839,N0046840,lateral,11.30144105209867,auto_road,derived,s5c_flows,15.9891,21.56,0.005219,3.6221,held,0.675522,0.6263,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,451.59567035412095,451.5335124283344,6.34430156970717,6.234492942759346,6.09430156970717,5.984492942759346,0.3384910861660054,0.12448490407584198,0.5564617757051822,0,,0.0,none,P462,1
E0046593,N0046840,N0046841,lateral,5.897537528630075,auto_road,derived,s5c_flows,15.9891,21.56,0.005313,3.6221,held,0.675616,0.6376,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,451.5335124283344,451.492229665634,6.234492942759346,6.1743352757722505,5.984492942759346,5.9243352757722505,0.36817171885093075,0.11753449579051242,0.2669740425761279,0,,0.0,none,P462,1
E0046594,N0046841,N0046842,lateral,5.949474041590086,auto_road,derived,s5c_flows,15.9891,21.56,0.005362,3.6221,held,0.675665,0.6435,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,451.492229665634,451.45058334734284,6.1743352757722505,6.109597316719658,5.9243352757722505,5.859597316719658,0.36818012349143275,0.11753849169223587,0.2693189946074735,0,,0.0,none,P462,1
E0046595,N0046842,N0046843,lateral,9.798178603312387,auto_road,derived,s5c_flows,16.7307,22.56,0.005412,3.6221,held,0.706805,0.6494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.45058334734284,451.4015924543263,6.109597316719658,6.019977369892445,5.859597316719658,5.769977369892445,0.3320930470687412,0.13010111815269337,0.4917386201345866,0,,0.0,none,P462,1
E0046596,N0046843,N0046844,lateral,44.98832161172308,auto_road,derived,s5c_flows,16.7307,22.56,0.005494,3.6221,held,0.706886,0.6592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.4015924543263,451.1766508462677,6.019977369892445,5.760727083419795,5.769977369892445,5.510727083419795,0.33210495702876053,0.13010814710325141,2.2577361292756946,0,,0.0,none,P462,1
E0046597,N0046844,N0046845,lateral,6.281398508209148,auto_road,derived,s5c_flows,17.4723,23.56,0.005869,3.6221,held,0.738351,0.7042,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,451.1766508462677,451.13582175596434,5.760727083419795,5.7788510955981565,5.510727083419795,5.5288510955981565,0.3689415707326882,0.1247233993816392,0.2837576013158758,0,,0.0,none,P462,1
E0046598,N0046845,N0046846,lateral,5.056082039323572,auto_road,derived,s5c_flows,17.4723,23.56,0.005921,3.6221,held,0.738404,0.7105,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,451.13582175596434,451.09537309964975,5.7788510955981565,5.804101998006502,5.5288510955981565,5.554101998006502,0.3966081185079812,0.11870366347794672,0.2124717827404494,0,,0.0,none,P462,1
E0046599,N0046846,N0046847,lateral,50.00000000012781,auto_road,derived,s5c_flows,17.4723,23.56,0.005963,3.6221,held,0.738446,0.7156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.09537309964975,450.8453730996491,5.804101998006502,6.157342964804002,5.554101998006502,5.907342964804002,0.3366722099547601,0.13281704399686373,2.4752067699541986,0,,0.0,none,P462,1
E0046600,N0046847,N0046678,lateral,51.641619860378285,auto_road,derived,s5c_flows,17.4723,23.56,0.00638,3.6221,held,0.738863,0.7656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.8453730996491,450.5871650003472,6.157342964804002,6.962609169574648,5.907342964804002,6.712609169574648,0.3367316032538577,0.13285244766982002,2.556022826555938,0,,0.0,none,P462,1
E0046601,N0046848,N0046703,main,24.331050121192877,auto_block,provisional,s5c_flows,3.2393,4.368,0.003231,3.6221,held,0.139033,0.3877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.2135132020303,439.09185795142434,2.704119854610326,2.7198485915444053,2.454119854610326,2.4698485915444053,0.19683337501420622,0.06145651052559839,2.06020702531069,0,,0.0,none,P447,1
E0046602,N0046849,N0046850,main,5.656854249492381,auto_block,provisional,s5c_flows,8.6382,11.648,0.003529,3.6221,held,0.365667,0.4235,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,438.84705445778354,438.80462805091236,2.8401708840133324,2.9291060799470188,2.5901708840133324,2.6791060799470188,0.310187412780322,0.08693400387777941,0.3039481947804796,0,,0.0,none,P447,1
E0046603,N0046850,N0046851,main,18.439088914585774,auto_block,provisional,s5c_flows,8.6382,11.648,0.003576,3.6221,held,0.365714,0.4291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.80462805091236,438.7124326063394,2.9291060799470188,2.938080088973095,2.6791060799470188,2.688080088973095,0.2695743919236735,0.09564502302028219,1.1400123965166644,0,,0.0,none,P447,1
E0046604,N0046851,N0046852,main,19.1049731745428,auto_block,provisional,s5c_flows,8.6382,11.648,0.00373,3.6221,held,0.365867,0.4476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.7124326063394,438.6169077404667,2.938080088973095,3.0957387439083277,2.688080088973095,2.8457387439083277,0.2696104828305784,0.09566353713336592,1.1810231421001687,0,,0.0,none,P447,1
E0046605,N0046852,N0046853,main,14.317821063276353,auto_block,provisional,s5c_flows,9.718,13.104,0.003889,3.6221,held,0.411294,0.4667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.6169077404667,438.5453186351503,3.0957387439083277,3.18450924570908,2.8457387439083277,2.93450924570908,0.2798811163634722,0.10099579051272964,0.8526132600696957,0,,0.0,none,P447,1
E0046606,N0046853,N0046703,main,23.021728866442675,auto_block,provisional,s5c_flows,10.7978,14.56,0.004008,3.6221,held,0.45668,0.481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.5453186351503,438.43020999081807,3.18450924570908,3.3814965521506792,2.93450924570908,3.1314965521506792,0.2893621857261858,0.10603120153111215,1.3260042259649527,0,,0.0,none,P447,1
E0046607,N0046854,N0046855,lateral,15.222933120507152,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.5646856800119,436.4885710144094,1.5503961070974697,1.6157991027781122,1.3003961070974697,1.3657991027781122,0.17065230391004918,0.050665805354795285,1.486739681769465,0,,0.0,none,P466,1
E0046608,N0046855,N0046856,lateral,30.083217912982647,auto_block,provisional,s5c_flows,4.3191,5.824,0.000127,3.6221,held,0.181196,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4885710144094,436.3381549248445,1.6157991027781122,1.8153484931242474,1.3657991027781122,1.5653484931242474,0.21474995530325025,0.06930175872401903,2.3347477046426603,0,,0.0,none,P466,1
E0046609,N0046856,N0046719,lateral,11.40175425099138,auto_block,provisional,s5c_flows,5.3989,7.28,0.000378,3.6221,held,0.226714,0.0453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.3381549248445,436.28114615358953,1.8153484931242474,1.7824219616448431,1.5653484931242474,1.5324219616448431,0.23104185389758605,0.07676083388163005,0.822488368712438,0,,0.0,none,P466,1
E0046610,N0046857,N0046858,main,35.34119409414458,auto_block,provisional,s5c_flows,3.2393,4.368,0.003377,3.6221,held,0.139179,0.4052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.11780486257913,435.9410988921084,3.228508613983365,3.504915512188461,2.978508613983365,3.254915512188461,0.19690163018369114,0.06148568782203104,2.9914424833333015,0,,0.0,none,P466,1
E0046611,N0046858,N0046720,main,19.235384061671343,auto_block,provisional,s5c_flows,4.3191,5.824,0.003672,3.6221,held,0.18474,0.4406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9410988921084,435.84492197180003,3.504915512188461,3.8847838387468414,3.254915512188461,3.6347838387468414,0.21611608768575846,0.06991531584271862,1.4834144824393616,0,,0.0,none,P466,1
E0046612,N0046859,N0046725,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.6721555019671,436.5132530161464,1.5512636874860277,1.7843849233067317,1.3012636874860277,1.5343849233067317,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046613,N0046860,N0046725,main,77.83315488916018,auto_block,provisional,s5c_flows,16.6002,22.384,0.003192,3.6221,held,0.699113,0.3831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8389402316215,436.4497744571757,2.007953078925368,1.8478634822774325,1.7579530789253681,1.5978634822774325,0.33095751950250435,0.12943179313013958,3.919594424392143,0,,0.0,none,P466,1
E0046614,N0046861,N0046862,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.3832275390625,444.2902221628738,1.5500000000000114,1.6784057668136825,1.3000000000000114,1.4284057668136825,0.13489621704043256,0.037230723305707175,2.298195808827236,0,,0.0,none,P467,1
E0046615,N0046862,N0046731,lateral,18.384776310850235,auto_block,provisional,s5c_flows,2.1596,2.912,0.000155,3.6221,held,0.090689,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2902221628738,444.1982982813196,1.6784057668136825,1.7010547460241696,1.4284057668136825,1.4510547460241696,0.17075015750565684,0.05070464406199146,1.79451042968449,0,,0.0,none,P467,1
E0046616,N0046863,N0046709,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.83625289562985,438.78625289562984,1.5507099949951453,1.5970784031982816,1.3007099949951453,1.3470784031982816,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046617,N0046864,N0046865,lateral,13.45362404707371,auto_block,provisional,s5c_flows,9.718,13.104,0.001145,3.6221,held,0.40855,0.1374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.29792711409914,435.23065899386376,2.4556739601196114,2.6075673244956192,2.2056739601196114,2.3575673244956192,0.2792843714300159,0.10068249987119685,0.8028629253513964,0,,0.0,none,P466,1
E0046618,N0046865,N0046866,lateral,16.492422502470642,auto_block,provisional,s5c_flows,9.718,13.104,0.001257,3.6221,held,0.408662,0.1508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.23065899386376,435.1481968813514,2.6075673244956192,2.581844622554854,2.3575673244956192,2.331844622554854,0.27930878432406586,0.1006953081868611,0.984121244305695,0,,0.0,none,P466,1
E0046619,N0046866,N0046719,lateral,55.072679252057455,auto_block,provisional,s5c_flows,10.7978,14.56,0.001394,3.6221,held,0.454066,0.1673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1481968813514,434.8728334850911,2.581844622554854,3.190734630143254,2.331844622554854,2.940734630143254,0.28883488945038993,0.10574828648196691,3.177863966783504,0,,0.0,none,P466,1
E0046620,N0046867,N0046868,main,37.36308338453881,auto_link,provisional,s5c_flows,6.4787,8.736,0.001713,3.6221,held,0.273316,0.2056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.2326248065493,439.04580938962664,2.1390182598569254,1.6966527685764845,1.8890182598569254,1.4466527685764845,0.24547334570555607,0.08362795638798146,2.536805185993298,0,,0.0,none,P466,1
E0046621,N0046868,N0046869,main,16.492422502470642,auto_link,provisional,s5c_flows,6.4787,8.736,0.002024,3.6221,held,0.273628,0.2429,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,439.04580938962664,438.93860864336057,1.6966527685764845,1.552236083201933,1.4466527685764845,1.302236083201933,0.26886613593218756,0.07868163369507777,1.0223441022853035,0,,0.0,none,P466,1
E0046622,N0046869,N0046709,main,12.041594578792296,auto_link,provisional,s5c_flows,6.4787,8.736,0.002162,3.6221,held,0.273765,0.2594,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,438.9223190601936,438.8139447089845,1.5685256663688847,1.5693865898436457,1.3185256663688847,1.3193865898436457,0.3008045080935797,0.07294490574275472,0.6671882820234739,0,,0.0,none,P466,1
E0046623,N0046870,N0046871,lateral,33.83784863137726,auto_block,provisional,s5c_flows,2.1596,2.912,0.000892,3.6221,held,0.091426,0.107,0.0,0.0,,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,439.38818068105024,438.52531554095015,1.940249494731006,1.559920054752979,1.690249494731006,1.309920054752979,0.2976746418091832,0.03508117841123001,1.8945656251693845,0,,0.0,none,P466,1
E0046624,N0046871,N0046872,lateral,26.162151368638458,auto_block,provisional,s5c_flows,4.3191,5.824,0.001174,3.6221,held,0.182243,0.1409,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,438.46107966850667,438.05556632229275,1.6241559271964547,1.6246094589572522,1.3741559271964547,1.3746094589572522,0.31703427218773694,0.05348083809627882,1.3753587368805624,0,,0.0,none,P466,1
E0046625,N0046872,N0046873,lateral,9.572985401772819,auto_block,provisional,s5c_flows,4.3191,5.824,0.001392,3.6221,held,0.182461,0.167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.05556632229275,438.0077013952839,1.6246094589572522,1.6839795129192225,1.3746094589572522,1.4339795129192225,0.21523972958142812,0.06952147559969721,0.741265364932796,0,,0.0,none,P466,1
E0046626,N0046873,N0046874,lateral,31.064449134018133,auto_block,provisional,s5c_flows,6.4787,8.736,0.001472,3.6221,held,0.273075,0.1766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.0077013952839,437.8523791496138,1.6839795129192225,1.793891602339329,1.4339795129192225,1.543891602339329,0.2454033829574641,0.0835940739736327,2.109754204122127,0,,0.0,none,P466,1
E0046627,N0046874,N0046875,lateral,17.72004514666935,auto_block,provisional,s5c_flows,7.5585,10.192,0.001731,3.6221,held,0.318601,0.2077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.8523791496138,437.76377892388047,1.793891602339329,1.8476407538539092,1.543891602339329,1.5976407538539092,0.25790821174294687,0.0897419665363158,1.1451131539471004,0,,0.0,none,P466,1
E0046628,N0046875,N0046720,lateral,65.30696746902278,auto_block,provisional,s5c_flows,11.8776,16.016,0.001878,3.6221,held,0.499817,0.2254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.76377892388047,437.4372440865354,1.8476407538539092,2.2924617240115026,1.5976407538539092,2.0424617240115026,0.2977670966693631,0.11058661694814584,3.6553718325220035,0,,0.0,none,P466,1
E0046629,N0046876,N0046877,main,9.99999999988325,auto_block,provisional,s5c_flows,2.563,3.456,0.009292,3.6221,held,0.116739,1.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.1378917383947,441.0878917383953,10.827989609261522,11.72445567371409,10.577989609261522,11.47445567371409,0.18576013038916955,0.056794915292768894,0.8972144147161842,0,,0.0,none,P467,1
E0046630,N0046877,N0046878,main,14.08318915770134,auto_block,provisional,s5c_flows,2.563,3.456,0.009375,3.6221,held,0.116823,1.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.0878917383953,441.0174757926068,11.72445567371409,11.884806922236976,11.47445567371409,11.634806922236976,0.18580453089943724,0.05681332132198755,1.2632620860147887,0,,0.0,none,P467,1
E0046631,N0046878,N0046879,main,5.916810842360523,auto_block,provisional,s5c_flows,2.563,3.456,0.009493,3.6221,held,0.11694,1.1391,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,441.0174757926068,440.97605811671025,11.884806922236976,11.720414051258501,11.634806922236976,11.470414051258501,0.2085950667292358,0.05258483360513258,0.4727509407849327,0,,0.0,none,P467,1
E0046632,N0046879,N0046880,main,5.745092947330079,auto_block,provisional,s5c_flows,2.563,3.456,0.009542,3.6221,held,0.116989,1.145,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,440.97605811671025,440.93584246607895,11.720414051258501,11.125406313217923,11.470414051258501,10.875406313217923,0.2086241856427598,0.0525947352781688,0.4589666765009179,0,,0.0,none,P467,1
E0046633,N0046880,N0046881,main,39.293765408777,auto_block,provisional,s5c_flows,3.6428,4.912,0.00959,3.6221,held,0.162304,1.1508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.93584246607895,440.7393736390351,11.125406313217923,6.405798480105545,10.875406313217923,6.155798480105545,0.2071308986855085,0.0659198197373255,3.1617498610896617,0,,0.0,none,P467,1
E0046634,N0046881,N0046882,main,13.152946437965905,auto_block,provisional,s5c_flows,5.8023,7.824,0.009917,3.6221,held,0.253166,1.1901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.7393736390351,440.67360890684523,6.405798480105545,6.305333964248518,6.155798480105545,6.055333964248518,0.2394659647622137,0.08073964046396934,0.9154360377842278,0,,0.0,none,P467,1
E0046635,N0046882,N0046883,main,39.81205847478876,auto_block,provisional,s5c_flows,5.8023,7.824,0.010027,3.6221,held,0.253276,1.2032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.67360890684523,440.4745486144713,6.305333964248518,5.684753143341197,6.055333964248518,5.434753143341197,0.2394996641300019,0.08075572445883913,2.770502039422383,0,,0.0,none,P467,1
E0046636,N0046883,N0046884,main,57.97413216254298,auto_block,provisional,s5c_flows,5.8023,7.824,0.010359,3.6221,held,0.253608,1.243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.4745486144713,440.1846779536586,5.684753143341197,5.765822534622657,5.434753143341197,5.515822534622657,0.23960131210111194,0.08080424697317887,4.0326804873031366,0,,0.0,none,P467,1
E0046637,N0046884,N0046731,main,25.317977802344327,auto_block,provisional,s5c_flows,7.9619,10.736,0.010842,3.6221,held,0.344625,1.301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.1846779536586,440.0580880646469,5.765822534622657,5.841264962696869,5.515822534622657,5.591264962696869,0.26449326610782886,0.09305403056197806,1.5953763319392456,0,,0.0,none,P467,1
E0046638,N0046885,N0046736,lateral,32.2490309931942,auto_link,provisional,s5c_flows,11.8776,16.016,0.00118,3.6221,held,0.499119,0.1416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6311697066017,434.46992455163576,2.5304513871482754,2.3930515225829936,2.2804513871482754,2.1430515225829936,0.29763531813895644,0.11051452588997887,1.8058470118644854,0,,0.0,none,P466,1
E0046639,N0046886,N0046887,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,435.2537087367421,435.03229227393956,1.5538474156016377,1.5563612905135642,1.3038474156016377,1.3063612905135642,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046640,N0046887,N0046888,lateral,8.06225774829855,auto_block,provisional,s5c_flows,1.0798,1.456,0.000137,3.6221,held,0.045404,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.03229227393956,434.99198098519804,1.5563612905135642,1.5744252648019597,1.3063612905135642,1.3244252648019597,0.13503628359210393,0.03728038245110868,0.9950730196154455,0,,0.0,none,P466,1
E0046641,N0046888,N0046736,lateral,20.808652046684813,auto_block,provisional,s5c_flows,1.0798,1.456,0.000204,3.6221,held,0.045471,0.0245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.99198098519804,434.8879377249646,1.5744252648019597,1.9750383492541346,1.3244252648019597,1.7250383492541346,0.13510467660101194,0.037304639060015216,2.5669789985800477,0,,0.0,none,P466,1
E0046642,N0046889,N0046749,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.0530526222582,421.9814635169418,1.5577872214918216,1.6067017662613239,1.3077872214918216,1.3567017662613239,0.0,0.0,0.0,0,,0.0,none,P464,1
E0046643,N0046890,N0046891,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,2.1596,2.912,0.000989,3.6221,held,0.091523,0.1187,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,426.06442399081385,426.0228036832705,2.00881819668615,2.0248342561826007,1.7588181966861498,1.7748342561826007,0.18737046931818507,0.04792423592473502,0.5695600682374444,0,,0.0,none,P484,1
E0046644,N0046891,N0046892,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.1596,2.912,0.001042,3.6221,held,0.091577,0.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0228036832705,425.8953281954307,2.0248342561826007,2.213650076053682,1.7748342561826007,1.963650076053682,0.17130852213174047,0.05092647730831315,2.480427053550938,0,,0.0,none,P484,1
E0046645,N0046892,N0046753,lateral,16.15549442140351,auto_block,provisional,s5c_flows,3.2393,4.368,0.001255,3.6221,held,0.137056,0.1506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8953281954307,425.8145507233237,2.213650076053682,2.3813416106606837,1.963650076053682,2.1313416106606837,0.19590412775327778,0.06105982190719286,1.3744388310992088,0,,0.0,none,P484,1
E0046646,N0046893,N0046894,lateral,14.524068999476372,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.70778198242186,426.63516163742446,1.5500000000000114,1.587891341091165,1.3000000000000114,1.337891341091165,0.13489621704043256,0.037230723305707175,1.7944744631747853,0,,0.0,none,P484,1
E0046647,N0046894,N0046753,lateral,16.97056274847714,auto_block,provisional,s5c_flows,2.1596,2.912,0.000121,3.6221,held,0.090655,0.0145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.63516163742446,426.5503088236821,1.587891341091165,1.6455835103022878,1.337891341091165,1.3955835103022878,0.17072870286059083,0.05069612761745526,1.6566793265311412,0,,0.0,none,P484,1
E0046648,N0046895,N0046756,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9870178222656,424.8448031957323,1.5500000000000114,1.633437771064564,1.3000000000000114,1.383437771064564,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046649,N0046896,N0046756,lateral,36.40054944640259,auto_block,provisional,s5c_flows,2.1596,2.912,0.000576,3.6221,held,0.09111,0.0691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2830568788345,424.1010541316025,1.9774106504623887,2.3771868351943795,1.7274106504623887,2.1271868351943795,0.1710153518558277,0.05080995781437039,3.547493353802296,0,,0.0,none,P484,1
E0046650,N0046897,N0046898,main,5.918363542791908,auto_block,provisional,s5c_flows,5.3989,7.28,0.007196,3.6221,held,0.233532,0.8635,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,420.08427735570046,420.0428488109009,6.485668933362035,6.581113591442829,6.235668933362035,6.331113591442829,0.26198243916960623,0.07192653964456261,0.37651146654149,0,,0.0,none,P484,1
E0046651,N0046898,N0046754,main,81.43709228600933,auto_block,provisional,s5c_flows,8.6382,11.648,0.007245,3.6221,held,0.369382,0.8694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0428488109009,419.63566334947086,6.581113591442829,6.735888164201015,6.331113591442829,6.485888164201015,0.2704366827953701,0.09608779250651281,5.018863777664728,0,,0.0,none,P484,1
E0046652,N0046899,N0046900,lateral,17.4928556845359,auto_block,provisional,s5c_flows,3.2393,4.368,0.000373,3.6221,held,0.136174,0.0447,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,425.30902808963884,425.07287453789763,1.5579152697361565,1.5549941144461172,1.3079152697361565,1.3049941144461172,0.27456059247109366,0.04841919032952022,1.061869775696087,0,,0.0,none,P484,1
E0046653,N0046900,N0046754,lateral,35.4682957019364,auto_block,provisional,s5c_flows,6.4787,8.736,0.000518,3.6221,held,0.272122,0.0622,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,425.0445483922912,424.77853617452666,1.5833202600525738,1.5930153391452109,1.3333202600525738,1.3430153391452109,0.28195835475709624,0.07590234082826794,2.096544584423464,0,,0.0,none,P484,1
E0046654,N0046901,N0046902,lateral,6.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,429.8666132516076,429.8246132516076,1.556421416361161,1.755312285501759,1.306421416361161,1.505312285501759,0.15125847073002405,0.03447543427942315,0.6611199988824857,0,,0.0,none,P483,1
E0046655,N0046902,N0046903,lateral,60.0000000000273,auto_block,provisional,s5c_flows,4.3191,5.824,5e-05,3.6221,held,0.181119,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8246132516076,429.5246132516075,1.755312285501759,2.435164580423759,1.505312285501759,2.185164580423759,0.21472006520079556,0.06928835883466869,4.657226603695861,0,,0.0,none,P483,1
E0046656,N0046903,N0046904,lateral,59.99999999999216,auto_block,provisional,s5c_flows,9.718,13.104,0.00055,3.6221,held,0.407955,0.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.5246132516075,429.22461325160754,2.435164580423759,2.7758750296424637,2.185164580423759,2.5258750296424637,0.2791545977077722,0.10061442568269977,3.5822444201571093,0,,0.0,none,P483,1
E0046657,N0046904,N0046905,lateral,9.201393181323592,auto_block,provisional,s5c_flows,11.8776,16.016,0.00105,3.6221,held,0.498989,0.126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.22461325160754,429.17860628570094,2.7758750296424637,2.777265296330313,2.5258750296424637,2.527265296330313,0.29761076026279076,0.11050109356160268,0.515292366736491,0,,0.0,none,P483,1
E0046658,N0046905,N0046761,lateral,15.652475842498529,auto_block,provisional,s5c_flows,12.9574,17.472,0.001127,3.6221,held,0.544333,0.1352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.17860628570094,429.10034390648843,2.777265296330313,2.8280923728084417,2.527265296330313,2.5780923728084417,0.30591174630266377,0.1150837769678921,0.8527773141370999,0,,0.0,none,P483,1
E0046659,N0046906,N0046907,lateral,10.0,auto_block,provisional,s5c_flows,16.1967,21.84,0.001703,3.6221,held,0.680711,0.2044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.88884497938795,428.83884497938794,3.4837441319401705,3.564414297955807,3.2337441319401705,3.314414297955807,0.32820383124616065,0.12781550290937999,0.5078145067162935,0,,0.0,none,P483,1
E0046660,N0046907,N0046908,lateral,45.18849411078001,auto_block,provisional,s5c_flows,16.1967,21.84,0.001786,3.6221,held,0.680794,0.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.83884497938794,428.61290250883405,3.564414297955807,3.290356768509696,3.314414297955807,3.040356768509696,0.32821637143104615,0.12782284150454487,2.294649609430665,0,,0.0,none,P483,1
E0046661,N0046908,N0046761,lateral,28.861739379323623,auto_block,provisional,s5c_flows,16.1967,21.84,0.002163,3.6221,held,0.681171,0.2596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.61290250883405,428.4685938119374,3.290356768509696,3.459842467359465,3.040356768509696,3.209842467359465,0.32827331717501557,0.12785616903333014,1.4653307609492305,0,,0.0,none,P483,1
E0046662,N0046909,N0046910,main,12.649110640673518,auto_block,provisional,s5c_flows,29.1541,39.312,0.008845,3.6221,held,1.231059,1.0614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.78034635096276,420.7171007977594,6.126483483021616,6.255585969818753,5.876483483021616,6.005585969818753,0.3943693222252224,0.1694192112675726,0.5345712731617966,0,,0.0,none,P483,1
E0046663,N0046910,N0046774,main,53.03772242470448,auto_block,provisional,s5c_flows,29.1541,39.312,0.00895,3.6221,held,1.231165,1.074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7171007977594,420.4519121856359,6.255585969818753,6.7763898163172485,6.005585969818753,6.5263898163172485,0.3943797267875204,0.16942622404787605,2.241398277777074,0,,0.0,none,P483,1
E0046664,N0046911,N0046912,trunk main,67.07955222877894,main_pipe,drafted,s5c_flows,1650.7344,2125.722,0.485245,2.4941,merrimack,48.136067,58.2294,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,456.4042054387673,456.23650655819534,6.944579961623333,6.7574204437577805,6.494579961623333,6.30742044375778,0.8157426379810034,0.4760973688493435,1.3705211485737623,0,,0.0,none,P462,1
E0046665,N0046912,N0046913,trunk main,47.81832915720714,main_pipe,drafted,s5c_flows,1650.7344,2125.722,0.485804,2.4941,merrimack,48.136626,58.2965,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,456.23650655819534,456.1169607353023,6.7574204437577805,6.312238483447686,6.30742044375778,5.862238483447686,0.8157450133031912,0.47610058151244017,0.9769868520469952,0,,0.0,none,P462,1
E0046666,N0046913,N0046777,trunk main,43.36390035510916,main_pipe,drafted,s5c_flows,1650.7344,2125.722,0.486203,2.4941,merrimack,48.137025,58.3443,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,456.1169607353023,456.00855098441457,6.312238483447686,5.945794718710431,5.862238483447686,5.495794718710431,0.8157467087310412,0.47610287462529954,0.8859755912584915,0,,0.0,none,P462,1
E0046667,N0046914,N0046915,lateral,75.31238356283303,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.72597045898436,459.3494085411702,1.5500000000000114,1.9542108435954333,1.3000000000000114,1.7042108435954333,0.11845872128933585,0.03156792542268341,10.5961501107887,0,,0.0,none,P462,1
E0046668,N0046915,N0046777,lateral,44.69884572751513,auto_road,derived,s5c_flows,0.7416,1.0,0.000628,3.6221,held,0.031718,0.0753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.3494085411702,459.12591431253264,1.9542108435954333,2.828431390592357,1.7042108435954333,2.578431390592357,0.11928652388052094,0.03184523528728864,6.245305319412571,0,,0.0,none,P462,1
E0046669,N0046916,N0046917,main,59.22972961569524,auto_road,derived,s5c_flows,32.6545,44.032,0.027124,3.6221,held,1.396084,3.2549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.6530014617213,450.35685281364283,11.565382327341183,11.447529510575919,11.315382327341183,11.197529510575919,0.40982595974561303,0.1800088053577587,2.4087350661591524,0,,0.0,none,P462,1
E0046670,N0046917,N0046795,main,79.07089463298037,auto_road,derived,s5c_flows,38.6169,52.312,0.027618,3.6221,held,1.646538,3.3141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.35685281364283,449.96149834047793,11.447529510575919,12.027332225928319,11.197529510575919,11.777332225928319,0.4308860754346779,0.1950051262026748,3.058460969186718,0,,0.0,none,P462,1
E0046671,N0046918,N0046919,lateral,25.959628018073182,auto_road,derived,s5c_flows,2.9012,3.912,0.001074,3.6221,held,0.122698,0.1289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.7212672098954,453.59146906980504,3.066605104557709,3.8805463110543315,2.816605104557709,3.6305463110543315,0.18885590600535246,0.058083766986459034,2.290955449154045,0,,0.0,none,P462,1
E0046672,N0046919,N0046920,lateral,53.975222897776845,auto_road,derived,s5c_flows,2.9012,3.912,0.00129,3.6221,held,0.122915,0.1548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.59146906980504,453.32159295531613,3.8805463110543315,5.1748059704651155,3.6305463110543315,4.9248059704651155,0.18896663072788028,0.058130071689264734,4.760560342485669,0,,0.0,none,P462,1
E0046673,N0046920,N0046921,lateral,15.065149084091983,auto_road,derived,s5c_flows,2.9012,3.912,0.00174,3.6221,held,0.123364,0.2088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.32159295531613,453.2462672098957,5.1748059704651155,5.339761842838698,4.9248059704651155,5.089761842838698,0.18919529922863712,0.05822574534742134,1.3271250347756773,0,,0.0,none,P462,1
E0046674,N0046921,N0046922,lateral,7.642343414900455,auto_road,derived,s5c_flows,2.9012,3.912,0.001865,3.6221,held,0.12349,0.2239,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,453.2462672098957,453.20423432111374,5.339761842838698,5.62270049333938,5.089761842838698,5.37270049333938,0.19555870358783145,0.05697971229384127,0.6513256015277993,0,,0.0,none,P462,1
E0046675,N0046922,N0046923,lateral,12.484597271485237,auto_road,derived,s5c_flows,2.9012,3.912,0.001929,3.6221,held,0.123554,0.2315,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,453.20423432111374,453.13556903612056,5.62270049333938,6.2062278388794425,5.37270049333938,5.9562278388794425,0.19559233623669867,0.056993020776853726,1.063828088538264,0,,0.0,none,P462,1
E0046676,N0046923,N0046924,lateral,20.759619092865577,auto_road,derived,s5c_flows,2.9012,3.912,0.002033,3.6221,held,0.123658,0.244,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,453.13556903612056,453.0213911311098,6.2062278388794425,7.0695817692808305,5.9562278388794425,6.8195817692808305,0.19564696324441358,0.05701463931300968,1.76845909494401,0,,0.0,none,P462,1
E0046677,N0046924,N0046925,lateral,3.1222478574211427,auto_road,derived,s5c_flows,2.9012,3.912,0.002206,3.6221,held,0.123831,0.2647,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,453.0213911311098,452.9808019089633,7.0695817692808305,7.18072763205231,6.8195817692808305,6.93072763205231,0.26259209869665107,0.04680228147118551,0.19816843137563922,0,,0.0,none,P462,1
E0046678,N0046925,N0046926,lateral,26.632437272832753,auto_road,derived,s5c_flows,2.9012,3.912,0.002232,3.6221,held,0.123857,0.2679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.9808019089633,452.8476397225991,7.18072763205231,7.207993822322749,6.93072763205231,6.957993822322749,0.1894457046489492,0.058330583585058465,2.34301408611892,0,,0.0,none,P462,1
E0046679,N0046926,N0046927,lateral,10.350932061676161,auto_road,derived,s5c_flows,2.9012,3.912,0.002454,3.6221,held,0.124079,0.2945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.8476397225991,452.7958850622907,7.207993822322749,6.994459175990528,6.957993822322749,6.744459175990528,0.1895582349523681,0.0583777209174344,0.9100925338570429,0,,0.0,none,P462,1
E0046680,N0046927,N0046928,lateral,5.916272753123935,auto_road,derived,s5c_flows,2.9012,3.912,0.00254,3.6221,held,0.124165,0.3049,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,452.7958850622907,452.75447115301887,6.994459175990528,6.836898475887381,6.744459175990528,6.586898475887381,0.21279950900532926,0.05402186096130315,0.46336829603741947,0,,0.0,none,P462,1
E0046681,N0046928,N0046929,lateral,11.32623455594281,auto_road,derived,s5c_flows,3.981,5.368,0.00259,3.6221,held,0.169481,0.3108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.75447115301887,452.69783998023917,6.836898475887381,6.695684189682709,6.586898475887381,6.445684189682709,0.21009547025341274,0.06722768456666575,0.8984990285830011,0,,0.0,none,P462,1
E0046682,N0046929,N0046930,lateral,6.765315719769046,auto_road,derived,s5c_flows,3.981,5.368,0.002684,3.6221,held,0.169576,0.3221,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,452.69783998023917,452.65724808592057,6.695684189682709,6.751809531266929,6.445684189682709,6.501809531266929,0.22374585603087585,0.06445146325454384,0.5039434651276451,0,,0.0,none,P462,1
E0046683,N0046930,N0046931,lateral,9.981602627467318,auto_road,derived,s5c_flows,3.981,5.368,0.00274,3.6221,held,0.169632,0.3289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.65724808592057,452.60734007278324,6.751809531266929,7.07811524948238,6.501809531266929,6.82811524948238,0.21015688494235948,0.06725488691603684,0.7915993037142235,0,,0.0,none,P462,1
E0046684,N0046931,N0046932,lateral,28.480007435010243,auto_road,derived,s5c_flows,3.981,5.368,0.002824,3.6221,held,0.169715,0.3388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.60734007278324,452.4649400356082,7.07811524948238,8.439570462438667,6.82811524948238,8.189570462438667,0.2101906262826188,0.06726983380763105,2.2582681206024624,0,,0.0,none,P462,1
E0046685,N0046932,N0046933,lateral,21.538389937564155,auto_road,derived,s5c_flows,9.0773,6.898,0.003061,3.6221,held,0.383606,0.3673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.4649400356082,452.3572480859204,8.439570462438667,9.132406455095236,8.189570462438667,8.882406455095236,0.27372389285731935,0.09778388982112404,1.3114425703903996,0,,0.0,none,P462,1
