EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046686,N0046933,N0046934,lateral,25.870326506413697,auto_road,derived,s5c_flows,10.1571,8.354,0.00324,3.6221,held,0.429053,0.3889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.3572480859204,452.2278964533883,9.132406455095236,9.4978420720023,8.882406455095236,9.2478420720023,0.2836759796495582,0.10299816504928325,1.5199457810029628,0,,0.0,none,P462,1
E0046687,N0046934,N0046783,lateral,24.165731218907013,auto_road,derived,s5c_flows,10.1571,8.354,0.003456,3.6221,held,0.429268,0.4147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.2278964533883,452.1070677972938,9.4978420720023,9.56077888239372,9.2478420720023,9.31077888239372,0.2837212284060494,0.10302214590758171,1.4195701507585747,0,,0.0,none,P462,1
E0046688,N0046935,N0046936,lateral,14.231470696132643,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,455.7567863775541,455.6856290240734,1.5515632318209214,1.723733768895329,1.3015632318209214,1.473733768895329,0.13489621704043256,0.037230723305707175,1.758323424279451,0,,0.0,none,P462,1
E0046689,N0046936,N0046937,lateral,7.672766870322819,auto_road,derived,s5c_flows,3.2393,4.368,0.000119,3.6221,held,0.13592,0.0142,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,455.6856290240734,455.64342880628664,1.723733768895329,1.7891578636352392,1.473733768895329,1.5391578636352392,0.2018736498333117,0.05949958240996164,0.6334628018282945,0,,0.0,none,P462,1
E0046690,N0046937,N0046938,lateral,7.873980424421043,auto_road,derived,s5c_flows,3.2393,4.368,0.000183,3.6221,held,0.135984,0.0219,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,455.64342880628664,455.6001219139523,1.7891578636352392,1.8761354102664427,1.5391578636352392,1.6261354102664427,0.2019050941834296,0.05951223554092991,0.6499737295110524,0,,0.0,none,P462,1
E0046691,N0046938,N0046808,lateral,42.64946896097331,auto_road,derived,s5c_flows,5.0607,6.824,0.000248,3.6221,held,0.212407,0.0298,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,455.6001219139523,455.365549834667,1.8761354102664427,2.2953998723642712,1.6261354102664427,2.0453998723642712,0.23375540059803895,0.07286689120355541,3.0408900965039427,0,,0.0,none,P462,1
E0046692,N0046939,N0046940,lateral,3.561655530531764,auto_road,derived,s5c_flows,1.0798,1.456,0.00165,3.6221,held,0.046918,0.1981,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,458.2924739820931,458.251514943492,2.7936771409537755,2.8014330545548773,2.5436771409537755,2.5514330545548773,0.18114283952844934,0.03128943832972983,0.32770230202524686,0,,0.0,none,P462,1
E0046693,N0046940,N0046941,lateral,29.78966904108223,auto_road,derived,s5c_flows,1.8214,2.456,0.00168,3.6221,held,0.078037,0.2016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.251514943492,458.1025665982866,2.8014330545548773,2.5096465364790106,2.5514330545548773,2.2596465364790106,0.16234462460008048,0.04740942986208632,3.058274859676451,0,,0.0,none,P462,1
E0046694,N0046941,N0046942,lateral,65.79494274106636,auto_road,derived,s5c_flows,4.7878,6.456,0.001928,3.6221,held,0.202646,0.2314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.1025665982866,457.77359188458126,2.5096465364790106,1.8325482521374852,2.2596465364790106,1.5825482521374852,0.2227492414985555,0.07292537383562511,4.922945513261754,0,,0.0,none,P462,1
E0046695,N0046942,N0046943,lateral,61.83385552965787,auto_road,derived,s5c_flows,4.7878,6.456,0.002477,3.6221,held,0.203194,0.2972,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,457.77359188458126,457.09341947375503,1.8325482521374852,1.5770212000730908,1.5825482521374852,1.3270212000730908,0.2923206729712143,0.060794285758083405,3.5254580127800743,0,,0.0,none,P462,1
E0046696,N0046943,N0046803,lateral,50.178426341565114,auto_road,derived,s5c_flows,5.8676,7.912,0.002992,3.6221,held,0.248977,0.359,41.055,0.0,W11a-XG03139,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,456.8792202799237,455.8505625399216,1.7912203939044389,1.7724232999221385,1.5412203939044389,1.5224232999221385,0.3865053876973382,0.05775051437726639,2.1637657127502736,0,,0.0,none,P462,1
E0046697,N0046944,N0046945,main,24.999999999848786,auto_link,provisional,s5c_flows,1.0798,1.456,0.003803,3.6221,held,0.04907,0.4564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.77608962890065,455.6510896289014,3.1713591015681004,3.1301298535204864,2.9213591015681004,2.8801298535204864,0.13868010425150376,0.03858054470189179,3.0045165376318095,0,,0.0,none,P462,1
E0046698,N0046945,N0046946,main,50.000000000156525,auto_link,provisional,s5c_flows,1.0798,1.456,0.004012,3.6221,held,0.049279,0.4814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.6510896289014,455.4010896289006,3.1301298535204864,5.572207490240032,2.8801298535204864,5.322207490240032,0.1388820663395706,0.03865307338018373,6.00029474862808,0,,0.0,none,P462,1
E0046699,N0046946,N0046947,main,3.0297661338084665,auto_link,provisional,s5c_flows,5.7381,8.802,0.004428,3.6221,held,0.244983,0.5314,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,455.4010896289006,455.3601877860942,5.572207490240032,5.647289020546452,5.322207490240032,5.397289020546452,0.3333735069417854,0.06312128433201589,0.15147005139481245,0,,0.0,none,P462,1
E0046700,N0046947,N0046948,main,6.9424390745352325,auto_link,provisional,s5c_flows,5.7381,8.802,0.004454,3.6221,held,0.245009,0.5344,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,455.3601877860942,455.318533151647,5.647289020546452,5.677957326868636,5.397289020546452,5.427957326868636,0.25233593616761735,0.07621371668098756,0.4585447466034346,0,,0.0,none,P462,1
E0046701,N0046948,N0046949,main,12.283738065993584,auto_link,provisional,s5c_flows,7.8976,11.714,0.004511,3.6221,held,0.335601,0.5414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.318533151647,455.25711446131703,5.677957326868636,5.76699442540172,5.427957326868636,5.51699442540172,0.262251239027552,0.09192056771556864,0.78065967781777,0,,0.0,none,P462,1
E0046702,N0046949,N0046950,main,14.491563057111275,auto_link,provisional,s5c_flows,8.9774,13.17,0.004614,3.6221,held,0.38097,0.5536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.25711446131703,455.1846566460315,5.76699442540172,5.907170746546626,5.51699442540172,5.657170746546626,0.27312134794237913,0.09747202463779167,0.884317731921892,0,,0.0,none,P462,1
E0046703,N0046950,N0046951,main,20.90008699507523,auto_link,provisional,s5c_flows,10.0572,14.626,0.004734,3.6221,held,0.426358,0.5681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.1846566460315,455.08015621105613,5.907170746546626,6.14924442370949,5.657170746546626,5.89924442370949,0.2831074117453953,0.10269704785191788,1.2303979648703758,0,,0.0,none,P462,1
E0046704,N0046951,N0046952,main,13.370137443355604,auto_link,provisional,s5c_flows,11.137,16.082,0.004909,3.6221,held,0.4718,0.589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.08015621105613,455.01330552383934,6.14924442370949,6.35989393905129,5.89924442370949,6.10989393905129,0.2923705281411274,0.10765177948581847,0.762168558755566,0,,0.0,none,P462,1
E0046705,N0046952,N0046953,main,6.87037653002644,auto_link,provisional,s5c_flows,12.2168,17.538,0.00502,3.6221,held,0.517178,0.6024,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,455.01330552383934,454.9720832646592,6.35989393905129,6.488854235340796,6.10989393905129,6.238854235340796,0.32070920157986266,0.10760176324010087,0.3570408174644357,0,,0.0,none,P462,1
E0046706,N0046953,N0046954,main,10.702506797447583,auto_link,provisional,s5c_flows,12.2168,17.538,0.005077,3.6221,held,0.517236,0.6093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.9720832646592,454.91857073067195,6.488854235340796,6.65915754081243,6.238854235340796,6.40915754081243,0.30101377575281535,0.11236949840497648,0.5925812293629712,0,,0.0,none,P462,1
E0046707,N0046954,N0046783,main,16.37491342856765,auto_link,provisional,s5c_flows,12.2168,17.538,0.005167,3.6221,held,0.517325,0.62,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.91857073067195,454.8366961635291,6.65915754081243,6.831150516158402,6.40915754081243,6.581150516158402,0.3010301613267991,0.11237852930199835,0.906604250572697,0,,0.0,none,P462,1
E0046708,N0046955,N0046956,lateral,49.99999999998474,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,50.0,0.0,W11a-XG03140,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,456.98769504286815,456.18769504286837,1.663428004006846,1.667010767678505,1.413428004006846,1.417010767678505,0.2686489599580262,0.04189240895444116,3.1019414088306143,0,,0.0,none,P462,1
E0046709,N0046956,N0046957,lateral,50.0000000000105,auto_road,derived,s5c_flows,2.563,3.456,0.000417,3.6221,held,0.107864,0.05,50.0,0.0,W11a-XG03141,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,455.9871652690792,455.7371652690791,1.8675405414676902,1.818163100061497,1.6175405414676902,1.568163100061497,0.18093712517207977,0.05480926600060901,4.605651452353788,0,,0.0,none,P462,1
E0046710,N0046957,N0046803,lateral,5.4034028435810635,auto_road,derived,s5c_flows,2.563,3.456,0.000833,3.6221,held,0.108281,0.1,5.403,0.0,W11a-XG03142,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,455.7371652690791,455.6966397477523,1.818163100061497,1.9263460920914781,1.568163100061497,1.6763460920914781,0.20816071913524514,0.04999857484845796,0.4326306828387405,0,,0.0,none,P462,1
E0046711,N0046958,N0046959,lateral,13.588112099199773,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.5470764160156,458.4791358555196,1.5500000000000114,1.604756966746038,1.3000000000000114,1.354756966746038,0.19530982006149752,0.060806644196143594,1.1595348094394555,0,,0.0,none,P462,1
E0046712,N0046959,N0046960,lateral,14.418078268394872,auto_road,derived,s5c_flows,4.3191,5.824,0.000113,3.6221,held,0.181182,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.4791358555196,458.4070454641776,1.604756966746038,1.5649699166817754,1.354756966746038,1.3149699166817754,0.2147445214054801,0.06929932260167557,1.1190101749767647,0,,0.0,none,P462,1
E0046713,N0046960,N0046961,lateral,4.957421423240247,auto_road,derived,s5c_flows,4.3191,5.824,0.000233,3.6221,held,0.181302,0.028,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,458.40534952895325,458.34338176116273,1.566665851906123,1.552797438056018,1.316665851906123,1.302797438056018,0.29411441739803995,0.05606068924929761,0.28092363209627574,0,,0.0,none,P462,1
E0046714,N0046961,N0046962,lateral,10.601288615400415,auto_road,derived,s5c_flows,4.3191,5.824,0.000275,3.6221,held,0.181343,0.033,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,458.34338176116273,458.27977402947033,1.552797438056018,1.5517994568577933,1.302797438056018,1.3017994568577933,0.22872958333923124,0.06644460972682834,0.7724761310300595,0,,0.0,none,P462,1
E0046715,N0046962,N0046963,lateral,3.685867897475955,auto_road,derived,s5c_flows,4.3191,5.824,0.000363,3.6221,held,0.181432,0.0436,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,458.27977402947033,458.2392294825981,1.5517994568577933,1.5776040134956588,1.3017994568577933,1.3276040134956588,0.28161721710552223,0.05775509138233939,0.2181369884128247,0,,0.0,none,P462,1
E0046716,N0046963,N0046964,lateral,5.389277901998708,auto_road,derived,s5c_flows,4.3191,5.824,0.000394,3.6221,held,0.181463,0.0473,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,458.2392294825981,458.1988098983331,1.5776040134956588,1.5965697403387935,1.3276040134956588,1.3465697403387935,0.2470126833598369,0.0631079290406533,0.36363030895785026,0,,0.0,none,P462,1
E0046717,N0046964,N0046965,lateral,19.5618320452173,auto_road,derived,s5c_flows,4.3191,5.824,0.000439,3.6221,held,0.181507,0.0526,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,458.1973003903396,458.03102481795526,1.598079248332283,1.551860924232244,1.348079248332283,1.301860924232244,0.25786760138491266,0.06131118426888996,1.2643330621449307,0,,0.0,none,P462,1
E0046718,N0046965,N0046966,lateral,10.99280345279936,auto_road,derived,s5c_flows,4.3191,5.824,0.000602,3.6221,held,0.18167,0.0722,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,458.03102481795526,457.8496435609841,1.551860924232244,1.5552636655784227,1.301860924232244,1.3052636655784227,0.3235159706588215,0.05264431502340913,0.5663194633232044,0,,0.0,none,P462,1
E0046719,N0046966,N0046967,lateral,7.70494555732054,auto_road,derived,s5c_flows,4.3191,5.824,0.000693,3.6221,held,0.181762,0.0832,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,457.8496435609841,457.77259410541086,1.5552636655784227,1.5529674180266397,1.3052636655784227,1.3029674180266397,0.2727507267660339,0.05908796163793559,0.470817294645858,0,,0.0,none,P462,1
E0046720,N0046967,N0046968,lateral,17.40293302278415,auto_road,derived,s5c_flows,4.3191,5.824,0.000757,3.6221,held,0.181826,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,457.75468700861467,457.6676723435007,1.5708745148228331,1.5912387893117739,1.3208745148228331,1.3412387893117739,0.2149941748719178,0.06941128269332716,1.3491011274415459,0,,0.0,none,P462,1
E0046721,N0046968,N0046969,lateral,17.273979919903976,auto_road,derived,s5c_flows,4.3191,5.824,0.000903,3.6221,held,0.181971,0.1083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.6676723435007,457.5813024439012,1.5912387893117739,1.9105188451612776,1.3412387893117739,1.6605188451612776,0.21505029963693412,0.06943646253081934,1.3387550067021028,0,,0.0,none,P462,1
E0046722,N0046969,N0046970,lateral,4.8695125242006085,auto_road,derived,s5c_flows,5.3989,7.28,0.001046,3.6221,held,0.227382,0.1256,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,457.5813024439012,457.53991158744554,1.9105188451612776,2.0398308441950803,1.6605188451612776,1.7898308441950803,0.27764130808422194,0.06791870872611841,0.2923143628375028,0,,0.0,none,P462,1
E0046723,N0046970,N0046971,lateral,21.933366510419372,auto_road,derived,s5c_flows,5.3989,7.28,0.001087,3.6221,held,0.227423,0.1304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.53991158744554,457.43024475489347,2.0398308441950803,2.50514953221591,1.7898308441950803,2.25514953221591,0.23127649028084665,0.07687052817466536,1.5806021098948828,0,,0.0,none,P462,1
E0046724,N0046971,N0046972,lateral,20.185390143644053,auto_road,derived,s5c_flows,5.3989,7.28,0.00127,3.6221,held,0.227606,0.1524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.43024475489347,457.3293178041752,2.50514953221591,3.1851780454341565,2.25514953221591,2.9351780454341565,0.23133696823982325,0.07689881253946321,1.4542559782834614,0,,0.0,none,P462,1
E0046725,N0046972,N0046973,lateral,28.13068404575081,auto_road,derived,s5c_flows,5.3989,7.28,0.001438,3.6221,held,0.227774,0.1726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.3293178041752,457.18866438394645,3.1851780454341565,3.8521986531629295,2.9351780454341565,3.6021986531629295,0.2313924587094517,0.07692476812378854,2.026188479567316,0,,0.0,none,P462,1
E0046726,N0046973,N0046974,lateral,13.685039121688678,auto_road,derived,s5c_flows,5.3989,7.28,0.001672,3.6221,held,0.228008,0.2007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.18866438394645,457.120239188338,3.8521986531629295,4.077453682755731,3.6021986531629295,3.8274536827557313,0.23146970077323537,0.0769609039923603,0.9853729650124952,0,,0.0,none,P462,1
E0046727,N0046974,N0046975,lateral,28.509973202125455,auto_road,derived,s5c_flows,6.8821,9.28,0.001787,3.6221,held,0.290303,0.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.120239188338,456.97768932232736,4.077453682755731,4.68396228900076,3.8274536827557313,4.43396228900076,0.2502981356823816,0.08597850241547364,1.8984009558840318,0,,0.0,none,P462,1
E0046728,N0046975,N0046976,lateral,12.109494248570105,auto_road,derived,s5c_flows,7.9619,10.736,0.002024,3.6221,held,0.335807,0.2429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.97768932232736,456.9171418510845,4.68396228900076,4.913821283681102,4.43396228900076,4.663821283681102,0.2623028958742328,0.09194661553782693,0.769434525189553,0,,0.0,none,P462,1
E0046729,N0046976,N0046977,lateral,16.028730013427808,auto_road,derived,s5c_flows,7.9619,10.736,0.002125,3.6221,held,0.335908,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.9171418510845,456.83699820101737,4.913821283681102,5.124244474763884,4.663821283681102,4.874244474763884,0.26232821453398025,0.09195938356304542,1.018363582043107,0,,0.0,none,P462,1
E0046730,N0046977,N0046978,lateral,21.79777936295776,auto_road,derived,s5c_flows,7.9619,10.736,0.002259,3.6221,held,0.336042,0.271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.83699820101737,456.7280093042026,5.124244474763884,5.445055881344274,4.874244474763884,5.195055881344274,0.2623617972641389,0.09197632028025668,1.3847150252222338,0,,0.0,none,P462,1
E0046731,N0046978,N0046979,lateral,34.46359197751307,auto_road,derived,s5c_flows,9.0417,12.192,0.00244,3.6221,held,0.381491,0.2928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.7280093042026,456.55569134431505,5.445055881344274,5.575869934981824,5.195055881344274,5.325869934981824,0.27324067503025684,0.09753375131540479,2.1021511514038433,0,,0.0,none,P462,1
E0046732,N0046979,N0046795,lateral,30.80325235892509,auto_road,derived,s5c_flows,10.5249,14.192,0.002727,3.6221,held,0.443958,0.3273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.55569134431505,456.4016750825204,5.575869934981824,5.5871554838858515,5.325869934981824,5.3371554838858515,0.2867752211644083,0.10464643668932186,1.7902088514861365,0,,0.0,none,P462,1
E0046733,N0046980,N0046981,main,40.05327276305636,auto_road,derived,s5c_flows,12.4768,16.824,0.009286,3.6221,held,0.532346,1.1143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.45717921303793,452.25691284922266,6.978154038915193,7.051558830464842,6.728154038915193,6.801558830464842,0.3037671233466307,0.11389165405229076,2.197586554780612,0,,0.0,none,P462,1
E0046734,N0046981,N0046982,main,42.8957421207531,auto_road,derived,s5c_flows,12.4768,16.824,0.009619,3.6221,held,0.532679,1.1543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.25691284922266,452.0424341386189,7.051558830464842,6.826431828177988,6.801558830464842,6.576431828177988,0.3038271671404514,0.11392495289959911,2.3530780412911265,0,,0.0,none,P462,1
E0046735,N0046982,N0046983,main,33.28417495962061,auto_road,derived,s5c_flows,13.5566,18.28,0.009977,3.6221,held,0.578304,1.1972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.0424341386189,451.87601326382077,6.826431828177988,6.8299803885229835,6.576431828177988,6.5799803885229835,0.3118106926757298,0.11839225053206134,1.779080263626215,0,,0.0,none,P462,1
E0046736,N0046983,N0046984,main,70.00000000012898,auto_road,derived,s5c_flows,13.5566,18.28,0.010254,3.6221,held,0.578581,1.2305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.87601326382077,451.5260132638201,6.8299803885229835,6.8147765311017565,6.5799803885229835,6.5647765311017565,0.31185775569206614,0.11841882044474047,3.741021813229502,0,,0.0,none,P462,1
E0046737,N0046984,N0046985,main,69.99999999976703,auto_road,derived,s5c_flows,14.6364,19.736,0.010838,3.6221,held,0.624432,1.3005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.5260132638201,451.1760132638213,6.8147765311017565,6.6948973807099605,6.5647765311017565,6.4448973807099605,0.3194340556515796,0.12273225069155877,3.6522926908435744,0,,0.0,none,P462,1
E0046738,N0046985,N0046986,main,6.457348418461916,auto_road,derived,s5c_flows,14.6364,19.736,0.011421,3.6221,held,0.625015,1.3705,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,451.1760132638213,451.1340404991013,6.6948973807099605,6.6792834755081,6.4448973807099605,6.4292834755081,0.3501083750482498,0.1153412350913798,0.3073975983185208,0,,0.0,none,P462,1
E0046739,N0046986,N0046808,main,76.57194219819185,auto_road,derived,s5c_flows,14.6364,19.736,0.011475,3.6221,held,0.625069,1.377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.1340404991013,450.75118078811033,6.6792834755081,6.909768918920918,6.4292834755081,6.659768918920918,0.31953644588742514,0.12279103839874247,3.993907590391565,0,,0.0,none,P462,1
E0046740,N0046987,N0046988,lateral,20.396078054371138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.41905517578124,440.31707478550936,1.5500000000000114,1.7122526070687627,1.3000000000000114,1.4622526070687627,0.13489621704043256,0.037230723305707175,2.5199715877698043,0,,0.0,none,P447,1
E0046741,N0046988,N0046848,lateral,10.63014581273465,auto_block,provisional,s5c_flows,2.1596,2.912,0.00017,3.6221,held,0.090704,0.0204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.31707478550936,440.2639240564457,1.7122526070687627,1.6537090001949082,1.4622526070687627,1.4037090001949082,0.17075962100293718,0.05070840077901187,1.0375350790680393,0,,0.0,none,P447,1
E0046742,N0046989,N0046849,lateral,11.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000165,3.6221,held,0.000165,0.0198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.8388364470097,439.7838364470097,1.7098085725215242,1.903388894787156,1.4598085725215242,1.653388894787156,0.014155228538253533,0.00393694977530154,12.951633584571779,0,,0.0,none,P447,1
E0046743,N0046990,N0046991,lateral,32.984845004941285,auto_block,provisional,s5c_flows,1.0798,1.456,0.00208,3.6221,held,0.047347,0.2496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.74904256346736,439.58411833844264,2.2237967920013944,2.182513741635489,1.9737967920013944,1.9325137416354892,0.13699193842437157,0.03797620331237553,4.012991005689854,0,,0.0,none,P447,1
E0046744,N0046991,N0046992,lateral,33.95585369269929,auto_block,provisional,s5c_flows,1.0798,1.456,0.002355,3.6221,held,0.047622,0.2826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.58411833844264,439.4143390699791,2.182513741635489,2.424711222989629,1.9325137416354892,2.174711222989629,0.13726420609163845,0.038073440329955216,4.122931323410726,0,,0.0,none,P447,1
E0046745,N0046992,N0046993,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.002638,3.6221,held,0.047905,0.3166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4143390699791,439.3025356711041,2.424711222989629,2.712143283974001,2.174711222989629,2.462143283974001,0.137543257733518,0.03817319248697423,2.7095330035879095,0,,0.0,none,P447,1
E0046746,N0046993,N0046848,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.002824,3.6221,held,0.048092,0.3389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.3025356711041,439.2135132020303,2.712143283974001,2.704119854610326,2.462143283974001,2.454119854610326,0.13772702169928583,0.03823893333381975,2.1545631345119913,0,,0.0,none,P447,1
E0046747,N0046994,N0046995,main,15.652475842498529,auto_block,provisional,s5c_flows,3.2393,4.368,0.001995,3.6221,held,0.137796,0.2394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.61378245715986,439.53552007794735,2.633318372918268,2.8104271876776465,2.383318372918268,2.5604271876776465,0.196253045258458,0.061208654131667456,1.3292766847587678,0,,0.0,none,P447,1
E0046748,N0046995,N0046996,main,75.92759709091287,auto_block,provisional,s5c_flows,5.3989,7.28,0.002125,3.6221,held,0.228461,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.53552007794735,439.1558820924928,2.8104271876776465,3.1157853879759614,2.5604271876776465,2.8657853879759614,0.23161907425084513,0.07703080467192472,5.463539458519346,0,,0.0,none,P447,1
E0046749,N0046996,N0046997,main,34.40930106817051,auto_block,provisional,s5c_flows,7.5585,10.192,0.002758,3.6221,held,0.319628,0.331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.1558820924928,438.98383558715193,3.1157853879759614,2.8767601159730702,2.8657853879759614,2.6267601159730702,0.2581752000782739,0.08987524937992833,2.2213146381306346,0,,0.0,none,P447,1
E0046750,N0046997,N0046998,main,14.317821063276353,auto_block,provisional,s5c_flows,8.6382,11.648,0.003045,3.6221,held,0.365182,0.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.98383558715193,438.91224648183555,2.8767601159730702,2.8686678248050725,2.6267601159730702,2.6186678248050725,0.2694488155116306,0.09558061629537976,0.8856240492335938,0,,0.0,none,P447,1
E0046751,N0046998,N0046849,main,13.038404810405298,auto_block,provisional,s5c_flows,8.6382,11.648,0.003164,3.6221,held,0.365302,0.3797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.91224648183555,438.84705445778354,2.8686678248050725,2.8401708840133324,2.6186678248050725,2.5901708840133324,0.26947715240335085,0.09559514831736801,0.8064013772671369,0,,0.0,none,P447,1
E0046752,N0046999,N0046860,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.22109614915854,437.06219366333784,1.5535010188102092,1.7846996472090382,1.3035010188102092,1.5346996472090382,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046753,N0047000,N0047001,lateral,13.227540147306568,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7094299316406,435.6432922309041,1.5500000000000114,1.9212829644084195,1.3000000000000114,1.6712829644084195,0.13489621704043256,0.037230723305707175,1.6342860258937515,0,,0.0,none,P466,1
E0046754,N0047001,N0046864,lateral,13.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.00011,3.6221,held,0.090645,0.0132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6432922309041,435.5782922309041,1.9212829644084195,2.1753088433146672,1.6712829644084195,1.9253088433146672,0.17072239160052138,0.050693622458697435,1.2691168664837575,0,,0.0,none,P466,1
E0046755,N0047002,N0047003,lateral,19.4164878389476,auto_block,provisional,s5c_flows,3.2393,4.368,0.000875,3.6221,held,0.136677,0.1051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4079696249566,439.3108871857618,2.8691299844184073,2.0722304900194217,2.6191299844184073,1.8222304900194217,0.19572491267743689,0.06098343213124466,1.6533824244563433,0,,0.0,none,P466,1
E0046756,N0047003,N0046867,lateral,15.652475842498529,auto_block,provisional,s5c_flows,5.3989,7.28,0.001037,3.6221,held,0.227373,0.1245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.3108871857618,439.2326248065493,2.0722304900194217,2.1390182598569254,1.8222304900194217,1.8890182598569254,0.23125996026020698,0.0768627981515945,1.1280577800041434,0,,0.0,none,P466,1
E0046757,N0047004,N0046867,lateral,43.08131845707603,auto_link,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.9913578220469,439.7759512297615,1.7248897365468565,1.5956918366447326,1.4748897365468565,1.3456918366447326,0.015021584437741561,0.004098837817376438,47.7993501458194,0,,0.0,none,P466,1
E0046758,N0047005,N0047006,lateral,25.495097567963924,auto_block,provisional,s5c_flows,16.6002,22.384,0.002184,3.6221,held,0.698105,0.2621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2849149697529,437.15743948191306,1.85589313571586,1.978699434102566,1.60589313571586,1.728699434102566,0.33080804598145874,0.1293438103739188,1.2844859668957833,0,,0.0,none,P466,1
E0046759,N0047006,N0047007,lateral,25.96150997149434,auto_block,provisional,s5c_flows,16.6002,22.384,0.002397,3.6221,held,0.698318,0.2876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.15743948191306,437.0276319320556,1.978699434102566,1.9869249527100123,1.728699434102566,1.7369249527100123,0.3308396441479555,0.12936240723186027,1.3078596852338953,0,,0.0,none,P466,1
E0046760,N0047007,N0047008,lateral,16.64331697709324,auto_block,provisional,s5c_flows,16.6002,22.384,0.002613,3.6221,held,0.698534,0.3136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0276319320556,436.94441534717015,1.9869249527100123,2.0311095551736003,1.7369249527100123,1.7811095551736003,0.330871680248416,0.12938126313577086,0.8383570817442761,0,,0.0,none,P466,1
E0046761,N0047008,N0046860,lateral,21.095023109728988,auto_block,provisional,s5c_flows,16.6002,22.384,0.002752,3.6221,held,0.698673,0.3302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.94441534717015,436.8389402316215,2.0311095551736003,2.007953078925368,1.7811095551736003,1.7579530789253681,0.33089229228754413,0.12939339572526504,1.0625322096954686,0,,0.0,none,P466,1
E0046762,N0047009,N0047010,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,440.783147273522,440.702648826332,1.5790963788217596,1.5854065935898802,1.3290963788217596,1.3354065935898802,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046763,N0047010,N0046870,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,4.35,0.5,cover_min,minimum,tractive,1.0,440.60970759060865,439.67876693729073,1.6783478293132248,1.6496632384905183,1.4283478293132248,1.3996632384905183,0.022151435725766472,0.002255171400003503,16.101992081517924,0,,0.0,none,P466,1
E0046764,N0047011,N0047012,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,441.296152555102,440.319358564539,1.5604758628667241,1.5677874315547342,1.3104758628667241,1.3177874315547342,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046765,N0047012,N0046870,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.000196,3.6221,held,0.000196,0.0235,0.0,0.0,,200,PVC-U,5.05,0.5,ground,minimum,tractive,1.0,440.319358564539,439.77545691901844,1.5677874315547342,1.5529732567628116,1.3177874315547342,1.3029732567628116,0.031092662350583184,0.0026125542982201877,5.773242945462445,0,,0.0,none,P466,1
E0046766,N0047013,N0047014,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,439.95003737122386,439.5061849182623,1.573613751823018,1.5801493102533186,1.323613751823018,1.3301493102533186,0.2493616860436515,0.024654703729218325,0.9569647801179566,0,,0.0,none,P466,1
E0046767,N0047014,N0046870,lateral,23.600847442411894,auto_block,provisional,s5c_flows,2.1596,2.912,0.000119,3.6221,held,0.090654,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.5061849182623,439.38818068105024,1.5801493102533186,1.940249494731006,1.3301493102533186,1.690249494731006,0.170728071756482,0.050695877108169835,2.303941310451762,0,,0.0,none,P466,1
E0046768,N0047015,N0047016,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.000483,3.6221,held,0.000483,0.0579,0.0,0.0,,200,PVC-U,4.05,0.5,ground,minimum,tractive,1.0,440.61595385497236,440.0318545483472,1.5550666528401393,1.5533505297777879,1.3050666528401393,1.3033505297777879,0.04524755086550401,0.003712476026177275,5.312333605534146,0,,0.0,none,P466,1
E0046769,N0047016,N0047017,lateral,20.577794898155464,auto_block,provisional,s5c_flows,1.0798,1.456,0.000603,3.6221,held,0.04587,0.0724,0.0,0.0,,200,PVC-U,7.5,0.5,cover_min,minimum,tractive,1.0,439.85924470693413,438.31591008957247,1.7259603711908653,1.7259295100369059,1.4759603711908653,1.4759295100369059,0.3355348389735389,0.020389967911239953,1.0221390105175872,0,,0.0,none,P466,1
E0046770,N0047017,N0047018,lateral,5.499014722655131,auto_block,provisional,s5c_flows,1.0798,1.456,0.000775,3.6221,held,0.046042,0.0929,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,438.31591008957247,438.2746674791526,1.7259295100369059,1.5533354505349166,1.4759295100369059,1.3033354505349166,0.15574869150977835,0.03419241466509129,0.5884495368093121,0,,0.0,none,P466,1
E0046771,N0047018,N0047019,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.00082,3.6221,held,0.046088,0.0984,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,438.2746674791526,437.95522656129765,1.5533354505349166,1.5530131847961002,1.3033354505349166,1.3030131847961002,0.2320112308465308,0.026189059660353814,0.9366216714906827,0,,0.0,none,P466,1
E0046772,N0047019,N0046857,lateral,10.816653826391969,auto_block,provisional,s5c_flows,2.1596,2.912,0.000929,3.6221,held,0.091463,0.1115,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,437.95522656129765,437.79297675390177,1.5530131847961002,1.553336722660731,1.3030131847961002,1.303336722660731,0.24893602366658718,0.039569483774737985,0.724192349174238,0,,0.0,none,P466,1
E0046773,N0047020,N0047021,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.0,0.0,0.001801,3.6221,held,0.001801,0.2162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4516488044674,436.34394550832474,2.5964774162357003,2.7454404780033883,2.3464774162357003,2.4954404780033883,0.04100392387865971,0.009543988058799219,8.7555275979123,0,,0.0,none,P466,1
E0046774,N0047021,N0047022,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.001981,3.6221,held,0.001981,0.2377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.34394550832474,436.25094013213607,2.7454404780033883,2.9628049850514344,2.4954404780033883,2.7128049850514344,0.042602901408715706,0.009914411454526956,7.276920359361903,0,,0.0,none,P466,1
E0046775,N0047022,N0046857,lateral,26.627053911388696,auto_block,provisional,s5c_flows,1.0798,1.456,0.002136,3.6221,held,0.047403,0.2563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.25094013213607,436.11780486257913,2.9628049850514344,3.228508613983365,2.7128049850514344,2.978508613983365,0.13704747081205457,0.03799602879109318,3.2381789260823295,0,,0.0,none,P466,1
E0046776,N0047023,N0046876,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.95,0.5,cover_min,minimum,tractive,1.0,453.28157298741894,450.38772930642995,1.56937916101856,1.5781520412263035,1.31937916101856,1.3281520412263035,0.0,0.0,0.0,0,,0.0,none,P467,1
E0046777,N0047024,N0047025,main,39.319206502675,auto_block,provisional,s5c_flows,2.563,3.456,0.008386,3.6221,held,0.115833,1.0063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.4997905234562,441.3031944909429,7.249629642559398,6.596799405541503,6.999629642559398,6.346799405541503,0.18527980942951996,0.05659594752477151,3.5369213213013317,0,,0.0,none,P467,1
E0046778,N0047025,N0046876,main,33.06055050963308,auto_block,provisional,s5c_flows,2.563,3.456,0.008713,3.6221,held,0.116161,1.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.3031944909429,441.1378917383947,6.596799405541503,10.827989609261522,6.346799405541503,10.577989609261522,0.18545400363085843,0.05666807446706226,2.9711365857451173,0,,0.0,none,P467,1
E0046779,N0047026,N0047027,lateral,21.400934559032695,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.8536471961787,435.74664252338357,1.5522976280400371,1.6295171445851793,1.3022976280400371,1.3795171445851793,0.17065230391004918,0.050665805354795285,2.090110912528624,0,,0.0,none,P466,1
E0046780,N0047027,N0047028,lateral,39.6232255123179,auto_block,provisional,s5c_flows,4.3191,5.824,0.000178,3.6221,held,0.181247,0.0214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.74664252338357,435.54852639582197,1.6295171445851793,2.003719697928034,1.3795171445851793,1.7537196979280338,0.2147697477132159,0.0693106323387154,3.0748608633362373,0,,0.0,none,P466,1
E0046781,N0047028,N0046864,lateral,50.11985634456667,auto_block,provisional,s5c_flows,7.5585,10.192,0.000509,3.6221,held,0.317379,0.061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.54852639582197,435.29792711409914,2.003719697928034,2.4556739601196114,1.7537196979280338,2.2056739601196114,0.2575897307697218,0.08958308887961117,3.2428736059469476,0,,0.0,none,P466,1
E0046782,N0047029,N0047030,lateral,22.825424421026653,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,435.98079628944816,435.7068911963959,1.5865865230518352,1.5909298485260024,1.3365865230518352,1.3409298485260024,0.2635342585535921,0.049682831778226716,1.4435456795575654,0,,0.0,none,P466,1
E0046783,N0047030,N0046885,lateral,18.973665961010276,auto_block,provisional,s5c_flows,5.3989,7.28,0.00019,3.6221,held,0.226526,0.0228,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,435.7068911963959,435.6025360336103,1.5909298485260024,1.5590850601396937,1.3409298485260024,1.3090850601396937,0.23870728566289248,0.07503988013195964,1.3247512120908682,0,,0.0,none,P466,1
E0046784,N0047031,N0047032,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,435.1677417130802,435.03622365348383,1.6049023298885459,1.6118476355786697,1.3549023298885459,1.3618476355786697,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046785,N0047032,N0047033,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000157,3.6221,held,0.045424,0.0188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.03622365348383,434.96895553324845,1.6118476355786697,1.7202229335484276,1.3618476355786697,1.4702229335484276,0.13505670673901363,0.03728762523795934,1.6602438550832541,0,,0.0,none,P466,1
E0046786,N0047033,N0047034,lateral,15.231546211727817,auto_block,provisional,s5c_flows,3.2393,4.368,0.000269,3.6221,held,0.13607,0.0322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.96895553324845,434.8927978021898,1.7202229335484276,1.9520508306226816,1.4702229335484276,1.7020508306226816,0.19543715610230228,0.06086085525569487,1.2989295822331426,0,,0.0,none,P466,1
E0046787,N0047034,N0047035,lateral,13.038404810405298,auto_block,provisional,s5c_flows,3.2393,4.368,0.000396,3.6221,held,0.136197,0.0475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8927978021898,434.8276057781378,1.9520508306226816,2.0907597003778164,1.7020508306226816,1.8407597003778164,0.19549743666151084,0.060886525225989224,1.1115580365196227,0,,0.0,none,P466,1
E0046788,N0047035,N0047036,lateral,13.038404810405298,auto_block,provisional,s5c_flows,5.3989,7.28,0.000504,3.6221,held,0.22684,0.0605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8276057781378,434.7624137540858,2.0907597003778164,2.1521980623204513,1.8407597003778164,1.9021980623204513,0.23108359021543654,0.0767803412096876,0.940381559060493,0,,0.0,none,P466,1
E0046789,N0047036,N0046885,lateral,26.248809496813376,auto_block,provisional,s5c_flows,6.4787,8.736,0.000613,3.6221,held,0.272216,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.7624137540858,434.6311697066017,2.1521980623204513,2.5304513871482754,1.9021980623204513,2.2804513871482754,0.24515365677276849,0.0834731806004552,1.78451410449782,0,,0.0,none,P466,1
E0046790,N0047037,N0047038,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.68760986328124,426.5690771673699,1.5500000000000114,1.581099834583199,1.3000000000000114,1.331099834583199,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046791,N0047038,N0046890,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5690771673699,426.47893838548333,1.581099834583199,1.5943038020166682,1.331099834583199,1.3443038020166682,0.01548960065288874,0.004186845274919332,19.397698689709657,0,,0.0,none,P484,1
E0046792,N0047039,N0046890,lateral,5.385164807134504,auto_block,provisional,s5c_flows,2.1596,2.912,0.000596,3.6221,held,0.091131,0.0716,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,426.10481272686735,426.06442399081385,1.965713396179524,2.00881819668615,1.715713396179524,1.7588181966861498,0.1964697725224403,0.04628451760730848,0.4568272545606155,0,,0.0,none,P484,1
E0046793,N0047040,N0046899,lateral,25.019992006393608,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,425.4519836425781,425.3143736865429,1.5500000000000114,1.5525696728320781,1.3000000000000114,1.3025696728320781,0.13935040108320515,0.03642707506375606,2.9924554470728726,0,,0.0,none,P484,1
E0046794,N0047041,N0046899,lateral,19.697715603592208,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,425.47645867226936,425.30902808963884,1.5511902535118907,1.5579152697361565,1.3011902535118907,1.3079152697361565,0.16154770133926477,0.032985520674333385,2.0321877522133254,0,,0.0,none,P484,1
E0046795,N0047042,N0046897,lateral,21.04588698808914,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.81928393022076,424.7140544952803,1.551748784622987,1.8558917937821775,1.301748784622987,1.6058917937821775,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046796,N0047043,N0047044,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.46568603515624,424.38367993782197,1.5500000000000114,1.7675651793655334,1.3000000000000114,1.5175651793655334,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046797,N0047044,N0046896,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.38367993782197,424.2830568788345,1.7675651793655334,1.9774106504623887,1.5175651793655334,1.7274106504623887,0.012886852228299064,0.0037023478426577994,26.027317663224206,0,,0.0,none,P484,1
E0046798,N0047045,N0046896,lateral,32.55764119219941,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.52858852661416,424.36580032065314,1.5503299304170923,1.8946672086437388,1.3003299304170923,1.6446672086437388,0.17065230391004918,0.050665805354795285,3.1797247430620237,0,,0.0,none,P484,1
E0046799,N0047046,N0047047,main,10.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.006481,3.6221,held,0.18755,0.7778,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.4399886844969,420.3849886844969,5.593061852612493,5.928915124096875,5.343061852612493,5.678915124096875,0.2244404903480732,0.06884990740167926,0.7425873397807673,0,,0.0,none,P484,1
E0046800,N0047047,N0047048,main,19.72308292331602,auto_block,provisional,s5c_flows,4.3191,5.824,0.006565,3.6221,held,0.187633,0.7878,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.3849886844969,420.27651172841865,5.928915124096875,6.2375873926750955,5.678915124096875,5.9875873926750955,0.22447300376799584,0.06886376841714467,1.464399028854625,0,,0.0,none,P484,1
E0046801,N0047048,N0046897,main,34.95170413057584,auto_block,provisional,s5c_flows,5.3989,7.28,0.006729,3.6221,held,0.233065,0.8075,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.27651172841865,420.08427735570046,6.2375873926750955,6.485668933362035,5.9875873926750955,6.235668933362035,0.24092695003955422,0.07602238192898378,2.4178631825149792,0,,0.0,none,P484,1
E0046802,N0047049,N0047050,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,429.692431640625,429.65163948451624,1.5500000000000114,1.574953533061887,1.3000000000000114,1.324953533061887,0.15826500053159898,0.03344320716512747,0.5369706395882015,0,,0.0,none,P483,1
E0046803,N0047050,N0047051,lateral,59.99999999985784,auto_block,provisional,s5c_flows,4.3191,5.824,4.2e-05,3.6221,held,0.181111,0.0051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.65163948451624,429.35163948451697,1.574953533061887,1.8817589529830343,1.324953533061887,1.6317589529830343,0.2147169592217816,0.06928696646781787,4.65729397259547,0,,0.0,none,P483,1
E0046804,N0047051,N0047052,lateral,60.00000000022912,auto_block,provisional,s5c_flows,9.718,13.104,0.000542,3.6221,held,0.407947,0.0651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.35163948451697,429.0516394845158,1.8817589529830343,2.8100243338435575,1.6317589529830343,2.5600243338435575,0.2791528519301342,0.10061351005502325,3.5822668229594035,0,,0.0,none,P483,1
E0046805,N0047052,N0047053,lateral,14.201341274879436,auto_block,provisional,s5c_flows,14.0372,18.928,0.001042,3.6221,held,0.589516,0.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0516394845158,428.9806327781414,2.8100243338435575,3.1082344093586016,2.5600243338435575,2.8582344093586016,0.3137028262488548,0.1194626542827262,0.7545007613677968,0,,0.0,none,P483,1
E0046806,N0047053,N0046906,lateral,18.35755975068582,auto_block,provisional,s5c_flows,15.1169,20.384,0.001161,3.6221,held,0.634902,0.1393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9806327781414,428.88884497938795,3.1082344093586016,3.4837441319401705,2.8582344093586016,3.2337441319401705,0.3211075277498507,0.12369473763374103,0.9528251527520886,0,,0.0,none,P483,1
E0046807,N0047054,N0047055,lateral,14.142135623730951,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.2221778861463,431.15146720802767,1.5507408150255628,1.5595008095504568,1.3007408150255628,1.3095008095504568,0.13489621704043256,0.037230723305707175,1.747285917772391,0,,0.0,none,P483,1
E0046808,N0047055,N0047056,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.000118,3.6221,held,0.045385,0.0141,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,431.15146720802767,431.07271919217965,1.5595008095504568,1.5529521945391025,1.3095008095504568,1.3029521945391025,0.13947513456538813,0.03646890556721441,1.7109168010354725,0,,0.0,none,P483,1
E0046809,N0047056,N0046906,lateral,18.24828759089466,auto_block,provisional,s5c_flows,1.0798,1.456,0.000237,3.6221,held,0.045504,0.0285,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,431.07271919217965,430.81724316590714,1.5529521945391025,1.5553459454209815,1.3029521945391025,1.3053459454209815,0.19150740636215108,0.029530604100318075,1.5881272285614323,0,,0.0,none,P483,1
E0046810,N0047057,N0047058,main,12.649110640673518,auto_block,provisional,s5c_flows,22.6754,30.576,0.007552,3.6221,held,0.958163,0.9062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1621040703388,421.0988585171354,5.490850031223715,5.5965455355989775,5.240850031223715,5.3465455355989775,0.3650777244979905,0.1502756497846915,0.5774619937926462,0,,0.0,none,P483,1
E0046811,N0047058,N0046909,main,63.702433234531945,auto_block,provisional,s5c_flows,24.835,33.488,0.007657,3.6221,held,1.048803,0.9189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0988585171354,420.78034635096276,5.5965455355989775,6.126483483021616,5.3465455355989775,5.876483483021616,0.37541549666861546,0.15689672851486397,2.8280857609687766,0,,0.0,none,P483,1
E0046812,N0047059,N0047060,lateral,63.30009819519426,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,425.7635704145623,425.41541987448875,1.5836891069220655,1.590775193870627,1.3336891069220655,1.340775193870627,0.17631803367330762,0.04956322155348594,5.9835152117300705,0,,0.0,none,P483,1
E0046813,N0047060,N0046909,lateral,15.524174696260024,auto_block,provisional,s5c_flows,3.2393,4.368,0.000528,3.6221,held,0.136329,0.0633,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,425.40853269896866,425.32314973813925,1.5976623693907186,1.583680095845125,1.3476623693907186,1.333680095845125,0.20207442014915908,0.05958038992259049,1.2804007788154665,0,,0.0,none,P483,1
