EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046814,N0047061,N0047062,trunk main,79.99982885631535,main_pipe,drafted,s5c_flows,1598.3476,2064.182,0.473538,2.5038,merrimack,46.792535,56.8245,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,456.84618562823977,456.646186056099,8.739873942072734,7.884056863822877,8.289873942072735,7.434056863822877,0.8099532704958234,0.46835411894449697,1.6461819829709108,0,,0.0,none,P462,1
E0046815,N0047062,N0047063,trunk main,79.99999999992109,main_pipe,drafted,s5c_flows,1598.3476,2064.182,0.474204,2.5038,merrimack,46.793201,56.9045,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,456.646186056099,456.4461860560992,7.884056863822877,7.2175102329633205,7.434056863822877,6.76751023296332,0.8099561806864225,0.4683579684803758,1.6461795898662608,0,,0.0,none,P462,1
E0046816,N0047063,N0046911,trunk main,16.79224693274878,main_pipe,drafted,s5c_flows,1598.3476,2064.182,0.474871,2.5038,merrimack,46.793868,56.9845,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,456.4461860560992,456.4042054387673,7.2175102329633205,6.944579961623333,6.76751023296332,6.494579961623333,0.8099590952060106,0.46836182378489166,0.34553693374021,0,,0.0,none,P462,1
E0046817,N0047064,N0047065,main,7.963016651510054,auto_road,derived,s5c_flows,37.4009,39.892,0.007842,3.6221,held,1.575783,0.941,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,457.8549293568634,457.8111327652801,5.153646082589717,5.221063279641783,4.903646082589717,4.971063279641783,0.43973541232614627,0.18646349382916355,0.3018109082681741,0,,0.0,none,P462,1
E0046818,N0047065,N0047066,main,20.653250949613952,auto_road,derived,s5c_flows,39.6257,42.892,0.007908,3.6221,held,1.66912,0.949,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,457.8111327652801,457.6975398850572,5.221063279641783,5.3756412672865395,4.971063279641783,5.1256412672865395,0.4474780184291791,0.19174570583719913,0.7692463874953698,0,,0.0,none,P462,1
E0046819,N0047066,N0047067,main,37.65103840578229,auto_road,derived,s5c_flows,42.8651,47.26,0.00808,3.6221,held,1.805093,0.9696,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,457.6975398850572,457.4904591738254,5.3756412672865395,5.741321832033975,5.1256412672865395,5.491321832033975,0.45820148462520766,0.19919922053315026,1.3695226397538294,0,,0.0,none,P462,1
E0046820,N0047067,N0047068,main,12.647691896628384,auto_road,derived,s5c_flows,49.1475,57.172,0.008394,3.6221,held,2.068782,1.0073,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,457.4904591738254,457.4208968683939,5.741321832033975,5.77108921559045,5.491321832033975,5.52108921559045,0.47738863177071555,0.21294653520982293,0.4415581999972065,0,,0.0,none,P462,1
E0046821,N0047068,N0046911,main,28.25275701715035,auto_road,derived,s5c_flows,49.1475,57.172,0.008499,3.6221,held,2.068887,1.0199,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,457.4208968683939,457.2655067047996,5.77108921559045,6.083278695591048,5.52108921559045,5.833278695591048,0.47739589722439274,0.21295184313830146,0.9863496656692943,0,,0.0,none,P462,1
E0046822,N0047069,N0047070,lateral,21.528643014969976,auto_road,derived,s5c_flows,14.844,20.016,0.001987,3.6221,held,0.624286,0.2384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.5760501048358,459.46840688976096,2.64016693617981,2.8485486766452937,2.39016693617981,2.5985486766452937,0.3194105772719733,0.12271877236023479,1.1233526453028022,0,,0.0,none,P462,1
E0046823,N0047070,N0047071,lateral,19.484704221425726,auto_road,derived,s5c_flows,14.844,20.016,0.002166,3.6221,held,0.624466,0.2599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.46840688976096,459.3709833686538,2.8485486766452937,2.9991033012680646,2.5985486766452937,2.7491033012680646,0.31943952265155445,0.12273538925470731,1.0166089269777938,0,,0.0,none,P462,1
E0046824,N0047071,N0047072,lateral,10.228453012433294,auto_road,derived,s5c_flows,17.0036,22.928,0.002328,3.6221,held,0.715162,0.2794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.3709833686538,459.31984110359167,2.9991033012680646,3.0935194921114544,2.7491033012680646,2.8435194921114544,0.33331666683255884,0.13082421697418573,0.5114482227782678,0,,0.0,none,P462,1
E0046825,N0047072,N0046916,lateral,18.79763220601213,auto_road,derived,s5c_flows,17.0036,22.928,0.002414,3.6221,held,0.715248,0.2896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.31984110359167,459.22585294256163,3.0935194921114544,2.9925308465008698,2.8435194921114544,2.7425308465008698,0.3333292049664854,0.13083163632894096,0.9398932509730202,0,,0.0,none,P462,1
E0046826,N0047073,N0047074,main,34.82808302037559,auto_road,derived,s5c_flows,9.1069,12.28,0.023005,3.6221,held,0.404791,2.7605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.59466435391437,451.4205239388125,11.456361036710632,11.257240953765631,11.206361036710632,11.007240953765631,0.27846222649384217,0.10025157848729674,2.0845486213636573,0,,0.0,none,P462,1
E0046827,N0047074,N0047075,main,63.22364930808409,auto_road,derived,s5c_flows,11.6699,15.736,0.023295,3.6221,held,0.512529,2.7954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.4205239388125,451.10440569227205,11.257240953765631,11.332392403431072,11.007240953765631,11.082392403431072,0.30014428329388526,0.11189075296753706,3.5107364928097415,0,,0.0,none,P462,1
E0046828,N0047075,N0047076,main,22.925522276620498,auto_road,derived,s5c_flows,11.6699,15.736,0.023822,3.6221,held,0.513056,2.8586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.10440569227205,450.9897780808889,11.332392403431072,11.3737778273142,11.082392403431072,11.1237778273142,0.3002419165886231,0.11194446375561215,1.2726139050970653,0,,0.0,none,P462,1
E0046829,N0047076,N0047077,main,23.398771823671638,auto_road,derived,s5c_flows,11.6699,15.736,0.024013,3.6221,held,0.513247,2.8815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.9897780808889,450.8727842217706,11.3737778273142,11.529193317291913,11.1237778273142,11.279193317291913,0.30027728394463754,0.11196392321808221,1.2987313767844932,0,,0.0,none,P462,1
E0046830,N0047077,N0047078,main,5.99011759001959,auto_road,derived,s5c_flows,11.6699,15.736,0.024208,3.6221,held,0.513442,2.9049,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,450.8727842217706,450.83085339864044,11.529193317291913,11.563586298625182,11.279193317291913,11.313586298625182,0.3375627558950851,0.10339482076576914,0.29575328268152334,0,,0.0,none,P462,1
E0046831,N0047078,N0047079,main,17.54375506614181,auto_road,derived,s5c_flows,12.4116,16.736,0.024258,3.6221,held,0.544582,2.9109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.83085339864044,450.74313462330974,11.563586298625182,11.609221333721507,11.313586298625182,11.359221333721507,0.30595593421209094,0.11510839942111287,0.9556798384120868,0,,0.0,none,P462,1
E0046832,N0047079,N0046916,main,18.02663231769016,auto_road,derived,s5c_flows,12.4116,16.736,0.024404,3.6221,held,0.544728,2.9285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.74313462330974,450.6530014617213,11.609221333721507,11.565382327341183,11.359221333721507,11.315382327341183,0.3059818368384825,0.1151228340467603,0.9819010012679179,0,,0.0,none,P462,1
E0046833,N0047080,N0046939,lateral,61.14218649885675,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,459.7680639651681,459.46235303267383,1.5502343746756537,1.6237980903730431,1.3002343746756537,1.3737980903730431,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046834,N0047081,N0047082,lateral,30.311093850135226,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.97703857421874,458.82548310496804,1.5500000000000114,1.7726614262819567,1.3000000000000114,1.5226614262819567,0.13489621704043256,0.037230723305707175,3.744989359863474,0,,0.0,none,P462,1
E0046835,N0047082,N0047083,lateral,23.816233141358257,auto_road,derived,s5c_flows,1.0798,1.456,0.000253,3.6221,held,0.04552,0.0303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.82548310496804,458.70640193926124,1.7726614262819567,1.9507635880825092,1.5226614262819567,1.7007635880825092,0.13515465113819988,0.037322366838841964,2.9369112766733925,0,,0.0,none,P462,1
E0046836,N0047083,N0047084,lateral,16.986968547387423,auto_road,derived,s5c_flows,1.0798,1.456,0.000451,3.6221,held,0.045718,0.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.70640193926124,458.6214670965243,1.9507635880825092,2.129753606600673,1.7007635880825092,1.8797536066006728,0.13535620996626613,0.03739389754702513,2.0916376317497076,0,,0.0,none,P462,1
E0046837,N0047084,N0047085,lateral,47.72883649617092,auto_road,derived,s5c_flows,1.0798,1.456,0.000593,3.6221,held,0.04586,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.6214670965243,458.38282291404346,2.129753606600673,2.7169695664252913,1.8797536066006728,2.4669695664252913,0.13550038979574291,0.03744509514028463,5.870688707749439,0,,0.0,none,P462,1
E0046838,N0047085,N0046939,lateral,18.069786390070355,auto_road,derived,s5c_flows,1.0798,1.456,0.00099,3.6221,held,0.046258,0.1188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.38282291404346,458.2924739820931,2.7169695664252913,2.7936771409537755,2.4669695664252913,2.5436771409537755,0.13590285632795743,0.03758814140947761,2.2160174895398312,0,,0.0,none,P462,1
E0046839,N0047086,N0047087,lateral,48.89014140528347,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,462.8947245423874,462.65027383536096,1.5518391783157313,1.936853850185912,1.3018391783157313,1.686853850185912,0.13489621704043256,0.037230723305707175,6.040463609471172,0,,0.0,none,P462,1
E0046840,N0047087,N0047088,lateral,36.10985859433892,auto_road,derived,s5c_flows,3.2393,4.368,0.000407,3.6221,held,0.136209,0.0489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.65027383536096,462.46972454238926,1.936853850185912,2.175935858001367,1.686853850185912,1.9259358580013668,0.19550313042027354,0.06088895008432718,3.07837002547508,0,,0.0,none,P462,1
E0046841,N0047088,N0047089,lateral,58.55904627661231,auto_road,derived,s5c_flows,3.2393,4.368,0.000708,3.6221,held,0.13651,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.46972454238926,462.1769293110062,2.175935858001367,1.7813836772750733,1.9259358580013668,1.5313836772750733,0.1956458337352544,0.06094973692413877,4.988524856250684,0,,0.0,none,P462,1
E0046842,N0047089,N0046911,lateral,36.40584123253347,auto_road,derived,s5c_flows,3.2393,4.368,0.001196,3.6221,held,0.136998,0.1436,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,462.1769293110062,461.7946679780646,1.7813836772750733,1.554117422326044,1.5313836772750733,1.304117422326044,0.2525482040757728,0.05143168039967874,2.402567156486986,0,,0.0,none,P462,1
E0046843,N0047090,N0047091,main,87.44633185032409,auto_road,derived,s5c_flows,0.0,0.0,0.001706,3.6221,held,0.001706,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.9834748798973,456.5462432206457,1.769271702133949,1.6443085371668076,1.519271702133949,1.3943085371668076,0.04011683793883761,0.009340169672565707,36.329853972890106,0,,0.0,none,P462,1
E0046844,N0047091,N0047092,main,40.000000000000554,auto_road,derived,s5c_flows,0.0,0.0,0.002435,3.6221,held,0.002435,0.2922,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,456.50227642913586,456.3022764291359,1.6882753286766388,1.7060548696922524,1.4382753286766388,1.4560548696922524,0.04624588431579038,0.010772811508018204,14.41569723511691,0,,0.0,none,P462,1
E0046845,N0047092,N0047093,main,39.99997608865888,auto_road,derived,s5c_flows,0.0,0.0,0.002768,3.6221,held,0.002768,0.3322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.3022764291359,456.1022765486926,1.7060548696922524,1.5830261856823995,1.4560548696922524,1.3330261856823995,0.04863784948250809,0.011347230653207557,13.706738172790137,0,,0.0,none,P462,1
E0046846,N0047093,N0047094,main,16.292254224763393,auto_road,derived,s5c_flows,0.0,0.0,0.003102,3.6221,held,0.003102,0.3722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.1022765486926,456.0208152775688,1.5830261856823995,1.5692726130562278,1.3330261856823995,1.3192726130562278,0.050850524804630974,0.011886120776470971,5.33991677482145,0,,0.0,none,P462,1
E0046847,N0047094,N0047095,main,9.13214722709646,auto_road,derived,s5c_flows,0.0,0.0,0.003237,3.6221,held,0.003237,0.3885,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,456.0208152775688,455.9294938052978,1.5692726130562278,1.5514632259522045,1.3192726130562278,1.3014632259522045,0.06503674101209315,0.010375275978507598,2.3402533924115287,0,,0.0,none,P462,1
E0046848,N0047095,N0047096,main,12.168629761742626,auto_road,derived,s5c_flows,0.0,0.0,0.003314,3.6221,held,0.003314,0.3976,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,455.9294938052978,455.74696435887165,1.5514632259522045,1.5546103481595992,1.3014632259522045,1.3046103481595992,0.07493027947732918,0.009588227407354905,2.706656073402287,0,,0.0,none,P462,1
E0046849,N0047096,N0047097,main,7.160913509532471,auto_road,derived,s5c_flows,0.0,0.0,0.003415,3.6221,held,0.003415,0.4098,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,455.74696435887165,455.67177476702153,1.5546103481595992,1.5526209849315933,1.3046103481595992,1.3026209849315933,0.06748101784149398,0.010491233882762435,1.768624159945919,0,,0.0,none,P462,1
E0046850,N0047097,N0047098,main,23.52941325241747,auto_road,derived,s5c_flows,0.0,0.0,0.003475,3.6221,held,0.003475,0.417,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,455.6243241157493,455.49491234286097,1.600071636203836,1.606558604404654,1.350071636203836,1.356558604404654,0.05485816203293561,0.012189282691147024,7.148560451311675,0,,0.0,none,P462,1
E0046851,N0047098,N0047099,main,21.796061970510426,auto_road,derived,s5c_flows,0.0,0.0,0.003671,3.6221,held,0.003671,0.4405,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,455.49491234286097,455.37503400202314,1.606558604404654,1.732570978445608,1.356558604404654,1.482570978445608,0.056033158847547594,0.01246674072185236,6.483084426792159,0,,0.0,none,P462,1
E0046852,N0047099,N0047100,main,4.992188101502281,auto_road,derived,s5c_flows,0.0,0.0,0.003852,3.6221,held,0.003852,0.4623,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,455.37503400202314,455.33260040316037,1.732570978445608,1.7236434933240048,1.482570978445608,1.4736434933240048,0.06595682643882639,0.011545083252839122,1.2614787508341874,0,,0.0,none,P462,1
E0046853,N0047100,N0047101,main,6.5078934777684845,auto_road,derived,s5c_flows,0.0,0.0,0.003894,3.6221,held,0.003894,0.4673,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,455.33260040316037,455.2902990955549,1.7236434933240048,1.6993249278826283,1.4736434933240048,1.4493249278826283,0.06060003187954279,0.01230631676240676,1.7898487497785742,0,,0.0,none,P462,1
E0046854,N0047101,N0047102,main,7.995731341178019,auto_road,derived,s5c_flows,0.0,0.0,0.003948,3.6221,held,0.003948,0.4738,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,455.2902990955549,455.2463225731784,1.6993249278826283,1.6512909522122072,1.4493249278826283,1.4012909522122072,0.05762387924899175,0.012845262900452042,2.312620926540022,0,,0.0,none,P462,1
E0046855,N0047102,N0047103,main,19.440786625780408,auto_road,derived,s5c_flows,0.0,0.0,0.004015,3.6221,held,0.004015,0.4818,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,455.2463225731784,455.1393982467366,1.6512909522122072,1.5783141556071314,1.4012909522122072,1.3283141556071314,0.05799728775629466,0.012934598882768017,5.586694188031355,0,,0.0,none,P462,1
E0046856,N0047103,N0047104,main,3.537648657351511,auto_road,derived,s5c_flows,0.0,0.0,0.004177,3.6221,held,0.004177,0.5012,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,455.1393982467366,455.0987152871771,1.5783141556071314,1.6120085897760532,1.3283141556071314,1.3620085897760532,0.07517014241839387,0.011167580269409755,0.7843647631753191,0,,0.0,none,P462,1
E0046857,N0047104,N0047105,main,5.329810031930042,auto_road,derived,s5c_flows,0.0,0.0,0.004206,3.6221,held,0.004206,0.5048,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,455.0987152871771,455.0560768069216,1.6120085897760532,1.6851341305783762,1.3620085897760532,1.4351341305783762,0.06687347281004437,0.01213130801971754,1.3283319000219738,0,,0.0,none,P462,1
E0046858,N0047105,N0047106,main,4.392156790655046,auto_road,derived,s5c_flows,0.0,0.0,0.004251,3.6221,held,0.004251,0.5101,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,455.0560768069216,455.0143513174104,1.6851341305783762,1.8078837900114877,1.4351341305783762,1.5578837900114877,0.0710701317465846,0.011730908267317847,1.0300053113536263,0,,0.0,none,P462,1
E0046859,N0047106,N0047107,main,6.504814395670712,auto_road,derived,s5c_flows,0.0,0.0,0.004287,3.6221,held,0.004287,0.5145,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,455.0143513174104,454.9720700238385,1.8078837900114877,1.997381880458363,1.5578837900114877,1.747381880458363,0.06287811046218583,0.012803407359280233,1.7241862464422686,0,,0.0,none,P462,1
E0046860,N0047107,N0047108,main,12.387495848205136,auto_road,derived,s5c_flows,0.0,0.0,0.004341,3.6221,held,0.004341,0.521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.9720700238385,454.9101325445975,1.997381880458363,2.323510033527498,1.747381880458363,2.073510033527498,0.05788152385598211,0.013645724120040031,3.5669113455003587,0,,0.0,none,P462,1
E0046861,N0047108,N0047109,main,30.997663830412826,auto_road,derived,s5c_flows,0.0,0.0,0.004445,3.6221,held,0.004445,0.5334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.9101325445975,454.75514422544546,2.323510033527498,3.105390442523287,2.073510033527498,2.855390442523287,0.05840659062645367,0.013779974279983315,8.845367020496623,0,,0.0,none,P462,1
E0046862,N0047109,N0047110,main,42.889177041527255,auto_road,derived,s5c_flows,0.0,0.0,0.004703,3.6221,held,0.004703,0.5644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.75514422544546,454.54069834023784,3.105390442523287,3.7170226070277863,2.855390442523287,3.4670226070277863,0.059674324605356044,0.014105722448559982,11.97867964298048,0,,0.0,none,P462,1
E0046863,N0047110,N0047111,main,32.49888206180321,auto_road,derived,s5c_flows,0.0,0.0,0.00506,3.6221,held,0.00506,0.6073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.54069834023784,454.3782039299288,3.7170226070277863,4.510498462649309,3.4670226070277863,4.260498462649309,0.06135331937211131,0.01454063793330565,8.828341154261944,0,,0.0,none,P462,1
E0046864,N0047111,N0047112,main,11.350996875216154,auto_road,derived,s5c_flows,0.0,0.0,0.005331,3.6221,held,0.005331,0.6398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.3782039299288,454.32144894555273,4.510498462649309,4.565819120853519,4.260498462649309,4.315819120853519,0.06257514127795234,0.014859619812608,3.023297708802125,0,,0.0,none,P462,1
E0046865,N0047112,N0047113,main,14.062522631331822,auto_road,derived,s5c_flows,0.0,0.0,0.005426,3.6221,held,0.005426,0.6511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.32144894555273,454.2511363323961,4.565819120853519,4.515099019166428,4.315819120853519,4.265099019166428,0.06299350182799875,0.014969321538114783,3.7206278487075757,0,,0.0,none,P462,1
E0046866,N0047113,N0047114,main,50.14312994396669,auto_road,derived,s5c_flows,0.0,0.0,0.005543,3.6221,held,0.005543,0.6652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.2511363323961,454.00042068267624,4.515099019166428,4.371039278261264,4.265099019166428,4.121039278261264,0.06350199400445031,0.015102986297221371,13.160513232716387,0,,0.0,none,P462,1
E0046867,N0047114,N0047115,main,38.34549135484114,auto_road,derived,s5c_flows,1.4832,2.0,0.005961,3.6221,held,0.068141,0.7153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.00042068267624,453.808693225902,4.371039278261264,4.4428326530042455,4.121039278261264,4.1928326530042455,0.1550794185404888,0.0446282722462453,4.1210595744775045,0,,0.0,none,P462,1
E0046868,N0047115,N0047116,main,25.142624206897654,auto_road,derived,s5c_flows,1.4832,2.0,0.00628,3.6221,held,0.068461,0.7537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.808693225902,453.6829801048675,4.4428326530042455,4.497348264273114,4.1928326530042455,4.247348264273114,0.15532548661143386,0.04472144868938613,2.697842742510879,0,,0.0,none,P462,1
E0046869,N0047116,N0047117,main,35.95523498755317,auto_road,derived,s5c_flows,1.4832,2.0,0.00649,3.6221,held,0.06867,0.7788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.6829801048675,453.5032039299297,4.497348264273114,4.604217945070275,4.247348264273114,4.354217945070275,0.1554857675504035,0.04478217937598458,3.8540756874416853,0,,0.0,none,P462,1
E0046870,N0047117,N0047118,main,77.62467723399126,auto_road,derived,s5c_flows,1.4832,2.0,0.00679,3.6221,held,0.06897,0.8148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.5032039299297,453.11508054375975,4.604217945070275,5.2149365460840045,4.354217945070275,4.9649365460840045,0.15571524290103492,0.04486918079902272,8.30840061938421,0,,0.0,none,P462,1
E0046871,N0047118,N0047119,main,49.99999999979794,auto_road,derived,s5c_flows,1.4832,2.0,0.007436,3.6221,held,0.069617,0.8924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.11508054375975,452.86508054376077,5.2149365460840045,5.734895042176731,4.9649365460840045,5.484895042176731,0.15620778768668847,0.045056130416538914,5.334774569635492,0,,0.0,none,P462,1
E0046872,N0047119,N0047120,main,50.00000000025803,auto_road,derived,s5c_flows,2.2248,3.0,0.007853,3.6221,held,0.101123,0.9424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.86508054376077,452.61508054375946,5.734895042176731,6.618928245303039,5.484895042176731,6.368928245303039,0.177084548937434,0.05324267324528045,4.70585004924433,0,,0.0,none,P462,1
E0046873,N0047120,N0047121,main,13.600731478000487,auto_road,derived,s5c_flows,2.2248,3.0,0.00827,3.6221,held,0.10154,0.9924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.61508054375946,452.54707688636944,6.618928245303039,6.762249285505561,6.368928245303039,6.512249285505561,0.1773280025020443,0.05334115626697192,1.2783026638111572,0,,0.0,none,P462,1
E0046874,N0047121,N0046980,main,17.979534666298807,auto_road,derived,s5c_flows,2.2248,3.0,0.008383,3.6221,held,0.101653,1.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.54707688636944,452.45717921303793,6.762249285505561,6.978154038915193,6.512249285505561,6.728154038915193,0.17739385379290043,0.053367806665340606,1.6892293881546696,0,,0.0,none,P462,1
E0046875,N0047122,N0047123,lateral,36.213168923916726,auto_road,derived,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.44700927734374,457.26594343272416,1.5500000000000114,2.332445239150843,1.3000000000000114,2.082445239150843,0.19660158642136155,0.06135746750889118,3.069928510673674,0,,0.0,none,P462,1
E0046876,N0047123,N0047124,lateral,33.827286792743855,auto_road,derived,s5c_flows,7.0126,9.456,0.000302,3.6221,held,0.29429,0.0362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.26594343272416,457.0968069987604,2.332445239150843,2.314722542255197,2.082445239150843,2.064722542255197,0.25140136712734595,0.08651983978323449,2.2425817315735355,0,,0.0,none,P462,1
E0046877,N0047124,N0047125,lateral,7.063692014650013,auto_road,derived,s5c_flows,8.0924,10.912,0.000584,3.6221,held,0.339839,0.07,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,457.0968069987604,457.05442484667253,2.314722542255197,2.355578815436843,2.064722542255197,2.105578815436843,0.2804744783012604,0.08856987171518396,0.4197465700166626,0,,0.0,none,P462,1
E0046878,N0047125,N0046980,lateral,13.211614281374176,auto_road,derived,s5c_flows,9.1722,12.368,0.000643,3.6221,held,0.385165,0.0771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.05442484667253,456.98836677526566,2.355578815436843,2.4469664766874644,2.105578815436843,2.1969664766874644,0.2740788647259613,0.09796782035302273,0.8033949337042007,0,,0.0,none,P462,1
E0046879,N0047126,N0046944,lateral,14.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,457.57042236328124,457.3954223632812,1.5500000000000114,1.5520263671875227,1.3000000000000114,1.3020263671875227,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046880,N0047127,N0047128,lateral,4.242640687119285,auto_block,provisional,s5c_flows,0.0,0.0,0.00309,3.6221,held,0.00309,0.3708,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,456.165371455552,456.1250663690244,2.4878878217917304,2.4397529669130904,2.2378878217917304,2.1897529669130904,0.062798721181579,0.010296158963347207,1.125989140992199,0,,0.0,none,P462,1
E0046881,N0047128,N0047129,lateral,15.132745950421556,auto_block,provisional,s5c_flows,0.0,0.0,0.003125,3.6221,held,0.003125,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.1250663690244,456.04940263927233,2.4397529669130904,2.51071698963392,2.1897529669130904,2.26071698963392,0.0509968937505277,0.011922021783585562,4.945643037413747,0,,0.0,none,P462,1
E0046882,N0047129,N0047130,lateral,9.219544457292887,auto_block,provisional,s5c_flows,1.0798,1.456,0.003251,3.6221,held,0.048519,0.3902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.04940263927233,456.0033049169859,2.51071698963392,2.4818635400453672,2.26071698963392,2.2318635400453672,0.13814478144722578,0.03838853599114447,1.112304588551655,0,,0.0,none,P462,1
E0046883,N0047130,N0047131,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.003328,3.6221,held,0.048595,0.3994,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,456.0033049169859,455.9607255792738,2.4818635400453672,2.4948713445543262,2.2318635400453672,2.2448713445543262,0.15499423178506488,0.035569936023819776,0.6540848284312678,0,,0.0,none,P462,1
E0046884,N0047131,N0047132,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.0798,1.456,0.003379,3.6221,held,0.048646,0.4055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.9607255792738,455.8645486589654,2.4948713445543262,2.6043844465033317,2.2448713445543262,2.3543844465033317,0.1382685406946014,0.03843289522222873,2.318602140086854,0,,0.0,none,P462,1
E0046885,N0047132,N0046944,lateral,17.69180601295413,auto_block,provisional,s5c_flows,1.0798,1.456,0.003539,3.6221,held,0.048806,0.4247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.8645486589654,455.77608962890065,2.6043844465033317,3.1713591015681004,2.3543844465033317,2.9213591015681004,0.1384241390774976,0.03848869266695751,2.1301446085509297,0,,0.0,none,P462,1
E0046886,N0047133,N0047134,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.3100815801707,440.23181920095817,1.5505141229543256,1.6372603888855792,1.3005141229543256,1.3872603888855792,0.13489621704043256,0.037230723305707175,1.9338911282944526,0,,0.0,none,P447,1
E0046887,N0047134,N0046990,lateral,22.47220505424423,auto_block,provisional,s5c_flows,1.0798,1.456,0.00013,3.6221,held,0.045398,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.23181920095817,440.11945817568693,1.6372603888855792,1.8533811797818203,1.3872603888855792,1.6033811797818203,0.13503015543157046,0.03727820928152195,2.7737267257599756,0,,0.0,none,P447,1
E0046888,N0047135,N0046990,lateral,77.87810988975015,auto_block,provisional,s5c_flows,0.0,0.0,0.001113,3.6221,held,0.001113,0.1336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.1384331129161,439.74904256346736,1.8075202562245067,2.2237967920013944,1.5575202562245067,1.9737967920013944,0.033665513649407806,0.007894662214942144,38.55484017500902,0,,0.0,none,P447,1
E0046889,N0047136,N0046989,lateral,9.751021144924291,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.88759155273436,439.8388364470097,1.5500000000000114,1.7098085725215242,1.3000000000000114,1.4598085725215242,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046890,N0047137,N0046989,lateral,9.999999999995953,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.9190666807829,439.86906668078296,1.5513617860139561,1.6795783387482857,1.3013617860139561,1.4295783387482857,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046891,N0047138,N0046994,lateral,20.90685932160922,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.54286499023436,440.4383306936263,1.5500000000000114,1.8087701364518125,1.3000000000000114,1.5587701364518125,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046892,N0047139,N0047140,main,29.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.001482,3.6221,held,0.137283,0.1778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.8170919761083,439.67209197610833,2.6414346352198095,2.5130886879541663,2.3914346352198095,2.2630886879541663,0.19601130099299924,0.06110552200129335,2.465844218597356,0,,0.0,none,P447,1
E0046893,N0047140,N0046994,main,11.661903789690601,auto_block,provisional,s5c_flows,3.2393,4.368,0.001723,3.6221,held,0.137525,0.2068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.67209197610833,439.61378245715986,2.5130886879541663,2.633318372918268,2.2630886879541663,2.383318372918268,0.19612541913669193,0.061154198213521,0.9910243354332616,0,,0.0,none,P447,1
E0046894,N0047141,N0046918,lateral,22.207500363055285,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,454.76010257809133,454.64906507627603,1.5551440039399154,2.138807238177094,1.3051440039399154,1.888807238177094,0.13489621704043256,0.037230723305707175,2.743776024052502,0,,0.0,none,P462,1
E0046895,N0047142,N0047143,lateral,29.214837251202127,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,29.215,0.0,W11a-XG03143,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,454.27721354930526,454.1311393630493,1.5504842046009912,1.9846748459351033,1.3004842046009912,1.7346748459351033,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046896,N0047143,N0047144,lateral,23.808541085450514,auto_road,derived,s5c_flows,0.0,0.0,0.000243,3.6221,held,0.000243,0.0292,23.809,0.0,W11a-XG03144,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.1311393630493,454.012096657622,1.9846748459351033,2.090411887299865,1.7346748459351033,1.8404118872998652,0.017101984410940685,0.004493003731379702,23.20251314443899,0,,0.0,none,P462,1
E0046897,N0047144,N0047145,lateral,3.7809869280398805,auto_road,derived,s5c_flows,0.0,0.0,0.000442,3.6221,held,0.000442,0.053,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,454.012096657622,453.9705058014136,2.090411887299865,2.1657551849145307,1.8404118872998652,1.9157551849145307,0.029089526585322427,0.004698637352626017,2.166293377646806,0,,0.0,none,P462,1
E0046898,N0047145,N0047146,lateral,8.184015567727391,auto_road,derived,s5c_flows,0.0,0.0,0.000473,3.6221,held,0.000473,0.0568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.9705058014136,453.929585723575,2.1657551849145307,2.3524882510344014,1.9157551849145307,2.1024882510344014,0.023269532606749844,0.005705822884552708,5.86175329634929,0,,0.0,none,P462,1
E0046899,N0047146,N0047147,lateral,12.401643690789207,auto_road,derived,s5c_flows,0.7416,1.0,0.000542,3.6221,held,0.031632,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.929585723575,453.867577505121,2.3524882510344014,2.6297369480039947,2.1024882510344014,2.3797369480039947,0.11917383524738344,0.03180743570743824,1.7343912871822391,0,,0.0,none,P462,1
E0046900,N0047147,N0047148,lateral,14.826153235159017,auto_road,derived,s5c_flows,1.8214,2.456,0.000645,3.6221,held,0.077002,0.0774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.867577505121,453.7934467389452,2.6297369480039947,2.9857280657423075,2.3797369480039947,2.7357280657423075,0.16161597963595076,0.047127692706397856,1.5289487739759993,0,,0.0,none,P462,1
E0046901,N0047148,N0046918,lateral,14.435905809960296,auto_road,derived,s5c_flows,1.8214,2.456,0.000768,3.6221,held,0.077126,0.0922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.7934467389452,453.7212672098954,2.9857280657423075,3.066605104557709,2.7357280657423075,2.816605104557709,0.16170363513278974,0.04716155241101985,1.4878974734762604,0,,0.0,none,P462,1
E0046902,N0047149,N0047002,lateral,33.83784863137726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.0948059082031,439.9256166650462,1.5500000000000114,2.3514829443287795,1.3000000000000114,2.1014829443287795,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046903,N0047150,N0047002,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,3.2393,4.368,0.000567,3.6221,held,0.136369,0.0681,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,439.4490792345388,439.4079696249566,2.9871085096018533,2.8691299844184073,2.7371085096018533,2.6191299844184073,0.2711882834003656,0.04887092434765025,0.19434699393580784,0,,0.0,none,P466,1
E0046904,N0047151,N0047004,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,440.2715409139889,440.1653276850576,1.550114359448628,1.5509198735361451,1.300114359448628,1.3009198735361451,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046905,N0047152,N0047004,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.04725952148436,439.9913578220469,1.5500000000000114,1.7248897365468565,1.3000000000000114,1.4748897365468565,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046906,N0047153,N0047005,lateral,33.28663395418648,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6732666015625,437.50683343179156,1.5500000000000114,1.6339746736771872,1.3000000000000114,1.3839746736771872,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046907,N0047154,N0047005,lateral,12.165525060596439,auto_block,provisional,s5c_flows,16.6002,22.384,0.001805,3.6221,held,0.697726,0.2166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.34574259505587,437.2849149697529,1.6995760084597578,1.85589313571586,1.4495760084597578,1.60589313571586,0.33075180478553,0.12931071320864068,0.6130238688838474,0,,0.0,none,P466,1
E0046908,N0047155,N0047015,lateral,25.317977802344327,auto_link,provisional,s5c_flows,0.0,0.0,0.000272,3.6221,held,0.000272,0.0326,0.0,0.0,,200,PVC-U,4.65,0.5,ground,minimum,tractive,1.0,441.79323982278135,440.61595385497236,4.132846602999905,1.5550666528401393,3.882846602999905,1.3050666528401393,0.0358168404915958,0.0029581330982066667,11.781226119170132,0,,0.0,none,P466,1
E0046909,N0047156,N0047157,lateral,49.99999999996367,auto_block,provisional,s5c_flows,0.0,0.0,0.000575,3.6221,held,0.000575,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0509817670183,436.80098176701847,2.0802743364973253,2.2328317095440298,1.8302743364973253,1.9828317095440298,0.025375778762798,0.006134874585412758,32.83971463978993,0,,0.0,none,P466,1
E0046910,N0047157,N0047158,lateral,50.000000000016115,auto_block,provisional,s5c_flows,0.0,0.0,0.000992,3.6221,held,0.000992,0.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.80098176701847,436.5509817670184,2.2328317095440298,2.4049203325909616,1.9828317095440298,2.1549203325909616,0.03208151489871332,0.007549787037579164,25.97549822583422,0,,0.0,none,P466,1
E0046911,N0047158,N0047020,lateral,19.866592510193787,auto_block,provisional,s5c_flows,0.0,0.0,0.001408,3.6221,held,0.001408,0.169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5509817670184,436.4516488044674,2.4049203325909616,2.5964774162357003,2.1549203325909616,2.3464774162357003,0.03710122827863827,0.008656381243747319,8.924499013433987,0,,0.0,none,P466,1
E0046912,N0047159,N0047020,lateral,27.294688127912362,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,437.85781613475666,437.448395812838,1.5907312285245894,1.5997304078651382,1.3407312285245894,1.3497304078651382,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046913,N0047160,N0047161,lateral,9.999999999967198,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,18.8,0.5,cover_min,minimum,tractive,1.0,450.6816097973898,448.80160979739594,1.5548098803445782,1.5580703783853096,1.3048098803445782,1.3080703783853096,0.0,0.0,0.0,0,,0.0,none,P467,1
E0046914,N0047161,N0047024,lateral,21.077784821110324,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,7.65,0.5,cover_min,minimum,tractive,1.0,448.5818267581498,446.9693762193349,1.7778534176314338,1.7800439466807347,1.5278534176314338,1.5300439466807347,0.021726279102787734,0.001870669976272249,16.169193630587976,0,,0.0,none,P467,1
E0046915,N0047162,N0047163,main,12.126781251873119,auto_block,provisional,s5c_flows,2.563,3.456,0.007568,3.6221,held,0.115016,0.9082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.85671308711864,441.7960791808593,13.048316209756365,13.343996502734456,12.798316209756365,13.093996502734456,0.18484440866503388,0.05641582017772037,1.0934224211824088,1,recovers_500m,178.55,none,P467,1
E0046916,N0047163,N0047164,main,18.439088914585774,auto_block,provisional,s5c_flows,2.563,3.456,0.007669,3.6221,held,0.115117,0.9203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.7960791808593,441.70388373628634,13.343996502734456,10.466648490276157,13.093996502734456,10.216648490276157,0.1848983514273398,0.05643812454158767,1.6620924210738437,1,recovers_500m,178.55,none,P467,1
E0046917,N0047164,N0047165,main,9.434129833567981,auto_block,provisional,s5c_flows,2.563,3.456,0.007823,3.6221,held,0.11527,0.9387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.70388373628634,441.6567130871185,10.466648490276157,8.78826371952215,10.216648490276157,8.53826371952215,0.18498000354078972,0.056471892687494446,0.8500134837085848,0,,0.0,none,P467,1
E0046918,N0047165,N0047166,main,3.9822780314307575,auto_block,provisional,s5c_flows,2.563,3.456,0.007901,3.6221,held,0.115349,0.9482,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,441.6567130871185,441.61489916778845,8.78826371952215,8.343505373227174,8.53826371952215,8.093505373227174,0.23846275026818178,0.047610548836118344,0.27832984585308596,0,,0.0,none,P467,1
E0046919,N0047166,N0047024,main,23.021728866442675,auto_block,provisional,s5c_flows,2.563,3.456,0.007935,3.6221,held,0.115382,0.9522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.61489916778845,441.4997905234562,8.343505373227174,7.249629642559398,8.093505373227174,6.999629642559398,0.18503972687154346,0.05649659686829908,2.0735843464238544,0,,0.0,none,P467,1
E0046920,N0047167,N0047168,lateral,21.470910553583888,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.30924971883,426.2018951660621,1.5522004764824828,1.7443938964378845,1.3022004764824828,1.4943938964378845,0.13489621704043256,0.037230723305707175,2.652769047772036,0,,0.0,none,P484,1
E0046921,N0047168,N0047039,lateral,19.4164878389476,auto_block,provisional,s5c_flows,2.1596,2.912,0.000179,3.6221,held,0.090713,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.2018951660621,426.10481272686735,1.7443938964378845,1.965713396179524,1.4943938964378845,1.715713396179524,0.17076529857624487,0.05071065465119309,1.8950462028714758,0,,0.0,none,P484,1
E0046922,N0047169,N0047039,lateral,30.675723300355934,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4739562988281,426.32057768232636,1.5500000000000114,1.749948440720516,1.3000000000000114,1.499948440720516,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046923,N0047170,N0047171,lateral,87.05170877128145,auto_block,provisional,s5c_flows,4.3191,5.824,0.000924,3.6221,held,0.181993,0.1109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2635011668222,423.8282426229658,1.8181028370840409,2.4462324746904756,1.5681028370840409,2.1962324746904756,0.2150588123626701,0.06944028200462563,6.746349042456311,0,,0.0,none,P484,1
E0046924,N0047171,N0047172,lateral,26.30589287593181,auto_block,provisional,s5c_flows,4.3191,5.824,0.001649,3.6221,held,0.182718,0.1979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8282426229658,423.69671315858614,2.4462324746904756,2.5975068121169897,2.1962324746904756,2.3475068121169897,0.21533894025634723,0.06956601644142116,2.03600680587669,0,,0.0,none,P484,1
E0046925,N0047172,N0047173,lateral,50.000000000026255,auto_block,provisional,s5c_flows,4.3191,5.824,0.001869,3.6221,held,0.182937,0.2242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.69671315858614,423.446713158586,2.5975068121169897,2.7341340093827284,2.3475068121169897,2.4841340093827284,0.2154234040159645,0.06960394567695513,3.8683509674371996,0,,0.0,none,P484,1
E0046926,N0047173,N0047174,lateral,49.99999999996826,auto_block,provisional,s5c_flows,4.3191,5.824,0.002285,3.6221,held,0.183354,0.2742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.446713158586,423.1967131585862,2.7341340093827284,2.800204566023183,2.4841340093827284,2.550204566023183,0.21558403530477366,0.06967610162208107,3.8654686658718087,0,,0.0,none,P484,1
E0046927,N0047174,N0047046,lateral,6.381389349834902,auto_block,provisional,s5c_flows,4.3191,5.824,0.002702,3.6221,held,0.183771,0.3242,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,423.1967131585862,423.15523412781226,2.800204566023183,2.877816409297111,2.550204566023183,2.627816409297111,0.23614214141610157,0.06561468860193434,0.45039182132470923,0,,0.0,none,P484,1
E0046928,N0047175,N0047176,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,425.5377628933829,425.4966532838007,1.550738083179624,1.562093054089928,1.300738083179624,1.312093054089928,0.18645552558429657,0.029959782537206853,0.28266594676833656,0,,0.0,none,P483,1
E0046929,N0047176,N0047177,lateral,8.94427190999916,auto_block,provisional,s5c_flows,1.0798,1.456,2.6e-05,3.6221,held,0.045294,0.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4966532838007,425.4519319242507,1.562093054089928,1.5788297944993133,1.312093054089928,1.3288297944993133,0.13492384463173468,0.03724051651343438,1.1048543636365058,0,,0.0,none,P483,1
E0046930,N0047177,N0047057,lateral,80.62257748298549,auto_block,provisional,s5c_flows,6.4787,8.736,0.000101,3.6221,held,0.271704,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4519319242507,425.04881903683577,1.5788297944993133,1.6041350647267336,1.3288297944993133,1.3541350647267336,0.24500454348767248,0.08340102937039004,5.484427372605171,0,,0.0,none,P483,1
E0046931,N0047178,N0047179,main,12.165525060596439,auto_block,provisional,s5c_flows,14.0372,18.928,0.006467,3.6221,held,0.59494,0.776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3494635719229,421.28863594661993,5.182274709327089,5.268096231114441,4.932274709327089,5.018096231114441,0.3146088955129559,0.11997681409980523,0.6444787604601945,0,,0.0,none,P483,1
E0046932,N0047179,N0047180,main,14.866068747318506,auto_block,provisional,s5c_flows,14.0372,18.928,0.006568,3.6221,held,0.595042,0.7882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.28863594661993,421.2143056028833,5.268096231114441,5.444263733054186,5.018096231114441,5.194263733054186,0.31462587736420056,0.1199864604646523,0.7874997903255763,0,,0.0,none,P483,1
E0046933,N0047180,N0047057,main,10.44030650891055,auto_block,provisional,s5c_flows,14.0372,18.928,0.006692,3.6221,held,0.595166,0.8031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2143056028833,421.1621040703388,5.444263733054186,5.490850031223715,5.194263733054186,5.240850031223715,0.3146465191458906,0.11999818630136297,0.5530177449735664,0,,0.0,none,P483,1
E0046934,N0047181,N0047182,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,424.2534973144531,424.15887173651566,1.5500000000000114,1.552065763484336,1.3000000000000114,1.302065763484336,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046935,N0047182,N0047183,lateral,22.135943621178654,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,424.15887173651566,423.9817841875462,1.552065763484336,1.5530363690944,1.302065763484336,1.3030363690944,0.015289316396421846,0.0033991238365622956,24.13007776937967,0,,0.0,none,P484,1
E0046936,N0047183,N0047184,lateral,86.16263691415206,auto_block,provisional,s5c_flows,0.0,0.0,0.000328,3.6221,held,0.000328,0.0393,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,423.57366944194047,422.151985932857,1.961151114700158,1.9869606003461513,1.711151114700158,1.7369606003461513,0.02875661318417664,0.003880320897123063,49.93786783484593,0,,0.0,none,P484,1
E0046937,N0047184,N0047185,lateral,5.656854249492381,auto_block,provisional,s5c_flows,0.0,0.0,0.001046,3.6221,held,0.001046,0.1255,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,422.151985932857,422.1095595259858,1.9869606003461513,2.0383896927642127,1.7369606003461513,1.7883896927642127,0.03747211137343239,0.007051296955742387,2.51602860641184,0,,0.0,none,P484,1
E0046938,N0047185,N0047186,lateral,8.839914681124881,auto_block,provisional,s5c_flows,0.0,0.0,0.001093,3.6221,held,0.001093,0.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1095595259858,422.06535995258014,2.0383896927642127,2.1494227622636117,1.7883896927642127,1.8994227622636117,0.033411790909506744,0.007839151022156182,4.409578395576533,0,,0.0,none,P484,1
E0046939,N0047186,N0047187,lateral,11.383833735031804,auto_block,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.06535995258014,422.008440783905,2.1494227622636117,3.482373425079402,1.8994227622636117,3.232373425079402,0.034335901580504376,0.008041826953189918,5.525719538940471,0,,0.0,none,P484,1
E0046940,N0047187,N0047188,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.001262,3.6221,held,0.001262,0.1514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.008440783905,421.91941831483115,3.482373425079402,7.427047749621977,3.232373425079402,7.177047749621977,0.03546729168495622,0.008291806757311032,8.366625966686934,0,,0.0,none,P484,1
E0046941,N0047188,N0047189,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.00141,3.6221,held,0.00141,0.1692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.91941831483115,421.83209706884827,7.427047749621977,7.179957374511105,7.177047749621977,6.929957374511105,0.03712281501098352,0.008661225810614598,7.84075291318193,0,,0.0,none,P484,1
E0046942,N0047189,N0047190,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.001555,3.6221,held,0.001555,0.1867,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,421.83209706884827,421.7891406956308,7.179957374511105,8.510114675462944,6.929957374511105,8.260114675462944,0.039876151623744804,0.008814927629365893,3.2643778958415224,0,,0.0,none,P484,1
E0046943,N0047190,N0047191,lateral,15.537173577639297,auto_block,provisional,s5c_flows,0.0,0.0,0.001621,3.6221,held,0.001621,0.1945,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.7891406956308,421.7036862409538,8.510114675462944,7.2032961809212,8.260114675462944,6.9532961809212,0.04055597514901271,0.008961324755781847,6.385073765559768,0,,0.0,none,P484,1
