EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046944,N0047191,N0047192,lateral,7.266334924343462,auto_block,provisional,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.7036862409538,421.6600882314077,7.2032961809212,6.1353219248422874,6.9532961809212,5.8853219248422874,0.04305506374933287,0.009062293752321177,2.812806938980959,0,,0.0,none,P484,1
E0046945,N0047192,N0047193,lateral,12.733665075690885,auto_block,provisional,s5c_flows,0.0,0.0,0.001811,3.6221,held,0.001811,0.2173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6600882314077,421.59641990602927,6.1353219248422874,3.6865695959238565,5.8853219248422874,3.4365695959238565,0.041095476665976315,0.00956509206578629,5.1642606067451196,0,,0.0,none,P484,1
E0046946,N0047193,N0047194,lateral,15.00000000002083,auto_block,provisional,s5c_flows,0.0,0.0,0.001917,3.6221,held,0.001917,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.59641990602927,421.52141990602917,3.6865695959238565,2.926730728736459,3.4365695959238565,2.676730728736459,0.04204589331933936,0.00978493110607001,5.94588389647456,0,,0.0,none,P484,1
E0046947,N0047194,N0047195,lateral,6.500820461535665,auto_block,provisional,s5c_flows,0.0,0.0,0.002042,3.6221,held,0.002042,0.245,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,421.52141990602917,421.4791645730292,2.926730728736459,2.913535622283291,2.676730728736459,2.663535622283291,0.04704006321848249,0.009469413187431247,2.3032921360890204,0,,0.0,none,P484,1
E0046948,N0047195,N0047196,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.002096,3.6221,held,0.002096,0.2515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4791645730292,421.4041645730292,2.913535622283291,2.9524333273614047,2.663535622283291,2.7024333273614047,0.04357439174359786,0.010141368104516851,5.73731473914908,0,,0.0,none,P484,1
E0046949,N0047196,N0047197,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.002221,3.6221,held,0.002221,0.2665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4041645730292,421.2923611741542,2.9524333273614047,3.092343415689527,2.7024333273614047,2.842343415689527,0.0445908732051291,0.010380362920169112,8.357719180235685,0,,0.0,none,P484,1
E0046950,N0047197,N0047198,lateral,3.605551275463989,auto_block,provisional,s5c_flows,0.0,0.0,0.002407,3.6221,held,0.002407,0.2889,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,421.2923611741542,421.2508973344864,3.092343415689527,3.1526671186385897,2.842343415689527,2.9026671186385897,0.06056669653421174,0.008927131251016046,0.9921710229612615,0,,0.0,none,P484,1
E0046951,N0047198,N0047199,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.002437,3.6221,held,0.002437,0.2925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2508973344864,421.16145461538645,3.1526671186385897,3.3623796131291783,2.9026671186385897,3.1123796131291783,0.04626088445649431,0.01077638720122967,6.444805379377424,0,,0.0,none,P484,1
E0046952,N0047199,N0047200,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.002586,3.6221,held,0.002586,0.3104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.16145461538645,421.0684492391978,3.3623796131291783,3.6994950967397244,3.1123796131291783,3.4494950967397244,0.04735600811605073,0.011038345831407753,6.546538294977074,0,,0.0,none,P484,1
E0046953,N0047200,N0047201,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.002741,3.6221,held,0.002741,0.329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0684492391978,421.02101507429524,3.6994950967397244,3.897136781173515,3.4494950967397244,3.647136781173515,0.04845132309287445,0.011302132252001523,3.263355320665581,0,,0.0,none,P484,1
E0046954,N0047201,N0047202,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.00282,3.6221,held,0.00282,0.3384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.02101507429524,420.91307990857064,3.897136781173515,3.806280442991863,3.647136781173515,3.556280442991863,0.048993681207258416,0.011433406231254245,7.343475258099468,0,,0.0,none,P484,1
E0046955,N0047202,N0047203,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.003,3.6221,held,0.003,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.91307990857064,420.85287193567666,3.806280442991863,3.89621253697959,3.556280442991863,3.64621253697959,0.05019248989289648,0.011725107080591685,3.998471552380087,0,,0.0,none,P484,1
E0046956,N0047203,N0047204,lateral,7.927868725923777,auto_block,provisional,s5c_flows,0.0,0.0,0.003101,3.6221,held,0.003101,0.3721,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,420.85287193567666,420.8092686576841,3.89621253697959,3.987026508331553,3.64621253697959,3.737026508331553,0.05248626999440905,0.011634773641867185,2.517442093830212,0,,0.0,none,P484,1
E0046957,N0047204,N0047205,lateral,10.456907584926459,auto_block,provisional,s5c_flows,0.0,0.0,0.003167,3.6221,held,0.003167,0.38,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.8092686576841,420.751755665967,3.987026508331553,4.170760203173643,3.737026508331553,3.920760203173643,0.05291827758870447,0.011735211864754375,3.293413939823856,0,,0.0,none,P484,1
E0046958,N0047205,N0047206,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.003254,3.6221,held,0.003254,0.3905,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.751755665967,420.6383702612625,4.170760203173643,4.595974221159395,3.920760203173643,4.345974221159395,0.05347861235835636,0.011865856029349836,6.424851362368044,0,,0.0,none,P484,1
E0046959,N0047206,N0047046,lateral,36.069377593742864,auto_block,provisional,s5c_flows,0.0,0.0,0.003426,3.6221,held,0.003426,0.4111,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.6383702612625,420.4399886844969,4.595974221159395,5.593061852612493,4.345974221159395,5.343061852612493,0.05455748648589449,0.012118576000204578,11.018768127898875,0,,0.0,none,P484,1
E0046960,N0047207,N0047208,trunk main,49.99937122534667,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.472333,2.5051,merrimack,46.614772,56.6799,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,457.18773150037396,457.03773338669794,9.649579290641668,9.178270031270813,9.199579290641669,8.728270031270814,0.8664384364731482,0.44343278530801,0.9617796472047478,0,,0.0,none,P462,1
E0046961,N0047208,N0047209,trunk main,49.99877903225376,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.47275,2.5051,merrimack,46.615188,56.7299,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,457.03773338669794,456.8877370496012,9.178270031270813,8.81401465938319,8.728270031270814,8.36401465938319,0.8664404274783366,0.4434350278085313,0.9617660458159208,0,,0.0,none,P462,1
E0046962,N0047209,N0047061,trunk main,8.310284272281251,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.473166,2.5051,merrimack,46.615605,56.7799,0.0,0.0,,400,GRP,0.5,0.205,table11,minimum,velocity,1.0,456.8877370496012,456.84618562823977,8.81401465938319,8.739873942072734,8.36401465938319,8.289873942072735,1.047119942374668,0.3845024207343385,0.13227208485519995,0,,0.0,none,P462,1
E0046963,N0047210,N0047211,lateral,6.1582499639955675,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,463.32672484619536,463.2866962214294,1.5524560620077636,1.5886089543518551,1.3024560620077636,1.3386089543518551,0.12949162820166976,0.029737239905788776,0.7926188034339864,0,,0.0,none,P462,1
E0046964,N0047211,N0047061,lateral,30.099711295565204,auto_road,derived,s5c_flows,2.9012,3.912,5.1e-05,3.6221,held,0.121676,0.0062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.2866962214294,463.13619766495157,1.5886089543518551,2.449861905360933,1.3386089543518551,2.199861905360933,0.1883325731037498,0.057865104501484105,2.6637020174397987,0,,0.0,none,P462,1
E0046965,N0047212,N0047213,lateral,19.9023244322289,auto_road,derived,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.44945068359374,460.3499390614326,1.5500000000000114,1.6099913584892533,1.3000000000000114,1.3599913584892533,0.20903642483421792,0.06675929444558273,1.586830656269036,0,,0.0,none,P462,1
E0046966,N0047213,N0047214,lateral,19.13862118508564,auto_road,derived,s5c_flows,5.8023,7.824,0.000166,3.6221,held,0.243415,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.3499390614326,460.2542459555072,1.6099913584892533,1.6614034585552986,1.3599913584892533,1.4114034585552986,0.2364365269914195,0.0792992077392102,1.3491021197541246,0,,0.0,none,P462,1
E0046967,N0047214,N0047215,lateral,6.069384883671924,auto_road,derived,s5c_flows,6.8821,9.28,0.000325,3.6221,held,0.288842,0.039,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,460.2542459555072,460.2117602613215,1.6614034585552986,1.7166455003972487,1.4114034585552986,1.4666455003972487,0.28070354428944533,0.0792719369294487,0.36036742957388074,0,,0.0,none,P462,1
E0046968,N0047215,N0047216,lateral,52.901020151602474,auto_road,derived,s5c_flows,7.9619,10.736,0.000376,3.6221,held,0.334159,0.0451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.2117602613215,459.9472551605635,1.7166455003972487,2.3879499175615138,1.4666455003972487,2.1379499175615138,0.26188900765005385,0.0917380028445425,3.3666310667437944,0,,0.0,none,P462,1
E0046969,N0047216,N0047217,lateral,5.595541574682949,auto_road,derived,s5c_flows,7.9619,10.736,0.000817,3.6221,held,0.3346,0.098,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,459.9472551605635,459.9052885987534,2.3879499175615138,2.4422150633560022,2.1379499175615138,2.1922150633560022,0.3014483993606388,0.0834520104850496,0.30936978415713884,0,,0.0,none,P462,1
E0046970,N0047217,N0047218,lateral,3.4025457503230485,auto_road,derived,s5c_flows,7.9619,10.736,0.000863,3.6221,held,0.334647,0.1036,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,459.9052885987534,459.8644580497495,2.4422150633560022,2.473249469781763,2.1922150633560022,2.223249469781763,0.35441601782025056,0.07478531840178895,0.1600071469328417,0,,0.0,none,P462,1
E0046971,N0047218,N0047219,lateral,6.072919306819088,auto_road,derived,s5c_flows,7.9619,10.736,0.000892,3.6221,held,0.334675,0.107,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,459.8644580497495,459.82194761460175,2.473249469781763,2.499310930320121,2.223249469781763,2.249310930320121,0.2943734137566577,0.08482109276065333,0.343833094465478,0,,0.0,none,P462,1
E0046972,N0047219,N0047220,lateral,26.908315890872338,auto_road,derived,s5c_flows,10.1215,13.648,0.000942,3.6221,held,0.42526,0.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.82194761460175,459.6874060351474,2.499310930320121,2.539309052743249,2.249310930320121,2.289309052743249,0.28287502841272516,0.10257408889261124,1.5854065805349271,0,,0.0,none,P462,1
E0046973,N0047220,N0047221,lateral,11.684498889217794,auto_road,derived,s5c_flows,11.9429,16.104,0.001167,3.6221,held,0.501842,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.6874060351474,459.6289835407013,2.539309052743249,2.577834086251812,2.289309052743249,2.327834086251812,0.29814866009772195,0.11079547623522537,0.6531696238037792,0,,0.0,none,P462,1
E0046974,N0047221,N0047069,lateral,10.586687173097115,auto_road,derived,s5c_flows,11.9429,16.104,0.001264,3.6221,held,0.501939,0.1517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.6289835407013,459.5760501048358,2.577834086251812,2.64016693617981,2.327834086251812,2.39016693617981,0.2981669097226358,0.11080547015547013,0.5917651505407482,0,,0.0,none,P462,1
E0046975,N0047222,N0047223,lateral,35.00000000008189,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,461.0768698497301,460.5693698497289,1.6109658436292875,1.6120571522242244,1.3609658436292875,1.3620571522242244,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046976,N0047223,N0047224,lateral,59.39736681747426,auto_road,derived,s5c_flows,1.0798,1.456,0.000292,3.6221,held,0.045559,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.5693698497289,460.27238301564154,1.6120571522242244,2.6400010175615876,1.3620571522242244,2.3900010175615876,0.1351944001348386,0.03733646939291538,7.322463893750185,0,,0.0,none,P462,1
E0046977,N0047224,N0047225,lateral,23.836973749569825,auto_road,derived,s5c_flows,1.0798,1.456,0.000787,3.6221,held,0.046054,0.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.27238301564154,460.1531981468937,2.6400010175615876,2.7960816382625353,2.3900010175615876,2.5460816382625353,0.13569686828164085,0.03751490398471921,2.927723394482452,0,,0.0,none,P462,1
E0046978,N0047225,N0047064,lateral,46.965078451078114,auto_road,derived,s5c_flows,1.8214,2.456,0.000985,3.6221,held,0.077343,0.1182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.1531981468937,459.9183727546383,2.7960816382625353,3.0902026848148125,2.5460816382625353,2.8402026848148125,0.1618567959683101,0.04722073734257434,4.836073164769821,0,,0.0,none,P462,1
E0046979,N0047226,N0047227,main,9.20633412552894,auto_road,derived,s5c_flows,26.5105,27.634,0.005858,3.6221,held,1.117244,0.7029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.2313971751853,458.18536550455764,4.984484172470957,4.9030439192704875,4.734484172470957,4.6530439192704875,0.38279669045860315,0.16171378259073682,0.40083654304410027,0,,0.0,none,P462,1
E0046980,N0047227,N0047228,main,10.011138123106146,auto_road,derived,s5c_flows,26.5105,27.634,0.005934,3.6221,held,1.117321,0.7121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.18536550455764,458.1353098139421,4.9030439192704875,4.820561768089135,4.6530439192704875,4.570561768089135,0.382804805906826,0.16171912034920072,0.43586783519217537,0,,0.0,none,P462,1
E0046981,N0047228,N0047229,main,6.027406124328581,auto_road,derived,s5c_flows,27.5902,29.09,0.006018,3.6221,held,1.162672,0.7221,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,458.1353098139421,458.0931179710718,4.820561768089135,4.803641062131305,4.570561768089135,4.553641062131305,0.43606955634701877,0.1519190143976324,0.23036868150196532,0,,0.0,none,P462,1
E0046982,N0047229,N0047230,main,12.113477526685879,auto_road,derived,s5c_flows,27.5902,29.09,0.006068,3.6221,held,1.162722,0.7282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.0931179710718,458.03255058343836,4.803641062131305,4.81330512945226,4.553641062131305,4.56330512945226,0.38752015228108966,0.1648360751877999,0.5209826919271761,0,,0.0,none,P462,1
E0046983,N0047230,N0047064,main,35.5242453149958,auto_road,derived,s5c_flows,28.67,30.546,0.006169,3.6221,held,1.20809,0.7403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.03255058343836,457.8549293568634,4.81330512945226,5.153646082589717,4.56330512945226,4.903646082589717,0.39209908163627055,0.16789272412230832,1.5100029124759913,0,,0.0,none,P462,1
E0046984,N0047231,N0047232,lateral,36.88323208273876,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.48427124023436,460.29985507982065,1.5500000000000114,1.7651168440074798,1.3000000000000114,1.5151168440074798,0.13489621704043256,0.037230723305707175,4.556988685072332,0,,0.0,none,P462,1
E0046985,N0047232,N0047233,lateral,22.600837795889063,auto_road,derived,s5c_flows,1.8214,2.456,0.000307,3.6221,held,0.076665,0.0369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.29985507982065,460.1868508908412,1.7651168440074798,1.9428182986119396,1.5151168440074798,1.6928182986119396,0.16137725607685457,0.04703552407814196,2.334161821118667,0,,0.0,none,P462,1
E0046986,N0047233,N0047234,lateral,5.22795462988718,auto_road,derived,s5c_flows,1.8214,2.456,0.000496,3.6221,held,0.076853,0.0595,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,460.1868508908412,460.1450272538021,1.9428182986119396,2.022819425885416,1.6928182986119396,1.772819425885416,0.1896215828697908,0.04226798101374099,0.45950769868121216,0,,0.0,none,P462,1
E0046987,N0047234,N0047069,lateral,11.410864617600263,auto_road,derived,s5c_flows,2.9012,3.912,0.000539,3.6221,held,0.122164,0.0647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.1450272538021,460.0879729307141,2.022819425885416,2.128244110301523,1.772819425885416,1.878244110301523,0.18858284511389126,0.05796963497778154,1.0084749588179556,0,,0.0,none,P462,1
E0046988,N0047235,N0047236,lateral,20.054302336678763,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,461.56112201369984,461.28036178098637,1.591771052706406,1.591800084248007,1.341771052706406,1.341800084248007,0.21325855703760682,0.033877507041664784,1.5672917275672953,0,,0.0,none,P462,1
E0046989,N0047236,N0047237,lateral,36.643603124716726,auto_road,derived,s5c_flows,1.4832,2.0,0.000167,3.6221,held,0.062347,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.28036178098637,461.0971437653628,1.591800084248007,2.015740756121602,1.341800084248007,1.7657407561216019,0.1504778987773207,0.042899058031532294,4.058580852787164,0,,0.0,none,P462,1
E0046990,N0047237,N0047238,lateral,15.389579873374167,auto_road,derived,s5c_flows,2.563,3.456,0.000472,3.6221,held,0.10792,0.0567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.0971437653628,461.0201958659959,2.015740756121602,2.092322444550973,1.7657407561216019,1.8423224445509732,0.1809684141732778,0.0548220602352216,1.4173357216026474,0,,0.0,none,P462,1
E0046991,N0047238,N0047239,lateral,4.250396806203903,auto_road,derived,s5c_flows,2.563,3.456,0.000601,3.6221,held,0.108048,0.0721,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,461.0201958659959,460.97981709633694,2.092322444550973,2.1226914485849306,1.8423224445509732,1.8726914485849306,0.22548113007672474,0.04730986672809326,0.3141723954725624,0,,0.0,none,P462,1
E0046992,N0047239,N0047240,lateral,9.991243838519422,auto_road,derived,s5c_flows,2.563,3.456,0.000636,3.6221,held,0.108084,0.0763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.97981709633694,460.92986087714434,2.1226914485849306,2.1358129509806645,1.8726914485849306,1.8858129509806645,0.18105998087674335,0.054859508907168314,0.919699261182124,0,,0.0,none,P462,1
E0046993,N0047240,N0047241,lateral,8.65119905728522,auto_road,derived,s5c_flows,3.3046,4.456,0.000719,3.6221,held,0.139257,0.0863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.92986087714434,460.8866048818579,2.1358129509806645,2.134177588845205,1.8858129509806645,1.8841775888452048,0.19693807465633167,0.061501269102971795,0.7321420766724145,0,,0.0,none,P462,1
E0046994,N0047241,N0047242,lateral,10.0547519157334,auto_road,derived,s5c_flows,3.3046,4.456,0.000792,3.6221,held,0.139329,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.8866048818579,460.83633112227926,2.134177588845205,2.1365387507676132,1.8841775888452048,1.8865387507676132,0.19697170297867123,0.06151564775496762,0.8507780359379983,0,,0.0,none,P462,1
E0046995,N0047242,N0047073,lateral,13.136292159519279,auto_road,derived,s5c_flows,4.3844,5.912,0.000875,3.6221,held,0.18468,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.83633112227926,460.7706496614817,2.1365387507676132,2.2803757291433158,1.8865387507676132,2.0303757291433158,0.21609311352344393,0.06990497968419315,1.0131660333308217,0,,0.0,none,P462,1
E0046996,N0047243,N0047244,main,15.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.018851,3.6221,held,0.049941,2.2621,15.0,0.0,W11a-XG03145,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.5069745873419,453.4319745873419,7.18702565679871,6.9725664282830735,6.93702565679871,6.7225664282830735,0.13951787586954117,0.03888172457753361,1.7918850788250762,0,,0.0,none,P462,1
E0046997,N0047244,N0047245,main,27.730849247724095,auto_block,provisional,s5c_flows,0.7416,1.0,0.018976,3.6221,held,0.050066,2.2771,27.731,0.0,W11a-XG03146,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.4319745873419,453.2933203411033,6.9725664282830735,7.5170739460060645,6.7225664282830735,7.2670739460060645,0.13963727292505496,0.03892471640740183,3.3098671372897672,0,,0.0,none,P462,1
E0046998,N0047245,N0047246,main,28.569083004317868,auto_block,provisional,s5c_flows,0.7416,1.0,0.019207,3.6221,held,0.050297,2.3048,28.569,0.0,W11a-XG03147,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.2933203411033,453.1504749260817,7.5170739460060645,7.752845386418301,7.2670739460060645,7.502845386418301,0.13985737521884267,0.039004014360025235,3.4045496897123737,0,,0.0,none,P462,1
E0046999,N0047246,N0047247,main,33.6888554635364,auto_block,provisional,s5c_flows,0.7416,1.0,0.019445,3.6221,held,0.050535,2.3334,33.689,0.0,W11a-XG03148,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.1504749260817,452.982030648764,7.752845386418301,7.77584288639224,7.502845386418301,7.52584288639224,0.14008341449207135,0.039085511641083565,4.0081898804947595,0,,0.0,none,P462,1
E0047000,N0047247,N0047248,main,43.11014615151755,auto_block,provisional,s5c_flows,0.7416,1.0,0.019726,3.6221,held,0.050816,2.3671,43.11,0.0,W11a-XG03149,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.982030648764,452.76647991800644,7.77584288639224,7.695891908165436,7.52584288639224,7.445891908165436,0.14034934332965857,0.03918146919402285,5.119385804114355,0,,0.0,none,P462,1
E0047001,N0047248,N0047249,main,19.77808246368311,auto_block,provisional,s5c_flows,0.7416,1.0,0.020085,3.6221,held,0.051175,2.4102,19.778,0.0,W11a-XG03150,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.76647991800644,452.667589505688,7.695891908165436,7.8791634239995005,7.445891908165436,7.6291634239995005,0.14068760734941074,0.0393036503996074,2.3430258992846,0,,0.0,none,P462,1
E0047002,N0047249,N0047250,main,12.529489591984216,auto_block,provisional,s5c_flows,0.7416,1.0,0.02025,3.6221,held,0.05134,2.43,12.529,0.0,W11a-XG03151,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.667589505688,452.60494205772807,7.8791634239995005,8.104927327037558,7.6291634239995005,7.854927327037558,0.14084252435897732,0.03935965223608154,1.482683070922676,0,,0.0,none,P462,1
E0047003,N0047250,N0047251,main,7.937556784517574,auto_block,provisional,s5c_flows,0.7416,1.0,0.020354,3.6221,held,0.051444,2.4425,7.938,0.0,W11a-XG03152,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,452.60494205772807,452.56128549541324,8.104927327037558,8.21328115497738,7.854927327037558,7.9632811549773805,0.14559839236791555,0.03854332754328091,0.9086131441685152,0,,0.0,none,P462,1
E0047004,N0047251,N0047252,main,7.017726645662604,auto_block,provisional,s5c_flows,0.7416,1.0,0.02042,3.6221,held,0.051511,2.4505,7.018,0.0,W11a-XG03153,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,452.56128549541324,452.5191791355393,8.21328115497738,8.396836489460725,7.9632811549773805,8.146836489460725,0.1500465687343441,0.03780482646568642,0.7795054012072986,0,,0.0,none,P462,1
E0047005,N0047252,N0047253,main,31.081938780270356,auto_block,provisional,s5c_flows,0.7416,1.0,0.020479,3.6221,held,0.051569,2.4575,26.42,0.0,W11a-XG03154,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.5191791355393,452.36376944163794,8.396836489460725,9.532318204846433,8.146836489460725,9.282318204846433,0.14105695853523362,0.03943721663985214,3.672504486016621,0,,0.0,none,P462,1
E0047006,N0047253,N0047254,main,17.674033421250854,auto_block,provisional,s5c_flows,1.4832,2.0,0.020738,3.6221,held,0.082918,2.4886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.36376944163794,452.2753992745317,9.532318204846433,10.272971086796417,9.282318204846433,10.022971086796417,0.16569281225763804,0.048712068775069256,1.7777912009211816,0,,0.0,none,P462,1
E0047007,N0047254,N0047255,main,20.839503874625095,auto_block,provisional,s5c_flows,1.4832,2.0,0.020885,3.6221,held,0.083065,2.5062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.2753992745317,452.17120175515856,10.272971086796417,10.922426174528937,10.022971086796417,10.672426174528937,0.16579148878094124,0.04875065964725547,2.094951116797089,0,,0.0,none,P462,1
E0047008,N0047255,N0047256,main,61.38351467489361,auto_block,provisional,s5c_flows,4.7226,6.368,0.021059,3.6221,held,0.219041,2.5271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.17120175515856,451.8642841817841,10.922426174528937,11.654453611184636,10.672426174528937,11.404453611184636,0.22846871809904645,0.07556210575264985,4.477893457043752,0,,0.0,none,P462,1
E0047009,N0047256,N0047073,main,53.92396557394804,auto_block,provisional,s5c_flows,4.7226,6.368,0.02157,3.6221,held,0.219552,2.5885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.8642841817841,451.59466435391437,11.654453611184636,11.456361036710632,11.404453611184636,11.206361036710632,0.22864204558663814,0.07564260897363964,3.930741422732979,0,,0.0,none,P462,1
E0047010,N0047257,N0047258,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.001794,3.6221,held,0.001794,0.2153,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,456.7114611809834,456.6336794350529,2.466791992844719,2.2810849692439774,2.216791992844719,2.0310849692439774,0.04225487535066667,0.009330023399038961,5.578108051188396,0,,0.0,none,P462,1
E0047011,N0047258,N0047127,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.001912,3.6221,held,0.001912,0.2295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,456.6336794350529,456.5535982262708,2.2810849692439774,2.0996610510729283,2.0310849692439774,1.8496610510729283,0.04335209044369365,0.009570292680008724,5.5976615466298645,0,,0.0,none,P462,1
E0047012,N0047259,N0047260,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000752,3.6221,held,0.000752,0.0903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.3478597090988,456.28422009879205,2.0338236405105476,2.247151971520452,1.7838236405105476,1.9971519715204522,0.02851696891950868,0.0067884930689790235,7.438800208911511,0,,0.0,none,P462,1
E0047013,N0047260,N0047127,lateral,23.769728648009426,auto_block,provisional,s5c_flows,0.0,0.0,0.000858,3.6221,held,0.000858,0.103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.28422009879205,456.165371455552,2.247151971520452,2.4878878217917304,1.9971519715204522,2.2378878217917304,0.030171472967071056,0.007139287198711625,13.130354774719125,0,,0.0,none,P462,1
E0047014,N0047261,N0047262,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,440.52932475895244,440.22745558198994,1.6759669890944338,1.6813273769944317,1.4259669890944338,1.4313273769944317,0.0,0.0,0.0,0,,0.0,none,P447,1
E0047015,N0047262,N0047135,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.22745558198994,440.1384331129161,1.6813273769944317,1.8075202562245067,1.4313273769944317,1.5575202562245067,0.015021584437741561,0.004098837817376438,19.75434514310318,0,,0.0,none,P447,1
E0047016,N0047263,N0047264,lateral,13.601470508735444,auto_block,provisional,s5c_flows,2.1596,2.912,0.001072,3.6221,held,0.091606,0.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.01320314827274,439.94519579572903,2.545329566571013,2.5903877003647153,2.295329566571013,2.3403877003647153,0.1713266930702066,0.05093370260016902,1.3231515246295962,0,,0.0,none,P447,1
E0047017,N0047264,N0047265,lateral,9.219544457292887,auto_block,provisional,s5c_flows,3.2393,4.368,0.001185,3.6221,held,0.136987,0.1423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.94519579572903,439.8990980734426,2.5903877003647153,2.6837571511667875,2.3403877003647153,2.4337571511667875,0.1958715261526672,0.061045922807273584,0.7844890847914721,0,,0.0,none,P447,1
E0047018,N0047265,N0047139,lateral,16.401219466856727,auto_block,provisional,s5c_flows,3.2393,4.368,0.001262,3.6221,held,0.137064,0.1515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.8990980734426,439.8170919761083,2.6837571511667875,2.6414346352198095,2.4337571511667875,2.3914346352198095,0.19590790690297855,0.06106143315912024,1.395317126818782,0,,0.0,none,P447,1
E0047019,N0047266,N0047267,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,441.4396240234375,441.03674376827473,1.5500000000000114,1.5559075989127678,1.3000000000000114,1.3059075989127678,0.0,0.0,0.0,0,,0.0,none,P447,1
E0047020,N0047267,N0047268,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.000192,3.6221,held,0.000192,0.023,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,441.03674376827473,440.9951234607314,1.5559075989127678,1.5627683849717187,1.3059075989127678,1.3127683849717187,0.01659835741539019,0.003916855017545379,6.429475798104975,0,,0.0,none,P447,1
E0047021,N0047268,N0047269,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.000245,3.6221,held,0.000245,0.0294,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,440.9951234607314,440.82841413285803,1.5627683849717187,1.553910085891971,1.3127683849717187,1.303910085891971,0.02267017608408292,0.0037431660064411176,10.21345102476134,0,,0.0,none,P447,1
E0047022,N0047269,N0047270,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.000361,3.6221,held,0.000361,0.0433,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,440.82841413285803,440.62781191452535,1.553910085891971,1.5558123530527723,1.303910085891971,1.3058123530527723,0.026120784500922697,0.0044106617328771025,12.190147641410444,0,,0.0,none,P447,1
E0047023,N0047270,N0047271,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.00052,3.6221,held,0.00052,0.0624,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,440.57798165995837,440.3434267623331,1.6056426076197567,1.6096677200887939,1.3556426076197567,1.3596677200887939,0.03174841510786004,0.00493995970301056,10.707137130614132,0,,0.0,none,P447,1
E0047024,N0047271,N0047135,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.00069,3.6221,held,0.00069,0.0828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.3434267623331,440.29027603326944,1.6096677200887939,1.6556773358711894,1.3596677200887939,1.4056773358711894,0.02747754875503397,0.006570404430242288,6.4477766360601185,0,,0.0,none,P447,1
E0047025,N0047272,N0047139,lateral,9.944472489203157,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.833542103339,440.783819740893,1.5521695665828474,1.6747068704351022,1.3021695665828474,1.4247068704351022,0.0,0.0,0.0,0,,0.0,none,P447,1
E0047026,N0047273,N0047274,lateral,77.26558507017192,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,458.39732666015624,457.7405691870598,1.5500000000000114,1.5608529320808202,1.3000000000000114,1.3108529320808202,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047027,N0047274,N0047275,lateral,38.48528278214553,auto_road,derived,s5c_flows,0.0,0.0,0.000644,3.6221,held,0.000644,0.0773,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,457.72341007127363,457.43477045040754,1.5780120478669915,1.574995174592459,1.3280120478669915,1.324995174592459,0.030436207663272447,0.005860657639319672,21.074287138487115,0,,0.0,none,P462,1
E0047028,N0047275,N0047276,lateral,45.02286488819474,auto_road,derived,s5c_flows,0.0,0.0,0.000965,3.6221,held,0.000965,0.1158,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,457.42848468206245,457.20337035762145,1.5812809429375534,1.673186038862923,1.3312809429375534,1.423186038862923,0.03171092759188495,0.007469681497331876,23.66317034705538,0,,0.0,none,P462,1
E0047029,N0047276,N0047090,lateral,43.97909554482961,auto_road,derived,s5c_flows,0.0,0.0,0.00134,3.6221,held,0.00134,0.1608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.20337035762145,456.9834748798973,1.673186038862923,1.769271702133949,1.423186038862923,1.519271702133949,0.03635488513143635,0.008489332681096057,20.16193760748105,0,,0.0,none,P462,1
E0047030,N0047277,N0047278,lateral,10.000000000005768,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.0,0.5,ground,minimum,tractive,1.0,445.49901123046874,444.79901123046835,1.5500000000000114,1.550842285156648,1.3000000000000114,1.300842285156648,0.0,0.0,0.0,0,,0.0,none,P466,1
E0047031,N0047278,N0047279,lateral,3.41640786499297,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,13.05,0.5,ground,minimum,tractive,1.0,444.79901123046835,444.3531700040868,1.550842285156648,1.5513099763819582,1.300842285156648,1.3013099763819582,0.024828681984879346,0.0017113458258799785,2.2933207295454783,0,,0.0,none,P466,1
E0047032,N0047279,N0047150,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,16.7,0.5,cover_min,minimum,tractive,1.0,443.8739689895468,440.39892409775047,2.0305109909219254,2.0372636463901586,1.7805109909219254,1.7872636463901586,0.031472644072474514,0.001784230785482871,11.019438552608367,0,,0.0,none,P466,1
E0047033,N0047280,N0047281,lateral,23.53720459187964,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.6182434082031,439.5005573852437,1.5500000000000114,2.4670329467875263,1.3000000000000114,2.2170329467875263,0.19530982006149752,0.060806644196143594,2.0085356848645604,0,,0.0,none,P466,1
E0047034,N0047281,N0047150,lateral,10.295630140987,auto_block,provisional,s5c_flows,3.2393,4.368,0.000196,3.6221,held,0.135998,0.0235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.5005573852437,439.4490792345388,2.4670329467875263,2.9871085096018533,2.2170329467875263,2.7371085096018533,0.1954029637402058,0.06084629660802274,0.87815370042829,0,,0.0,none,P466,1
E0047035,N0047282,N0047154,lateral,21.587033144922902,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,437.69350326226555,437.4884264473888,1.5555506928125737,1.5568921561268212,1.3055506928125737,1.3068921561268212,0.2676678385645148,0.05968893410863743,1.3441431278341567,0,,0.0,none,P466,1
E0047036,N0047283,N0047155,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,441.8639505009,441.79323982278135,1.559297790115636,4.132846602999905,1.309297790115636,3.882846602999905,0.0,0.0,0.0,0,,0.0,none,P466,1
E0047037,N0047284,N0047285,lateral,5.000000000152658,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,446.77076498208135,446.73076498208013,1.5746940022936542,1.5965970784667434,1.3246940022936542,1.3465970784667434,0.0,0.0,0.0,0,,0.0,none,P466,1
E0047038,N0047285,N0047155,lateral,13.485661560247515,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,17.5,0.5,cover_min,minimum,tractive,1.0,446.7206635747334,444.3606728016901,1.6066984858134674,1.5654136240911498,1.3566984858134674,1.3154136240911498,0.017211735920260512,0.001387319209795318,13.058591361464677,0,,0.0,none,P466,1
E0047039,N0047286,N0047287,lateral,17.4928556845359,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.98324111136253,438.8957768329399,1.5500535663718438,1.5805720440132518,1.3000535663718438,1.3305720440132518,0.214700651244523,0.06927965601494754,1.3579259916180733,0,,0.0,none,P466,1
E0047040,N0047287,N0047288,lateral,13.341664064126334,auto_block,provisional,s5c_flows,5.3989,7.28,0.000146,3.6221,held,0.226482,0.0175,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,438.8957404644439,438.7890071519309,1.580608412509207,1.552301441819111,1.330608412509207,1.302301441819111,0.271566560832091,0.06875791256520011,0.8188087187690396,0,,0.0,none,P466,1
E0047041,N0047288,N0047289,lateral,11.40175425099138,auto_block,provisional,s5c_flows,5.3989,7.28,0.000257,3.6221,held,0.226593,0.0308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.7890071519309,438.7319983806759,1.552301441819111,1.6063194904178317,1.302301441819111,1.3563194904178317,0.23100175833451386,0.07674209535609236,0.822631130111752,0,,0.0,none,P466,1
E0047042,N0047289,N0047290,lateral,68.60029154456998,auto_block,provisional,s5c_flows,7.5585,10.192,0.000352,3.6221,held,0.317222,0.0422,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,438.65787891467005,438.04047629076894,1.6804389564237,1.624227078371689,1.4304389564237,1.374227078371689,0.3155224384707449,0.0780344739702323,3.623635130201713,0,,0.0,none,P466,1
E0047043,N0047290,N0047291,lateral,8.48528137423857,auto_block,provisional,s5c_flows,9.718,13.104,0.000924,3.6221,held,0.408328,0.1108,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,438.0364626329077,437.9813083039752,1.6282407362328968,1.5543362272748027,1.3782407362328968,1.3043362272748027,0.305838061564873,0.09460982126454479,0.46240600503973517,0,,0.0,none,P466,1
E0047044,N0047291,N0047292,lateral,14.142135623730951,auto_block,provisional,s5c_flows,9.718,13.104,0.000994,3.6221,held,0.408399,0.1193,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,437.95006950449545,437.75915067357505,1.5855750267545545,1.58484346704995,1.3355750267545545,1.33484346704995,0.39358574881820235,0.07972282981041187,0.5988587267279003,0,,0.0,none,P466,1
E0047045,N0047292,N0047293,lateral,13.341664064126334,auto_block,provisional,s5c_flows,9.718,13.104,0.001112,3.6221,held,0.408517,0.1335,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,437.7337528021547,437.5869944974493,1.6102413384703027,1.581584604113175,1.3602413384703027,1.331584604113175,0.3668369526748971,0.08363793398570371,0.6061577660430043,0,,0.0,none,P466,1
E0047046,N0047293,N0047294,lateral,22.627416997969522,auto_block,provisional,s5c_flows,9.718,13.104,0.001223,3.6221,held,0.408628,0.1468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.5869944974493,437.4738574124595,1.581584604113175,1.5935254000405052,1.331584604113175,1.3435254000405052,0.2793013737722203,0.10069142013721841,1.3502390322662088,0,,0.0,none,P466,1
E0047047,N0047294,N0047295,lateral,13.416407864998739,auto_block,provisional,s5c_flows,10.7978,14.56,0.001412,3.6221,held,0.454084,0.1694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4738574124595,437.4067753731345,1.5935254000405052,1.6376582206154922,1.3435254000405052,1.3876582206154922,0.28883852783206965,0.10575023745559017,0.7741584871945605,0,,0.0,none,P466,1
E0047048,N0047295,N0047154,lateral,12.206555615733702,auto_block,provisional,s5c_flows,10.7978,14.56,0.001524,3.6221,held,0.454196,0.1828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4067753731345,437.34574259505587,1.6376582206154922,1.6995760084597578,1.3876582206154922,1.4495760084597578,0.2888611643321587,0.10576237596554097,0.7042919530768941,0,,0.0,none,P466,1
E0047049,N0047296,N0047297,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.26622937456744,437.15645688256694,1.5505736039481803,1.6925116232924324,1.3005736039481803,1.4425116232924324,0.0,0.0,0.0,0,,0.0,none,P466,1
E0047050,N0047297,N0047156,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.15645688256694,437.0509817670183,1.6925116232924324,2.0802743364973253,1.4425116232924324,1.8302743364973253,0.01490166555058108,0.004076350262621903,23.59358538158665,0,,0.0,none,P466,1
E0047051,N0047298,N0047156,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.67252881398423,437.5427212641268,1.5616020453907709,1.588534839388842,1.3116020453907709,1.338534839388842,0.0,0.0,0.0,0,,0.0,none,P466,1
E0047052,N0047299,N0047162,lateral,11.906498472734537,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.3747131347656,451.3151806424019,1.5500000000000114,3.589848654473087,1.3000000000000114,3.339848654473087,0.0,0.0,0.0,0,,0.0,none,P467,1
E0047053,N0047300,N0047162,main,27.89159687917829,auto_link,provisional,s5c_flows,2.563,3.456,0.007237,3.6221,held,0.114684,0.8684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.99617107151454,441.85671308711864,23.100783274188586,13.048316209756365,22.850783274188586,12.798316209756365,0.18466685755287673,0.05634242997287511,2.5172895350385156,1,recovers_500m,178.55,none,P467,1
E0047054,N0047301,N0047170,lateral,47.80791275844993,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,424.77864031232673,424.51569679215527,1.5517429884545209,1.5659072117509822,1.3017429884545209,1.3159072117509822,0.13935040108320515,0.03642707506375606,5.7179494266285085,0,,0.0,none,P484,1
E0047055,N0047302,N0047170,lateral,13.416407864998739,auto_link,provisional,s5c_flows,3.2393,4.368,0.000414,3.6221,held,0.136215,0.0496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3305832061472,424.2635011668222,1.724745162993429,1.8181028370840409,1.474745162993429,1.5681028370840409,0.19550597716751164,0.06089016247138987,1.143733818216669,0,,0.0,none,P484,1
E0047056,N0047303,N0047304,main,33.24154027718932,auto_block,provisional,s5c_flows,8.6382,11.648,0.005751,3.6221,held,0.367888,0.6901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.58367862585254,421.4174709244666,4.822510338991208,5.042306907564637,4.572510338991208,4.792306907564637,0.27008620635045855,0.09590772224982921,2.051291988483099,0,,0.0,none,P483,1
E0047057,N0047304,N0047178,main,13.601470508735444,auto_block,provisional,s5c_flows,9.718,13.104,0.006028,3.6221,held,0.413433,0.7233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4174709244666,421.3494635719229,5.042306907564637,5.182274709327089,4.792306907564637,4.932274709327089,0.28034432062735215,0.10123926890252236,0.8086169701540702,0,,0.0,none,P483,1
E0047058,N0047305,N0047306,lateral,15.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,425.28066086525035,425.16816086525034,1.5502412343590208,1.5569978261559072,1.3002412343590208,1.3069978261559072,0.24683627296345445,0.06304575067628884,1.0128171074638368,0,,0.0,none,P483,1
E0047059,N0047306,N0047178,lateral,24.08318915758459,auto_block,provisional,s5c_flows,4.3191,5.824,0.000125,3.6221,held,0.181194,0.015,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,425.16816086525034,424.97549535198965,1.5569978261559072,1.5562429292603497,1.3069978261559072,1.3062429292603497,0.25241988499092927,0.062129263847282706,1.5901539847946886,0,,0.0,none,P483,1
E0047060,N0047307,N0047308,trunk main,49.999999999998245,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.468989,2.5051,merrimack,46.611427,56.2786,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,458.27859272184105,458.15359272184105,8.49496684847145,8.5720542508152,8.04496684847145,8.1220542508152,0.8091603823367671,0.4673068737868975,1.0298741158418163,0,,0.0,none,P462,1
E0047061,N0047308,N0047309,trunk main,49.999901946087554,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.469405,2.5051,merrimack,46.611844,56.3286,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,458.15359272184105,458.02859296697585,8.5720542508152,8.619020558414775,8.1220542508152,8.169020558414775,0.8091622114159076,0.46730928604078437,1.0298697681930287,0,,0.0,none,P462,1
E0047062,N0047309,N0047310,trunk main,11.912065185532784,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.469822,2.5051,merrimack,46.612261,56.3786,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,458.02859296697585,457.9869007388265,8.619020558414775,8.569221087345397,8.169020558414775,8.119221087345398,0.9176735963200019,0.4244748764009999,0.21634535476996422,0,,0.0,none,P462,1
E0047063,N0047310,N0047311,trunk main,18.087917200648896,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.469921,2.5051,merrimack,46.61236,56.3905,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,457.9869007388265,457.9416809458248,8.569221087345397,8.565673790503297,8.119221087345398,8.115673790503298,0.8091644747147142,0.46731227098175954,0.3725636704253097,0,,0.0,none,P462,1
E0047064,N0047311,N0047312,trunk main,59.99998825469791,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.470072,2.5051,merrimack,46.612511,56.4086,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,457.9416809458248,457.79168097518806,8.565673790503297,9.537329034577567,8.115673790503298,9.087329034577568,0.8091651370320194,0.4673131444806147,1.235841435177149,0,,0.0,none,P462,1
E0047065,N0047312,N0047313,trunk main,60.00000000003782,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.470572,2.5051,merrimack,46.613011,56.4686,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,457.79168097518806,457.64168097518797,9.537329034577567,10.199627618562033,9.087329034577568,9.749627618562034,0.8091673301207074,0.467316036856684,1.2358383275946838,0,,0.0,none,P462,1
E0047066,N0047313,N0047314,trunk main,14.999999999953955,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.471072,2.5051,merrimack,46.613511,56.5286,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,457.64168097518797,457.5966809751881,10.199627618562033,10.292082452546254,9.749627618562034,9.842082452546254,0.8664324011370387,0.44342598769798947,0.2885395325372781,0,,0.0,none,P462,1
E0047067,N0047314,N0047315,trunk main,59.99999999998232,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.471197,2.5051,merrimack,46.613636,56.5436,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,457.5966809751881,457.41668097518817,10.292082452546254,10.316473321686829,9.842082452546254,9.86647332168683,0.8664329994127085,0.44342666153131194,1.1541573332012196,0,,0.0,none,P462,1
E0047068,N0047315,N0047316,trunk main,59.99999999998232,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.471697,2.5051,merrimack,46.614136,56.6036,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,457.41668097518817,457.2366809751882,10.316473321686829,9.819593438874278,9.86647332168683,9.36959343887428,0.8664353925003683,0.44342935686012175,1.1541541454278488,0,,0.0,none,P462,1
E0047069,N0047316,N0047207,trunk main,16.316491604761246,main_pipe,drafted,s5c_flows,1591.4182,2054.358,0.472197,2.5051,merrimack,46.614636,56.6636,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,457.2366809751882,457.18773150037396,9.819593438874278,9.649579290641668,9.36959343887428,9.199579290641669,0.866437785563998,0.4434320521817634,0.31386157353352667,0,,0.0,none,P462,1
E0047070,N0047317,N0047226,lateral,10.000000000079662,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,461.7187690026203,461.66376900261986,1.551220011051555,1.5521123450363916,1.301220011051555,1.3021123450363916,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047071,N0047318,N0047319,main,63.811369471757054,auto_road,derived,s5c_flows,5.8496,8.368,0.002263,3.6221,held,0.247494,0.2715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.4307293393219,460.1116724919631,2.7347980044281144,2.938223748271298,2.4847980044281144,2.688223748271298,0.2377140626994073,0.07990533354154819,4.473958387031244,0,,0.0,none,P462,1
