EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047072,N0047319,N0047320,main,50.000000000052204,auto_road,derived,s5c_flows,5.8496,8.368,0.002794,3.6221,held,0.248026,0.3353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.1116724919631,459.8616724919628,2.938223748271298,3.3284215021778323,2.688223748271298,3.0784215021778323,0.2378795821960117,0.07998400444566309,3.503173015696406,0,,0.0,none,P462,1
E0047073,N0047320,N0047321,main,50.000000000052204,auto_road,derived,s5c_flows,11.6876,10.898,0.003211,3.6221,held,0.493186,0.3853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.8616724919628,459.6116724919625,3.3284215021778323,3.5446690607718665,3.0784215021778323,3.2946690607718665,0.29650983021102795,0.10989968283813875,2.810474555737713,0,,0.0,none,P462,1
E0047074,N0047321,N0047322,main,7.52203355576101,auto_road,derived,s5c_flows,16.0068,16.722,0.003628,3.6221,held,0.674672,0.4353,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,459.6116724919625,459.5703013074058,3.5446690607718665,3.5406911242347974,3.2946690607718665,3.2906911242347974,0.33835735893821006,0.12441122961483056,0.37051721387931863,0,,0.0,none,P462,1
E0047075,N0047322,N0047323,main,53.56002934241826,auto_road,derived,s5c_flows,20.981,20.178,0.00369,3.6221,held,0.883269,0.4428,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,459.5703013074058,459.27572114602253,3.5406911242347974,3.3335317836649665,3.2906911242347974,3.0835317836649665,0.3680614635195729,0.14128746684676624,2.4253208884485686,0,,0.0,none,P462,1
E0047076,N0047323,N0047324,main,13.288160651982983,auto_road,derived,s5c_flows,20.981,20.178,0.004137,3.6221,held,0.883715,0.4964,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,459.27572114602253,459.2026362624366,3.3335317836649665,3.346283415297762,3.0835317836649665,3.096283415297762,0.36811922021297655,0.14132129517486408,0.6016239632138322,0,,0.0,none,P462,1
E0047077,N0047324,N0047325,main,15.370217041559311,auto_road,derived,s5c_flows,20.981,20.178,0.004247,3.6221,held,0.883826,0.5097,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,459.2026362624366,459.11810006870803,3.346283415297762,3.4509612105888436,3.096283415297762,3.2009612105888436,0.368133591347509,0.14132971302649383,0.6958622903395145,0,,0.0,none,P462,1
E0047078,N0047325,N0047326,main,13.451805272405537,auto_road,derived,s5c_flows,21.7226,21.178,0.004375,3.6221,held,0.915044,0.5251,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,459.11810006870803,459.0441151397098,3.4509612105888436,3.5672129852902117,3.2009612105888436,3.3172129852902117,0.3721243798940663,0.14367688934463513,0.6024780064233227,0,,0.0,none,P462,1
E0047079,N0047326,N0047327,main,10.702677445002564,auto_road,derived,s5c_flows,21.7226,21.178,0.004488,3.6221,held,0.915157,0.5385,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,459.0441151397098,458.9852504137623,3.5672129852902117,3.7192783948314627,3.3172129852902117,3.4692783948314627,0.37213864439394573,0.14368531331081108,0.4793319911916447,0,,0.0,none,P462,1
E0047080,N0047327,N0047328,main,7.506369703804513,auto_road,derived,s5c_flows,21.7226,21.178,0.004577,3.6221,held,0.915246,0.5492,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,458.9852504137623,458.9439653803914,3.7192783948314627,3.8453107426554993,3.4692783948314627,3.5953107426554993,0.3721498783644381,0.1436919477563227,0.3361714432902798,0,,0.0,none,P462,1
E0047081,N0047328,N0047329,main,12.167672529443298,auto_road,derived,s5c_flows,22.8024,22.634,0.004639,3.6221,held,0.960575,0.5567,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,458.9439653803914,458.87704318147945,3.8453107426554993,4.079835480629924,3.5953107426554993,3.8298354806299244,0.37777112794331663,0.1470308040497244,0.5368185315311258,0,,0.0,none,P462,1
E0047082,N0047329,N0047330,main,27.6196649858294,auto_road,derived,s5c_flows,22.8024,22.634,0.004741,3.6221,held,0.960677,0.5689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,458.87704318147945,458.7251350240574,4.079835480629924,4.655632798208217,3.8298354806299244,4.405632798208217,0.37778355715821865,0.14703822903464797,1.2184959907374544,0,,0.0,none,P462,1
E0047083,N0047330,N0047331,main,5.876157826780251,auto_road,derived,s5c_flows,26.5105,27.634,0.004971,3.6221,held,1.116358,0.5965,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,458.7251350240574,458.68400191927,4.655632798208217,4.706745151042526,4.405632798208217,4.456745151042526,0.43062740288355256,0.14900397851211417,0.2274262230500785,0,,0.0,none,P462,1
E0047084,N0047331,N0047332,main,60.638864411105956,auto_road,derived,s5c_flows,26.5105,27.634,0.00502,3.6221,held,1.116407,0.6024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.68400191927,458.38080759721447,4.706745151042526,4.957662861769904,4.456745151042526,4.707662861769904,0.3827084480492416,0.1616557489912403,2.640777190408567,0,,0.0,none,P462,1
E0047085,N0047332,N0047226,main,29.88208440583846,auto_road,derived,s5c_flows,26.5105,27.634,0.005525,3.6221,held,1.116912,0.663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.38080759721447,458.2313971751853,4.957662861769904,4.984484172470957,4.707662861769904,4.734484172470957,0.3827616944847538,0.16169076580423497,1.3011613943441391,0,,0.0,none,P462,1
E0047086,N0047333,N0047259,lateral,37.53664875824692,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,37.537,0.0,W11a-XG03155,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,456.53554295289007,456.3478597090988,1.5519509435943064,2.0338236405105476,1.3019509435943064,1.7838236405105476,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047087,N0047334,N0047335,lateral,24.95685932937148,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,457.09009875194727,456.59096156535986,1.6490675078183585,1.659191022530763,1.3990675078183585,1.409191022530763,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047088,N0047335,N0047336,lateral,5.992979144303194,auto_block,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,3.995,0.0,W11a-XG03156,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,456.59096156535986,456.54901071134975,1.659191022530763,1.7300725406033735,1.409191022530763,1.4800725406033735,0.01767483765516872,0.00396207437973331,5.651140207739187,0,,0.0,none,P462,1
E0047089,N0047336,N0047259,lateral,21.788960776944226,auto_block,provisional,s5c_flows,0.0,0.0,0.000258,3.6221,held,0.000258,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.54901071134975,456.44006590746505,1.7300725406033735,1.9416174421443202,1.4800725406033735,1.6916174421443202,0.0175973084638173,0.004587972935853141,20.63664150850644,0,,0.0,none,P462,1
E0047090,N0047337,N0047338,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,458.1804034943278,458.019896485135,1.552781320125348,1.562104247286868,1.302781320125348,1.312104247286868,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047091,N0047338,N0047339,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000178,3.6221,held,0.000178,0.0214,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,458.019896485135,457.7209713272777,1.562104247286868,1.5535953231129156,1.312104247286868,1.3035953231129156,0.020525092897230247,0.0032320423576367163,16.74010135732464,0,,0.0,none,P462,1
E0047092,N0047339,N0047340,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.0,0.0,0.00035,3.6221,held,0.00035,0.042,0.0,0.0,,200,PVC-U,1.45,0.5,uniform,minimum,tractive,1.0,457.7209713272777,457.5970832729706,1.5535953231129156,1.5543449496856283,1.3035953231129156,1.3043449496856283,0.028485173312373747,0.004077809073870925,4.999094120312104,0,,0.0,none,P462,1
E0047093,N0047340,N0047341,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000421,3.6221,held,0.000421,0.0506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.5970832729706,457.5320832729706,1.5543449496856283,1.713491678201251,1.3043449496856283,1.463491678201251,0.022081228183864727,0.005467067026032918,9.812256132790209,0,,0.0,none,P462,1
E0047094,N0047341,N0047342,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.00053,3.6221,held,0.00053,0.0636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.5320832729706,457.4624413315847,1.713491678201251,1.9023352797433972,1.463491678201251,1.6523352797433972,0.024479053138579288,0.005951295834923848,9.483201956610003,0,,0.0,none,P462,1
E0047095,N0047342,N0047343,lateral,22.627416997969522,auto_block,provisional,s5c_flows,0.0,0.0,0.000646,3.6221,held,0.000646,0.0775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.4624413315847,457.3493042465949,1.9023352797433972,2.1325377944207276,1.6523352797433972,1.8825377944207276,0.026702411180981347,0.006408926735845949,14.123204607883114,0,,0.0,none,P462,1
E0047096,N0047343,N0047344,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000834,3.6221,held,0.000834,0.1001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.3493042465949,457.2843042465949,2.1325377944207276,2.2804540541863503,1.8825377944207276,2.0304540541863503,0.029809105950132093,0.007062075101621407,7.268472493912772,0,,0.0,none,P462,1
E0047097,N0047344,N0047345,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.000943,3.6221,held,0.000943,0.1131,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,457.2843042465949,457.2439155105414,2.2804540541863503,2.338878678911726,2.0304540541863503,2.088878678911726,0.03586739795983442,0.006774913523260789,2.5023489823845977,0,,0.0,none,P462,1
E0047098,N0047345,N0047346,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.000988,3.6221,held,0.000988,0.1185,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,457.2439155105414,457.20095913732393,2.338878678911726,2.3223562923635654,2.088878678911726,2.0723562923635654,0.03304938958977863,0.007381497495632633,3.938675707706149,0,,0.0,none,P462,1
E0047099,N0047346,N0047347,lateral,25.576369659014347,auto_block,provisional,s5c_flows,0.0,0.0,0.001053,3.6221,held,0.001053,0.1263,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,457.20095913732393,457.06028910419934,2.3223562923635654,2.5601942942381584,2.0723562923635654,2.3101942942381584,0.033945848184068914,0.00756587869768624,12.557436342105975,0,,0.0,none,P462,1
E0047100,N0047347,N0047348,lateral,21.233212547071737,auto_block,provisional,s5c_flows,0.0,0.0,0.001266,3.6221,held,0.001266,0.1519,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,457.06028910419934,456.94350643519044,2.5601942942381584,2.740941806997057,2.3101942942381584,2.490941806997057,0.03665044892706582,0.008129247791923006,9.655730997695601,0,,0.0,none,P462,1
E0047101,N0047348,N0047257,lateral,42.190046219457976,auto_block,provisional,s5c_flows,0.0,0.0,0.001443,3.6221,held,0.001443,0.1731,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,456.94350643519044,456.7114611809834,2.740941806997057,2.466791992844719,2.490941806997057,2.216791992844719,0.03867737175593784,0.008558371875276,18.18033142034824,0,,0.0,none,P462,1
E0047102,N0047349,N0047263,lateral,52.20153254455275,auto_block,provisional,s5c_flows,1.0798,1.456,0.000554,3.6221,held,0.045821,0.0664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.2742108109955,440.01320314827274,2.2251483198638766,2.545329566571013,1.9751483198638766,2.295329566571013,0.13546082198551143,0.03743104230443625,6.422709752213583,0,,0.0,none,P447,1
E0047103,N0047350,N0047351,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.7416,1.0,0.005731,3.6221,held,0.036821,0.6878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.7737266639294,454.69466972242515,7.353501119273744,7.456117631090478,7.103501119273744,7.206117631090478,0.1256259335058761,0.03399669642471445,2.097681036018242,0,,0.0,none,P462,1
E0047104,N0047351,N0047352,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.7416,1.0,0.005863,3.6221,held,0.036953,0.7036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.69466972242515,454.61640734321264,7.456117631090478,7.473924688037357,7.206117631090478,7.223924688037357,0.12578161041656746,0.03405014629519801,2.0740281231175435,0,,0.0,none,P462,1
E0047105,N0047352,N0047353,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.7416,1.0,0.005994,3.6221,held,0.037084,0.7192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.61640734321264,454.53501324023216,7.473924688037357,7.557241398439714,7.223924688037357,7.307241398439714,0.1259357280416655,0.034103089827358185,2.154382086963426,0,,0.0,none,P462,1
E0047106,N0047353,N0047354,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.7416,1.0,0.006129,3.6221,held,0.037219,0.7355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.53501324023216,454.42707807450756,7.557241398439714,7.782455616898687,7.307241398439714,7.532455616898687,0.1260941579449346,0.03415754483836711,2.8532954389991083,0,,0.0,none,P462,1
E0047107,N0047354,N0047355,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.7416,1.0,0.006309,3.6221,held,0.037399,0.7571,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,454.42707807450756,454.3841217012901,7.782455616898687,7.856539919803652,7.532455616898687,7.606539919803652,0.13046907378861883,0.033492638602091535,0.9977140494051145,0,,0.0,none,P462,1
E0047108,N0047355,N0047356,lateral,4.123105625617661,auto_block,provisional,s5c_flows,0.7416,1.0,0.006374,3.6221,held,0.037464,0.7649,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,454.3841217012901,454.34289064503395,7.856539919803652,7.885106181137928,7.606539919803652,7.635106181137928,0.15983827929532496,0.0292613741823102,0.4299247176370072,0,,0.0,none,P462,1
E0047109,N0047356,N0047357,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.7416,1.0,0.006409,3.6221,held,0.037499,0.769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.34289064503395,454.2897399159703,7.885106181137928,7.924218824264074,7.635106181137928,7.674218824264074,0.12642149007909292,0.034270150990951403,1.4014159836912914,0,,0.0,none,P462,1
E0047110,N0047357,N0047358,lateral,8.106781001200787,auto_block,provisional,s5c_flows,0.7416,1.0,0.006497,3.6221,held,0.037587,0.7797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.2897399159703,454.2492060109643,7.924218824264074,7.994446332785685,7.674218824264074,7.744446332785685,0.1265240164903015,0.034305448070259564,1.0678843466610677,0,,0.0,none,P462,1
E0047111,N0047358,N0047359,lateral,10.332307913384987,auto_block,provisional,s5c_flows,0.7416,1.0,0.006565,3.6221,held,0.037655,0.7878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.2492060109643,454.1975444713974,7.994446332785685,7.842952354774468,7.744446332785685,7.592952354774468,0.12660312773491406,0.03433269266638675,1.3601965051789144,0,,0.0,none,P462,1
E0047112,N0047359,N0047360,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.7416,1.0,0.006651,3.6221,held,0.037741,0.7981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.1975444713974,454.1161503684169,7.842952354774468,7.38516188744245,7.592952354774468,7.13516188744245,0.12670303873671723,0.034367111214801876,2.1413351984827957,0,,0.0,none,P462,1
E0047113,N0047360,N0047361,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.7416,1.0,0.006786,3.6221,held,0.037877,0.8144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.1161503684169,454.04906832909194,7.38516188744245,7.443363311533062,7.13516188744245,7.193363311533062,0.12686071644583816,0.03442145459816151,1.7626165452521747,0,,0.0,none,P462,1
E0047114,N0047361,N0047362,lateral,46.962503924254484,auto_block,provisional,s5c_flows,0.7416,1.0,0.006898,3.6221,held,0.037988,0.8278,37.873,0.0,W11a-XG03157,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.04906832909194,453.81425580947064,7.443363311533062,6.180128956154363,7.193363311533062,5.930128956154363,0.1269891191439317,0.034465730694416635,6.163586329395979,0,,0.0,none,P462,1
E0047115,N0047362,N0047243,lateral,61.45624442574156,auto_block,provisional,s5c_flows,0.7416,1.0,0.00729,3.6221,held,0.03838,0.8748,61.456,0.0,W11a-XG03158,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.81425580947064,453.5069745873419,6.180128956154363,7.18702565679871,5.930128956154363,6.93702565679871,0.12744051027480746,0.03462153920098396,8.037246070502471,0,,0.0,none,P462,1
E0047116,N0047363,N0047364,main,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.00752,3.6221,held,0.00752,0.9024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.49533559901727,459.43014357496526,3.5634412564514832,3.710389872300368,3.3134412564514832,3.460389872300368,0.07116867082307168,0.017161603665612507,3.0534045996211177,0,,0.0,none,P462,1
E0047117,N0047364,N0047365,main,5.830951894845301,auto_block,provisional,s5c_flows,0.0,0.0,0.007629,3.6221,held,0.007629,0.9155,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,459.43014357496526,459.38932691170135,3.710389872300368,3.700028557048654,3.460389872300368,3.450028557048654,0.0800935154775899,0.01601097103565316,1.2133632916630637,0,,0.0,none,P462,1
E0047118,N0047365,N0047366,main,68.24954212300622,auto_block,provisional,s5c_flows,0.0,0.0,0.007678,3.6221,held,0.007678,0.9213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.38932691170135,459.0480792010863,3.700028557048654,3.6431744610230794,3.450028557048654,3.3931744610230794,0.07171918280182364,0.01731252126945873,15.86036433041798,0,,0.0,none,P462,1
E0047119,N0047366,N0047367,main,5.656854249492381,auto_block,provisional,s5c_flows,0.0,0.0,0.008246,3.6221,held,0.008246,0.9896,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,459.0480792010863,459.0056527942151,3.6431744610230794,3.7877432018786408,3.3931744610230794,3.5377432018786408,0.08435905867718305,0.01629057636217837,1.1176144641323136,0,,0.0,none,P462,1
E0047120,N0047367,N0047368,main,12.36931687685298,auto_block,provisional,s5c_flows,0.0,0.0,0.008294,3.6221,held,0.008294,0.9952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.0056527942151,458.9438062098308,3.7877432018786408,3.997416934700425,3.5377432018786408,3.747416934700425,0.07379479360950005,0.01788522200735662,2.7936290786555356,0,,0.0,none,P462,1
E0047121,N0047368,N0047369,main,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.008397,3.6221,held,0.008397,1.0076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.9438062098308,458.8727428578131,3.997416934700425,3.92791632187442,3.747416934700425,3.67791632187442,0.0741315242425554,0.017978680990376,3.195372582440682,0,,0.0,none,P462,1
E0047122,N0047369,N0047370,main,70.00000000009517,auto_block,provisional,s5c_flows,0.0,0.0,0.008515,3.6221,held,0.008515,1.0218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.8727428578131,458.5227428578126,3.92791632187442,5.020134339453023,3.67791632187442,4.770134339453023,0.07451385843517984,0.018084982307596226,15.65704274572152,0,,0.0,none,P462,1
E0047123,N0047370,N0047371,main,70.89002803595855,auto_block,provisional,s5c_flows,0.0,0.0,0.009098,3.6221,held,0.009098,1.0918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.5227428578126,458.1682927176328,5.020134339453023,5.0799982979921765,4.770134339453023,4.8299982979921765,0.07635173301592771,0.01859871234205393,15.474442040752415,0,,0.0,none,P462,1
E0047124,N0047371,N0047372,main,6.708203932499369,auto_block,provisional,s5c_flows,0.0,0.0,0.009689,3.6221,held,0.009689,1.1627,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,458.1682927176328,458.12804349403785,5.0799982979921765,5.113350548930896,4.8299982979921765,4.863350548930896,0.08307821173353196,0.018333105824970247,1.345760778212123,0,,0.0,none,P462,1
E0047125,N0047372,N0047373,main,53.04402767333148,auto_block,provisional,s5c_flows,0.0,0.0,0.009745,3.6221,held,0.009745,1.1694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,458.12804349403785,457.8628233556712,5.113350548930896,5.695617806438179,4.863350548930896,5.445617806438179,0.07829978324187556,0.01914817419591594,11.290799173196808,0,,0.0,none,P462,1
E0047126,N0047373,N0047374,main,26.86216733056043,auto_block,provisional,s5c_flows,0.0,0.0,0.010187,3.6221,held,0.010187,1.2224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.8628233556712,457.7285125190184,5.695617806438179,5.620517021997216,5.445617806438179,5.370517021997216,0.07958045301675407,0.019512150406107126,5.625788392388505,0,,0.0,none,P462,1
E0047127,N0047374,N0047375,main,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.010411,3.6221,held,0.010411,1.2493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.7285125190184,457.68107835411587,5.620517021997216,5.5888801419778815,5.370517021997216,5.3388801419778815,0.08021505548003796,0.019693315976370945,1.9711247728023655,0,,0.0,none,P462,1
E0047128,N0047375,N0047376,main,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.01049,3.6221,held,0.01049,1.2588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.68107835411587,457.61607835411587,5.5888801419778815,5.345530532602879,5.3388801419778815,5.095530532602879,0.08043664427492722,0.019756700562524737,2.6936313494893454,0,,0.0,none,P462,1
E0047129,N0047376,N0047377,main,26.076809620810597,auto_block,provisional,s5c_flows,0.0,0.0,0.010598,3.6221,held,0.010598,1.2718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.61607835411587,457.4856943060118,5.345530532602879,4.978233916644456,5.095530532602879,4.728233916644456,0.08073774191319712,0.019842932479244263,5.383027607428493,0,,0.0,none,P462,1
E0047130,N0047377,N0047378,main,9.57419006808959,auto_block,provisional,s5c_flows,0.0,0.0,0.010816,3.6221,held,0.010816,1.2979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.4856943060118,457.43782335567136,4.978233916644456,5.191327034953645,4.728233916644456,4.941327034953645,0.08133919564145414,0.020015542807422376,1.961782793765861,0,,0.0,none,P462,1
E0047131,N0047378,N0047243,main,18.453149022573154,auto_block,provisional,s5c_flows,0.0,0.0,0.010895,3.6221,held,0.010895,1.3074,13.84,0.0,W11a-XG03159,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.43782335567136,457.3455576105585,5.191327034953645,3.348442633582124,4.941327034953645,3.098442633582124,0.08155511146078365,0.020077624730894222,3.771100035310985,0,,0.0,none,P462,1
E0047132,N0047379,N0047263,lateral,9.99999999986526,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,441.06593627929686,441.00593627929766,1.5500000000000114,1.5525964355460928,1.3000000000000114,1.3025964355460928,0.0,0.0,0.0,0,,0.0,none,P447,1
E0047133,N0047380,N0047300,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.88685913085936,461.8283356313058,1.5500000000000114,3.2686187143973484,1.3000000000000114,3.0186187143973484,0.0,0.0,0.0,0,,0.0,none,P467,1
E0047134,N0047381,N0047302,lateral,22.847319317591726,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,424.73271484375,424.50424165057404,1.5500000000000114,1.5510867185665802,1.3000000000000114,1.3010867185665802,0.24765643491874365,0.05180705080341577,1.5375681856121874,0,,0.0,none,P484,1
E0047135,N0047382,N0047383,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.46458740234374,424.38648490558467,1.5500000000000114,1.6404315983215838,1.3000000000000114,1.3904315983215838,0.0,0.0,0.0,0,,0.0,none,P484,1
E0047136,N0047383,N0047302,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.38648490558467,424.3305832061472,1.6404315983215838,1.724745162993429,1.3904315983215838,1.474745162993429,0.012545363875580758,0.0036396755939046843,14.853215894971907,0,,0.0,none,P484,1
E0047137,N0047384,N0047385,lateral,23.484804579579016,auto_block,provisional,s5c_flows,3.2393,4.368,0.000553,3.6221,held,0.136354,0.0663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7490671691476,424.6316431462497,1.8691884460867527,1.8687535822659243,1.6191884460867527,1.6187535822659243,0.195571902167189,0.060918241585111804,2.0013785483614197,0,,0.0,none,P483,1
E0047138,N0047385,N0047303,lateral,14.866068747318506,auto_block,provisional,s5c_flows,4.3191,5.824,0.000749,3.6221,held,0.181817,0.0898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6316431462497,424.5573128025131,1.8687535822659243,1.8488761623306686,1.6187535822659243,1.5988761623306686,0.214990690225613,0.06940971946138555,1.1524583329412954,0,,0.0,none,P483,1
E0047139,N0047386,N0047387,lateral,16.237274728560106,auto_block,provisional,s5c_flows,3.2393,4.368,0.00451,3.6221,held,0.140311,0.5412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.80486499949535,421.72367862585253,4.904332998551524,4.8761748897724715,4.654332998551524,4.6261748897724715,0.1974291415609798,0.06171136827493476,1.3707259391208728,0,,0.0,none,P483,1
E0047140,N0047387,N0047388,lateral,15.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.004645,3.6221,held,0.185714,0.5574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.72367862585253,421.64867862585254,4.8761748897724715,4.849337731569335,4.6261748897724715,4.599337731569335,0.21648830086620544,0.07008286174111675,1.1547968134985065,0,,0.0,none,P483,1
E0047141,N0047388,N0047303,lateral,13.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.00477,3.6221,held,0.185839,0.5724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.64867862585254,421.58367862585254,4.849337731569335,4.822510338991208,4.599337731569335,4.572510338991208,0.2165359697225536,0.07010433080715009,1.0006035807551075,0,,0.0,none,P483,1
E0047142,N0047389,N0047390,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.001501,3.6221,held,0.001501,0.1802,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,445.4262167527292,445.3829501374236,2.6738198683645464,2.811965634060755,2.4238198683645464,2.561965634060755,0.04045140497741765,0.00852734000807262,2.971096865054765,0,,0.0,none,P467,1
E0047143,N0047390,N0047391,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.001561,3.6221,held,0.001561,0.1874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.3829501374236,445.28586769822886,2.811965634060755,3.4143276142711443,2.561965634060755,3.1643276142711443,0.03869730609156606,0.009016535762198657,8.362549317603685,0,,0.0,none,P467,1
E0047144,N0047391,N0047392,lateral,33.37240961014785,auto_block,provisional,s5c_flows,0.0,0.0,0.001723,3.6221,held,0.001723,0.2068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.28586769822886,445.1190056501781,3.4143276142711443,6.66016915450939,3.1643276142711443,6.41016915450939,0.040277947898543255,0.00937709679149143,13.809214616316487,0,,0.0,none,P467,1
E0047145,N0047392,N0047393,lateral,39.99999999984023,auto_block,provisional,s5c_flows,1.4832,2.0,0.002001,3.6221,held,0.064182,0.2402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.1190056501781,444.9190056501789,6.66016915450939,3.640381556852333,6.41016915450939,3.390381556852333,0.15196631455951745,0.043455647976527706,4.386937122192987,0,,0.0,none,P467,1
E0047146,N0047393,N0047394,lateral,70.00000000029353,auto_block,provisional,s5c_flows,1.4832,2.0,0.002335,3.6221,held,0.064515,0.2802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.9190056501789,444.5690056501775,3.640381556852333,3.7755072892756516,3.390381556852333,3.5255072892756516,0.1522332332429073,0.04355573938468191,7.663679223116777,0,,0.0,none,P467,1
E0047147,N0047394,N0047395,lateral,69.99999999994704,auto_block,provisional,s5c_flows,1.4832,2.0,0.002918,3.6221,held,0.065098,0.3502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.5690056501775,444.21900565017773,3.7755072892756516,4.334217006072265,3.5255072892756516,4.084217006072265,0.1526982408103694,0.04373031346493786,7.640341240830839,0,,0.0,none,P467,1
E0047148,N0047395,N0047396,lateral,69.99999999994704,auto_block,provisional,s5c_flows,1.4832,2.0,0.003501,3.6221,held,0.065682,0.4202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.21900565017773,443.869005650178,4.334217006072265,4.735974818572004,4.084217006072265,4.485974818572004,0.15316114792289218,0.043904353394053325,7.617249429686525,0,,0.0,none,P467,1
E0047149,N0047396,N0047397,lateral,29.442231990884924,auto_block,provisional,s5c_flows,1.4832,2.0,0.004085,3.6221,held,0.066265,0.4902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.869005650178,443.72179449022354,4.735974818572004,4.6368786054795805,4.485974818572004,4.3868786054795805,0.15362041244313293,0.04407727457168317,3.194262134248579,0,,0.0,none,P467,1
E0047150,N0047397,N0047398,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.4832,2.0,0.00433,3.6221,held,0.06651,0.5196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.72179449022354,443.65994790583926,4.6368786054795805,4.594904389082615,4.3868786054795805,4.344904389082615,0.15381257424802292,0.044149700971737454,1.3403018725143852,0,,0.0,none,P467,1
E0047151,N0047398,N0047399,lateral,13.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.004433,3.6221,held,0.066613,0.532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.65994790583926,443.59494790583926,4.594904389082615,4.612663178145112,4.344904389082615,4.362663178145112,0.15389321345845627,0.04418010716789575,1.4079026735324893,0,,0.0,none,P467,1
E0047152,N0047399,N0047400,lateral,60.0000000000816,auto_block,provisional,s5c_flows,1.4832,2.0,0.004541,3.6221,held,0.066722,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.59494790583926,443.29494790583885,4.612663178145112,4.462223725020522,4.362663178145112,4.212223725020522,0.15397845557908804,0.0442122573266274,6.4944150546290516,0,,0.0,none,P467,1
E0047153,N0047400,N0047401,lateral,60.00000000003481,auto_block,provisional,s5c_flows,1.4832,2.0,0.005041,3.6221,held,0.067222,0.605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.29494790583885,442.99494790583867,4.462223725020522,4.763627533614454,4.212223725020522,4.513627533614454,0.1543682364047642,0.044359377719674936,6.47801661333042,0,,0.0,none,P467,1
E0047154,N0047401,N0047402,lateral,5.188451132073919,auto_block,provisional,s5c_flows,1.4832,2.0,0.005541,3.6221,held,0.067722,0.665,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,442.99494790583867,442.9534402967821,4.763627533614454,4.69746912704602,4.513627533614454,4.44746912704602,0.18166113673225187,0.03995781424875175,0.4760191810426605,0,,0.0,none,P467,1
E0047155,N0047402,N0047403,lateral,10.000000000005802,auto_block,provisional,s5c_flows,1.4832,2.0,0.005585,3.6221,held,0.067765,0.6702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.9534402967821,442.9034402967821,4.69746912704602,6.808992564546031,4.44746912704602,6.558992564546031,0.15478925773056418,0.044518491594888326,1.0767327727410756,0,,0.0,none,P467,1
E0047156,N0047403,N0047404,lateral,56.41530665976369,auto_block,provisional,s5c_flows,1.4832,2.0,0.005668,3.6221,held,0.067848,0.6802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.9034402967821,442.62136376348326,6.808992564546031,8.801762457219866,6.558992564546031,8.551762457219866,0.15485340546455345,0.04454275294233881,6.07190463894118,0,,0.0,none,P467,1
E0047157,N0047404,N0047405,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.563,3.456,0.006138,3.6221,held,0.113586,0.7366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.62136376348326,442.4938882756434,8.801762457219866,15.850441558340947,8.551762457219866,15.600441558340947,0.1840770768540138,0.05609891012924009,2.3083715803265883,1,recovers_500m,178.55,none,P467,1
E0047158,N0047405,N0047406,lateral,3.089595772276489,auto_block,provisional,s5c_flows,2.563,3.456,0.006351,3.6221,held,0.113798,0.7621,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,442.4938882756434,442.45372353060384,15.850441558340947,16.008770365880537,15.600441558340947,15.758770365880537,0.25526433040619884,0.04506533777642549,0.20172525785069245,1,recovers_500m,178.55,none,P467,1
E0047159,N0047406,N0047407,lateral,20.00000000011287,auto_block,provisional,s5c_flows,2.563,3.456,0.006376,3.6221,held,0.113824,0.7652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.45372353060384,442.35372353060325,16.008770365880537,17.372442240881128,15.758770365880537,17.122442240881128,0.1842052544950886,0.05615180000363204,1.8095755967922296,1,recovers_500m,178.55,none,P467,1
E0047160,N0047407,N0047408,lateral,34.9999999998142,auto_block,provisional,s5c_flows,2.563,3.456,0.006543,3.6221,held,0.11399,0.7852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.35372353060325,442.1787235306042,17.372442240881128,21.438189311192673,17.122442240881128,21.188189311192673,0.1842945445449863,0.056188655047521824,3.1652230117307947,1,recovers_500m,178.55,none,P467,1
E0047161,N0047408,N0047409,lateral,10.000000000081094,auto_block,provisional,s5c_flows,2.563,3.456,0.006835,3.6221,held,0.114282,0.8202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.1787235306042,442.1287235306038,21.438189311192673,21.669890971349332,21.188189311192673,21.419890971349332,0.18445138805688713,0.05625341575568463,0.9035804415666211,1,recovers_500m,178.55,none,P467,1
E0047162,N0047409,N0047410,lateral,10.986317121592206,auto_block,provisional,s5c_flows,2.563,3.456,0.006918,3.6221,held,0.114365,0.8302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.1287235306038,442.07379194499583,21.669890971349332,20.687865769847917,21.419890971349332,20.437865769847917,0.18449591901087176,0.05627180782789784,0.9924625235156573,1,recovers_500m,178.55,none,P467,1
E0047163,N0047410,N0047300,lateral,15.524174696260024,auto_block,provisional,s5c_flows,2.563,3.456,0.00701,3.6221,held,0.114457,0.8412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.07379194499583,441.99617107151454,20.687865769847917,23.100783274188586,20.437865769847917,22.850783274188586,0.18454525215939457,0.056292185994692295,1.4020205987970507,1,recovers_500m,178.55,none,P467,1
E0047164,N0047411,N0047412,trunk main,79.99769844473947,main_pipe,drafted,s5c_flows,1552.0012,1998.326,0.456911,2.5127,merrimack,45.593242,54.8293,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,463.31831272987506,463.11831848376323,4.6074685201249395,4.3312359595961425,4.157468520124939,3.8812359595961423,0.8046461209862477,0.46140303009356287,1.6569954658388004,0,,0.0,none,P462,1
E0047165,N0047412,N0047413,trunk main,79.99897812763956,main_pipe,drafted,s5c_flows,1552.0012,1998.326,0.457578,2.5127,merrimack,45.593909,54.9093,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,463.11831848376323,462.9183210384441,4.3312359595961425,4.04667529944652,3.8812359595961423,3.5966752994465194,0.8046491101136292,0.4614069069216985,1.6570158164209499,0,,0.0,none,P462,1
E0047166,N0047413,N0047414,trunk main,79.99949919648894,main_pipe,drafted,s5c_flows,1552.0012,1998.326,0.458245,2.5127,merrimack,45.594575,54.9893,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,462.9183210384441,462.7183222904529,4.04667529944652,4.084412084547125,3.5966752994465194,3.634412084547125,0.8046520947173902,0.4614107779250466,1.65702046308155,0,,0.0,none,P462,1
E0047167,N0047414,N0047307,trunk main,13.253118071360264,main_pipe,drafted,s5c_flows,1552.0012,1998.326,0.458911,2.5127,merrimack,45.595242,55.0693,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,462.7183222904529,462.6719363772031,4.084412084547125,4.10162319310939,3.634412084547125,3.6516231931093897,0.9123944049967826,0.41928123968993347,0.2420940987577808,0,,0.0,none,P462,1
E0047168,N0047415,N0047416,lateral,14.525442938088444,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.94447631835936,463.8718491036689,1.5500000000000114,1.8162917654717035,1.3000000000000114,1.5662917654717035,0.13489621704043256,0.037230723305707175,1.794644215725081,0,,0.0,none,P462,1
E0047169,N0047416,N0047417,lateral,31.777846475278764,auto_road,derived,s5c_flows,3.3046,4.456,0.000121,3.6221,held,0.138659,0.0145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.8718491036689,463.7129598712925,1.8162917654717035,1.9203714275355992,1.5662917654717035,1.6703714275355992,0.19665829952628025,0.061381695170828615,2.693152416469475,0,,0.0,none,P462,1
E0047170,N0047417,N0047418,lateral,56.516718152862104,auto_road,derived,s5c_flows,5.4642,7.368,0.000386,3.6221,held,0.229458,0.0463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.7129598712925,463.4303762805282,1.9203714275355992,2.6599557507217924,1.6703714275355992,2.4099557507217924,0.23194709117995588,0.07718439496294979,4.0610352031399035,0,,0.0,none,P462,1
E0047171,N0047418,N0047419,lateral,8.373995675946468,auto_road,derived,s5c_flows,6.2058,8.368,0.000857,3.6221,held,0.261019,0.1028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.4303762805282,463.38850630214847,2.6599557507217924,2.778180709570279,2.4099557507217924,2.528180709570279,0.24184617256103733,0.08187894843597046,0.5770882917896245,0,,0.0,none,P462,1
E0047172,N0047419,N0047420,lateral,14.19687529649274,auto_road,derived,s5c_flows,6.2058,8.368,0.000927,3.6221,held,0.261089,0.1112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.38850630214847,463.31752192566603,2.778180709570279,3.0137158673027216,2.528180709570279,2.7637158673027216,0.2418671595226452,0.08188902368702886,0.9782832392039796,0,,0.0,none,P462,1
E0047173,N0047420,N0047421,lateral,28.515312178285285,auto_road,derived,s5c_flows,6.2058,8.368,0.001045,3.6221,held,0.261207,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.31752192566603,463.1749453647746,3.0137158673027216,3.414318551241024,2.7637158673027216,3.164318551241024,0.24190252851551125,0.0819060045208175,1.9646557887920018,0,,0.0,none,P462,1
E0047174,N0047421,N0047422,lateral,12.20372763545715,auto_road,derived,s5c_flows,6.2058,8.368,0.001283,3.6221,held,0.261445,0.1539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.1749453647746,463.1139267265973,3.414318551241024,3.565455597621451,3.164318551241024,3.315455597621451,0.2419738315260275,0.08194024193694452,0.8405680040201976,0,,0.0,none,P462,1
E0047175,N0047422,N0047423,lateral,50.00000000011465,auto_road,derived,s5c_flows,6.2058,8.368,0.001384,3.6221,held,0.261546,0.1661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.1139267265973,462.86392672659673,3.565455597621451,4.0424758612938945,3.315455597621451,3.7924758612938945,0.2420040764590798,0.08195476639059598,3.4434681660255078,0,,0.0,none,P462,1
E0047176,N0047423,N0047424,lateral,49.99999999971297,auto_road,derived,s5c_flows,6.2058,8.368,0.001801,3.6221,held,0.261963,0.2161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.86392672659673,462.61392672659815,4.0424758612938945,4.286433380823723,3.7924758612938945,4.036433380823723,0.2421288615069837,0.08201470301136746,3.4416935186576825,0,,0.0,none,P462,1
E0047177,N0047424,N0047425,lateral,6.074700557446754,auto_road,derived,s5c_flows,7.2856,9.824,0.002218,3.6221,held,0.307647,0.2661,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,462.61392672659815,462.571403822696,4.286433380823723,4.301551499569598,4.036433380823723,4.051551499569598,0.28648608240239276,0.08160012554730303,0.3534028893891343,0,,0.0,none,P462,1
E0047178,N0047425,N0047307,lateral,23.52682801153783,auto_road,derived,s5c_flows,9.4451,12.736,0.002268,3.6221,held,0.398232,0.2722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.571403822696,462.4537696826383,4.301551499569598,4.319789887674176,4.051551499569598,4.069789887674176,0.27701452969024243,0.09949476032023699,1.4154990376524967,0,,0.0,none,P462,1
E0047179,N0047426,N0047427,main,10.792911623510692,auto_road,derived,s5c_flows,19.8213,27.928,0.006042,3.6221,held,0.837001,0.725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.4150886183728,459.36112406025524,10.074718510533444,9.24895284404164,9.824718510533444,8.99895284404164,0.3500814064719094,0.14092625009999354,0.5138286611810634,0,,0.0,none,P462,1
E0047180,N0047427,N0047428,main,12.43052111587348,auto_road,derived,s5c_flows,20.9011,29.384,0.006132,3.6221,held,0.882358,0.7358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.36112406025524,459.2989714546759,9.24895284404164,8.428353984777232,8.99895284404164,8.178353984777232,0.3558695133356521,0.14449938894072673,0.5821666205382962,0,,0.0,none,P462,1
E0047181,N0047428,N0047429,main,11.776567260427845,auto_road,derived,s5c_flows,20.9011,29.384,0.006235,3.6221,held,0.882462,0.7482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.2989714546759,459.24008861837376,8.428353984777232,7.963677250766864,8.178353984777232,7.713677250766864,0.35588253381615753,0.14450747676833892,0.5515193985567256,0,,0.0,none,P462,1
E0047182,N0047429,N0047430,main,8.443764815969608,auto_road,derived,s5c_flows,20.9011,29.384,0.006334,3.6221,held,0.88256,0.76,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.24008861837376,459.1978697942939,7.963677250766864,8.013342363909203,7.713677250766864,7.763342363909203,0.35589480209428154,0.14451509756230213,0.395424189314831,0,,0.0,none,P462,1
E0047183,N0047430,N0047431,main,10.981137019189877,auto_road,derived,s5c_flows,20.9011,29.384,0.006404,3.6221,held,0.88263,0.7685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.1978697942939,459.142964109198,8.013342363909203,7.943187013848899,7.763342363909203,7.693187013848899,0.355903564543766,0.14452054073222004,0.5142374748464347,0,,0.0,none,P462,1
E0047184,N0047431,N0047432,main,24.37508405975822,auto_road,derived,s5c_flows,20.9011,29.384,0.006495,3.6221,held,0.882722,0.7794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.142964109198,459.02108868889917,7.943187013848899,7.7881764478195805,7.693187013848899,7.5381764478195805,0.35591508013765805,0.14452769429039375,1.1414278957745863,0,,0.0,none,P462,1
E0047185,N0047432,N0047433,main,7.521943840416367,auto_road,derived,s5c_flows,27.8123,40.384,0.006699,3.6221,held,1.172661,0.8038,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,459.02108868889917,458.9797179977769,7.7881764478195805,7.781542988551223,7.5381764478195805,7.531542988551223,0.4017658101034847,0.16171884368829464,0.3120368322065909,0,,0.0,none,P462,1
E0047186,N0047433,N0047434,main,19.232010816664243,auto_road,derived,s5c_flows,28.8921,41.84,0.006761,3.6221,held,1.21799,0.8113,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,458.9797179977769,458.87394193828527,7.781542988551223,7.844899614449105,7.531542988551223,7.594899614449105,0.40647486890987844,0.1646859616460838,0.7885690804715846,0,,0.0,none,P462,1
E0047187,N0047434,N0047307,main,69.74263828398287,auto_road,derived,s5c_flows,28.8921,41.84,0.006921,3.6221,held,1.218151,0.8306,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,458.87394193828527,458.4903574277234,7.844899614449105,8.283202142589118,7.594899614449105,8.033202142589118,0.40649136386436036,0.1646964044794212,2.8595375155889275,0,,0.0,none,P462,1
E0047188,N0047435,N0047436,lateral,7.584297617893164,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,461.82704467773436,461.77395459440913,1.5500000000000114,1.5531328079346167,1.3000000000000114,1.3031328079346167,0.15125847073002405,0.03447543427942315,0.8356884721109946,0,,0.0,none,P462,1
E0047189,N0047436,N0047318,lateral,27.15411764926186,auto_road,derived,s5c_flows,2.1596,2.912,6.3e-05,3.6221,held,0.090598,0.0076,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,461.7628981478191,461.5999734419235,1.5641892545246492,1.5655539018264903,1.3141892545246492,1.3155539018264903,0.18169125863076355,0.048594333288288466,2.490866268956925,0,,0.0,none,P462,1
E0047190,N0047437,N0047318,lateral,20.60995457530394,auto_road,derived,s5c_flows,2.6103,4.0,0.001801,3.6221,held,0.111232,0.2162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.53377911219843,460.4307293393219,2.545749696395319,2.7347980044281144,2.295749696395319,2.4847980044281144,0.18279904930631383,0.0555726076077612,1.879108475811247,0,,0.0,none,P462,1
E0047191,N0047438,N0047350,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,460.53205624542676,460.3719781394909,1.5500055221513662,1.7552496437122045,1.3000055221513662,1.5052496437122045,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047192,N0047439,N0047349,lateral,26.92582403567252,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.57858101988546,440.4439518997071,1.550782993786413,2.0554072311522873,1.300782993786413,1.8054072311522873,0.13489621704043256,0.037230723305707175,3.326733275206428,0,,0.0,none,P447,1
E0047193,N0047440,N0047441,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.47182006835936,440.36365353009546,1.5500000000000114,1.901666294123288,1.3000000000000114,1.651666294123288,0.0,0.0,0.0,0,,0.0,none,P447,1
E0047194,N0047441,N0047349,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.36365353009546,440.2742108109955,1.901666294123288,2.2251483198638766,1.651666294123288,1.9751483198638766,0.014780520705184735,0.004053658696017787,20.17130539219698,0,,0.0,none,P447,1
E0047195,N0047442,N0047443,lateral,10.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.004798,3.6221,held,0.035888,0.5758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.1734987067514,455.1234987067514,6.4418577385611115,6.526617260045498,6.1918577385611115,6.276617260045498,0.1245144212257379,0.03361592825583429,1.3385330391931793,0,,0.0,none,P462,1
E0047196,N0047443,N0047444,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.7416,1.0,0.004882,3.6221,held,0.035972,0.5858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.1234987067514,455.027321786443,6.526617260045498,6.782065420588253,6.276617260045498,6.532065420588253,0.12461530618893749,0.03365042613463773,2.5726352898826232,0,,0.0,none,P462,1
E0047197,N0047444,N0047445,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.7416,1.0,0.005042,3.6221,held,0.036132,0.605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.027321786443,454.9459276834625,6.782065420588253,6.968287404428111,6.532065420588253,6.718287404428111,0.1248070181533743,0.033716016694622514,2.1738655455116045,0,,0.0,none,P462,1
E0047198,N0047445,N0047446,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.7416,1.0,0.005178,3.6221,held,0.036268,0.6213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.9459276834625,454.8788456441375,6.968287404428111,7.107085752346848,6.718287404428111,6.857085752346848,0.12496951217000263,0.03377164592817736,1.789290794748361,0,,0.0,none,P462,1
E0047199,N0047446,N0047350,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.7416,1.0,0.005289,3.6221,held,0.036379,0.6347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.8788456441375,454.7737266639294,7.107085752346848,7.353501119273744,6.857085752346848,7.103501119273744,0.12510182386016808,0.03381696608907411,2.8008912250988813,0,,0.0,none,P462,1
