EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047200,N0047447,N0047448,lateral,7.362863892899042,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,464.16273803710936,464.1222422856984,1.5500000000000114,1.7103382807078447,1.3000000000000114,1.4603382807078447,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047201,N0047448,N0047449,lateral,64.53681120105021,auto_block,provisional,s5c_flows,0.0,0.0,6.1e-05,3.6221,held,6.1e-05,0.0074,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,464.1222422856984,463.76728982409264,1.7103382807078447,2.580213838016732,1.4603382807078447,2.330213838016732,0.008593942769778127,0.0028277664014554615,125.15949300943193,0,,0.0,none,P462,1
E0047202,N0047449,N0047450,lateral,28.160255680657446,auto_block,provisional,s5c_flows,0.0,0.0,0.000599,3.6221,held,0.000599,0.0719,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.76728982409264,463.61240841784905,2.580213838016732,2.9890320118384466,2.330213838016732,2.7390320118384466,0.026655311055698388,0.006100973432322215,17.607657764597306,0,,0.0,none,P462,1
E0047203,N0047450,N0047451,lateral,23.259406699226016,auto_block,provisional,s5c_flows,0.0,0.0,0.000834,3.6221,held,0.000834,0.1001,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.61240841784905,463.48448168100333,2.9890320118384466,3.1696626061060442,2.7390320118384466,2.9196626061060442,0.030758798164608938,0.006915750057401054,12.60311850436573,0,,0.0,none,P462,1
E0047204,N0047451,N0047452,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.001028,3.6221,held,0.001028,0.1233,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.48448168100333,463.3865569650221,3.1696626061060442,2.8387543142747518,2.9196626061060442,2.5887543142747518,0.03360547765157988,0.007495733566720647,8.83015461514988,0,,0.0,none,P462,1
E0047205,N0047452,N0047453,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.001176,3.6221,held,0.001176,0.1411,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.3865569650221,463.34120280314033,2.8387543142747518,2.715437821859666,2.5887543142747518,2.465437821859666,0.0355473334959694,0.007898187566225928,3.866305589499108,0,,0.0,none,P462,1
E0047206,N0047453,N0047454,lateral,9.899494936611665,auto_block,provisional,s5c_flows,0.0,0.0,0.001245,3.6221,held,0.001245,0.1494,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.34120280314033,463.286755580989,2.715437821859666,2.76478860846413,2.465437821859666,2.51478860846413,0.036397800866002715,0.008076172629514683,4.533009642100963,0,,0.0,none,P462,1
E0047207,N0047454,N0047455,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.001327,3.6221,held,0.001327,0.1593,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.286755580989,463.17457715168996,2.76478860846413,2.7183061490912905,2.51478860846413,2.4683061490912905,0.037368994720724656,0.00828069881031443,9.09670267503859,0,,0.0,none,P462,1
E0047208,N0047455,N0047456,lateral,10.334384469077655,auto_block,provisional,s5c_flows,0.0,0.0,0.001497,3.6221,held,0.001497,0.1797,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.17457715168996,463.11773803711003,2.7183061490912905,2.705656738280595,2.4683061490912905,2.455656738280595,0.0392627652825503,0.008683399226150162,4.386846925115675,0,,0.0,none,P462,1
E0047209,N0047456,N0047457,lateral,7.357421543876478,auto_block,provisional,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,463.11773803711003,463.0772722186187,2.705656738280595,2.7364790020844225,2.455656738280595,2.4864790020844225,0.04016685290653132,0.008877448936989135,3.052857854791061,0,,0.0,none,P462,1
E0047210,N0047457,N0047458,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.001645,3.6221,held,0.001645,0.1974,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,463.0772722186187,462.9903095829641,2.7364790020844225,2.7859965693796767,2.4864790020844225,2.5359965693796767,0.04079862943961527,0.009013737446273123,6.4591174254369745,0,,0.0,none,P462,1
E0047211,N0047458,N0047459,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.001776,3.6221,held,0.001776,0.2132,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,462.9903095829641,462.87428695586055,2.7859965693796767,2.976665192576945,2.5359965693796767,2.726665192576945,0.04208332433596478,0.00929260910258825,8.35446638408783,0,,0.0,none,P462,1
E0047212,N0047459,N0047460,lateral,42.720018726587654,auto_block,provisional,s5c_flows,0.0,0.0,0.001952,3.6221,held,0.001952,0.2343,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,462.87428695586055,462.6393268528643,2.976665192576945,3.18669243424506,2.726665192576945,2.93669243424506,0.043713784221565424,0.00964986457627201,16.28777569338281,0,,0.0,none,P462,1
E0047213,N0047460,N0047461,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.002308,3.6221,held,0.002308,0.277,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,462.6393268528643,462.5969004459931,3.18669243424506,3.1081166438506216,2.93669243424506,2.8581166438506216,0.048102898903155646,0.010124295063129535,2.449979790927458,0,,0.0,none,P462,1
E0047214,N0047461,N0047462,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.002367,3.6221,held,0.002367,0.2841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.5969004459931,462.48509704711813,3.1081166438506216,3.1780194079599937,2.8581166438506216,2.9280194079599937,0.045730905982151744,0.010650256257916185,8.149368315497991,0,,0.0,none,P462,1
E0047215,N0047462,N0047463,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.002553,3.6221,held,0.002553,0.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.48509704711813,462.40370294413765,3.1780194079599937,3.222487241409226,2.9280194079599937,2.972487241409226,0.04711717504646391,0.010981063653506845,5.758275540375877,0,,0.0,none,P462,1
E0047216,N0047463,N0047464,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.002689,3.6221,held,0.002689,0.3227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.40370294413765,462.32987882883646,3.222487241409226,3.2305459758510437,2.972487241409226,2.9805459758510437,0.04808859237981866,0.011214578415338822,5.117229932488019,0,,0.0,none,P462,1
E0047217,N0047464,N0047465,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.002812,3.6221,held,0.002812,0.3375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.32987882883646,462.2188608122806,3.2305459758510437,3.2130544709225433,2.9805459758510437,2.9630544709225433,0.04893922548912997,0.011420205998697447,7.561624678110958,0,,0.0,none,P462,1
E0047218,N0047465,N0047466,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.002997,3.6221,held,0.002997,0.3597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.2188608122806,462.1356442273951,3.2130544709225433,3.177588194479881,2.9630544709225433,2.927588194479881,0.05017291038982932,0.011720325920576508,5.528653094461856,0,,0.0,none,P462,1
E0047219,N0047466,N0047467,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.003136,3.6221,held,0.003136,0.3763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.1356442273951,462.0496209747247,3.177588194479881,3.3537908905096856,2.927588194479881,3.1037908905096856,0.05106664092483024,0.011939140214865779,5.61509765230443,0,,0.0,none,P462,1
E0047220,N0047467,N0047468,lateral,78.33900688673555,auto_block,provisional,s5c_flows,0.0,0.0,0.003279,3.6221,held,0.003279,0.3935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,462.0496209747247,461.657925940291,3.3537908905096856,3.3244043819746025,3.1037908905096856,3.0744043819746025,0.05195877299711044,0.012158727441683254,25.128578668544314,0,,0.0,none,P462,1
E0047221,N0047468,N0047469,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.003932,3.6221,held,0.003932,0.4718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.657925940291,461.6176146515495,3.3244043819746025,3.328613375794248,3.0744043819746025,3.078613375794248,0.0557302299792088,0.013099779199146872,2.411096500441001,0,,0.0,none,P462,1
E0047222,N0047469,N0047470,lateral,59.988356221821576,auto_block,provisional,s5c_flows,0.0,0.0,0.003999,3.6221,held,0.003999,0.4799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.6176146515495,461.3176728704404,3.328613375794248,3.53456101627836,3.078613375794248,3.28456101627836,0.05609264530975691,0.013191287898907805,17.82418945494893,0,,0.0,none,P462,1
E0047223,N0047470,N0047471,lateral,59.999999999942276,auto_block,provisional,s5c_flows,0.0,0.0,0.004499,3.6221,held,0.004499,0.5399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.3176728704404,461.01767287044066,3.53456101627836,3.763607647137462,3.28456101627836,3.513607647137462,0.05867595923640809,0.01384899890803934,17.042755039930285,0,,0.0,none,P462,1
E0047224,N0047471,N0047472,lateral,59.999999999942276,auto_block,provisional,s5c_flows,0.0,0.0,0.004999,3.6221,held,0.004999,0.5999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.01767287044066,460.71767287044094,3.763607647137462,3.9351896783871894,3.513607647137462,3.6851896783871894,0.0610722298119012,0.014467549907082294,16.374054182710832,0,,0.0,none,P462,1
E0047225,N0047472,N0047473,lateral,27.882324306556455,auto_block,provisional,s5c_flows,0.0,0.0,0.005499,3.6221,held,0.005499,0.6599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.71767287044094,460.5782612489082,3.9351896783871894,4.048569805779323,3.6851896783871894,3.798569805779323,0.06331162564847545,0.015052902908141125,7.339969560874234,0,,0.0,none,P462,1
E0047226,N0047473,N0047474,lateral,32.205597311944445,auto_block,provisional,s5c_flows,0.0,0.0,0.005732,3.6221,held,0.005732,0.6878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.5782612489082,460.4172332623485,4.048569805779323,4.106387343120275,3.798569805779323,3.856387343120275,0.06430828285762569,0.015315669641448565,8.346669065747337,0,,0.0,none,P462,1
E0047227,N0047474,N0047475,lateral,14.996097572879341,auto_block,provisional,s5c_flows,0.0,0.0,0.006,3.6221,held,0.006,0.72,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.4172332623485,460.34225277448405,4.106387343120275,4.061372713797198,3.856387343120275,3.8113727137971978,0.06542130957238305,0.015610748102519084,3.8203906522454654,0,,0.0,none,P462,1
E0047228,N0047475,N0047476,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.006125,3.6221,held,0.006125,0.735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.34225277448405,460.2706636691677,4.061372713797198,4.0242276882542,3.8113727137971978,3.7742276882542,0.06592895219018488,0.015745900850556188,3.6195077143988312,0,,0.0,none,P462,1
E0047229,N0047476,N0047477,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.006244,3.6221,held,0.006244,0.7493,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,460.2706636691677,460.22904336162435,4.0242276882542,3.948996189156901,3.7742276882542,3.698996189156901,0.07250535874914564,0.014967218534275822,1.4718737915603373,0,,0.0,none,P462,1
E0047230,N0047477,N0047478,lateral,15.524174696260024,auto_block,provisional,s5c_flows,0.0,0.0,0.006298,3.6221,held,0.006298,0.7557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.22904336162435,460.15142248814306,3.948996189156901,3.92111779506007,3.698996189156901,3.67111779506007,0.06662008088192992,0.015930476538665334,3.8837575924926098,0,,0.0,none,P462,1
E0047231,N0047478,N0047479,lateral,51.66236541235796,auto_block,provisional,s5c_flows,0.0,0.0,0.006427,3.6221,held,0.006427,0.7712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.15142248814306,459.89311066108127,3.92111779506007,3.9869857744656088,3.67111779506007,3.7369857744656088,0.06712710341379007,0.01606630294333869,12.827001013757643,0,,0.0,none,P462,1
E0047232,N0047479,N0047363,lateral,79.55501241279521,auto_block,provisional,s5c_flows,0.0,0.0,0.006857,3.6221,held,0.006857,0.8229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.89311066108127,459.49533559901727,3.9869857744656088,3.5634412564514832,3.7369857744656088,3.3134412564514832,0.06876892853481167,0.01650855701850154,19.280755157838346,0,,0.0,none,P462,1
E0047233,N0047480,N0047481,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.9562496264097,424.910972700719,1.55104407476216,1.6557692426403605,1.30104407476216,1.4057692426403605,0.13489621704043256,0.037230723305707175,1.1188088809813497,0,,0.0,none,P483,1
E0047234,N0047481,N0047384,lateral,32.38110631427467,auto_block,provisional,s5c_flows,1.0798,1.456,7.5e-05,3.6221,held,0.045343,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.910972700719,424.7490671691476,1.6557692426403605,1.8691884460867527,1.4057692426403605,1.6191884460867527,0.1349739544387777,0.03725828138062012,3.9984388653494243,0,,0.0,none,P483,1
E0047235,N0047482,N0047386,lateral,52.29724785060505,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.2921909652923,425.0307047260393,1.5518642104889295,1.6784932720075858,1.3018642104889295,1.4284932720075858,0.0,0.0,0.0,0,,0.0,none,P483,1
E0047236,N0047483,N0047484,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.003427,3.6221,held,0.003427,0.4112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1931845922716,422.10586334628874,4.235587380384629,4.363619075586257,3.9855873803846293,4.113619075586257,0.05285500417434159,0.012380490479639489,5.506968062717192,0,,0.0,none,P483,1
E0047237,N0047484,N0047485,lateral,17.804493814764857,auto_block,provisional,s5c_flows,2.1596,2.912,0.003572,3.6221,held,0.094107,0.4287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.10586334628874,422.0168408772149,4.363619075586257,4.436070499738207,4.113619075586257,4.186070499738207,0.17287887931092866,0.051552325337170274,1.716470888532973,0,,0.0,none,P483,1
E0047238,N0047485,N0047386,lateral,42.39517554391529,auto_block,provisional,s5c_flows,3.2393,4.368,0.003721,3.6221,held,0.139522,0.4465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0168408772149,421.80486499949535,4.436070499738207,4.904332998551524,4.186070499738207,4.654332998551524,0.19706178536684651,0.06155417128615884,3.585607720694741,0,,0.0,none,P483,1
E0047239,N0047486,N0047384,lateral,24.903711852668483,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9060852050781,424.7815666458148,1.5500000000000114,1.8366889694195834,1.3000000000000114,1.5866889694195834,0.0,0.0,0.0,0,,0.0,none,P483,1
E0047240,N0047487,N0047389,lateral,62.16912416947821,auto_block,provisional,s5c_flows,0.0,0.0,0.000617,3.6221,held,0.000617,0.074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.7370623735766,445.4262167527292,2.0208416791577974,2.6738198683645464,1.7708416791577974,2.4238198683645464,0.026172577504317788,0.006299123889533714,39.589225376077906,0,,0.0,none,P467,1
E0047241,N0047488,N0047489,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,446.7689535708239,446.6504208749126,1.5923745541761036,1.5950320059467913,1.3423745541761036,1.3450320059467913,0.0,0.0,0.0,0,,0.0,none,P467,1
E0047242,N0047489,N0047389,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,446.6404743191812,446.5392320355246,1.6049785616781946,1.5608045855691444,1.3549785616781946,1.3108045855691444,0.01548960065288874,0.004186845274919332,21.787151677944582,0,,0.0,none,P467,1
E0047243,N0047490,N0047491,trunk main,23.025252793964956,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.439478,2.5203,merrimack,44.601877,52.7374,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.77560597551786,467.71804284353294,6.124937237372762,5.950749881076433,5.674937237372762,5.500749881076433,0.80015614709479,0.45562676760579235,0.4795991565222432,0,,0.0,none,P474,1
E0047244,N0047491,N0047492,trunk main,39.950224158009995,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.43967,2.5203,merrimack,44.602069,52.7604,38.414,0.0,W11a-XG03160,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.71804284353294,467.6181672831379,5.950749881076433,5.730160353580857,5.500749881076433,5.280160353580857,0.8001570259154271,0.45562788910257424,0.8321330035669054,0,,0.0,none,P474,1
E0047245,N0047492,N0047493,trunk main,40.00000000003306,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.440003,2.5203,merrimack,44.602402,52.8004,40.0,0.0,W11a-XG03161,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.6181672831379,467.5181672831378,5.730160353580857,5.566580031315311,5.280160353580857,5.116580031315311,0.8001585501113917,0.4556298341959305,0.8331682096934534,0,,0.0,none,P474,1
E0047246,N0047493,N0047494,trunk main,16.974747205919236,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.440336,2.5203,merrimack,44.602735,52.8404,16.975,0.0,W11a-XG03162,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.5181672831378,467.475730415123,5.566580031315311,5.557137016517629,5.116580031315311,5.107137016517629,0.8001600742964744,0.45563177928595633,0.3535698199897473,0,,0.0,none,P474,1
E0047247,N0047494,N0047495,trunk main,22.919100386172378,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.440478,2.5203,merrimack,44.602877,52.8573,21.391,0.0,W11a-XG03163,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.475730415123,467.4184326641576,5.557137016517629,5.809533644436158,5.107137016517629,5.359533644436158,0.800160724245963,0.45563260872273226,0.4773853487949843,0,,0.0,none,P474,1
E0047248,N0047495,N0047496,trunk main,47.08089500929758,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.440669,2.5203,merrimack,44.603068,52.8803,4.556,0.0,W11a-XG03164,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.4184326641576,467.30073042663435,5.809533644436158,6.99330643860003,5.359533644436158,6.5433064386000295,0.8001615984706754,0.4556337243726518,0.9806538891494306,0,,0.0,none,P474,1
E0047249,N0047496,N0047497,trunk main,75.00000000006258,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.441061,2.5203,merrimack,44.60346,52.9273,60.0,0.0,W11a-XG03165,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.30073042663435,467.1132304266342,6.99330643860003,6.2828572198502,6.5433064386000295,5.8328572198502,0.8001633926798146,0.45563601408004983,1.5621809388388637,0,,0.0,none,P474,1
E0047250,N0047497,N0047498,trunk main,13.132289257127018,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.441686,2.5203,merrimack,44.604085,53.0023,13.132,0.0,W11a-XG03166,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,467.1132304266342,467.0672674142342,6.2828572198502,6.335137370922041,5.8328572198502,5.885137370922041,0.9071462906614229,0.4141882241073255,0.24127474242241456,0,,0.0,none,P474,1
E0047251,N0047498,N0047499,trunk main,79.99999999995747,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.441796,2.5203,merrimack,44.604194,53.0155,40.755,0.0,W11a-XG03167,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.0672674142342,466.86726741423433,6.335137370922041,6.522075847484416,5.885137370922041,6.072075847484416,0.8001667522043354,0.45564030142792067,1.6663193386372248,0,,0.0,none,P474,1
E0047252,N0047499,N0047500,trunk main,82.34146404953238,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.442462,2.5203,merrimack,44.604861,53.0955,25.922,0.0,W11a-XG03168,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,466.86726741423433,466.6614137541105,6.522075847484416,6.2445310701082235,6.072075847484416,5.794531070108223,0.8001698050234127,0.4556441974098434,1.715083130534672,0,,0.0,none,P474,1
E0047253,N0047500,N0047501,trunk main,14.52624669340886,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.443149,2.5203,merrimack,44.605547,53.1778,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,466.6614137541105,466.6178350140303,6.2445310701082235,6.377770454719723,5.794531070108223,5.927770454719723,0.8566237317865241,0.43254158863766246,0.28262596817379343,0,,0.0,none,P462,1
E0047254,N0047501,N0047502,trunk main,70.00000000002224,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.44327,2.5203,merrimack,44.605668,53.1923,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,466.6178350140303,466.4078350140302,6.377770454719723,5.832765571907316,5.927770454719723,5.382765571907316,0.8566243350664285,0.43254224829854904,1.3619350033717708,0,,0.0,none,P462,1
E0047255,N0047502,N0047503,trunk main,69.99999999994692,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.443853,2.5203,merrimack,44.606252,53.2623,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,466.4078350140302,466.1978350140303,5.832765571907316,5.478587105110307,5.382765571907316,5.028587105110307,0.8566272467433159,0.43254543210975116,1.3619303741518367,0,,0.0,none,P462,1
E0047256,N0047503,N0047504,trunk main,69.99999999994692,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.444436,2.5203,merrimack,44.606835,53.3323,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,466.1978350140303,465.98783501403045,5.478587105110307,5.015338814094548,5.028587105110307,4.565338814094548,0.8566301533994832,0.4325486104582642,1.3619257529471012,0,,0.0,none,P462,1
E0047257,N0047504,N0047505,trunk main,10.798070941221914,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.44502,2.5203,merrimack,44.607418,53.4023,0.0,0.0,,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,465.98783501403045,465.94464273026557,5.015338814094548,4.882261566609429,4.565338814094548,4.432261566609429,0.9531353636260289,0.39911666512689736,0.18881667377832936,0,,0.0,none,P462,1
E0047258,N0047505,N0047506,trunk main,14.201929058758797,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.44511,2.5203,merrimack,44.607508,53.4131,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,465.94464273026557,465.9020369430893,4.882261566609429,4.741365156520089,4.432261566609429,4.291365156520089,0.856633508724132,0.4325522794473089,0.27631281666592594,0,,0.0,none,P462,1
E0047259,N0047506,N0047507,trunk main,63.038924503233915,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.445228,2.5203,merrimack,44.607627,53.4273,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,465.9020369430893,465.7129201695796,4.741365156520089,4.985535640967271,4.291365156520089,4.535535640967271,0.8566341020084899,0.43255292819719715,1.226484842545006,0,,0.0,none,P462,1
E0047260,N0047507,N0047508,trunk main,80.38259872438286,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.445753,2.5203,merrimack,44.608152,53.4904,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,465.7129201695796,465.47177237340645,4.985535640967271,4.733427821906048,4.535535640967271,4.283427821906048,0.8566367194221035,0.4325557903236126,1.563918459675062,0,,0.0,none,P462,1
E0047261,N0047508,N0047509,trunk main,12.03566618303012,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.446423,2.5203,merrimack,44.608822,53.5708,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,465.47177237340645,465.42964754176586,4.733427821906048,4.69205655979664,4.283427821906048,4.24205655979664,0.9071716206122596,0.41421264137836455,0.22112071390466564,0,,0.0,none,P462,1
E0047262,N0047509,N0047510,trunk main,34.528579293503945,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.446523,2.5203,merrimack,44.608922,53.5828,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,465.42964754176586,465.3433260935321,4.69205655979664,4.7740139943585405,4.24205655979664,4.32401399435854,0.800188391035365,0.45566791763521153,0.7191760440485638,0,,0.0,none,P462,1
E0047263,N0047510,N0047511,trunk main,35.99543788394154,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.446811,2.5203,merrimack,44.60921,53.6173,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,465.3433260935321,465.25333749882225,4.7740139943585405,4.448749903521502,4.32401399435854,3.998749903521502,0.8001897090658775,0.455669599819046,0.749727168364482,0,,0.0,none,P462,1
E0047264,N0047511,N0047512,trunk main,54.89795510318847,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.447111,2.5203,merrimack,44.60951,53.6533,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,465.25333749882225,465.1160926110643,4.448749903521502,3.805385660420086,3.998749903521502,3.355385660420086,0.8001910820056751,0.4556713520912258,1.1434342858372237,0,,0.0,none,P462,1
E0047265,N0047512,N0047513,trunk main,16.980807530807787,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.447569,2.5203,merrimack,44.609967,53.7082,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,465.1160926110643,465.07364059223727,3.805385660420086,3.5975019858877317,3.355385660420086,3.1475019858877316,0.8001931734336628,0.45567402138065394,0.3536814212402909,0,,0.0,none,P462,1
E0047266,N0047513,N0047514,trunk main,27.927816810961662,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.44771,2.5203,merrimack,44.610109,53.7252,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,465.07364059223727,465.00382105020987,3.5975019858877317,3.375573481040135,3.1475019858877316,2.925573481040135,0.800193823282388,0.45567485078659553,0.5816885859062247,0,,0.0,none,P462,1
E0047267,N0047514,N0047411,trunk main,42.754756053672175,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.447943,2.5203,merrimack,44.610342,53.7531,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,465.00382105020987,464.89693416007566,3.375573481040135,3.0288470899243407,2.925573481040135,2.5788470899243405,0.8001948895791792,0.45567621171193495,0.8905071462477683,0,,0.0,none,P462,1
E0047268,N0047515,N0047516,lateral,66.25292729923245,auto_road,derived,s5c_flows,20.4008,25.082,0.003418,3.6221,held,0.858672,0.4101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.1308815487429,463.79961691224673,3.6490256778196226,3.7581833807220164,3.3990256778196226,3.5081833807220164,0.35287458794535104,0.1426450235422661,3.1292008342584734,0,,0.0,none,P462,1
E0047269,N0047516,N0047411,lateral,53.90789529787217,auto_road,derived,s5c_flows,20.4008,25.082,0.00397,3.6221,held,0.859224,0.4764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,463.79961691224673,463.5300774357574,3.7581833807220164,4.395703814242609,3.5081833807220164,4.145703814242609,0.3529450633684143,0.14268852341522592,2.5456225766596408,0,,0.0,none,P462,1
E0047270,N0047517,N0047518,lateral,80.00000000007728,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,470.3023377271179,469.5823377271172,1.5523070482727235,1.5615221361640579,1.3023070482727235,1.3115221361640579,0.1647024019377812,0.032560131277688614,8.095409160082001,0,,0.0,none,P462,1
E0047271,N0047518,N0047519,lateral,79.99814885517112,auto_road,derived,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,469.4997537092002,468.9797657416416,1.6441061540810438,1.640320928280289,1.3941061540810438,1.390320928280289,0.2140730841427856,0.057345054986916805,6.22825838315205,0,,0.0,none,P462,1
E0047272,N0047519,N0047520,lateral,4.915584528640123,auto_road,derived,s5c_flows,4.3191,5.824,0.001333,3.6221,held,0.182402,0.16,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,468.9797657416416,468.9379832731481,1.640320928280289,1.6647388948206299,1.390320928280289,1.4147388948206299,0.2582852866505864,0.06144798440286328,0.31719347963285427,0,,0.0,none,P462,1
E0047273,N0047520,N0047521,lateral,28.12251101976564,auto_road,derived,s5c_flows,4.3191,5.824,0.001374,3.6221,held,0.182443,0.1649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,468.9379832731481,468.7973707180493,1.6647388948206299,1.654777719450692,1.4147388948206299,1.404777719450692,0.21523277728185547,0.06951835478081589,2.177681870370062,0,,0.0,none,P462,1
E0047274,N0047521,N0047522,lateral,71.92333475466566,auto_road,derived,s5c_flows,5.0607,6.824,0.001609,3.6221,held,0.213768,0.193,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,468.7973707180493,468.36583070952133,1.654777719450692,1.5794207553224169,1.404777719450692,1.3294207553224169,0.24137571576060268,0.07161054157230964,4.9662089748083496,0,,0.0,none,P462,1
E0047275,N0047522,N0047523,lateral,90.03856969694684,auto_road,derived,s5c_flows,6.5439,8.824,0.002208,3.6221,held,0.276547,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,468.36583070952133,467.9156378610366,1.5794207553224169,1.8090020315415245,1.3294207553224169,1.5590020315415245,0.24640711160249182,0.08408072470897829,6.090095446203314,0,,0.0,none,P462,1
E0047276,N0047523,N0047524,lateral,20.903774010067036,auto_road,derived,s5c_flows,6.5439,8.824,0.002958,3.6221,held,0.277297,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,467.9156378610366,467.81111899098624,1.8090020315415245,1.6554642609668804,1.5590020315415245,1.4054642609668804,0.24662275514556495,0.08418543306790346,1.412668645662815,0,,0.0,none,P462,1
E0047277,N0047524,N0047525,lateral,39.06672992285144,auto_road,derived,s5c_flows,10.9547,11.28,0.003133,3.6221,held,0.462381,0.3759,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,467.81111899098624,467.34231823191203,1.6554642609668804,1.5679295708223435,1.4054642609668804,1.3179295708223435,0.39333848023415674,0.08676720566633564,1.6553482511887632,0,,0.0,none,P462,1
E0047278,N0047525,N0047526,lateral,29.494733797865194,auto_road,derived,s5c_flows,11.6963,12.28,0.003458,3.6221,held,0.493797,0.415,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,467.34231823191203,466.9588866925398,1.5679295708223435,1.5622314715226935,1.3179295708223435,1.3122314715226935,0.41294718585232126,0.08778006315168732,1.1904159017731766,0,,0.0,none,P462,1
E0047279,N0047526,N0047411,lateral,58.698303822566594,auto_road,derived,s5c_flows,11.6963,12.28,0.003704,3.6221,held,0.494043,0.4445,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,466.9353091005491,466.34832606232345,1.585809063513409,1.5774551876765486,1.335809063513409,1.3274551876765486,0.3772681187008467,0.09337264615950328,2.593129435581029,0,,0.0,none,P462,1
E0047280,N0047527,N0047426,lateral,9.829386951669331,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,8.7,0.5,ground,minimum,tractive,1.0,468.7906066894531,467.9354500246579,1.5500000000000114,1.5543571042483677,1.3000000000000114,1.3043571042483677,0.42128205243259875,0.024629000828474162,0.3888680158938546,0,,0.0,none,P462,1
E0047281,N0047528,N0047529,lateral,8.258581156179442,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,461.64999438123516,461.5921843131419,1.5503535191554647,1.5506684700612254,1.3003535191554647,1.3006684700612254,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047282,N0047529,N0047530,lateral,6.872720135045686,auto_road,derived,s5c_flows,0.0,0.0,6.9e-05,3.6221,held,6.9e-05,0.0083,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,461.5921843131419,461.53720255206156,1.5506684700612254,1.552030846375942,1.3006684700612254,1.302030846375942,0.010349275327088469,0.002712072597970433,11.067957123942847,0,,0.0,none,P462,1
E0047283,N0047530,N0047531,lateral,4.4047195539386035,auto_road,derived,s5c_flows,0.0,0.0,0.000126,3.6221,held,0.000126,0.0151,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,461.5342002881899,461.48574837309656,1.5550331102476207,1.5545653476065695,1.3050331102476207,1.3045653476065695,0.015805457910554935,0.0030554890939713253,4.644724182057303,0,,0.0,none,P462,1
E0047284,N0047531,N0047532,lateral,5.0588547120956155,auto_road,derived,s5c_flows,0.0,0.0,0.000163,3.6221,held,0.000163,0.0195,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,461.4841158092092,461.41329184323985,1.556197911493939,1.551826564963278,1.306197911493939,1.301826564963278,0.019423026083837336,0.003161997389474175,4.340942798390967,0,,0.0,none,P462,1
E0047285,N0047532,N0047437,lateral,66.35072888855777,auto_road,derived,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.41329184323985,461.08153819879703,1.551826564963278,1.997990609796716,1.301826564963278,1.747990609796716,0.015754494186545585,0.004236828489592698,70.19238246445006,0,,0.0,none,P462,1
E0047286,N0047533,N0047534,lateral,5.790877761994199,auto_road,derived,s5c_flows,2.0468,3.0,0.000747,3.6221,held,0.086552,0.0897,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,460.7388097103446,460.69827356601064,2.176137799421042,2.2482901546924836,1.926137799421042,1.9982901546924836,0.1885995204221885,0.045953312879316005,0.5117437687567691,0,,0.0,none,P462,1
E0047287,N0047534,N0047535,lateral,13.760952654150312,auto_road,derived,s5c_flows,2.0468,3.0,0.000795,3.6221,held,0.086601,0.0955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.69827356601064,460.6294688027399,2.2482901546924836,2.3875905234319816,1.9982901546924836,2.1375905234319816,0.16812919439270438,0.04966824609664808,1.364124842987158,0,,0.0,none,P462,1
E0047288,N0047535,N0047536,lateral,5.230548813580614,auto_road,derived,s5c_flows,2.6103,4.0,0.00091,3.6221,held,0.11034,0.1092,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,460.6294688027399,460.58762441223126,2.3875905234319816,2.450247902221861,2.1375905234319816,2.200247902221861,0.21414418045414402,0.04967956596211029,0.40708934221233434,0,,0.0,none,P462,1
E0047289,N0047536,N0047437,lateral,10.769060006561116,auto_road,derived,s5c_flows,2.6103,4.0,0.000954,3.6221,held,0.110384,0.1144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.58762441223126,460.53377911219843,2.450247902221861,2.545749696395319,2.200247902221861,2.295749696395319,0.18233401283037215,0.0553815750205113,0.9843711036495535,0,,0.0,none,P462,1
E0047290,N0047537,N0047538,lateral,21.095023109728988,auto_block,provisional,s5c_flows,17.9999,25.472,0.00483,3.6221,held,0.759432,0.5796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.0932315811639,459.98775646561523,5.702422715711123,5.9796812785253906,5.452422715711123,5.7296812785253906,0.3396316048420084,0.13458664529566183,1.0351914058735336,0,,0.0,none,P462,1
E0047291,N0047538,N0047539,lateral,25.059928172283335,auto_block,provisional,s5c_flows,17.9999,25.472,0.005006,3.6221,held,0.759607,0.6007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.98775646561523,459.8624568247538,5.9796812785253906,6.257751915480583,5.7296812785253906,6.007751915480583,0.3396560325899826,0.13460129923698577,1.2296718723151385,0,,0.0,none,P462,1
E0047292,N0047539,N0047540,lateral,28.845048717933338,auto_block,provisional,s5c_flows,17.9999,25.472,0.005214,3.6221,held,0.759816,0.6257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.8624568247538,459.7182315811641,6.257751915480583,7.11968956141402,6.007751915480583,6.86968956141402,0.3396852009619081,0.13461879803919236,1.4152833582510604,0,,0.0,none,P462,1
E0047293,N0047540,N0047541,lateral,45.00000000000599,auto_block,provisional,s5c_flows,17.9999,25.472,0.005455,3.6221,held,0.760057,0.6546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.7182315811641,459.4932315811641,7.11968956141402,9.879937364148418,6.86968956141402,9.629937364148418,0.33971882809407766,0.13463897312497503,2.207708074962521,0,,0.0,none,P462,1
E0047294,N0047541,N0047426,lateral,15.628592558251915,auto_block,provisional,s5c_flows,17.9999,25.472,0.00583,3.6221,held,0.760432,0.6996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,459.4932315811641,459.4150886183728,9.879937364148418,10.074718510533444,9.629937364148418,9.824718510533444,0.3397711371206661,0.13467035959441626,0.7666235126529493,0,,0.0,none,P462,1
E0047295,N0047542,N0047543,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.21791381835936,460.11055926559146,1.5500000000000114,1.560644347689788,1.3000000000000114,1.310644347689788,0.11845872128933585,0.03156792542268341,3.0208709441692507,0,,0.0,none,P462,1
E0047296,N0047543,N0047442,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.7416,1.0,0.000179,3.6221,held,0.031269,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.11055926559146,460.0134768263967,1.560644347689788,1.6018796189158024,1.310644347689788,1.3518796189158024,0.11869583911126187,0.03164727280994248,2.726364572441214,0,,0.0,none,P462,1
E0047297,N0047544,N0047545,lateral,90.00000000012344,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,457.8726390106835,457.4226390106829,1.5509449736915144,2.3615406768171283,1.3009449736915144,2.1115406768171283,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047298,N0047545,N0047546,lateral,89.99999999967568,auto_block,provisional,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.4226390106829,456.9726390106845,2.3615406768171283,3.5010853545499003,2.1115406768171283,3.2510853545499003,0.028484329303565512,0.0067816177026250035,52.660534289176084,0,,0.0,none,P462,1
E0047299,N0047546,N0047547,lateral,90.00000000013942,auto_block,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.9726390106845,456.5226390106838,3.5010853545499003,4.298894192441196,3.2510853545499003,4.048894192441196,0.03807395054345743,0.008875404255736602,39.397014982467624,0,,0.0,none,P462,1
E0047300,N0047547,N0047548,lateral,5.0000000001685425,auto_block,provisional,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,456.5226390106838,456.4826390106825,4.298894192441196,4.559871975645649,4.048894192441196,4.309871975645649,0.05236027303409819,0.009405444513716915,1.5915374100871063,0,,0.0,none,P462,1
E0047301,N0047548,N0047549,lateral,23.48450546039417,auto_block,provisional,s5c_flows,0.0,0.0,0.002292,3.6221,held,0.002292,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.4826390106825,456.3652164833805,4.559871975645649,4.199053536150757,4.309871975645649,3.949053536150757,0.04515132560844636,0.010512801678581346,8.668813574471951,0,,0.0,none,P462,1
E0047302,N0047549,N0047550,lateral,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.002487,3.6221,held,0.002487,0.2985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.3652164833805,456.3227900765093,4.199053536150757,4.308221886381318,3.949053536150757,4.058221886381318,0.046633244221266586,0.010865256929523975,3.0326295885889882,0,,0.0,none,P462,1
E0047303,N0047550,N0047551,lateral,21.37755832643195,auto_block,provisional,s5c_flows,0.0,0.0,0.002558,3.6221,held,0.002558,0.307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.3227900765093,456.21590228487713,4.308221886381318,4.5848179299666185,4.058221886381318,4.3348179299666185,0.04715349404855984,0.010989769005473132,7.556017766296317,0,,0.0,none,P462,1
E0047304,N0047551,N0047552,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.002736,3.6221,held,0.002736,0.3283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.21590228487713,456.1415719411405,4.5848179299666185,4.778777179953238,4.3348179299666185,4.528777179953238,0.048416646344876794,0.011293753766614872,5.117409634083959,0,,0.0,none,P462,1
E0047305,N0047552,N0047553,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.00286,3.6221,held,0.00286,0.3432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.1415719411405,456.05410766271785,4.778777179953238,4.774047854860271,4.528777179953238,4.524047854860271,0.04926441895628264,0.011499098786216605,5.918015495138286,0,,0.0,none,P462,1
E0047306,N0047553,N0047554,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.003006,3.6221,held,0.003006,0.3607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,456.05410766271785,455.9554922481013,4.774047854860271,5.0183847050237205,4.524047854860271,4.7683847050237205,0.05023160955682001,0.011734661477864256,6.544047694711053,0,,0.0,none,P462,1
E0047307,N0047554,N0047555,lateral,31.32091952673165,auto_block,provisional,s5c_flows,0.0,0.0,0.00317,3.6221,held,0.00317,0.3804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.9554922481013,455.79888765046763,5.0183847050237205,5.206636031172991,4.7683847050237205,4.956636031172991,0.051281190854101495,0.011991842944740844,10.17946964084155,0,,0.0,none,P462,1
E0047308,N0047555,N0047556,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.003431,3.6221,held,0.003431,0.4118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.79888765046763,455.693412534919,5.206636031172991,5.486854799065384,4.956636031172991,5.236854799065384,0.05287886257417968,0.012386409932585524,6.648851760044449,0,,0.0,none,P462,1
E0047309,N0047556,N0047557,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.003607,3.6221,held,0.003607,0.4328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.693412534919,455.60594825649633,5.486854799065384,5.532387925144292,5.236854799065384,5.282387925144292,0.05391063594341057,0.012643189690079576,5.407979142525781,0,,0.0,none,P462,1
E0047310,N0047557,N0047558,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.003753,3.6221,held,0.003753,0.4503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.60594825649633,455.5199250038259,5.532387925144292,5.867831343830346,5.282387925144292,5.617831343830346,0.054741145928816355,0.012850997863707109,5.238183649662004,0,,0.0,none,P462,1
E0047311,N0047558,N0047559,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.003896,3.6221,held,0.003896,0.4675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.5199250038259,455.4081216049509,5.867831343830346,5.994008522002218,5.617831343830346,5.744008522002218,0.05553378007113537,0.013050254929853927,6.710834302519786,0,,0.0,none,P462,1
E0047312,N0047559,N0047560,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.004083,3.6221,held,0.004083,0.4899,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,455.4081216049509,455.3665012974076,5.994008522002218,6.106704268998669,5.744008522002218,5.856704268998669,0.06171400447517581,0.012548669616793656,1.7292466790657641,0,,0.0,none,P462,1
E0047313,N0047560,N0047442,lateral,38.600518131237564,auto_block,provisional,s5c_flows,0.0,0.0,0.004136,3.6221,held,0.004136,0.4963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.3665012974076,455.1734987067514,6.106704268998669,6.4418577385611115,5.856704268998669,6.1918577385611115,0.056821167338866045,0.013375806099685777,11.322223723726797,0,,0.0,none,P462,1
E0047314,N0047561,N0047483,lateral,24.73863375370596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.8818514306697,424.7581582619012,1.5537564794865375,1.670613710755049,1.3037564794865375,1.420613710755049,0.0,0.0,0.0,0,,0.0,none,P483,1
E0047315,N0047562,N0047563,lateral,9.999999999810976,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,427.519641113234,425.01964111328124,2.3203247070784982,1.5500000000000114,2.0703247070784982,1.3000000000000114,0.0,0.0,0.0,0,,0.0,none,P483,1
E0047316,N0047563,N0047564,lateral,15.000000000139417,auto_link,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,5.3,0.5,cover_min,minimum,tractive,1.0,424.8201862677559,424.0251862677485,1.7494548455253494,1.753256115064005,1.4994548455253494,1.503256115064005,0.01974141509426432,0.0019940955281202155,12.663732503905392,0,,0.0,none,P483,1
E0047317,N0047564,N0047565,lateral,20.000000000013376,auto_link,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0251862677485,423.9251862677484,1.753256115064005,2.1722258416265845,1.503256115064005,1.9222258416265845,0.015866293115303822,0.0042579612139208856,21.008897977060556,0,,0.0,none,P483,1
E0047318,N0047565,N0047566,lateral,10.000000000233928,auto_link,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9251862677484,423.87518626774727,2.1722258416265845,3.9605376092058577,1.9222258416265845,3.7105376092058577,0.020948744369979455,0.0052417667719540095,7.955926318400578,0,,0.0,none,P483,1
E0047319,N0047566,N0047567,lateral,9.999999999810976,auto_link,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.87518626774727,423.8251862677482,3.9605376092058577,7.254495128736153,3.7105376092058577,7.004495128736153,0.02293575890970873,0.0056385184650346865,7.266673290368696,0,,0.0,none,P483,1
E0047320,N0047567,N0047568,lateral,4.999999999905488,auto_link,provisional,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,423.8251862677482,423.785186267749,7.254495128736153,8.147675060376002,7.004495128736153,7.897675060376002,0.02880175492389186,0.005419566732535658,2.893342213068788,0,,0.0,none,P483,1
E0047321,N0047568,N0047569,lateral,15.000000000107887,auto_link,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.785186267749,423.71018626774844,8.147675060376002,4.0442998162359345,7.897675060376002,3.7942998162359345,0.025530390765142158,0.006166662961199304,9.79225121548609,0,,0.0,none,P483,1
E0047322,N0047569,N0047570,lateral,20.000000000044906,auto_link,provisional,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.71018626774844,423.6101862677482,4.0442998162359345,2.7208379021736846,3.7942998162359345,2.4708379021736846,0.027785377250456607,0.006634806964892964,11.996717925742901,0,,0.0,none,P483,1
E0047323,N0047570,N0047571,lateral,20.097602607302743,auto_link,provisional,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6101862677482,423.5096982547117,2.7208379021736846,2.8102175167726955,2.4708379021736846,2.5602175167726955,0.0304241546743801,0.007193254088905893,11.009674616764702,0,,0.0,none,P483,1
E0047324,N0047571,N0047572,lateral,21.02379604162864,auto_link,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5096982547117,423.40457927450353,2.8102175167726955,2.853752024324592,2.5602175167726955,2.603752024324592,0.03275066346942483,0.00769498748997241,10.698916100461043,0,,0.0,none,P483,1
E0047325,N0047572,N0047573,lateral,16.15549442140351,auto_link,provisional,s5c_flows,0.0,0.0,0.001218,3.6221,held,0.001218,0.1461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.40457927450353,423.32380180239653,2.853752024324592,3.086598588228469,2.603752024324592,2.836598588228469,0.03495052613004211,0.00817737674683336,7.7039824623779065,0,,0.0,none,P483,1
E0047326,N0047573,N0047574,lateral,21.470910553583888,auto_link,provisional,s5c_flows,0.0,0.0,0.001352,3.6221,held,0.001352,0.1623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.32380180239653,423.21644724962863,3.086598588228469,3.2915178382619956,2.836598588228469,3.0415178382619956,0.03648838324469834,0.008519148532289106,9.80719005351909,0,,0.0,none,P483,1
