EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047327,N0047574,N0047575,lateral,16.401219466856727,auto_link,provisional,s5c_flows,0.0,0.0,0.001531,3.6221,held,0.001531,0.1837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.21644724962863,423.13444115229436,3.2915178382619956,3.5023081152837676,3.0415178382619956,3.2523081152837676,0.03839279469978634,0.008947517193582694,7.119920805933584,0,,0.0,none,P483,1
E0047328,N0047575,N0047576,lateral,49.85075262455783,auto_link,provisional,s5c_flows,0.0,0.0,0.001668,3.6221,held,0.001668,0.2001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.13444115229436,422.88518738917156,3.5023081152837676,3.6458795053596873,3.2523081152837676,3.3958795053596873,0.03975281617952177,0.009256881313917636,20.900302341446817,0,,0.0,none,P483,1
E0047329,N0047576,N0047577,lateral,50.00000000016521,auto_link,provisional,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.88518738917156,422.6351873891707,3.6458795053596873,6.391515491688665,3.3958795053596873,6.141515491688665,0.043466379802189134,0.010116064052917734,19.17190566889854,0,,0.0,none,P483,1
E0047330,N0047577,N0047578,lateral,38.55444958964461,auto_link,provisional,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6351873891707,422.4424151412225,6.391515491688665,4.8490887650274885,6.141515491688665,4.5990887650274885,0.04672923697484476,0.010888200681748922,13.751009034736008,0,,0.0,none,P483,1
E0047331,N0047578,N0047579,lateral,6.445550410041229,auto_link,provisional,s5c_flows,0.0,0.0,0.002821,3.6221,held,0.002821,0.3386,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.4424151412225,422.4005190635572,4.8490887650274885,4.587975809489649,4.5990887650274885,4.337975809489649,0.053466850431999856,0.010787614726289668,2.0092045688006257,0,,0.0,none,P483,1
E0047332,N0047579,N0047580,lateral,15.025360143542658,auto_link,provisional,s5c_flows,0.0,0.0,0.002875,3.6221,held,0.002875,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4005190635572,422.3253922628395,4.587975809489649,4.326829416848,4.337975809489649,4.076829416848,0.04936529157166263,0.01152360240978953,5.072848981262687,0,,0.0,none,P483,1
E0047333,N0047580,N0047581,lateral,10.63014581273465,auto_link,provisional,s5c_flows,0.0,0.0,0.003,3.6221,held,0.003,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3253922628395,422.27224153377585,4.326829416848,4.161901532630395,4.076829416848,3.911901532630395,0.05019248989289648,0.011725107080591685,3.52979294824712,0,,0.0,none,P483,1
E0047334,N0047581,N0047483,lateral,15.811388300841896,auto_link,provisional,s5c_flows,0.0,0.0,0.003089,3.6221,held,0.003089,0.3707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.27224153377585,422.1931845922716,4.161901532630395,4.235587380384629,3.911901532630395,3.9855873803846293,0.05076747230996426,0.011865763804991575,5.190787060234287,0,,0.0,none,P483,1
E0047335,N0047582,N0047583,lateral,23.323807579381203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,447.06292683162775,446.3981983156154,1.653595385169126,1.6556346921971112,1.403595385169126,1.4056346921971112,0.0,0.0,0.0,0,,0.0,none,P467,1
E0047336,N0047583,N0047487,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,446.35242370165946,446.1612398895832,1.7014093061530389,1.5966641631511607,1.4514093061530389,1.3466641631511607,0.018806071134894478,0.0036287532339840667,17.83520833347366,0,,0.0,none,P467,1
E0047337,N0047584,N0047487,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.89003295898436,445.7370623735766,1.5500000000000114,2.0208416791577974,1.3000000000000114,1.7708416791577974,0.0,0.0,0.0,0,,0.0,none,P467,1
E0047338,N0047585,N0047490,trunk main,17.455898848043045,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.439333,2.5203,merrimack,44.601732,52.7199,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.81924572263796,467.77560597551786,6.035460087908916,6.124937237372762,5.585460087908916,5.674937237372762,0.8001554833997236,0.4556259206413428,0.36359389331591574,0,,0.0,none,P474,1
E0047339,N0047586,N0047587,trunk main,59.67127708692058,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.43585,2.5203,merrimack,44.598249,52.302,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.8641336115646,468.7149554188473,8.52194426929475,8.324778467871454,8.07194426929475,7.874778467871454,0.8001395403664536,0.45560557578137395,1.24293480650454,0,,0.0,none,P474,1
E0047340,N0047587,N0047588,trunk main,57.53686621512018,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.436347,2.5203,merrimack,44.598746,52.3617,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.7149554188473,468.5711132533095,8.324778467871454,8.088219022081148,7.874778467871454,7.638219022081148,0.8001418153998096,0.4556084788744086,1.198472260536518,0,,0.0,none,P474,1
E0047341,N0047588,N0047589,trunk main,41.602475842929294,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.436827,2.5203,merrimack,44.599225,52.4192,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.5711132533095,468.46710706370214,8.088219022081148,7.596369498797856,7.638219022081148,7.146369498797855,0.8001440080146498,0.45561127681821845,0.8665622568399711,0,,0.0,none,P474,1
E0047342,N0047589,N0047590,trunk main,25.150494769798883,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.437173,2.5203,merrimack,44.599572,52.4608,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.46710706370214,468.4042308267776,7.596369498797856,7.300175911503629,7.146369498797855,6.850175911503629,0.8001455963875359,0.4556133037168406,0.5238732984627483,0,,0.0,none,P474,1
E0047343,N0047590,N0047591,trunk main,28.982448832445154,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.437383,2.5203,merrimack,44.599782,52.4859,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.4042308267776,468.3317747046965,7.300175911503629,7.020184523819125,6.850175911503629,6.570184523819125,0.8001465576449258,0.45561453036842847,0.6036904230342771,0,,0.0,none,P474,1
E0047344,N0047591,N0047592,trunk main,62.88898792616471,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.437624,2.5203,merrimack,44.600023,52.5149,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.3317747046965,468.1745522348811,7.020184523819125,6.855049815900145,6.570184523819125,6.405049815900145,0.8001476607968829,0.45561593809552314,1.3099454639729105,0,,0.0,none,P474,1
E0047345,N0047592,N0047593,trunk main,70.00000000005858,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.438149,2.5203,merrimack,44.600547,52.5778,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.1745522348811,467.999552234881,6.855049815900145,6.582997813947145,6.405049815900145,6.132997813947145,0.8001500593316749,0.4556189988737249,1.4580598389783297,0,,0.0,none,P474,1
E0047346,N0047593,N0047585,trunk main,72.12260489721109,main_pipe,drafted,s5c_flows,1513.9599,1951.508,0.438732,2.5203,merrimack,44.601131,52.6478,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,467.999552234881,467.81924572263796,6.582997813947145,6.035460087908916,6.132997813947145,5.585460087908916,0.8001527324761044,0.455622410112995,1.5022674624052672,0,,0.0,none,P474,1
E0047347,N0047594,N0047515,lateral,17.77492727548655,auto_road,derived,s5c_flows,13.4913,18.192,0.002032,3.6221,held,0.567623,0.2438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.2050311451412,465.11615650876377,2.694962751343155,2.6637507177987345,2.444962751343155,2.4137507177987345,0.30998346538085075,0.11736280605913843,0.9556922255862897,0,,0.0,none,P462,1
E0047348,N0047595,N0047596,lateral,76.817259941696,auto_road,derived,s5c_flows,6.9095,6.89,0.0,3.6221,held,0.289663,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,464.87377939340666,464.4896930936982,1.5508116710464606,2.424033712942446,1.3008116710464606,2.174033712942446,0.25012004251432735,0.08589124999123407,5.118692819755122,0,,0.0,none,P462,1
E0047349,N0047596,N0047597,lateral,38.8288134618437,auto_road,derived,s5c_flows,6.9095,6.89,0.00064,3.6221,held,0.290303,0.0768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.4896930936982,464.295549026389,2.424033712942446,2.946882614236017,2.174033712942446,2.696882614236017,0.2502981356823816,0.08597850241547364,2.5855042398395334,0,,0.0,none,P462,1
E0047350,N0047597,N0047598,lateral,12.938108119532188,auto_road,derived,s5c_flows,6.9095,6.89,0.000964,3.6221,held,0.290627,0.1156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.295549026389,464.2308584857913,2.946882614236017,3.286292393114934,2.696882614236017,3.036292393114934,0.2503881890631538,0.08602263615963571,0.8612033024894326,0,,0.0,none,P462,1
E0047351,N0047598,N0047515,lateral,19.99538740968322,auto_road,derived,s5c_flows,6.9095,6.89,0.001072,3.6221,held,0.290735,0.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.2308584857913,464.1308815487429,3.286292393114934,3.6490256778196226,3.036292393114934,3.3990256778196226,0.2504181910131404,0.08603734177261016,1.3307997133904959,0,,0.0,none,P462,1
E0047352,N0047599,N0047600,lateral,10.949045273068526,auto_road,derived,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.1169006347656,461.06215540840026,1.5500000000000114,1.6443265251934918,1.3000000000000114,1.3943265251934918,0.10759693754555841,0.028007613078382815,1.6959970427337534,0,,0.0,none,P462,1
E0047353,N0047600,N0047601,lateral,16.120119916544017,auto_road,derived,s5c_flows,2.0468,3.0,9.1e-05,3.6221,held,0.085896,0.0109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.06215540840026,460.9815548088175,1.6443265251934918,1.7924320075887294,1.3943265251934918,1.5424320075887294,0.16766850179933915,0.049486909161422316,1.602380067767699,0,,0.0,none,P462,1
E0047354,N0047601,N0047533,lateral,13.11057064606143,auto_road,derived,s5c_flows,2.0468,3.0,0.000226,3.6221,held,0.086031,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.9815548088175,460.9160019555872,1.7924320075887294,1.9989455541784196,1.5424320075887294,1.7489455541784196,0.16775692345368762,0.04952169419934896,1.302536469250487,0,,0.0,none,P462,1
E0047355,N0047602,N0047603,lateral,17.7019437986232,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.98622436523436,460.89771464624124,1.5500000000000114,1.8283900900868844,1.3000000000000114,1.5783900900868844,0.0,0.0,0.0,0,,0.0,none,P462,1
E0047356,N0047603,N0047604,lateral,17.1571365313396,auto_road,derived,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.89771464624124,460.81192896358453,1.8283900900868844,1.9960849524310902,1.5783900900868844,1.7460849524310902,0.01340257445549913,0.003797391206578654,21.335622978389747,0,,0.0,none,P462,1
E0047357,N0047604,N0047533,lateral,14.62385064798724,auto_road,derived,s5c_flows,0.0,0.0,0.00029,3.6221,held,0.00029,0.0349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.81192896358453,460.7388097103446,1.9960849524310902,2.176137799421042,1.7460849524310902,1.926137799421042,0.01859632946626604,0.004780821413153807,13.106395247258405,0,,0.0,none,P462,1
E0047358,N0047605,N0047537,lateral,88.14193099768123,auto_block,provisional,s5c_flows,14.0189,20.104,0.003873,3.6221,held,0.591583,0.4647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.53394123615226,460.0932315811639,5.380426439628991,5.702422715711123,5.130426439628991,5.452422715711123,0.3140488196032541,0.11965887108488041,4.677719168473721,0,,0.0,none,P462,1
E0047359,N0047606,N0047537,lateral,26.68332812825267,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.28831787109374,464.1549012304525,1.5500000000000114,1.6407530664225192,1.3000000000000114,1.3907530664225192,0.19530982006149752,0.060806644196143594,2.27700857709483,0,,0.0,none,P462,1
E0047360,N0047607,N0047608,trunk main,49.7001631385221,main_pipe,drafted,s5c_flows,1367.6635,1753.098,0.410094,2.5515,merrimack,40.798611,49.2113,0.0,0.0,,400,GRP,0.25,0.205,table11,dod,velocity,1.0,469.50302912868483,469.3787787208385,8.73281071506517,8.682836269395864,8.282810715065171,8.232836269395865,0.7820061613479526,0.433174723802512,1.0592449180718597,0,,0.0,none,P474,1
E0047361,N0047608,N0047609,trunk main,59.99997925424288,main_pipe,drafted,s5c_flows,1367.6635,1753.098,0.410508,2.5515,merrimack,40.799025,49.261,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,469.3787787208385,469.2287787727029,8.682836269395864,8.553142614015826,8.232836269395865,8.103142614015827,0.7820082214763098,0.43317719575759916,1.2787584922694772,0,,0.0,none,P474,1
E0047362,N0047609,N0047610,trunk main,60.00000000022542,main_pipe,drafted,s5c_flows,1367.6635,1753.098,0.411008,2.5515,merrimack,40.799525,49.321,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,469.2287787727029,469.0787787727024,8.553142614015826,8.358873815188247,8.103142614015827,7.9088738151882465,0.782010709528379,0.43318018120181745,1.278754865910781,0,,0.0,none,P474,1
E0047363,N0047610,N0047611,trunk main,59.99999999995466,main_pipe,drafted,s5c_flows,1367.6635,1753.098,0.411508,2.5515,merrimack,40.800025,49.381,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,469.0787787727024,468.9287787727025,8.358873815188247,8.581963414797485,7.9088738151882465,8.131963414797486,0.7820131975523775,0.43318316663642387,1.278750797466262,0,,0.0,none,P474,1
E0047364,N0047611,N0047586,trunk main,25.858064455165326,main_pipe,drafted,s5c_flows,1367.6635,1753.098,0.412008,2.5515,merrimack,40.800525,49.441,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,468.9287787727025,468.8641336115646,8.581963414797485,8.52194426929475,8.131963414797486,8.07194426929475,0.7820156855483064,0.43318615206141897,0.5510985890484424,0,,0.0,none,P474,1
E0047365,N0047612,N0047586,main,8.03034106029917,auto_road,derived,s5c_flows,35.6432,52.384,0.014421,3.6221,held,1.508674,1.7305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.2692938082188,475.2291421029173,2.1432122952968484,2.156935777942067,1.8932122952968484,1.906935777942067,0.41961304738521266,0.18689494431069803,0.3189581889925984,0,,0.0,none,P474,1
E0047366,N0047613,N0047614,main,21.348822045124873,auto_road,derived,s5c_flows,109.5734,144.57,0.008574,3.4629,merrimack,4.400276,1.0289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.5549710854667,472.4482269752411,4.270651473127032,4.540664626321416,4.020651473127032,4.290664626321416,0.5755678977759685,0.31903356102331104,0.6181958759808674,0,,0.0,none,P474,1
E0047367,N0047614,N0047615,main,16.25179088757484,auto_road,derived,s5c_flows,110.6532,146.026,0.008752,3.4588,merrimack,4.438472,1.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.4482269752411,472.3669680208032,4.540664626321416,4.777685299509301,4.290664626321416,4.527685299509301,0.5769855014853059,0.3204682309546366,0.46944538599724017,0,,0.0,none,P474,1
E0047368,N0047615,N0047586,main,30.172386094333955,auto_road,derived,s5c_flows,110.6532,146.026,0.008887,3.4588,merrimack,4.438608,1.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.3669680208032,472.21610609033155,4.777685299509301,5.169971790527825,4.527685299509301,4.919971790527825,0.5769905314360374,0.32047333065941264,0.8715448073656626,0,,0.0,none,P474,1
E0047369,N0047616,N0047617,lateral,34.16700803724264,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,465.5964538296144,465.4256187894282,1.5519531528074708,1.7648414156499257,1.3019531528074708,1.5148414156499257,0.15034093436683285,0.042847972501074055,3.7877251219191037,0,,0.0,none,P462,1
E0047370,N0047617,N0047594,lateral,44.11752885739295,auto_road,derived,s5c_flows,1.4832,2.0,0.000285,3.6221,held,0.062465,0.0342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.4256187894282,465.2050311451412,1.7648414156499257,2.694962751343155,1.5148414156499257,2.444962751343155,0.15057452216538214,0.04293511039660072,4.883244104308792,0,,0.0,none,P462,1
E0047371,N0047618,N0047619,lateral,49.92000610392072,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,466.4479186657525,466.1983186352329,1.5503113147162253,1.8931425464077165,1.3003113147162253,1.6431425464077165,0.17065230391004918,0.050665805354795285,4.875410894953749,0,,0.0,none,P462,1
E0047372,N0047619,N0047620,lateral,5.519442517937982,auto_road,derived,s5c_flows,5.8023,7.824,0.000416,3.6221,held,0.243665,0.0499,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,466.1983186352329,466.15692281634836,1.8931425464077165,1.9667649277922692,1.6431425464077165,1.7167649277922692,0.2720153813272996,0.0721652155583942,0.33818201082391314,0,,0.0,none,P462,1
E0047373,N0047620,N0047621,lateral,3.6494210172868145,auto_road,derived,s5c_flows,5.8023,7.824,0.000462,3.6221,held,0.243711,0.0554,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,466.15692281634836,466.1167791851582,1.9667649277922692,2.0273553363261954,1.7167649277922692,1.7773553363261954,0.31027119974776546,0.06602757563414471,0.19603393312332384,0,,0.0,none,P462,1
E0047374,N0047621,N0047622,lateral,53.2634233670272,auto_road,derived,s5c_flows,6.8821,9.28,0.000492,3.6221,held,0.289009,0.0591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,466.1167791851582,465.85046206832305,2.0273553363261954,2.365724455114446,1.7773553363261954,2.115724455114446,0.2499377646677949,0.08580198621773646,3.5517790757379375,0,,0.0,none,P462,1
E0047375,N0047622,N0047623,lateral,13.091175555305153,auto_road,derived,s5c_flows,6.8821,9.28,0.000936,3.6221,held,0.289452,0.1124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.85046206832305,465.78500619054654,2.365724455114446,2.3857091414847105,2.115724455114446,2.1357091414847105,0.25006126617980284,0.08586246218361573,0.8725312104042626,0,,0.0,none,P462,1
E0047376,N0047623,N0047594,lateral,40.05282814197264,auto_road,derived,s5c_flows,7.9619,10.736,0.001045,3.6221,held,0.334829,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.78500619054654,465.5847420498367,2.3857091414847105,2.3152518466476977,2.1357091414847105,2.0652518466476977,0.262057450205689,0.09182287856997404,2.547331263337814,0,,0.0,none,P462,1
E0047377,N0047624,N0047625,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,464.9550008737447,464.88341176842835,1.5502786672709021,1.7074390616497794,1.3002786672709021,1.4574390616497794,0.13489621704043256,0.037230723305707175,1.7689921651626526,0,,0.0,none,P462,1
E0047378,N0047625,N0047626,lateral,14.560219778561036,auto_block,provisional,s5c_flows,1.0798,1.456,0.000119,3.6221,held,0.045387,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.88341176842835,464.81061066953555,1.7074390616497794,1.9119540277300757,1.4574390616497794,1.6619540277300757,0.1350189190117321,0.037274224737300715,1.7973061213858315,0,,0.0,none,P462,1
E0047379,N0047626,N0047627,lateral,11.121959158152219,auto_block,provisional,s5c_flows,1.0798,1.456,0.000241,3.6221,held,0.045508,0.0289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.81061066953555,464.7550008737448,1.9119540277300757,2.088138774692709,1.6619540277300757,1.838138774692709,0.13514241592662557,0.03731802628832523,1.3716343954502526,0,,0.0,none,P462,1
E0047380,N0047627,N0047628,lateral,8.903025236348567,auto_block,provisional,s5c_flows,1.0798,1.456,0.000333,3.6221,held,0.045601,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,464.7550008737448,464.71048574756304,2.088138774692709,2.086236664546334,1.838138774692709,1.836236664546334,0.13523718036646185,0.037351649522727876,1.0972112368585083,0,,0.0,none,P462,1
E0047381,N0047628,N0047605,lateral,31.575306807693888,auto_block,provisional,s5c_flows,1.0798,1.456,0.000408,3.6221,held,0.045675,0.0489,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,464.71048574756304,464.3631573726784,2.086236664546334,1.5512103031028346,1.836236664546334,1.3012103031028346,0.17679964772816695,0.031235288804850186,2.9765620023784933,0,,0.0,none,P462,1
E0047382,N0047629,N0047630,lateral,80.00000000009598,auto_block,provisional,s5c_flows,6.7987,10.368,0.0,3.6221,held,0.285017,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,463.4018638500485,463.00186385004804,1.558219157763972,1.9821449390144608,1.308219157763972,1.7321449390144608,0.24881874792800274,0.08525485012834763,5.358653013239747,0,,0.0,none,P462,1
E0047383,N0047630,N0047631,lateral,18.600184161623766,auto_block,provisional,s5c_flows,7.8784,11.824,0.000667,3.6221,held,0.330951,0.08,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,463.00186385004804,462.5554594301691,1.9821449390144608,1.556112835455906,1.7321449390144608,1.306112835455906,0.4476971279118651,0.06337458593707171,0.6924392631382351,0,,0.0,none,P462,1
E0047384,N0047631,N0047632,lateral,18.974959257973996,auto_block,provisional,s5c_flows,7.8784,11.824,0.000822,3.6221,held,0.331106,0.0986,14.231,0.0,W11a-XG03169,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,462.48406396521784,461.86737778933366,1.6275083004071575,1.6219105407444658,1.3775083004071575,1.3719105407444658,0.4964815659483317,0.059117975315219645,0.636980993165706,0,,0.0,none,P462,1
E0047385,N0047632,N0047633,lateral,62.62549656229859,auto_block,provisional,s5c_flows,7.8784,11.824,0.00098,3.6221,held,0.331264,0.1176,62.625,0.0,W11a-XG03170,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.86737778933366,461.5542503065222,1.6219105407444658,2.246012144649683,1.3719105407444658,1.9960121446496828,0.26115840906904486,0.0913702560895309,3.996648163691187,0,,0.0,none,P462,1
E0047386,N0047633,N0047634,lateral,43.829214001622255,auto_block,provisional,s5c_flows,7.8784,11.824,0.001502,3.6221,held,0.331786,0.1802,22.67,0.0,W11a-XG03171,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.5542503065222,461.3351042365141,2.246012144649683,3.3349397087984016,1.9960121446496828,3.0849397087984016,0.2612904788342705,0.09143668633710952,2.795688933198235,0,,0.0,none,P462,1
E0047387,N0047634,N0047635,lateral,58.545289436129394,auto_block,provisional,s5c_flows,7.8784,11.824,0.001867,3.6221,held,0.332151,0.224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.3351042365141,461.04237778933344,3.3349397087984016,4.014506976291557,3.0849397087984016,3.764506976291557,0.2613827386390973,0.09148310474952939,3.733049967323044,0,,0.0,none,P462,1
E0047388,N0047635,N0047636,lateral,41.439709438701826,auto_block,provisional,s5c_flows,8.9582,13.28,0.002355,3.6221,held,0.377906,0.2826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,461.04237778933344,460.83517924213993,4.014506976291557,5.13601216411007,3.764506976291557,4.88601216411007,0.2724172198570319,0.09710813455112208,2.5353089806174225,0,,0.0,none,P462,1
E0047389,N0047636,N0047637,lateral,13.560290561125496,auto_block,provisional,s5c_flows,11.1178,16.192,0.0027,3.6221,held,0.468786,0.324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.83517924213993,460.7673777893343,5.13601216411007,5.6124439880094315,4.88601216411007,5.3624439880094315,0.29177641774280927,0.10733086009264117,0.774582279245886,0,,0.0,none,P462,1
E0047390,N0047637,N0047638,lateral,9.784944498732008,auto_block,provisional,s5c_flows,11.1178,16.192,0.002813,3.6221,held,0.468899,0.3376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.7673777893343,460.71845306684065,5.6124439880094315,5.601737362846848,5.3624439880094315,5.351737362846848,0.2917987412442946,0.10734291073688965,0.5588866066275013,0,,0.0,none,P462,1
E0047391,N0047638,N0047639,lateral,17.204650534085253,auto_block,provisional,s5c_flows,11.8594,17.192,0.002895,3.6221,held,0.50007,0.3474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.71845306684065,460.6324298141702,5.601737362846848,5.272355342079777,5.351737362846848,5.022355342079777,0.29781482907895196,0.11061273481092135,0.9628270575205994,0,,0.0,none,P462,1
E0047392,N0047639,N0047605,lateral,19.697715603592208,auto_block,provisional,s5c_flows,12.9392,18.648,0.003038,3.6221,held,0.545481,0.3646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,460.6324298141702,460.53394123615226,5.272355342079777,5.380426439628991,5.022355342079777,5.130426439628991,0.30611535137953677,0.11519725021342578,1.0724560482849932,0,,0.0,none,P462,1
E0047393,N0047640,N0047607,trunk main,9.128372368809533,main_pipe,drafted,s5c_flows,1018.8437,1318.108,0.2753,2.644,merrimack,31.454047,33.036,0.0,0.0,,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,470.9302530319051,470.88917535624546,7.488234516923001,7.34666448750454,7.1232345169230005,6.98166448750454,0.9183968453972557,0.49695829021134164,0.16565773308416623,0,,0.0,none,P474,1
E0047394,N0047641,N0047642,trunk main,58.67031425154143,main_pipe,drafted,s5c_flows,348.8199,434.99,0.133748,3.0102,merrimack,12.286611,16.0498,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,470.3551124041011,470.0324256757176,8.050130515820797,8.50904771295427,7.800130515820797,8.25904771295427,0.7837443156134511,0.5498247312704854,1.2476499687192646,0,,0.0,none,P474,1
E0047395,N0047642,N0047607,trunk main,57.751243845537104,main_pipe,drafted,s5c_flows,348.8199,434.99,0.134237,3.0102,merrimack,12.2871,16.1084,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,470.0324256757176,469.71479383456716,8.50904771295427,8.52104600918284,8.25904771295427,8.27104600918284,0.7837516939694228,0.5498382420681185,1.2280939718090147,0,,0.0,none,P474,1
E0047396,N0047643,N0047644,lateral,31.23951620078737,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,477.41636962890624,476.9633966439948,1.5500000000000114,1.5627264028801733,1.3000000000000114,1.3127264028801733,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047397,N0047644,N0047645,lateral,5.881099663848295,auto_road,derived,s5c_flows,9.4742,14.456,0.00026,3.6221,held,0.397443,0.0312,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,476.9633966439948,476.89576399786057,1.5627264028801733,1.5526307775300552,1.3127264028801733,1.3026307775300552,0.36921541749553594,0.08173354218257042,0.2654773421859883,0,,0.0,none,P474,1
E0047398,N0047645,N0047646,lateral,10.753609553234503,auto_road,derived,s5c_flows,9.4742,14.456,0.000309,3.6221,held,0.397492,0.0371,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,476.89447940005516,476.7439288663099,1.553915375335464,1.5518475008776136,1.303915375335464,1.3018475008776136,0.39507143062556893,0.07807342271914916,0.45365676177456854,0,,0.0,none,P474,1
E0047399,N0047646,N0047647,lateral,5.079899202100933,auto_road,derived,s5c_flows,9.4742,14.456,0.000399,3.6221,held,0.397582,0.0479,0.0,0.0,,200,PVC-U,1.4,0.5,uniform,minimum,tractive,1.0,476.7439288663099,476.6728102774805,1.5518475008776136,1.5530503182226312,1.3018475008776136,1.3030503182226312,0.3951002965794017,0.07808153747290295,0.2142873276347122,0,,0.0,none,P474,1
E0047400,N0047647,N0047648,lateral,6.832643286485258,auto_road,derived,s5c_flows,9.4742,14.456,0.000441,3.6221,held,0.397624,0.053,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,476.6728102774805,476.5771532714697,1.5530503182226312,1.5506238281396918,1.3030503182226312,1.3006238281396918,0.3951137657742364,0.07808532403229504,0.28821417518810494,0,,0.0,none,P474,1
E0047401,N0047648,N0047649,lateral,15.564759412124678,auto_road,derived,s5c_flows,10.554,15.912,0.000498,3.6221,held,0.442949,0.0598,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,476.5680382961403,476.404608322313,1.559738803469088,1.5610899198745187,1.309738803469088,1.3110899198745187,0.37050494518351823,0.08776712719198146,0.7001597690963411,0,,0.0,none,P474,1
E0047402,N0047649,N0047650,lateral,69.99999999992495,auto_road,derived,s5c_flows,13.7933,20.28,0.000628,3.6221,held,0.57888,0.0754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.404608322313,476.05460832231336,1.5610899198745187,1.6038084257335186,1.3110899198745187,1.3538084257335186,0.3119085383780332,0.11844749343619418,3.7404127271803502,0,,0.0,none,P474,1
E0047403,N0047650,N0047651,lateral,69.99999999992495,auto_road,derived,s5c_flows,14.8731,21.736,0.001211,3.6221,held,0.62473,0.1454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.05460832231336,475.70460832231373,1.6038084257335186,1.7496763456550184,1.3538084257335186,1.4996763456550184,0.319481965001331,0.12275975636596445,3.6517449949343943,0,,0.0,none,P474,1
E0047404,N0047651,N0047612,lateral,12.792659328321852,auto_road,derived,s5c_flows,14.8731,21.736,0.001795,3.6221,held,0.625314,0.2154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.70460832231373,475.64064502567214,1.7496763456550184,1.7718610778434822,1.4996763456550184,1.5218610778434822,0.31957580672583996,0.1228136410743895,0.6671687415570704,0,,0.0,none,P474,1
E0047405,N0047652,N0047613,lateral,34.853683644033886,auto_road,derived,s5c_flows,9.979,8.354,0.000361,3.6221,held,0.418708,0.0433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.67301166815304,474.4987432499329,1.9067917986438374,2.326879308660864,1.6567917986438374,2.076879308660864,0.28147935769141114,0.10183698526551035,2.0637205234687435,0,,0.0,none,P474,1
E0047406,N0047653,N0047654,main,79.99999974865707,auto_road,derived,s5c_flows,77.7442,104.832,0.005898,3.6097,merrimack,3.253999,0.7078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.7953950803663,473.395395081623,2.8484953004930844,3.5882780140801174,2.5984953004930844,3.3382780140801174,0.527623697528376,0.27333529407800616,2.527053533399297,0,,0.0,none,P474,1
E0047407,N0047654,N0047655,main,79.99999999988849,auto_road,derived,s5c_flows,85.3027,115.024,0.006565,3.5694,merrimack,3.530667,0.7878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.395395081623,472.99539508162354,3.5882780140801174,4.517391783610833,3.3382780140801174,4.267391783610833,0.5402847237196879,0.28489851747296446,2.4678345968249857,0,,0.0,none,P474,1
E0047408,N0047655,N0047656,main,3.1881042710296685,auto_road,derived,s5c_flows,95.2752,130.392,0.007231,3.522,merrimack,3.891019,0.8678,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,472.99539508162354,472.9539497261002,4.517391783610833,4.610350811009198,4.267391783610833,4.360350811009198,0.7816384643815124,0.23476876943456454,0.0679790895729166,0,,0.0,none,P474,1
E0047409,N0047656,N0047613,main,79.79572812668798,auto_road,derived,s5c_flows,99.5943,136.216,0.007258,3.5032,merrimack,4.045388,0.8709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.9539497261002,472.5549710854667,4.610350811009198,4.270651473127032,4.360350811009198,4.020651473127032,0.5619025249399321,0.30546232981742627,2.3668318668858745,0,,0.0,none,P474,1
E0047410,N0047657,N0047658,main,44.9999999998922,auto_link,provisional,s5c_flows,4.7226,6.368,0.004918,3.6221,held,0.2029,0.5902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.63938203806396,472.4143820380645,4.175650920920418,4.9126138115448725,3.9256509209204182,4.6626138115448725,0.22284030044534597,0.07296705314307825,3.3656389732886267,0,,0.0,none,P486,1
E0047411,N0047658,N0047659,main,49.99999999998363,auto_link,provisional,s5c_flows,4.7226,6.368,0.005293,3.6221,held,0.203275,0.6352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.4143820380645,472.16438203806456,4.9126138115448725,8.02916044240419,4.6626138115448725,7.779160442404191,0.2229745908034586,0.0730285379280445,3.737346620214694,0,,0.0,none,P486,1
E0047412,N0047659,N0047660,main,30.000000000072596,auto_link,provisional,s5c_flows,4.7226,6.368,0.00571,3.6221,held,0.203692,0.6852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.16438203806456,472.0143820380642,8.02916044240419,8.370383586935816,7.779160442404191,8.120383586935816,0.2231237163658062,0.07309683970902428,2.240909250460276,0,,0.0,none,P486,1
E0047413,N0047660,N0047661,main,10.000000000182858,auto_link,provisional,s5c_flows,4.7226,6.368,0.00596,3.6221,held,0.203942,0.7152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.0143820380642,471.96438203806326,8.370383586935816,6.423008098655487,8.120383586935816,6.173008098655487,0.22321301681540168,0.07313775312177803,0.7466709112558095,0,,0.0,none,P486,1
E0047414,N0047661,N0047662,main,9.999999999728171,auto_link,provisional,s5c_flows,4.7226,6.368,0.006043,3.6221,held,0.204025,0.7252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,471.96438203806326,471.9143820380646,6.423008098655487,3.186478557638509,6.173008098655487,2.936478557638509,0.22324264746738576,0.07315133060153414,0.7465718067444307,0,,0.0,none,P486,1
E0047415,N0047662,N0047663,main,60.00000000016648,auto_link,provisional,s5c_flows,4.7226,6.368,0.006127,3.6221,held,0.204108,0.7352,57.0,0.0,W11a-XG03172,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,470.78036930857576,468.2003693085686,4.320491287127368,2.704843093775139,4.070491287127368,2.454843093775139,0.4652060775235032,0.04458406434252474,2.149584986778795,0,,0.0,none,P486,1
E0047416,N0047663,N0047664,main,35.00000000016403,auto_link,provisional,s5c_flows,4.7226,6.368,0.006627,3.6221,held,0.204608,0.7952,35.0,0.0,W11a-XG03173,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,468.2003693085686,468.0253693085678,2.704843093775139,3.3290923613540713,2.454843093775139,3.0790923613540713,0.2234505364441557,0.07324661921132183,2.6105702972069285,0,,0.0,none,P486,1
E0047417,N0047664,N0047665,main,39.02212079728958,auto_link,provisional,s5c_flows,4.7226,6.368,0.006918,3.6221,held,0.2049,0.8302,36.02,0.0,W11a-XG03174,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,468.0253693085678,467.83025870458135,3.3290923613540713,5.674105309090521,3.0790923613540713,5.424105309090521,0.22355450199030136,0.07329429212146363,2.909217547240636,0,,0.0,none,P486,1
E0047418,N0047665,N0047666,main,81.16140917067764,auto_link,provisional,s5c_flows,4.7226,6.368,0.007243,3.6221,held,0.205225,0.8692,45.09,0.0,W11a-XG03175,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,467.83025870458135,467.42445165872795,5.674105309090521,5.597490479943929,5.424105309090521,5.347490479943929,0.22367009407172664,0.07334731116100998,6.0477023468807865,0,,0.0,none,P486,1
E0047419,N0047666,N0047667,main,48.484163555195515,auto_link,provisional,s5c_flows,4.7226,6.368,0.00792,3.6221,held,0.205902,0.9504,48.484,0.0,W11a-XG03176,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,467.42445165872795,467.182030840952,5.597490479943929,6.03565104381363,5.347490479943929,5.78565104381363,0.2239104666655746,0.07345761375377033,3.6088951294693077,0,,0.0,none,P486,1
E0047420,N0047667,N0047668,main,24.777170222626218,auto_link,provisional,s5c_flows,4.7226,6.368,0.008324,3.6221,held,0.206306,0.9989,24.777,0.0,W11a-XG03177,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,467.182030840952,467.05814498983887,6.03565104381363,6.3040376273486345,5.78565104381363,6.0540376273486345,0.22405364320579454,0.0735233469589889,1.8430980685481233,0,,0.0,none,P486,1
E0047421,N0047668,N0047669,main,79.99999999995784,auto_link,provisional,s5c_flows,4.7226,6.368,0.00853,3.6221,held,0.206512,1.0236,36.226,0.0,W11a-XG03178,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,467.05814498983887,466.65814498983906,6.3040376273486345,7.362423857817191,6.0540376273486345,7.112423857817191,0.22412657282812645,0.07355683859918735,5.9490194157169825,0,,0.0,none,P486,1
E0047422,N0047669,N0047670,main,79.99999999995784,auto_link,provisional,s5c_flows,4.7226,6.368,0.009197,3.6221,held,0.207179,1.1036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,466.65814498983906,466.25814498983925,7.362423857817191,8.522708281645123,7.112423857817191,8.272708281645123,0.2243623569894816,0.07366516086842809,5.942767544535731,0,,0.0,none,P486,1
E0047423,N0047670,N0047671,main,14.409527973081042,auto_link,provisional,s5c_flows,4.7226,6.368,0.009864,3.6221,held,0.207845,1.1836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,466.25814498983925,466.18609734997386,8.522708281645123,8.789183411744887,8.272708281645123,8.539183411744887,0.2245972531620731,0.07377313983233405,1.0692864501688635,0,,0.0,none,P486,1
E0047424,N0047671,N0047672,main,25.063563218098533,auto_link,provisional,s5c_flows,4.7226,6.368,0.009984,3.6221,held,0.207966,1.1981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,466.18609734997386,466.06077953388336,8.789183411744887,9.125957526663512,8.539183411744887,8.875957526663512,0.22463987238841443,0.0737927382976499,1.8595365515196909,0,,0.0,none,P486,1
E0047425,N0047672,N0047673,main,63.375752486692136,auto_link,provisional,s5c_flows,4.7226,6.368,0.010193,3.6221,held,0.208174,1.2231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,466.06077953388336,465.7439007714499,9.125957526663512,9.784938339878238,8.875957526663512,9.534938339878238,0.2247130942644374,0.07382641436166107,4.7004939560926635,0,,0.0,none,P486,1
E0047426,N0047673,N0047674,main,29.61035355833548,auto_link,provisional,s5c_flows,4.7226,6.368,0.010721,3.6221,held,0.208703,1.2865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.7439007714499,465.5958490036582,9.784938339878238,10.161994013919923,9.534938339878238,9.911994013919923,0.22489908458349325,0.07391198286392278,2.1943437144392277,0,,0.0,none,P486,1
E0047427,N0047674,N0047675,main,25.54241975776731,auto_link,provisional,s5c_flows,4.7226,6.368,0.010968,3.6221,held,0.208949,1.3161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.5958490036582,465.46813690486937,10.161994013919923,10.642031552161882,9.911994013919923,10.392031552161882,0.2249854619028548,0.07395173620610898,1.8921533523201697,0,,0.0,none,P486,1
E0047428,N0047675,N0047676,main,28.12787626829255,auto_link,provisional,s5c_flows,4.7226,6.368,0.01118,3.6221,held,0.209162,1.3416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.46813690486937,465.3274975235279,10.642031552161882,11.144426304597118,10.392031552161882,10.894426304597118,0.22506019399637697,0.07398613711973887,2.0829891305097807,0,,0.0,none,P486,1
E0047429,N0047676,N0047677,main,42.2039718670408,auto_link,provisional,s5c_flows,6.8821,9.28,0.011415,3.6221,held,0.299931,1.3698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.3274975235279,465.1164776641927,11.144426304597118,11.81205016783855,10.894426304597118,11.56205016783855,0.25294427900388766,0.0872793366179169,2.7808477578041435,0,,0.0,none,P486,1
E0047430,N0047677,N0047678,main,29.857491362929604,auto_link,provisional,s5c_flows,14.2623,20.192,0.011766,3.6221,held,0.609678,1.412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,465.1164776641927,464.96719020737805,11.81205016783855,12.154758034809447,11.56205016783855,11.904758034809447,0.31704118163104295,0.1213621308639746,1.569590592265513,0,,0.0,none,P486,1
E0047431,N0047678,N0047612,main,60.51142661301608,auto_link,provisional,s5c_flows,20.7701,30.648,0.012015,3.6221,held,0.882749,1.4418,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,475.57185094128386,475.2692938082188,1.5500973009036443,2.1432122952968484,1.3000973009036443,1.8932122952968484,0.35591845954851925,0.14452979363473412,2.8335809785278023,0,,0.0,none,P486,1
E0047432,N0047679,N0047680,trunk main,79.9990986034869,main_pipe,drafted,s5c_flows,297.665,369.522,0.129639,3.0685,merrimack,10.701193,15.5567,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,471.27988176742554,470.83988672510634,7.508600898590089,7.648241937003036,7.258600898590089,7.398241937003036,0.7578636275108647,0.5058108608242329,1.7593116514078921,0,,0.0,none,P474,1
E0047433,N0047680,N0047681,trunk main,79.99978241051207,main_pipe,drafted,s5c_flows,297.665,369.522,0.130306,3.0685,merrimack,10.70186,15.6367,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,470.83988672510634,470.3998879218485,7.648241937003036,8.015303728542108,7.398241937003036,7.765303728542108,0.7578753850711315,0.5058295182009918,1.7592993955288918,0,,0.0,none,P474,1
E0047434,N0047681,N0047641,trunk main,8.141003226803974,main_pipe,drafted,s5c_flows,297.665,369.522,0.130973,3.0685,merrimack,10.702527,15.7167,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,470.3998879218485,470.3551124041011,8.015303728542108,8.050130515820797,7.765303728542108,7.800130515820797,0.757887141855759,0.505848175414892,0.17902848540373156,0,,0.0,none,P474,1
E0047435,N0047682,N0047683,trunk main,49.99967435719669,main_pipe,drafted,s5c_flows,968.288,1248.244,0.268716,2.6604,merrimack,30.083394,32.2459,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,472.0168868874095,471.8668878643379,8.585926833293627,8.345087233318338,8.220926833293627,7.980087233318338,0.7782259730644037,0.5471736865789567,1.0708045410922238,0,,0.0,none,P474,1
E0047436,N0047683,N0047684,trunk main,49.99999999999546,main_pipe,drafted,s5c_flows,968.288,1248.244,0.269133,2.6604,merrimack,30.083811,32.2959,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.8668878643379,471.71688786433793,8.345087233318338,8.02868708683394,7.980087233318338,7.66368708683394,0.7782285008999386,0.5471783752230028,1.0708080369320787,0,,0.0,none,P474,1
E0047437,N0047684,N0047685,trunk main,18.640751813895587,main_pipe,drafted,s5c_flows,968.288,1248.244,0.269549,2.6604,merrimack,30.084227,32.3459,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.71688786433793,471.6609656088962,8.02868708683394,7.987746549306905,7.66368708683394,7.622746549306905,0.7782310226315715,0.5471830526209318,0.3992120435493624,0,,0.0,none,P474,1
E0047438,N0047685,N0047686,trunk main,65.01120951404805,main_pipe,drafted,s5c_flows,968.288,1248.244,0.269705,2.6604,merrimack,30.084383,32.3646,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.6609656088962,471.46593198035407,7.987746549306905,7.758768947380304,7.622746549306905,7.393768947380304,0.7782319682701324,0.5471848066445457,1.3922843094918536,0,,0.0,none,P474,1
E0047439,N0047686,N0047687,trunk main,21.208833542408712,main_pipe,drafted,s5c_flows,968.288,1248.244,0.270246,2.6604,merrimack,30.084924,32.4296,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.46593198035407,471.40230547972686,7.758768947380304,7.632850770273137,7.393768947380304,7.267850770273137,0.7782352476505242,0.5471908895059157,0.45420785052758217,0,,0.0,none,P474,1
E0047440,N0047687,N0047688,trunk main,8.827403272558282,main_pipe,drafted,s5c_flows,968.288,1248.244,0.270423,2.6604,merrimack,30.085101,32.4508,0.0,0.0,,315,HDPE,0.5,0.27,table11,minimum,velocity,1.0,471.40230547972686,471.35816846336405,7.632850770273137,7.527573724135948,7.267850770273137,7.162573724135948,0.9449912522880362,0.46949199367467653,0.15568756591106275,0,,0.0,none,P474,1
E0047441,N0047688,N0047689,trunk main,19.573854964009037,main_pipe,drafted,s5c_flows,968.288,1248.244,0.270497,2.6604,merrimack,30.085175,32.4596,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.35816846336405,471.299446898472,7.527573724135948,7.449668091762362,7.162573724135948,7.084668091762362,0.7782367691134826,0.5471937116823851,0.41919237051525926,0,,0.0,none,P474,1
E0047442,N0047689,N0047690,trunk main,24.205612595763842,main_pipe,drafted,s5c_flows,968.288,1248.244,0.27066,2.6604,merrimack,30.085338,32.4792,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.299446898472,471.22683006068473,7.449668091762362,7.263556902205892,7.084668091762362,6.8985569022058915,0.7782377571469965,0.5471955444100702,0.518385124457362,0,,0.0,none,P474,1
E0047443,N0047690,N0047691,trunk main,7.532334297222535,main_pipe,drafted,s5c_flows,968.288,1248.244,0.270861,2.6604,merrimack,30.08554,32.5034,0.0,0.0,,315,HDPE,0.55,0.27,table11,minimum,velocity,1.0,471.22683006068473,471.18540222205,7.263556902205892,7.2250286861531094,6.8985569022058915,6.860028686153109,0.9793459418497293,0.4567560174622186,0.12818647588062562,0,,0.0,none,P474,1
E0047444,N0047691,N0047692,trunk main,19.363275333448755,main_pipe,drafted,s5c_flows,968.288,1248.244,0.270924,2.6604,merrimack,30.085602,32.5109,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.18540222205,471.12731239604966,7.2250286861531094,7.3880989809034645,6.860028686153109,7.023098980903464,0.7782393573839511,0.5471985127535275,0.4146812320598969,0,,0.0,none,P474,1
E0047445,N0047692,N0047693,trunk main,51.86155766665743,main_pipe,drafted,s5c_flows,968.288,1248.244,0.271086,2.6604,merrimack,30.085764,32.5303,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,471.12731239604966,470.9717277230497,7.3880989809034645,7.517713194919054,7.023098980903464,7.152713194919054,0.7782403393391835,0.5472003342365421,1.1106585597686083,0,,0.0,none,P474,1
E0047446,N0047693,N0047640,trunk main,13.824897048199306,main_pipe,drafted,s5c_flows,968.288,1248.244,0.271518,2.6604,merrimack,30.086196,32.5821,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,470.9717277230497,470.9302530319051,7.517713194919054,7.488234516923001,7.152713194919054,7.1232345169230005,0.7782429578554102,0.5472051915228315,0.29607071734805285,0,,0.0,none,P474,1
E0047447,N0047694,N0047695,lateral,40.00000000004573,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,475.90253270148287,475.70253270148265,1.550927991876506,1.595257825861097,1.300927991876506,1.345257825861097,0.13489621704043256,0.037230723305707175,4.942070884520122,0,,0.0,none,P474,1
E0047448,N0047695,N0047696,lateral,39.999999999750806,auto_road,derived,s5c_flows,14.3141,23.56,0.000333,3.6221,held,0.600416,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,475.6851379474473,475.48513794744855,1.6126525798964622,1.8410339275514502,1.3626525798964622,1.5910339275514502,0.3155176393864399,0.12049352422311702,2.112929939381275,0,,0.0,none,P474,1
E0047449,N0047696,N0047697,lateral,18.37517910807602,auto_road,derived,s5c_flows,24.0687,32.436,0.000667,3.6221,held,1.00969,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.48513794744855,475.39326205190815,1.8410339275514502,2.1667049891074726,1.5910339275514502,1.9167049891074726,0.37103785352356344,0.15407521299105137,0.8253955283167654,0,,0.0,none,P474,1
E0047450,N0047697,N0047698,lateral,49.953112828516026,auto_road,derived,s5c_flows,27.3081,36.804,0.00082,3.6221,held,1.145645,0.0984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.39326205190815,475.14349648776556,2.1667049891074726,2.7813387173125648,1.9167049891074726,2.5313387173125648,0.3857626361488602,0.1636706820791078,2.1581973018091816,0,,0.0,none,P474,1
E0047451,N0047698,N0047699,lateral,4.266337661789115,auto_road,derived,s5c_flows,28.3879,38.26,0.001236,3.6221,held,1.191328,0.1483,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,475.14349648776556,475.10296627997855,2.7813387173125648,2.8239746379902044,2.5313387173125648,2.5739746379902044,0.4888784235223242,0.14278607692947415,0.1454464428685065,0,,0.0,none,P474,1
E0047452,N0047699,N0047700,lateral,14.56171484040766,auto_road,derived,s5c_flows,29.4677,39.716,0.001272,3.6221,held,1.236631,0.1526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.10296627997855,475.0301577057765,2.8239746379902044,2.815881112582872,2.5739746379902044,2.565881112582872,0.39491535906879144,0.1697874537821274,0.6145500339931117,0,,0.0,none,P474,1
