EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047453,N0047700,N0047701,lateral,8.53253901298953,auto_road,derived,s5c_flows,30.5474,41.172,0.001393,3.6221,held,1.28202,0.1672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.0301577057765,474.98749501071154,2.815881112582872,2.823570663116584,2.565881112582872,2.573570663116584,0.39929728735834885,0.172758007843327,0.35614813336360135,0,,0.0,none,P474,1
E0047454,N0047701,N0047702,lateral,85.75294148517595,auto_road,derived,s5c_flows,35.9463,48.452,0.001464,3.6221,held,1.508427,0.1757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.98749501071154,474.55873030328564,2.823570663116584,3.5481117377299825,2.573570663116584,3.2981117377299825,0.4195921774880402,0.18688010841195019,3.4062019458414157,0,,0.0,none,P474,1
E0047455,N0047702,N0047703,lateral,9.230079112712632,auto_road,derived,s5c_flows,43.5964,55.276,0.002179,3.6221,held,1.829853,0.2614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.55873030328564,474.51257990772206,3.5481117377299825,3.5917596918873187,3.2981117377299825,3.3417596918873187,0.4448358141902165,0.20531304886442264,0.345823440854433,0,,0.0,none,P474,1
E0047456,N0047703,N0047704,lateral,5.03403905646969,auto_road,derived,s5c_flows,44.6762,56.732,0.002256,3.6221,held,1.875197,0.2707,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,474.51257990772206,474.4723075952703,3.5917596918873187,3.6208930883234416,3.3417596918873187,3.3708930883234416,0.5290133191447325,0.18505664167530317,0.1585983715434718,0,,0.0,none,P474,1
E0047457,N0047704,N0047705,lateral,6.193782347382341,auto_road,derived,s5c_flows,46.8358,59.644,0.002298,3.6221,held,1.965773,0.2757,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,474.4723075952703,474.4320480100123,3.6208930883234416,3.664753747800205,3.3708930883234416,3.414753747800205,0.4987294509765769,0.19927142917650836,0.20698538172864775,0,,0.0,none,P474,1
E0047458,N0047705,N0047641,lateral,42.97593940189423,auto_road,derived,s5c_flows,48.9953,62.556,0.002349,3.6221,held,2.056359,0.2819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.4320480100123,474.21716831300284,3.664753747800205,4.188074606919031,3.414753747800205,3.938074606919031,0.4606972402321659,0.21741201132245574,1.5547426686065646,0,,0.0,none,P474,1
E0047459,N0047706,N0047640,lateral,55.06923154006226,auto_road,derived,s5c_flows,46.2365,64.04,0.003208,3.6221,held,1.941562,0.3849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.0244538055684,472.7491076478681,5.657247854587865,5.6693799009600525,5.407247854587865,5.4193799009600525,0.4528317359243218,0.21136096614989192,2.026846735452951,0,,0.0,none,P474,1
E0047460,N0047707,N0047652,lateral,33.28462926001097,auto_road,derived,s5c_flows,7.8195,5.442,0.0,3.6221,held,0.327813,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.8394348144531,474.67301166815304,1.5500000000000114,1.9067917986438374,1.3000000000000114,1.6567917986438374,0.2602815340210425,0.09092972007661485,2.1313222356962696,0,,0.0,none,P474,1
E0047461,N0047708,N0047652,lateral,9.999999999947839,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.0074035644531,474.9574035644534,1.5500000000000114,1.6223999023434885,1.3000000000000114,1.3723999023434885,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047462,N0047709,N0047710,lateral,49.99999999981951,auto_road,derived,s5c_flows,8.6382,11.648,0.000879,3.6221,held,0.363016,0.1054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.6929122588526,474.4429122588535,2.393635592709927,1.9840286591152676,2.143635592709927,1.7340286591152676,0.2689361895915678,0.09531789213099542,3.098628468693279,0,,0.0,none,P474,1
E0047463,N0047710,N0047711,lateral,50.000000000199606,auto_road,derived,s5c_flows,15.1169,20.384,0.001295,3.6221,held,0.635036,0.1554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.4429122588535,474.19291225885246,1.9840286591152676,2.167622409116291,1.7340286591152676,1.9176224091162908,0.321128816274764,0.12370700435067597,2.5950126276542065,0,,0.0,none,P474,1
E0047464,N0047711,N0047712,lateral,49.999999999785885,auto_road,derived,s5c_flows,21.5956,29.12,0.001712,3.6221,held,0.907056,0.2054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.19291225885246,473.94291225885354,2.167622409116291,2.6537979462245858,1.9176224091162908,2.4037979462245858,0.3589307875609062,0.1464071386958659,2.3217103748403254,0,,0.0,none,P474,1
E0047465,N0047712,N0047653,lateral,9.112600878863276,auto_road,derived,s5c_flows,24.835,33.488,0.002129,3.6221,held,1.043274,0.2554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.94291225885354,473.89734925445924,2.6537979462245858,2.746541126400132,2.4037979462245858,2.496541126400132,0.3748039918285489,0.15650102075599542,0.4052162853800733,0,,0.0,none,P474,1
E0047466,N0047713,N0047714,lateral,13.45362404707371,auto_block,provisional,s5c_flows,26.9945,36.4,0.00174,3.6221,held,1.13342,0.2088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.9673740375579,474.9001059173225,1.9696071636140005,2.1220803619743833,1.7196071636140005,1.8720803619743833,0.38449264576019015,0.1628312533083019,0.5831764792481361,0,,0.0,none,P474,1
E0047467,N0047714,N0047715,lateral,81.27115109311545,auto_block,provisional,s5c_flows,31.3137,42.224,0.001852,3.6221,held,1.314601,0.2223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.9001059173225,474.4937501618569,2.1220803619743833,2.1968931486899805,1.8720803619743833,1.9468931486899805,0.40237283725454653,0.17485942206582222,3.3663285875044546,0,,0.0,none,P474,1
E0047468,N0047715,N0047716,lateral,93.23457173045107,auto_block,provisional,s5c_flows,42.1115,56.784,0.00253,3.6221,held,1.76795,0.3035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.4937501618569,474.0275773032046,2.1968931486899805,2.833872892107877,1.9468931486899805,2.583872892107877,0.4402466547185445,0.2018881912906207,3.529633927222652,0,,0.0,none,P474,1
E0047469,N0047716,N0047653,lateral,46.436444567665376,auto_block,provisional,s5c_flows,49.6699,66.976,0.003306,3.6221,held,2.085597,0.3968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.0275773032046,473.7953950803663,2.833872892107877,2.8484953004930844,2.583872892107877,2.5984953004930844,0.4626476493883446,0.21892836114062802,1.6728513455491052,0,,0.0,none,P474,1
E0047470,N0047717,N0047718,main,7.0710678118654755,auto_block,provisional,s5c_flows,4.7226,6.368,0.004658,3.6221,held,0.20264,0.559,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,472.8026389046711,472.7602124977999,2.8722573355632903,3.2453111838407267,2.6222573355632903,2.9953111838407267,0.2371984766125325,0.06988694123124897,0.4968460669765162,0,,0.0,none,P486,1
E0047471,N0047718,N0047657,main,24.166091947189145,auto_block,provisional,s5c_flows,4.7226,6.368,0.004717,3.6221,held,0.202699,0.566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.7602124977999,472.63938203806396,3.2453111838407267,4.175650920920418,2.9953111838407267,3.9256509209204182,0.22276824864002534,0.07293407294355372,1.8080143897466217,0,,0.0,none,P486,1
E0047472,N0047719,N0047720,trunk main,39.99999999998066,main_pipe,drafted,s5c_flows,275.7431,345.064,0.124577,3.097,merrimack,10.008645,14.9493,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,473.0715147942651,472.8515147942652,6.301074317063012,6.595201514328551,6.051074317063012,6.345201514328551,0.7452248093032262,0.4863399375934201,0.8945846385464105,0,,0.0,none,P474,1
E0047473,N0047720,N0047721,trunk main,40.000000000064006,main_pipe,drafted,s5c_flows,275.7431,345.064,0.12491,3.097,merrimack,10.008978,14.9893,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,472.8515147942652,472.63151479426483,6.595201514328551,6.615708106125794,6.345201514328551,6.365708106125794,0.7452310996498723,0.4863493527455933,0.8945770875382812,0,,0.0,none,P474,1
E0047474,N0047721,N0047722,trunk main,16.494330110033964,main_pipe,drafted,s5c_flows,275.7431,345.064,0.125244,3.097,merrimack,10.009311,15.0293,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,472.63151479426483,472.5407959786596,6.615708106125794,6.616400066262258,6.365708106125794,6.366400066262258,0.7452373897850285,0.4863587678415946,0.36888313120360045,0,,0.0,none,P474,1
E0047475,N0047722,N0047723,trunk main,69.99999999999015,main_pipe,drafted,s5c_flows,275.7431,345.064,0.125381,3.097,merrimack,10.009449,15.0457,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,472.5407959786596,472.1557959786597,6.616400066262258,6.7796593436059425,6.366400066262258,6.5296593436059425,0.7452399964457251,0.48636266957662955,1.5654912138783328,0,,0.0,none,P474,1
E0047476,N0047723,N0047724,trunk main,70.00000000003214,main_pipe,drafted,s5c_flows,275.7431,345.064,0.125965,3.097,merrimack,10.010032,15.1157,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,472.1557959786597,471.7707959786595,6.7796593436059425,7.061662517434229,6.5296593436059425,6.811662517434229,0.7452510082419161,0.48637915288704303,1.5654680822498,0,,0.0,none,P474,1
E0047477,N0047724,N0047725,trunk main,69.99986642774941,main_pipe,drafted,s5c_flows,275.7431,345.064,0.126548,3.097,merrimack,10.010615,15.1857,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,471.7707959786595,471.3857967133069,7.061662517434229,7.383765054271237,6.811662517434229,7.133765054271237,0.7452620193899563,0.4863956360253573,1.5654419655217078,0,,0.0,none,P474,1
E0047478,N0047725,N0047679,trunk main,19.257262887519833,main_pipe,drafted,s5c_flows,275.7431,345.064,0.127131,3.097,merrimack,10.011199,15.2557,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,471.3857967133069,471.27988176742554,7.383765054271237,7.508600898590089,7.133765054271237,7.258600898590089,0.7452730487752761,0.48641214726413573,0.4306534121770476,0,,0.0,none,P474,1
E0047479,N0047726,N0047727,trunk main,59.99967858763106,main_pipe,drafted,s5c_flows,887.7149,1156.986,0.24776,2.6885,merrimack,27.87036,29.7312,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,472.96899198408084,472.78899294831797,11.66592622880978,11.219185762619531,11.30092622880978,10.854185762619531,0.764201262031914,0.5222351553828062,1.3085487983470818,0,,0.0,none,P474,1
E0047480,N0047727,N0047728,trunk main,62.80859316905872,main_pipe,drafted,s5c_flows,887.7149,1156.986,0.24826,2.6885,merrimack,27.87086,29.7912,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,472.78899294831797,472.6005671688108,11.219185762619531,10.896930389782938,10.854185762619531,10.531930389782937,0.7642045723414338,0.5222408074763771,1.36980322290362,0,,0.0,none,P474,1
E0047481,N0047728,N0047729,trunk main,39.874208644364714,main_pipe,drafted,s5c_flows,887.7149,1156.986,0.248783,2.6885,merrimack,27.871383,29.854,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,472.6005671688108,472.4809445428777,10.896930389782938,10.289563269622306,10.531930389782937,9.924563269622306,0.7642080348545871,0.5222467195552765,0.8696194148222991,0,,0.0,none,P474,1
E0047482,N0047729,N0047730,trunk main,41.11223244471241,main_pipe,drafted,s5c_flows,887.7149,1156.986,0.249115,2.6885,merrimack,27.871715,29.8938,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,472.4809445428777,472.35760784554355,10.289563269622306,9.670346256018945,9.924563269622306,9.305346256018945,0.7642102328178297,0.522250472532618,0.8966169839836169,0,,0.0,none,P474,1
E0047483,N0047730,N0047731,trunk main,69.14178249162492,main_pipe,drafted,s5c_flows,887.7149,1156.986,0.249458,2.6885,merrimack,27.872058,29.9349,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,472.35760784554355,472.15018249806866,9.670346256018945,8.97078918161884,9.305346256018945,8.60578918161884,0.7642125035746039,0.5222543498508458,1.5079091694219922,0,,0.0,none,P474,1
E0047484,N0047731,N0047682,trunk main,44.43187021971566,main_pipe,drafted,s5c_flows,887.7149,1156.986,0.250034,2.6885,merrimack,27.872634,30.0041,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,472.15018249806866,472.0168868874095,8.97078918161884,8.585926833293627,8.60578918161884,8.220926833293627,0.7642163167872665,0.5222608610216217,0.9690072745917758,0,,0.0,none,P474,1
E0047485,N0047732,N0047679,lateral,61.93305074958864,auto_road,derived,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,476.55558643720605,476.2459211834581,1.5510114631845795,2.5425614825575167,1.3010114631845795,2.2925614825575167,0.23638421602873314,0.07927442970088841,4.3666938928260555,0,,0.0,none,P474,1
E0047486,N0047733,N0047734,lateral,70.00000000024048,auto_road,derived,s5c_flows,2.3849,3.456,0.0,3.6221,held,0.099982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,477.5613965874754,477.21139658747416,1.6092882269777533,1.7009569281508448,1.3592882269777533,1.4509569281508448,0.1764147972600494,0.05297209981387649,6.613201867363288,0,,0.0,none,P474,1
E0047487,N0047734,N0047735,lateral,69.99999999987634,auto_road,derived,s5c_flows,5.6243,7.824,0.000583,3.6221,held,0.236367,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.21139658747416,476.86139658747476,1.7009569281508448,1.9745103949471172,1.4509569281508448,1.7245103949471172,0.2341929083490838,0.07823936305707505,4.981648141649075,0,,0.0,none,P474,1
E0047488,N0047735,N0047736,lateral,69.99999999991837,auto_road,derived,s5c_flows,8.8636,12.192,0.001167,3.6221,held,0.372752,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.86139658747476,476.5113965874752,1.9745103949471172,2.22749501408731,1.7245103949471172,1.9774950140873102,0.2712235533485744,0.09649261276979945,4.301494660996183,0,,0.0,none,P474,1
E0047489,N0047736,N0047679,lateral,9.798922761785294,auto_road,derived,s5c_flows,13.96,13.722,0.00175,3.6221,held,0.586989,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.5113965874752,476.46240197366626,2.22749501408731,2.3260806923493647,1.9774950140873102,2.0760806923493647,0.3132786457395545,0.11922230096095501,0.521310282664019,0,,0.0,none,P474,1
E0047490,N0047737,N0047738,lateral,11.796510429431171,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.2433654785156,477.18438292636847,1.5500000000000114,1.566776741600279,1.3000000000000114,1.316776741600279,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047491,N0047738,N0047739,lateral,9.118902192834854,auto_road,derived,s5c_flows,0.5635,1.0,9.8e-05,3.6221,held,0.023723,0.0118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.18438292636847,477.1387884154043,1.566776741600279,1.5785882935800828,1.316776741600279,1.3285882935800828,0.10775390114025513,0.028058020305074788,1.41045197998067,0,,0.0,none,P474,1
E0047492,N0047739,N0047706,lateral,26.209881753531967,auto_road,derived,s5c_flows,0.5635,1.0,0.000174,3.6221,held,0.023799,0.0209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.1387884154043,477.00773900663665,1.5785882935800828,1.6739626535195953,1.3285882935800828,1.4239626535195953,0.10787532095283624,0.02809703411468542,4.049409621222369,0,,0.0,none,P474,1
E0047493,N0047740,N0047741,lateral,15.000000000019998,auto_road,derived,s5c_flows,7.4275,11.456,0.0,3.6221,held,0.311378,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,474.75858271974005,474.68358271973995,1.5508655224474523,2.9672351513538047,1.3008655224474523,2.7172351513538047,0.2560129505453981,0.08879826927172582,0.9765131000902295,0,,0.0,none,P474,1
E0047494,N0047741,N0047742,lateral,4.408763485107043,auto_road,derived,s5c_flows,7.4275,11.456,0.000125,3.6221,held,0.311503,0.015,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,474.68358271973995,474.64169946663145,2.9672351513538047,3.053887691571674,2.7172351513538047,2.803887691571674,0.31956183972017277,0.07641664377149357,0.22993794090932013,0,,0.0,none,P474,1
E0047495,N0047742,N0047743,lateral,16.655861097364944,auto_road,derived,s5c_flows,7.4275,11.456,0.000162,3.6221,held,0.31154,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.64169946663145,474.5584201611446,3.053887691571674,3.2083645068241253,2.803887691571674,2.9583645068241253,0.2560557990397273,0.08881955748637063,1.0841296545406998,0,,0.0,none,P474,1
E0047496,N0047743,N0047744,lateral,14.854345628785913,auto_road,derived,s5c_flows,8.5072,12.912,0.000301,3.6221,held,0.356946,0.0361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.5584201611446,474.4841484330007,3.2083645068241253,3.234784672468038,2.9583645068241253,2.984784672468038,0.26748789372843246,0.09457733050030684,0.9255462880790418,0,,0.0,none,P474,1
E0047497,N0047744,N0047745,lateral,5.421364459362189,auto_road,derived,s5c_flows,15.0623,23.912,0.000424,3.6221,held,0.631875,0.0509,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,474.4841484330007,474.4434881995555,3.234784672468038,3.2707451988820253,2.984784672468038,3.0207451988820253,0.36923522329386044,0.11205627347389843,0.24471141598208832,0,,0.0,none,P474,1
E0047498,N0047745,N0047746,lateral,28.266091854602365,auto_road,derived,s5c_flows,18.6408,29.802,0.00047,3.6221,held,0.781941,0.0563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.4434881995555,474.30215774028244,3.2707451988820253,3.559597630811311,3.0207451988820253,3.309597630811311,0.3427406723335894,0.1364579583281808,1.374513061734081,0,,0.0,none,P474,1
E0047499,N0047746,N0047747,lateral,9.692802379863439,auto_road,derived,s5c_flows,22.2193,35.692,0.000705,3.6221,held,0.932197,0.0846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.30215774028244,474.2536937283831,3.559597630811311,3.676390500132527,3.309597630811311,3.426390500132527,0.3619853050236737,0.14832313600152375,0.44627973591494885,0,,0.0,none,P474,1
E0047500,N0047747,N0047748,lateral,54.8458447223428,auto_road,derived,s5c_flows,27.9574,44.494,0.000786,3.6221,held,1.172833,0.0943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.2536937283831,473.9794645047714,3.676390500132527,4.628781344837989,3.426390500132527,4.378781344837989,0.3885518444804388,0.1655221998018505,2.3525751454387085,0,,0.0,none,P474,1
E0047501,N0047748,N0047749,lateral,5.854926372626731,auto_road,derived,s5c_flows,33.0538,46.024,0.001243,3.6221,held,1.386943,0.1491,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,473.9794645047714,473.938480020163,4.628781344837989,4.729915975930737,4.378781344837989,4.479915975930737,0.46038700023774326,0.1652976128850427,0.21195669330379494,0,,0.0,none,P474,1
E0047502,N0047749,N0047750,lateral,44.05004824411145,auto_road,derived,s5c_flows,35.955,49.936,0.001292,3.6221,held,1.508616,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.938480020163,473.71822977894243,4.729915975930737,5.082276812854445,4.479915975930737,4.832276812854445,0.4196081469889029,0.18689146068020795,1.7496501819699104,0,,0.0,none,P474,1
E0047503,N0047750,N0047751,lateral,9.729919202662032,auto_road,derived,s5c_flows,38.1145,52.848,0.001659,3.6221,held,1.599518,0.1991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.71822977894243,473.6695801829291,5.082276812854445,5.16971425066464,4.832276812854445,4.91971425066464,0.42712280286520843,0.19227616726631097,0.379669076332465,0,,0.0,none,P474,1
E0047504,N0047751,N0047752,lateral,12.699938477701581,auto_road,derived,s5c_flows,39.1943,54.304,0.00174,3.6221,held,1.644866,0.2088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.6695801829291,473.6060804905406,5.16971425066464,5.144285720396908,4.91971425066464,4.894285720396908,0.4307536342495021,0.19490871598067377,0.4913844584592057,0,,0.0,none,P474,1
E0047505,N0047752,N0047753,lateral,9.848885496972018,auto_road,derived,s5c_flows,40.2741,55.76,0.001846,3.6221,held,1.690239,0.2215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.6060804905406,473.55683606305575,5.144285720396908,5.12929064592862,4.894285720396908,4.87929064592862,0.43431274943549425,0.1975089964094458,0.37794905129898837,0,,0.0,none,P474,1
E0047506,N0047753,N0047754,lateral,33.47347374082436,auto_road,derived,s5c_flows,41.3539,57.216,0.001928,3.6221,held,1.735588,0.2313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.55683606305575,473.38946869435165,5.12929064592862,5.130245661117101,4.87929064592862,4.880245661117101,0.43779962935495403,0.2000756095758372,1.2743072209442619,0,,0.0,none,P474,1
E0047507,N0047754,N0047755,lateral,44.94633700397457,auto_road,derived,s5c_flows,42.4337,58.672,0.002207,3.6221,held,1.781134,0.2648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.38946869435165,473.16473700933176,5.130245661117101,5.503658986761991,4.880245661117101,5.253658986761991,0.44123398139347125,0.20262220576649254,1.6977514160789287,0,,0.0,none,P474,1
E0047508,N0047755,N0047706,lateral,28.056640752671733,auto_road,derived,s5c_flows,44.5932,61.584,0.002581,3.6221,held,1.872043,0.3097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.16473700933176,473.0244538055684,5.503658986761991,5.657247854587865,5.253658986761991,5.407247854587865,0.44789752089343343,0.20761666458604872,1.0440126533373968,0,,0.0,none,P474,1
E0047509,N0047756,N0047757,main,12.727922061357855,auto_block,provisional,s5c_flows,52.7087,61.454,0.01615,3.6221,held,2.225832,1.938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.6768538413217,474.6132142310149,5.844996744615798,5.802953981875703,5.594996744615798,5.552953981875703,0.471726229103369,0.22607101748430963,0.4496931085625089,0,,0.0,none,P474,1
E0047510,N0047757,N0047758,main,27.202941017470888,auto_block,provisional,s5c_flows,53.7884,62.91,0.016256,3.6221,held,2.271206,1.9508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.6132142310149,474.4771995259276,5.802953981875703,5.558017759228676,5.552953981875703,5.308017759228676,0.47457113390222416,0.22833828261623884,0.9553517226452122,0,,0.0,none,P474,1
E0047511,N0047758,N0047759,main,5.069136921320268,auto_block,provisional,s5c_flows,53.7884,62.91,0.016483,3.6221,held,2.271432,1.978,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,474.4771995259276,474.436646430557,5.558017759228676,5.553404838974245,5.308017759228676,5.303404838974245,0.5605610779936774,0.2031611051273265,0.1507161639864884,0,,0.0,none,P474,1
E0047512,N0047759,N0047760,main,17.10558767725718,auto_block,provisional,s5c_flows,53.7884,62.91,0.016525,3.6221,held,2.271475,1.983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.436646430557,474.3511184921707,5.553404838974245,5.780839515641787,5.303404838974245,5.530839515641787,0.47458787134540315,0.22835166307130367,0.6007172647418896,0,,0.0,none,P474,1
E0047513,N0047760,N0047682,main,57.19411345642321,auto_block,provisional,s5c_flows,57.0278,67.278,0.016668,3.6221,held,2.407419,2.0001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.3511184921707,474.0651479248886,5.780839515641787,6.537665795814519,5.530839515641787,6.287665795814519,0.4828609425648391,0.2350254318358304,1.974140254977692,0,,0.0,none,P474,1
E0047514,N0047761,N0047762,lateral,13.601470508735444,auto_block,provisional,s5c_flows,5.1524,3.456,0.0,3.6221,held,0.216,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,478.0806932262654,478.0126858737217,1.5510816760783541,1.7345065090908065,1.3010816760783541,1.4845065090908065,0.22743127568251392,0.07508099335721188,0.9967458277903856,0,,0.0,none,P474,1
E0047515,N0047762,N0047763,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,6.2321,4.912,0.000113,3.6221,held,0.26138,0.0136,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,478.0126858737217,477.9702594668505,1.7345065090908065,1.8414470761182429,1.4845065090908065,1.5914470761182429,0.25768813493505627,0.0785041797368358,0.45734014966369835,0,,0.0,none,P474,1
E0047516,N0047763,N0047764,lateral,50.00000000007762,auto_block,provisional,s5c_flows,11.631,12.192,0.000172,3.6221,held,0.487775,0.0207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.9702594668505,477.7202594668501,1.8414470761182429,2.794419488228016,1.5914470761182429,2.544419488228016,0.29547487011908,0.1093356661624191,2.820318807480255,0,,0.0,none,P474,1
E0047517,N0047764,N0047765,lateral,50.000000000075175,auto_block,provisional,s5c_flows,18.887,16.634,0.000589,3.6221,held,0.79238,0.0707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.7202594668501,477.4702594668497,2.794419488228016,3.2473308651815387,2.544419488228016,2.9973308651815387,0.34416058860952936,0.13731676818523458,2.421350267621876,0,,0.0,none,P474,1
E0047518,N0047765,N0047682,lateral,19.372521385838574,auto_block,provisional,s5c_flows,23.5453,23.98,0.001006,3.6221,held,0.988084,0.1207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.4702594668497,477.37339685992055,3.2473308651815387,3.229416860782578,2.9973308651815387,2.979416860782578,0.3685663372071909,0.1524937880185671,0.8760305102121612,0,,0.0,none,P474,1
E0047519,N0047766,N0047767,lateral,9.362970020333192,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,475.15832054973276,475.1115056996311,1.551640387767236,1.7530267710720295,1.301640387767236,1.5030267710720295,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047520,N0047767,N0047768,lateral,26.20873127088819,auto_road,derived,s5c_flows,2.1596,2.912,7.8e-05,3.6221,held,0.090612,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.1115056996311,474.98046204327665,1.7530267710720295,2.3765631032077295,1.5030267710720295,2.1265631032077295,0.17070156098878225,0.0506853543954732,2.5589232184985224,0,,0.0,none,P474,1
E0047521,N0047768,N0047769,lateral,6.905738563457845,auto_road,derived,s5c_flows,2.1596,2.912,0.000296,3.6221,held,0.090831,0.0356,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,474.98046204327665,474.9390276118959,2.3765631032077295,2.487669165447869,2.1265631032077295,2.237669165447869,0.18184794133794266,0.048650211028766294,0.6329224399104191,0,,0.0,none,P474,1
E0047522,N0047769,N0047770,lateral,4.6774004153998545,auto_road,derived,s5c_flows,2.1596,2.912,0.000354,3.6221,held,0.090888,0.0425,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,474.9390276118959,474.8969310081573,2.487669165447869,2.552928610983315,2.237669165447869,2.302928610983315,0.20887513530091945,0.044336452178864144,0.3732214151659937,0,,0.0,none,P474,1
E0047523,N0047770,N0047771,lateral,9.859064906590923,auto_road,derived,s5c_flows,3.2393,4.368,0.000393,3.6221,held,0.136195,0.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.8969310081573,474.84763568362433,2.552928610983315,2.5919395116881674,2.302928610983315,2.3419395116881674,0.19549648766745487,0.0608861210720156,0.8405150926429494,0,,0.0,none,P474,1
E0047524,N0047771,N0047772,lateral,8.74014596726089,auto_road,derived,s5c_flows,3.2393,4.368,0.000475,3.6221,held,0.136277,0.057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.84763568362433,474.80393495378803,2.5919395116881674,2.57606992902447,2.3419395116881674,2.32606992902447,0.1955353883988527,0.06090268882782893,0.7449756315067256,0,,0.0,none,P474,1
E0047525,N0047772,N0047709,lateral,22.204538987087194,auto_road,derived,s5c_flows,3.2393,4.368,0.000548,3.6221,held,0.13635,0.0658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.80393495378803,474.6929122588526,2.57606992902447,2.393635592709927,2.32606992902447,2.143635592709927,0.19557000570480032,0.06091743376335654,1.8922924732302289,0,,0.0,none,P474,1
E0047526,N0047773,N0047709,lateral,17.467586863385826,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,475.61608734170443,475.5200156139558,1.5652786250924464,1.5665322376066797,1.3152786250924464,1.3165322376066797,0.20181564705026842,0.05947624497944179,1.4425365524338312,0,,0.0,none,P474,1
E0047527,N0047774,N0047775,lateral,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,475.88589991548736,475.8288911442324,1.5514474966220178,1.6821257014707385,1.3014474966220178,1.4321257014707385,0.17065230391004918,0.050665805354795285,1.1135462760390706,0,,0.0,none,P474,1
E0047528,N0047775,N0047776,lateral,9.848857801796104,auto_block,provisional,s5c_flows,2.1596,2.912,9.5e-05,3.6221,held,0.090629,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.8288911442324,475.7796468552234,1.6821257014707385,1.7584695998547204,1.4321257014707385,1.5084695998547204,0.17071229257207152,0.05068961390002205,0.9615454608263492,0,,0.0,none,P474,1
E0047529,N0047776,N0047777,lateral,30.805843601498726,auto_block,provisional,s5c_flows,4.3191,5.824,0.000177,3.6221,held,0.181246,0.0213,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,475.7796468552234,475.44078257560693,1.7584695998547204,1.5537547779086935,1.5084695998547204,1.3037547779086935,0.2815219422357735,0.057728311382003156,1.823768060898249,0,,0.0,none,P474,1
E0047530,N0047777,N0047713,lateral,15.524174696260024,auto_block,provisional,s5c_flows,5.3989,7.28,0.000434,3.6221,held,0.22677,0.0521,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,475.40169392562916,475.32407305214787,1.5928434278864643,1.6129081490240083,1.3428434278864643,1.3629081490240083,0.23106040539750544,0.07676950449979478,1.1197775079315273,0,,0.0,none,P474,1
E0047531,N0047778,N0047779,lateral,22.20360331117452,auto_block,provisional,s5c_flows,16.1967,21.84,0.000465,3.6221,held,0.679473,0.0558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.3947658194093,475.28374780285344,1.69242290129381,1.7051743162871844,1.44242290129381,1.4551743162871844,0.32801665489783055,0.12770598994366505,1.1281745901027709,0,,0.0,none,P474,1
E0047532,N0047779,N0047780,lateral,48.010415536631214,auto_block,provisional,s5c_flows,19.4361,26.208,0.00065,3.6221,held,0.815459,0.078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.28374780285344,475.04369572517027,1.7051743162871844,1.8808648217047335,1.4551743162871844,1.6308648217047335,0.3472523277382883,0.1391958458548644,2.304300153979815,0,,0.0,none,P474,1
E0047533,N0047780,N0047713,lateral,15.264337522473747,auto_block,provisional,s5c_flows,21.5956,29.12,0.00105,3.6221,held,0.906394,0.126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.04369572517027,474.9673740375579,1.8808648217047335,1.9696071636140005,1.6308648217047335,1.7196071636140005,0.3588495295234322,0.14635633843803014,0.7089479139416017,0,,0.0,none,P474,1
E0047534,N0047781,N0047717,lateral,25.709920264364882,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,473.1682646820503,473.03971508072846,1.5653778960747218,2.635181159505919,1.3153778960747218,2.385181159505919,0.0,0.0,0.0,0,,0.0,none,P486,1
E0047535,N0047782,N0047717,main,14.142135623730951,auto_block,provisional,s5c_flows,4.7226,6.368,0.004326,3.6221,held,0.202308,0.5191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.87334958278973,472.8026389046711,2.2096887472883964,2.8722573355632903,1.9596887472883964,2.6222573355632903,0.22262794347754122,0.07286986861845782,1.0587272051915333,0,,0.0,none,P486,1
E0047536,N0047783,N0047719,trunk main,67.49303786216055,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,477.3008033696529,476.9633381803421,1.550301366675228,2.4092509309860475,1.300301366675228,2.1592509309860475,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047537,N0047784,N0047785,trunk main,54.48989892282867,main_pipe,drafted,s5c_flows,275.7431,345.064,0.121733,3.097,merrimack,10.0058,14.6079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.5776635327119,474.2779690886363,6.560520061038119,5.5472872590199245,6.310520061038119,5.2972872590199245,0.7451710588293534,0.48625949653972256,1.218733566322142,0,,0.0,none,P474,1
E0047538,N0047785,N0047786,trunk main,60.15806036297062,main_pipe,drafted,s5c_flows,275.7431,345.064,0.122187,3.097,merrimack,10.006254,14.6624,55.646,0.0,W11a-XG03179,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.2779690886363,473.94709975664,5.5472872590199245,4.90733139570375,5.2972872590199245,4.65733139570375,0.7451796372690768,0.48627233345404997,1.3454934746436216,0,,0.0,none,P474,1
E0047539,N0047786,N0047787,trunk main,20.34263251053771,main_pipe,drafted,s5c_flows,275.7431,345.064,0.122688,3.097,merrimack,10.006756,14.7226,20.343,0.0,W11a-XG03180,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,473.94709975664,473.83521527783205,4.90733139570375,4.849843315917951,4.65733139570375,4.599843315917951,0.7451891222225798,0.48628652745348855,0.4549769515749317,0,,0.0,none,P474,1
E0047540,N0047787,N0047788,trunk main,59.999999999892204,main_pipe,drafted,s5c_flows,275.7431,345.064,0.122858,3.097,merrimack,10.006925,14.7429,60.0,0.0,W11a-XG03181,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,473.83521527783205,473.50521527783263,4.849843315917951,5.274966606932992,4.599843315917951,5.024966606932992,0.7451923152561233,0.4862913058827172,1.341935470247707,0,,0.0,none,P474,1
E0047541,N0047788,N0047789,trunk main,60.00000000021473,main_pipe,drafted,s5c_flows,275.7431,345.064,0.123358,3.097,merrimack,10.007425,14.8029,10.5,0.0,W11a-XG03182,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,473.50521527783263,473.17521527783146,5.274966606932992,6.169145073731045,5.024966606932992,5.919145073731045,0.7452017617818578,0.48630544316250746,1.3419184592538682,0,,0.0,none,P474,1
E0047542,N0047789,N0047719,trunk main,18.85463337569861,main_pipe,drafted,s5c_flows,275.7431,345.064,0.123858,3.097,merrimack,10.007925,14.8629,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,473.17521527783146,473.0715147942651,6.169145073731045,6.301074317063012,5.919145073731045,6.051074317063012,0.7452112078306836,0.48631958031557543,0.42168433095597635,0,,0.0,none,P474,1
E0047543,N0047790,N0047791,trunk main,61.512447241597776,main_pipe,drafted,s5c_flows,584.5215,762.088,0.178799,2.8279,merrimack,19.31033,21.4559,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,477.8990022536229,477.6221962410357,6.841537297158368,6.836055712089319,6.541537297158368,6.536055712089319,0.8134545295703032,0.5361120954991594,1.2603131665738982,0,,0.0,none,P491,1
E0047544,N0047791,N0047792,trunk main,41.991035240280794,main_pipe,drafted,s5c_flows,584.5215,762.088,0.179311,2.8279,merrimack,19.310843,21.5174,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,477.6221962410357,477.4332365824544,6.836055712089319,6.638449208561212,6.536055712089319,6.3384492085612125,0.8134596951516494,0.5361207863208042,0.860338368955752,0,,0.0,none,P491,1
E0047545,N0047792,N0047793,trunk main,29.148540013793806,main_pipe,drafted,s5c_flows,584.5215,762.088,0.179661,2.8279,merrimack,19.311193,21.5594,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,477.4332365824544,477.30206815239234,6.638449208561212,6.661158165967038,6.3384492085612125,6.361158165967038,0.813463219336381,0.5361267157223528,0.5972107757081103,0,,0.0,none,P491,1
E0047546,N0047793,N0047794,trunk main,40.65769291702894,main_pipe,drafted,s5c_flows,584.5215,762.088,0.179904,2.8279,merrimack,19.311436,21.5885,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,477.30206815239234,477.1191085342657,6.661158165967038,6.504029893468669,6.361158165967038,6.204029893468669,0.8134656660840627,0.5361308324168825,0.833013910157814,0,,0.0,none,P491,1
E0047547,N0047794,N0047795,trunk main,15.235985281841009,main_pipe,drafted,s5c_flows,584.5215,762.088,0.180243,2.8279,merrimack,19.311774,21.6292,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,477.1191085342657,477.0505466004974,6.504029893468669,6.490743682705727,6.204029893468669,6.190743682705727,0.8134690693200042,0.5361365585129358,0.31216071711608095,0,,0.0,none,P491,1
E0047548,N0047795,N0047796,trunk main,27.313344997902455,main_pipe,drafted,s5c_flows,584.5215,762.088,0.18037,2.8279,merrimack,19.311901,21.6444,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,477.0505466004974,476.92763654800683,6.490743682705727,6.583410815274419,6.190743682705727,6.2834108152744195,0.8134703480328696,0.5361387100324888,0.5596054210611664,0,,0.0,none,P491,1
E0047549,N0047796,N0047797,trunk main,16.257697996867616,main_pipe,drafted,s5c_flows,584.5215,762.088,0.180598,2.8279,merrimack,19.312129,21.6717,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,476.92763654800683,476.8544769070209,6.583410815274419,6.55506899141659,6.2834108152744195,6.25506899141659,0.8134726436504698,0.5361425726006339,0.3330924959752585,0,,0.0,none,P490,0
E0047550,N0047797,N0047798,trunk main,82.88266038143263,main_pipe,drafted,s5c_flows,584.5215,762.088,0.180733,2.8279,merrimack,19.312264,21.688,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,476.8544769070209,476.4815049353045,6.55506899141659,6.700196724851764,6.25506899141659,6.400196724851765,0.8134740028829637,0.5361448596461142,1.6981214742305897,0,,0.0,none,P490,0
E0047551,N0047798,N0047799,trunk main,11.113343933436814,main_pipe,drafted,s5c_flows,584.5215,762.088,0.181424,2.8279,merrimack,19.312955,21.7709,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,481.5817016601562,481.53169161245575,1.6000000000000227,1.7261819227005049,1.3000000000000227,1.4261819227005048,0.8134809599676366,0.5361565659139034,0.22769112985506437,0,,0.0,none,P490,0
E0047552,N0047799,N0047800,trunk main,48.88665606630311,main_pipe,drafted,s5c_flows,584.5215,762.088,0.181516,2.8279,merrimack,19.313048,21.782,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,481.53169161245575,481.3117016601574,1.7261819227005049,3.0199023437488677,1.4261819227005048,2.719902343748868,0.8134818962826734,0.5361581414297019,1.0015927887618636,0,,0.0,none,P474,1
E0047553,N0047800,N0047801,trunk main,48.13362729885437,main_pipe,drafted,s5c_flows,584.5215,762.088,0.181924,2.8279,merrimack,19.313455,21.8309,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,481.3117016601574,481.09510033731254,3.0199023437488677,2.8245163619062055,2.719902343748868,2.5245163619062057,0.8134859938581204,0.5361650364229427,0.9861597221150054,0,,0.0,none,P474,1
E0047554,N0047801,N0047802,trunk main,6.866372701128327,main_pipe,drafted,s5c_flows,584.5215,762.088,0.182325,2.8279,merrimack,19.313856,21.879,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,481.09510033731254,481.0539021011058,2.8245163619062055,2.916129637175459,2.5245163619062057,2.616129637175459,0.9074736059379201,0.4917266240191561,0.12610784960574842,0,,0.0,none,P474,1
E0047555,N0047802,N0047803,trunk main,35.1856576473855,main_pipe,drafted,s5c_flows,584.5215,762.088,0.182382,2.8279,merrimack,19.313913,21.8859,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,481.0539021011058,480.91315947051623,2.916129637175459,3.9372738790931407,2.616129637175459,3.637273879093141,0.7774482300455315,0.5561403676990548,0.7542979773998335,0,,0.0,none,P474,1
E0047556,N0047803,N0047804,trunk main,8.55259318647796,main_pipe,drafted,s5c_flows,584.5215,762.088,0.182675,2.8279,merrimack,19.314207,21.921,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,480.91315947051623,480.8703965045838,3.9372738790931407,4.267542948541177,3.637273879093141,3.967542948541177,0.8469011357304234,0.5192343397744603,0.1683115227513469,0,,0.0,none,P474,1
E0047557,N0047804,N0047805,trunk main,16.261749166270818,main_pipe,drafted,s5c_flows,584.5215,762.088,0.182747,2.8279,merrimack,19.314278,21.9296,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.8703965045838,480.8053495079187,4.267542948541177,4.774881204971905,3.967542948541177,4.474881204971905,0.7774516541784314,0.5561469128161269,0.34861222728709623,0,,0.0,none,P474,1
E0047558,N0047805,N0047806,trunk main,3.822866584987774,main_pipe,drafted,s5c_flows,584.5215,762.088,0.182882,2.8279,merrimack,19.314413,21.9459,0.0,0.0,,250,PVC-U,1.05,0.375,table11,minimum,velocity,1.0,480.8053495079187,480.76520940877634,4.774881204971905,4.857135561926782,4.474881204971905,4.557135561926782,1.1180354741025558,0.4189803010094981,0.05698785464233413,0,,0.0,none,P474,1
E0047559,N0047806,N0047807,trunk main,11.642932115136547,main_pipe,drafted,s5c_flows,584.5215,762.088,0.182914,2.8279,merrimack,19.314445,21.9497,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.76520940877634,480.7186376803158,4.857135561926782,4.953237319684206,4.557135561926782,4.653237319684206,0.777453220809794,0.5561499074308718,0.24959555558016486,0,,0.0,none,P474,1
E0047560,N0047807,N0047808,trunk main,16.952826528693272,main_pipe,drafted,s5c_flows,584.5215,762.088,0.183011,2.8279,merrimack,19.314542,21.9613,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.7186376803158,480.650826374201,4.953237319684206,5.127158244939608,4.653237319684206,4.827158244939608,0.7774541307616307,0.5561516468177456,0.36342608217253675,0,,0.0,none,P474,1
E0047561,N0047808,N0047809,trunk main,20.51118788607677,main_pipe,drafted,s5c_flows,584.5215,762.088,0.183152,2.8279,merrimack,19.314684,21.9783,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.650826374201,480.56878162265673,5.127158244939608,5.306645623437021,4.827158244939608,5.006645623437021,0.7774554628458719,0.5561541931364975,0.4397076717208483,0,,0.0,none,P474,1
E0047562,N0047809,N0047810,trunk main,21.897651568452876,main_pipe,drafted,s5c_flows,584.5215,762.088,0.183323,2.8279,merrimack,19.314855,21.9988,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.56878162265673,480.4811910163829,5.306645623437021,5.2623087394764525,5.006645623437021,4.962308739476453,0.7774570669593993,0.5561572594778144,0.46942895625292935,0,,0.0,none,P474,1
E0047563,N0047810,N0047811,trunk main,27.973920123826076,main_pipe,drafted,s5c_flows,584.5215,762.088,0.183506,2.8279,merrimack,19.315037,22.0207,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.4811910163829,480.3692953358876,5.2623087394764525,5.180722974659261,4.962308739476453,4.880722974659261,0.7774587742422061,0.5561605230688234,0.5996871056194679,0,,0.0,none,P474,1
E0047564,N0047811,N0047812,trunk main,46.84254618580825,main_pipe,drafted,s5c_flows,584.5215,762.088,0.183739,2.8279,merrimack,19.31527,22.0487,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.3692953358876,480.18192515114436,5.180722974659261,5.47026601096502,4.880722974659261,5.17026601096502,0.7774609599103631,0.5561647011820847,1.0041778859054422,0,,0.0,none,P474,1
E0047565,N0047812,N0047813,trunk main,47.879025158923035,main_pipe,drafted,s5c_flows,584.5215,762.088,0.184129,2.8279,merrimack,19.315661,22.0955,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.18192515114436,479.9904090505087,5.47026601096502,5.429329719022576,5.17026601096502,5.129329719022576,0.7774646276320947,0.5561717125210983,1.0263923582981738,0,,0.0,none,P474,1
E0047566,N0047813,N0047814,trunk main,17.532870422178753,main_pipe,drafted,s5c_flows,584.5215,762.088,0.184528,2.8279,merrimack,19.316059,22.1434,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.9904090505087,479.92027756882,5.429329719022576,5.407298114773766,5.129329719022576,5.107298114773767,0.7774683609219847,0.5561788493811779,0.3758538890119992,0,,0.0,none,P474,1
E0047567,N0047814,N0047815,trunk main,24.347673841696505,main_pipe,drafted,s5c_flows,584.5215,762.088,0.184674,2.8279,merrimack,19.316206,22.1609,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.92027756882,479.82288687345317,5.407298114773766,5.249836515218703,5.107298114773767,4.949836515218704,0.7774697397763333,0.5561814853567226,0.5219425828007355,0,,0.0,none,P474,1
E0047568,N0047815,N0047816,trunk main,24.715903339516316,main_pipe,drafted,s5c_flows,584.5215,762.088,0.184877,2.8279,merrimack,19.316409,22.1853,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.82288687345317,479.7240232600951,5.249836515218703,5.177191339514252,4.949836515218704,4.877191339514252,0.7774716438871754,0.5561851255130594,0.5298350435852686,0,,0.0,none,P474,1
E0047569,N0047816,N0047726,trunk main,42.52909222259693,main_pipe,drafted,s5c_flows,584.5215,762.088,0.185083,2.8279,merrimack,19.316614,22.21,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.7240232600951,479.55390689120475,5.177191339514252,5.081011321685878,4.877191339514252,4.781011321685878,0.7774735667325933,0.556188801532574,0.9116942800882928,0,,0.0,none,P474,1
E0047570,N0047817,N0047818,sub main,17.35069012177287,auto_road,derived,s5c_flows,142.4078,178.11,0.033142,3.3548,merrimack,5.562673,3.977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.86572943160706,473.7789759809982,11.50576104690856,11.618668061970538,11.25576104690856,11.368668061970538,0.6148405994269641,0.3608221499209653,0.470330308320125,0,,0.0,none,P474,1
E0047571,N0047818,N0047819,sub main,27.9141321836837,auto_road,derived,s5c_flows,143.4876,179.566,0.033286,3.3517,merrimack,5.599654,3.9944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.7789759809982,473.6394053200798,11.618668061970538,11.665251662342087,11.368668061970538,11.415251662342087,0.615974552780817,0.3620963744211537,0.7552836952345232,0,,0.0,none,P474,1
E0047572,N0047819,N0047820,sub main,23.538326598863172,auto_road,derived,s5c_flows,143.4876,179.566,0.033519,3.3517,merrimack,5.599887,4.0223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.6394053200798,473.5217136870855,11.665251662342087,11.636153744555145,11.415251662342087,11.386153744555145,0.6159816774425968,0.3621043933654917,0.6368784294739759,0,,0.0,none,P474,1
E0047573,N0047820,N0047821,sub main,21.13112700855574,auto_road,derived,s5c_flows,143.4876,179.566,0.033715,3.3517,merrimack,5.600083,4.0458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.5217136870855,473.41605805204273,11.636153744555145,11.533893119832271,11.386153744555145,11.283893119832271,0.6159876705285433,0.3621111388249587,0.5717410704672153,0,,0.0,none,P474,1
E0047574,N0047821,N0047822,sub main,24.558837376499334,auto_road,derived,s5c_flows,145.6471,182.478,0.033891,3.3457,merrimack,5.673832,4.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.41605805204273,473.2932638651602,11.533893119832271,11.515787648511662,11.283893119832271,11.265787648511662,0.6182303427552613,0.364643449086957,0.6620735476211072,0,,0.0,none,P474,1
E0047575,N0047822,N0047726,sub main,21.845151674907747,auto_road,derived,s5c_flows,145.6471,182.478,0.034096,3.3457,merrimack,5.674037,4.0915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.2932638651602,473.1840381067857,11.515787648511662,11.450880106104933,11.265787648511662,11.200880106104933,0.6182365426238878,0.36465047213783275,0.5889102894229253,0,,0.0,none,P474,1
E0047576,N0047823,N0047824,main,22.80350850198276,auto_block,provisional,s5c_flows,156.4665,210.964,0.027638,3.3168,merrimack,6.034237,3.3166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.32067975733963,473.2066622148297,10.580199148910367,11.378634416029684,10.330199148910367,11.128634416029684,0.6288499845288006,0.37685981434774174,0.6043706517983379,0,,0.0,none,P474,1
E0047577,N0047824,N0047726,main,25.886987326241766,auto_block,provisional,s5c_flows,157.5463,212.42,0.027828,3.3141,merrimack,6.070848,3.3394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.2066622148297,473.0772272781985,11.378634416029684,11.557690934692118,11.128634416029684,11.307690934692118,0.6298985189525127,0.378086782966795,0.6849512672107466,0,,0.0,none,P474,1
E0047578,N0047825,N0047826,lateral,16.76305461424021,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.8241455078125,478.7403302347413,1.5500000000000114,1.9801592672118318,1.3000000000000114,1.7301592672118318,0.13489621704043256,0.037230723305707175,2.071105103614063,0,,0.0,none,P474,1
