EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047579,N0047826,N0047756,lateral,16.97056274847714,auto_block,provisional,s5c_flows,3.2393,4.368,0.00014,3.6221,held,0.135941,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.7403302347413,478.6554774209989,1.9801592672118318,1.8663731649385795,1.7301592672118318,1.6163731649385795,0.19537588576729642,0.060834768138552514,1.4476848632768347,0,,0.0,none,P474,1
E0047580,N0047827,N0047756,main,5.0990195135927845,auto_block,provisional,s5c_flows,49.4693,57.086,0.015827,3.6221,held,2.089707,1.8992,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,474.71764599743045,474.6768538413217,5.810887938116423,5.844996744615798,5.560887938116423,5.594996744615798,0.5466470084123944,0.1950581338866318,0.1554635025017231,0,,0.0,none,P474,1
E0047581,N0047828,N0047778,lateral,26.90724809414742,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,475.8218426060475,475.5258628770119,1.5545612025462674,1.561325843691236,1.3045612025462674,1.311325843691236,0.32143710399514447,0.06936904815868047,1.3951536065022263,0,,0.0,none,P474,1
E0047582,N0047829,N0047830,lateral,5.0,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,475.5540344238281,475.5140344238281,1.5500000000000114,1.6608007812500318,1.3000000000000114,1.4108007812500318,0.2881162609689435,0.07470292696355899,0.28923509229600886,0,,0.0,none,P474,1
E0047583,N0047830,N0047778,lateral,23.853720883753127,auto_block,provisional,s5c_flows,9.718,13.104,4.2e-05,3.6221,held,0.407446,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.5140344238281,475.3947658194093,1.6608007812500318,1.69242290129381,1.4108007812500318,1.44242290129381,0.2790434738515707,0.10055615063680182,1.4247314557898987,0,,0.0,none,P474,1
E0047584,N0047831,N0047782,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,473.7722054161299,473.4073492800982,1.675334867073218,1.675689049979951,1.425334867073218,1.425689049979951,0.0,0.0,0.0,0,,0.0,none,P486,1
E0047585,N0047832,N0047833,lateral,9.486832980505138,auto_block,provisional,s5c_flows,3.2393,4.368,0.003617,3.6221,held,0.139418,0.434,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,473.34002829204564,473.2641336282016,1.6297593056106052,1.5537069479702836,1.3797593056106052,1.3037069479702836,0.23148857767735118,0.05518848344021923,0.6830310358932618,0,,0.0,none,P486,1
E0047586,N0047833,N0047834,lateral,27.586228448267445,auto_block,provisional,s5c_flows,3.2393,4.368,0.003696,3.6221,held,0.139497,0.4435,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,473.2478199334654,472.999543877431,1.5700206427064813,1.5787642280377554,1.3200206427064813,1.3287642280377554,0.24104665720350477,0.05372372882812129,1.9073920355162917,0,,0.0,none,P486,1
E0047587,N0047834,N0047782,lateral,25.238858928247925,auto_block,provisional,s5c_flows,4.7226,6.368,0.003926,3.6221,held,0.201907,0.4711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,472.999543877431,472.87334958278973,1.5787642280377554,2.2096887472883964,1.3287642280377554,1.9596887472883964,0.22248385088151032,0.07280395509593071,1.8906884573305913,0,,0.0,none,P486,1
E0047588,N0047835,N0047836,trunk main,30.000000000119677,main_pipe,drafted,s5c_flows,274.6633,343.608,0.109857,3.0985,merrimack,9.959895,13.1828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.74589866811243,481.59589866811183,13.105419691262568,9.942889173685046,12.855419691262568,9.692889173685046,0.7180475370365169,0.4987717854590267,0.6963327275873195,1,recovers_500m,45.97,none,P474,1
E0047589,N0047836,N0047837,trunk main,9.981977437377973,main_pipe,drafted,s5c_flows,274.6633,343.608,0.110107,3.0985,merrimack,9.960145,13.2128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.59589866811183,481.5459887809249,9.942889173685046,9.58868529134071,9.692889173685046,9.33868529134071,0.7180520564553473,0.49877914768166065,0.23169112758235216,0,,0.0,none,P474,1
E0047590,N0047837,N0047838,trunk main,17.612530394962345,main_pipe,drafted,s5c_flows,274.6633,343.608,0.11019,3.0985,merrimack,9.960228,13.2228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.5459887809249,481.4579261289501,9.58868529134071,9.155843402299922,9.33868529134071,8.905843402299922,0.7180535568763111,0.4987815919332479,0.408802617072666,0,,0.0,none,P474,1
E0047591,N0047838,N0047839,trunk main,25.623291376766417,main_pipe,drafted,s5c_flows,274.6633,343.608,0.110337,3.0985,merrimack,9.960375,13.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.4579261289501,481.32980967206623,9.155843402299922,9.258019917777517,8.905843402299922,9.008019917777517,0.718056214216468,0.4987859209012111,0.5947373587532224,0,,0.0,none,P474,1
E0047592,N0047839,N0047840,trunk main,18.786339202380542,main_pipe,drafted,s5c_flows,274.6633,343.608,0.11055,3.0985,merrimack,9.960588,13.266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.32980967206623,481.2358779760543,9.258019917777517,9.700767531758174,9.008019917777517,9.450767531758174,0.718060064575751,0.49879219346989223,0.4360438197576134,0,,0.0,none,P474,1
E0047593,N0047840,N0047841,trunk main,24.841371469766543,main_pipe,drafted,s5c_flows,274.6633,343.608,0.110707,3.0985,merrimack,9.960745,13.2848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.2358779760543,481.1116711187055,9.700767531758174,10.951073021919512,9.450767531758174,10.701073021919512,0.7180629025791757,0.49879681689924016,0.5765829934151082,0,,0.0,none,P474,1
E0047594,N0047841,N0047842,trunk main,13.15449011855372,main_pipe,drafted,s5c_flows,274.6633,343.608,0.110914,3.0985,merrimack,9.960952,13.3097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.1116711187055,481.0458986681127,10.951073021919512,11.227599867043523,10.701073021919512,10.977599867043523,0.7180666443342347,0.49880291274107336,0.3053219415019174,0,,0.0,none,P474,1
E0047595,N0047842,N0047843,trunk main,60.00000000014099,main_pipe,drafted,s5c_flows,274.6633,343.608,0.111024,3.0985,merrimack,9.961061,13.3228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.0458986681127,480.74589866811203,11.227599867043523,10.294994886575466,10.977599867043523,10.044994886575466,0.7180686145978696,0.49880612262092017,1.3926245760822822,0,,0.0,none,P474,1
E0047596,N0047843,N0047844,trunk main,60.00000000001487,main_pipe,drafted,s5c_flows,274.6633,343.608,0.111524,3.0985,merrimack,9.961561,13.3828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.74589866811203,480.44589866811197,10.294994886575466,9.755517347513035,10.044994886575466,9.505517347513035,0.7180776522170851,0.4988208467707316,1.3926070487122382,0,,0.0,none,P474,1
E0047597,N0047844,N0047845,trunk main,14.999999999845656,main_pipe,drafted,s5c_flows,274.6633,343.608,0.112024,3.0985,merrimack,9.962061,13.4428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.44589866811197,480.3708986681127,9.755517347513035,9.70664649790291,9.505517347513035,9.45664649790291,0.7180866893644572,0.4988355708061655,0.34814738067167095,0,,0.0,none,P474,1
E0047598,N0047845,N0047846,trunk main,31.027076193154137,main_pipe,drafted,s5c_flows,274.6633,343.608,0.112149,3.0985,merrimack,9.962186,13.4578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.3708986681127,480.21576328714696,9.70664649790291,8.064967914024919,9.45664649790291,7.814967914024919,0.7180889485775784,0.4988392517971557,0.7201307547998037,0,,0.0,none,P474,1
E0047599,N0047846,N0047847,trunk main,3.972778498202843,main_pipe,drafted,s5c_flows,274.6633,343.608,0.112407,3.0985,merrimack,9.962445,13.4889,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,480.21576328714696,480.17404911291584,8.064967914024919,7.944847371459161,7.814967914024919,7.694847371459161,0.9462580474514565,0.4038401005117147,0.0699734867760204,0,,0.0,none,P474,1
E0047600,N0047847,N0047848,trunk main,36.141153659822336,main_pipe,drafted,s5c_flows,274.6633,343.608,0.11244,3.0985,merrimack,9.962478,13.4928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.17404911291584,479.99334334461673,7.944847371459161,7.440891274523892,7.694847371459161,7.190891274523892,0.7180942259845328,0.4988478505642645,0.8388210616388011,0,,0.0,none,P474,1
E0047601,N0047848,N0047849,trunk main,19.282961571705158,main_pipe,drafted,s5c_flows,274.6633,343.608,0.112741,3.0985,merrimack,9.962779,13.529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.99334334461673,479.8969285367582,7.440891274523892,7.223676931991804,7.190891274523892,6.973676931991804,0.7180996658828696,0.49885671432105405,0.44754608326774226,0,,0.0,none,P474,1
E0047602,N0047849,N0047850,trunk main,31.908517404581918,main_pipe,drafted,s5c_flows,274.6633,343.608,0.112902,3.0985,merrimack,9.96294,13.5483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.8969285367582,479.7373859497353,7.223676931991804,7.720652380342813,6.973676931991804,7.470652380342813,0.7181025755257509,0.49886145538326176,0.7405747333803125,0,,0.0,none,P474,1
E0047603,N0047850,N0047851,trunk main,26.464867405110684,main_pipe,drafted,s5c_flows,274.6633,343.608,0.113168,3.0985,merrimack,9.963206,13.5802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.7373859497353,479.60506161270973,7.720652380342813,7.980509676352767,7.470652380342813,7.730509676352767,0.7181073826546505,0.4988692884165976,0.614227250787971,0,,0.0,none,P474,1
E0047604,N0047851,N0047852,trunk main,16.202499958765408,main_pipe,drafted,s5c_flows,274.6633,343.608,0.113389,3.0985,merrimack,9.963426,13.6066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.60506161270973,479.5240491129159,7.980509676352767,8.013640096068457,7.730509676352767,7.763640096068457,0.7181113583746677,0.49887576684078283,0.3760442761838782,0,,0.0,none,P474,1
E0047605,N0047852,N0047853,trunk main,4.7145563654896865,main_pipe,drafted,s5c_flows,274.6633,343.608,0.113524,3.0985,merrimack,9.963561,13.6228,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,479.5240491129159,479.48397538380925,8.013640096068457,8.016268756815748,7.763640096068457,7.766268756815748,0.8754312729250462,0.4282650617698138,0.08975683397999391,0,,0.0,none,P474,1
E0047606,N0047853,N0047854,trunk main,19.188669783437273,main_pipe,drafted,s5c_flows,274.6633,343.608,0.113563,3.0985,merrimack,9.963601,13.6275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.48397538380925,479.3880320348921,8.016268756815748,7.862425728779783,7.766268756815748,7.612425728779783,0.7181145208140105,0.4988809201169505,0.44534841419829474,0,,0.0,none,P474,1
E0047607,N0047854,N0047855,trunk main,21.917629579001243,main_pipe,drafted,s5c_flows,274.6633,343.608,0.113723,3.0985,merrimack,9.963761,13.6467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.3880320348921,479.2784438869971,7.862425728779783,7.737730429409169,7.612425728779783,7.487730429409169,0.7181174121365561,0.4988856316714837,0.5086825916528865,0,,0.0,none,P474,1
E0047608,N0047855,N0047856,trunk main,17.84765028429837,main_pipe,drafted,s5c_flows,274.6633,343.608,0.113905,3.0985,merrimack,9.963943,13.6687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.2784438869971,479.1892056355756,7.737730429409169,7.656619559736896,7.487730429409169,7.406619559736896,0.7181207009572301,0.49889099105054246,0.41422122726045146,0,,0.0,none,P474,1
E0047609,N0047856,N0047857,trunk main,23.114438029323548,main_pipe,drafted,s5c_flows,274.6633,343.608,0.114054,3.0985,merrimack,9.964092,13.6865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.1892056355756,479.073633445429,7.656619559736896,7.552221046758518,7.406619559736896,7.302221046758518,0.7181233934067494,0.498895378662789,0.5364546502161593,0,,0.0,none,P474,1
E0047610,N0047857,N0047858,trunk main,12.66589557523695,main_pipe,drafted,s5c_flows,274.6633,343.608,0.114247,3.0985,merrimack,9.964285,13.7096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.073633445429,479.0103039675528,7.552221046758518,7.4922289914316025,7.302221046758518,7.2422289914316025,0.7181268808797651,0.4989010619306864,0.29395677171793044,0,,0.0,none,P474,1
E0047611,N0047858,N0047859,trunk main,57.88316645661276,main_pipe,drafted,s5c_flows,274.6633,343.608,0.114352,3.0985,merrimack,9.96439,13.7223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.0103039675528,478.7208881352697,7.4922289914316025,7.358243944808407,7.2422289914316025,7.108243944808407,0.7181287781801268,0.4989041538568504,1.34337944705172,0,,0.0,none,P474,1
E0047612,N0047859,N0047860,trunk main,48.62082022810285,main_pipe,drafted,s5c_flows,274.6633,343.608,0.114835,3.0985,merrimack,9.964872,13.7802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.7208881352697,478.47778403412923,7.358243944808407,7.334136131886396,7.108243944808407,7.084136131886396,0.7181374874253669,0.4989183472056631,1.1284009232089145,0,,0.0,none,P474,1
E0047613,N0047860,N0047861,trunk main,10.509284252846912,main_pipe,drafted,s5c_flows,274.6633,343.608,0.11524,3.0985,merrimack,9.965278,13.8288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.47778403412923,478.425237612865,7.334136131886396,7.384180111744399,7.084136131886396,7.134180111744399,0.7181448230885423,0.49893030251672554,0.24389890717885626,0,,0.0,none,P474,1
E0047614,N0047861,N0047862,trunk main,19.436429982324693,main_pipe,drafted,s5c_flows,274.6633,343.608,0.115327,3.0985,merrimack,9.965365,13.8393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.425237612865,478.32805546295333,7.384180111744399,7.41321650970292,7.134180111744399,7.16321650970292,0.7181463949759096,0.4989328643593023,0.4510786407502306,0,,0.0,none,P474,1
E0047615,N0047862,N0047863,trunk main,26.46868531511874,main_pipe,drafted,s5c_flows,274.6633,343.608,0.115489,3.0985,merrimack,9.965527,13.8587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.32805546295333,478.19571203637776,7.41321650970292,7.518734985106619,7.16321650970292,7.268734985106619,0.7181493219005463,0.4989376346776496,0.6142799857897401,0,,0.0,none,P474,1
E0047616,N0047863,N0047864,trunk main,22.898028378566412,main_pipe,drafted,s5c_flows,274.6633,343.608,0.11571,3.0985,merrimack,9.965748,13.8852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.19571203637776,478.08122189448494,7.518734985106619,7.5105749805150595,7.268734985106619,7.2605749805150595,0.7181533147240745,0.49894414231483686,0.5314099350165498,0,,0.0,none,P474,1
E0047617,N0047864,N0047865,trunk main,18.14167671198588,main_pipe,drafted,s5c_flows,274.6633,343.608,0.115901,3.0985,merrimack,9.965939,13.9081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.08122189448494,477.990513510925,7.5105749805150595,7.489558510559391,7.2605749805150595,7.239558510559391,0.71815676546114,0.4989497665443975,0.42102406198032116,0,,0.0,none,P474,1
E0047618,N0047865,N0047866,trunk main,13.976154621376676,main_pipe,drafted,s5c_flows,274.6633,343.608,0.116052,3.0985,merrimack,9.96609,13.9262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.990513510925,477.9206327378181,7.489558510559391,7.485922437963154,7.239558510559391,7.235922437963154,0.7181594934820517,0.4989542129130481,0.3243512234682998,0,,0.0,none,P474,1
E0047619,N0047866,N0047867,trunk main,19.99832770153312,main_pipe,drafted,s5c_flows,274.6633,343.608,0.116168,3.0985,merrimack,9.966206,13.9402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.9206327378181,477.8206410993104,7.485922437963154,7.411902846002079,7.235922437963154,7.161902846002079,0.7181615891510251,0.49895762865937987,0.46410928505134313,0,,0.0,none,P474,1
E0047620,N0047867,N0047868,trunk main,7.9610838494640355,main_pipe,drafted,s5c_flows,274.6633,343.608,0.116335,3.0985,merrimack,9.966373,13.9602,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,477.8206410993104,477.7768551381384,7.411902846002079,7.336853357955363,7.161902846002079,7.086853357955363,0.744424573328266,0.48514429158330186,0.17823797813548414,0,,0.0,none,P474,1
E0047621,N0047868,N0047869,trunk main,11.989396625030832,main_pipe,drafted,s5c_flows,274.6633,343.608,0.116401,3.0985,merrimack,9.966439,13.9682,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,477.7768551381384,477.7109134567007,7.336853357955363,7.316979609705527,7.086853357955363,7.066979609705527,0.7444258254173249,0.4851461590799018,0.26842604093138,0,,0.0,none,P474,1
E0047622,N0047869,N0047870,trunk main,20.90957105738983,main_pipe,drafted,s5c_flows,274.6633,343.608,0.116501,3.0985,merrimack,9.966539,13.9802,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,477.7109134567007,477.5959108158851,7.316979609705527,7.324529857943048,7.066979609705527,7.074529857943048,0.7444277225060358,0.4851489886159257,0.46813524056215083,0,,0.0,none,P474,1
E0047623,N0047870,N0047871,trunk main,75.44249852760541,main_pipe,drafted,s5c_flows,274.6633,343.608,0.116676,3.0985,merrimack,9.966713,14.0011,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,477.5959108158851,477.18097707398323,7.324529857943048,7.199332984610521,7.074529857943048,6.949332984610521,0.7444310233946613,0.48515391199631774,1.6890416115738514,0,,0.0,none,P474,1
E0047624,N0047871,N0047872,trunk main,40.0000000001449,main_pipe,drafted,s5c_flows,274.6633,343.608,0.117304,3.0985,merrimack,9.967342,14.0765,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,477.18097707398323,476.9609770739824,7.199332984610521,7.100393775626969,6.949332984610521,6.850393775626969,0.7444429554328584,0.4851717096032998,0.8955241792589018,0,,0.0,none,P474,1
E0047625,N0047872,N0047873,trunk main,39.99999999978173,main_pipe,drafted,s5c_flows,274.6633,343.608,0.117638,3.0985,merrimack,9.967675,14.1165,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,476.9609770739824,476.74097707398363,7.100393775626969,6.911427711172621,6.850393775626969,6.661427711172621,0.7444492720869994,0.4851811317832664,0.8955165807256231,0,,0.0,none,P474,1
E0047626,N0047873,N0047874,trunk main,17.408176051925558,main_pipe,drafted,s5c_flows,274.6633,343.608,0.117971,3.0985,merrimack,9.968009,14.1565,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,476.74097707398363,476.645232105698,6.911427711172621,7.051789378676972,6.661427711172621,6.801789378676972,0.7444556074964088,0.4851905822006678,0.3897294406953503,0,,0.0,none,P474,1
E0047627,N0047874,N0047875,trunk main,67.6541513805951,main_pipe,drafted,s5c_flows,274.6633,343.608,0.118116,3.0985,merrimack,9.968154,14.1739,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,476.645232105698,476.27313427310474,7.051789378676972,6.91329761166088,6.801789378676972,6.66329761166088,0.7444583578320866,0.4851946849088916,1.5146168725409213,0,,0.0,none,P474,1
E0047628,N0047875,N0047876,trunk main,62.417197633680104,main_pipe,drafted,s5c_flows,274.6633,343.608,0.11868,3.0985,merrimack,9.968718,14.2416,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,476.27313427310474,475.9298396861195,6.91329761166088,6.9041752064586035,6.66329761166088,6.6541752064586035,0.7444690553059992,0.48521064292615224,1.3973537513932162,0,,0.0,none,P474,1
E0047629,N0047876,N0047877,trunk main,39.9999999999092,main_pipe,drafted,s5c_flows,274.6633,343.608,0.1192,3.0985,merrimack,9.969238,14.304,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,475.9298396861195,475.70983968612,6.9041752064586035,6.933379308020619,6.6541752064586035,6.683379308020619,0.7444789176846697,0.4852253558465378,0.8954809207203442,0,,0.0,none,P474,1
E0047630,N0047877,N0047878,trunk main,40.00000000012494,main_pipe,drafted,s5c_flows,274.6633,343.608,0.119533,3.0985,merrimack,9.969571,14.344,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,475.70983968612,475.4898396861193,6.933379308020619,6.874784337318204,6.683379308020619,6.624784337318204,0.7444852331278708,0.4852347777012589,0.8954733243906319,0,,0.0,none,P474,1
E0047631,N0047878,N0047879,trunk main,17.402014649062963,main_pipe,drafted,s5c_flows,274.6633,343.608,0.119867,3.0985,merrimack,9.969904,14.384,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,475.4898396861193,475.39412860554944,6.874784337318204,6.88046856241931,6.624784337318204,6.63046856241931,0.7444915483584243,0.4852441994988824,0.3895726931002719,0,,0.0,none,P474,1
E0047632,N0047879,N0047880,trunk main,39.99999999988893,main_pipe,drafted,s5c_flows,274.6633,343.608,0.120012,3.0985,merrimack,9.970049,14.4014,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,475.39412860554944,475.17412860555004,6.88046856241931,6.884495662028087,6.63046856241931,6.634495662028087,0.744494298167136,0.4852483020655911,0.8954624210099075,0,,0.0,none,P474,1
E0047633,N0047880,N0047881,trunk main,40.00000000003173,main_pipe,drafted,s5c_flows,274.6633,343.608,0.120345,3.0985,merrimack,9.970383,14.4414,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,475.17412860555004,474.95412860554984,6.884495662028087,6.85684551554391,6.634495662028087,6.60684551554391,0.7445006320558837,0.48525775207462285,0.8954548028068756,0,,0.0,none,P474,1
E0047634,N0047881,N0047882,trunk main,19.970774812988022,main_pipe,drafted,s5c_flows,274.6633,343.608,0.120678,3.0985,merrimack,9.970716,14.4814,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.95412860554984,474.8442893440784,6.85684551554391,6.7490639274059845,6.60684551554391,6.4990639274059845,0.7445069467679495,0.4852671737330503,0.44706936359436866,0,,0.0,none,P474,1
E0047635,N0047882,N0047784,trunk main,48.477420248451665,main_pipe,drafted,s5c_flows,274.6633,343.608,0.120845,3.0985,merrimack,9.970882,14.5014,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.8442893440784,474.5776635327119,6.7490639274059845,6.560520061038119,6.4990639274059845,6.310520061038119,0.7445100945630208,0.4852718703943134,1.0852196767259141,0,,0.0,none,P474,1
E0047636,N0047883,N0047884,trunk main,50.000000000061824,main_pipe,drafted,s5c_flows,584.5215,762.088,0.168712,2.8279,merrimack,19.300244,20.2455,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,482.5380899398793,482.338089939879,12.682796290589465,12.193861964417863,12.382796290589464,11.893861964417862,0.7773199409412613,0.5558952565234727,1.0720596365060124,1,recovers_500m,117.1,none,P491,1
E0047637,N0047884,N0047885,trunk main,49.99999788389742,main_pipe,drafted,s5c_flows,584.5215,762.088,0.169129,2.8279,merrimack,19.30066,20.2955,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,482.338089939879,482.1380899483434,12.193861964417863,11.526766008687844,11.893861964417862,11.226766008687843,0.7773238469277363,0.5559027162249912,1.0720542041243044,0,,0.0,none,P491,1
E0047638,N0047885,N0047886,trunk main,9.999999999867804,main_pipe,drafted,s5c_flows,584.5215,762.088,0.169546,2.8279,merrimack,19.301077,20.3455,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,482.1380899483434,482.09808994834395,11.526766008687844,11.35854457314042,11.226766008687843,11.05854457314042,0.7773277621991241,0.5559101938565527,0.21440976994434072,0,,0.0,none,P491,1
E0047639,N0047886,N0047887,trunk main,31.246682640596024,main_pipe,drafted,s5c_flows,584.5215,762.088,0.169629,2.8279,merrimack,19.30116,20.3555,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,482.09808994834395,481.97310321778156,11.35854457314042,11.509715385734069,11.05854457314042,11.209715385734068,0.7773285414852638,0.5559116822098464,0.6699587320116516,0,,0.0,none,P491,1
E0047640,N0047887,N0047888,trunk main,41.33895559760517,main_pipe,drafted,s5c_flows,584.5215,762.088,0.16989,2.8279,merrimack,19.301421,20.3867,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,481.97310321778156,481.8077473953911,11.509715385734069,11.719352213983882,11.209715385734068,11.419352213983881,0.7773309919845541,0.555916362452838,0.8863439132079657,0,,0.0,none,P491,1
E0047641,N0047888,N0047889,trunk main,41.16077500763554,main_pipe,drafted,s5c_flows,584.5215,762.088,0.170234,2.8279,merrimack,19.301765,20.4281,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,481.8077473953911,481.64310429536056,11.719352213983882,11.867882032764442,11.419352213983881,11.567882032764441,0.7773342216988014,0.5559225310478113,0.882519896389869,0,,0.0,none,P491,1
E0047642,N0047889,N0047890,trunk main,26.253586754167525,main_pipe,drafted,s5c_flows,584.5215,762.088,0.170577,2.8279,merrimack,19.302108,20.4692,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,481.64310429536056,481.5380899483439,11.867882032764442,11.90487269814048,11.567882032764441,11.604872698140479,0.7773374419534739,0.5559286817095186,0.5628955401099986,0,,0.0,none,P491,1
E0047643,N0047890,N0047891,trunk main,8.335392252433696,main_pipe,drafted,s5c_flows,584.5215,762.088,0.170796,2.8279,merrimack,19.302327,20.4955,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,481.5380899483439,481.4964129870817,11.90487269814048,11.768327003152649,11.604872698140479,11.468327003152648,0.8467741614887448,0.5190425564319687,0.16406169498958525,0,,0.0,none,P491,1
E0047644,N0047891,N0047892,trunk main,61.75264225184249,main_pipe,drafted,s5c_flows,584.5215,762.088,0.170865,2.8279,merrimack,19.302397,20.5038,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,481.4964129870817,481.24940241807434,11.768327003152649,11.07615910536316,11.468327003152648,10.77615910536316,0.7773401551743441,0.5559338640444667,1.324015873033782,0,,0.0,none,P491,1
E0047645,N0047892,N0047893,trunk main,51.77244866045328,main_pipe,drafted,s5c_flows,584.5215,762.088,0.17138,2.8279,merrimack,19.302911,20.5656,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,481.24940241807434,481.0423126234325,11.07615910536316,11.086959837504992,10.77615910536316,10.786959837504991,0.777344980640273,0.5559430810669763,1.1100272926830599,0,,0.0,none,P491,1
E0047646,N0047893,N0047894,trunk main,31.761412265911478,main_pipe,drafted,s5c_flows,584.5215,762.088,0.171811,2.8279,merrimack,19.303343,20.6174,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,481.0423126234325,480.9152669743689,11.086959837504992,10.680924431881124,10.786959837504991,10.380924431881123,0.7773490361618842,0.555950827667302,0.6809770726830684,0,,0.0,none,P491,1
E0047647,N0047894,N0047895,trunk main,40.36035947129544,main_pipe,drafted,s5c_flows,584.5215,762.088,0.172076,2.8279,merrimack,19.303607,20.6491,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.9152669743689,480.7538255364837,10.680924431881124,10.069874414688172,10.380924431881123,9.769874414688172,0.7773515144809436,0.5559555616998249,0.8653390973375588,0,,0.0,none,P491,1
E0047648,N0047895,N0047896,trunk main,70.00000000008573,main_pipe,drafted,s5c_flows,584.5215,762.088,0.172412,2.8279,merrimack,19.303944,20.6895,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.7538255364837,480.47382553648333,10.069874414688172,9.743429102188543,9.769874414688172,9.443429102188542,0.7773546780318645,0.5559616047629563,1.500816422204991,0,,0.0,none,P491,1
E0047649,N0047896,N0047897,trunk main,70.00000000000459,main_pipe,drafted,s5c_flows,584.5215,762.088,0.172996,2.8279,merrimack,19.304527,20.7595,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.47382553648333,480.1938255364833,9.743429102188543,9.289725488907322,9.443429102188542,8.989725488907322,0.7773601507197869,0.5559720590799169,1.5008058563157407,0,,0.0,none,P491,1
E0047650,N0047897,N0047898,trunk main,12.334307436472194,main_pipe,drafted,s5c_flows,584.5215,762.088,0.173579,2.8279,merrimack,19.30511,20.8295,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.1938255364833,480.1444883067374,9.289725488907322,9.180859593653224,8.989725488907322,8.880859593653224,0.7773656232032883,0.5559825133931628,0.26444672168647076,0,,0.0,none,P491,1
E0047651,N0047898,N0047899,trunk main,27.86403934036098,main_pipe,drafted,s5c_flows,584.5215,762.088,0.173682,2.8279,merrimack,19.305213,20.8418,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.1444883067374,480.03303214937597,9.180859593653224,8.958697586952155,8.880859593653224,8.658697586952155,0.7773665900187484,0.555984360381224,0.597402385998455,0,,0.0,none,P491,1
E0047652,N0047899,N0047900,trunk main,41.67290214079299,main_pipe,drafted,s5c_flows,584.5215,762.088,0.173914,2.8279,merrimack,19.305445,20.8697,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,480.03303214937597,479.8663405408128,8.958697586952155,8.856437779499686,8.658697586952155,8.556437779499685,0.7773687676768024,0.5559885205869193,0.8934606044038818,0,,0.0,none,P491,1
E0047653,N0047900,N0047901,trunk main,27.8720085150577,main_pipe,drafted,s5c_flows,584.5215,762.088,0.174261,2.8279,merrimack,19.305793,20.9113,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.8663405408128,479.75485250675257,8.856437779499686,8.595702913169305,8.556437779499685,8.295702913169304,0.7773720341031897,0.5559947608943641,0.5975690594360881,0,,0.0,none,P491,1
E0047654,N0047901,N0047902,trunk main,26.91377424567031,main_pipe,drafted,s5c_flows,584.5215,762.088,0.174494,2.8279,merrimack,19.306025,20.9392,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.75485250675257,479.6471974097699,8.595702913169305,8.362263039448862,8.295702913169304,8.062263039448862,0.7773742116803191,0.5559989210985958,0.5770231342314819,0,,0.0,none,P491,1
E0047655,N0047902,N0047903,trunk main,41.90598553601332,main_pipe,drafted,s5c_flows,584.5215,762.088,0.174718,2.8279,merrimack,19.306249,20.9661,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.6471974097699,479.4795734676258,8.362263039448862,8.234110614405438,8.062263039448862,7.934110614405438,0.777376314137868,0.5560029378469555,0.898449154630432,0,,0.0,none,P491,1
E0047656,N0047903,N0047904,trunk main,36.93601725537117,main_pipe,drafted,s5c_flows,584.5215,762.088,0.175067,2.8279,merrimack,19.306598,21.008,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.4795734676258,479.3318293986043,8.234110614405438,8.007190376786298,7.934110614405438,7.707190376786298,0.7773795897816855,0.5560091960832709,0.7918914976432566,0,,0.0,none,P491,1
E0047657,N0047904,N0047905,trunk main,47.558840043798284,main_pipe,drafted,s5c_flows,584.5215,762.088,0.175375,2.8279,merrimack,19.306906,21.045,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.3318293986043,479.14159403842916,8.007190376786298,8.153816117820838,7.707190376786298,7.8538161178208385,0.7773824805469024,0.5560147191102134,1.019636220134088,0,,0.0,none,P491,1
E0047658,N0047905,N0047906,trunk main,42.959870584444516,main_pipe,drafted,s5c_flows,584.5215,762.088,0.175771,2.8279,merrimack,19.307302,21.0925,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,479.14159403842916,478.9697545560914,8.153816117820838,8.294771811096098,7.8538161178208385,7.994771811096098,0.7773861971612133,0.5560218201433471,0.9210323590625737,0,,0.0,none,P491,1
E0047659,N0047906,N0047907,trunk main,12.658234129593135,main_pipe,drafted,s5c_flows,584.5215,762.088,0.176129,2.8279,merrimack,19.30766,21.1355,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,478.9697545560914,478.91912161957305,8.294771811096098,8.187995079645702,7.994771811096098,7.887995079645703,0.7773895570495548,0.5560282397627543,0.2713833327363618,0,,0.0,none,P491,1
E0047660,N0047907,N0047908,trunk main,27.87221996619794,main_pipe,drafted,s5c_flows,584.5215,762.088,0.176235,2.8279,merrimack,19.307766,21.1482,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,478.91912161957305,478.80763273970825,8.187995079645702,7.845046703651121,7.887995079645703,7.5450467036511215,0.7773905518620409,0.5560301405436547,0.5975593584511059,0,,0.0,none,P491,1
E0047661,N0047908,N0047909,trunk main,55.53572274328386,main_pipe,drafted,s5c_flows,584.5215,762.088,0.176467,2.8279,merrimack,19.307998,21.176,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,478.80763273970825,478.5854898487351,7.845046703651121,7.700368305561767,7.5450467036511215,7.400368305561767,0.7773927291639047,0.5560343007429389,1.1906406431794392,0,,0.0,none,P491,1
E0047662,N0047909,N0047910,trunk main,26.80164266356594,main_pipe,drafted,s5c_flows,584.5215,762.088,0.17693,2.8279,merrimack,19.308461,21.2316,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,478.5854898487351,478.4782832780808,7.700368305561767,7.5806461652785515,7.400368305561767,7.280646165278552,0.7773970742859622,0.5560426032078849,0.5746021681430347,0,,0.0,none,P491,1
E0047663,N0047910,N0047911,trunk main,34.49341016502761,main_pipe,drafted,s5c_flows,584.5215,762.088,0.177153,2.8279,merrimack,19.308684,21.2584,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,478.4782832780808,478.3403096374207,7.5806461652785515,7.278647882110533,7.280646165278552,6.9786478821105336,0.7773991670309373,0.5560466020184742,0.7395044834081339,0,,0.0,none,P491,1
E0047664,N0047911,N0047912,trunk main,49.99999999997709,main_pipe,drafted,s5c_flows,584.5215,762.088,0.17744,2.8279,merrimack,19.308972,21.2929,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,478.3403096374207,478.1403096374208,7.278647882110533,7.025767022735465,6.9786478821105336,6.725767022735465,0.7774018697245957,0.5560517664008682,1.071946654345159,0,,0.0,none,P491,1
E0047665,N0047912,N0047913,trunk main,49.999999999999986,main_pipe,drafted,s5c_flows,584.5215,762.088,0.177857,2.8279,merrimack,19.309388,21.3429,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,478.1403096374208,477.9403096374208,7.025767022735465,6.853635675079204,6.725767022735465,6.553635675079204,0.7774057735273859,0.5560592260627588,1.0719412714832082,0,,0.0,none,P491,1
E0047666,N0047913,N0047790,trunk main,9.179418621754207,main_pipe,drafted,s5c_flows,584.5215,762.088,0.178274,2.8279,merrimack,19.309805,21.3929,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,477.9403096374208,477.8990022536229,6.853635675079204,6.841537297158368,6.553635675079204,6.541537297158368,0.8134492429923866,0.536103201367323,0.18807603754079838,0,,0.0,none,P491,1
E0047667,N0047914,N0047790,lateral,53.8228472302917,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,483.4603457831509,483.0566744289237,1.681255779349101,1.6838651218575365,1.431255779349101,1.4338651218575365,0.0,0.0,0.0,0,,0.0,none,P491,1
E0047668,N0047915,N0047784,lateral,58.06920680653741,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.1541320800781,477.86378604604545,1.5500000000000114,3.2743975477045524,1.3000000000000114,3.0243975477045524,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047669,N0047916,N0047917,main,20.284591990584488,auto_road,derived,s5c_flows,99.5813,122.51,0.023837,3.5032,merrimack,4.061504,2.8604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.6390881115362,476.53766515158327,7.366435570104443,7.361901498807356,7.116435570104443,7.111901498807356,0.5625434082409223,0.30608855962879655,0.6009785702290533,0,,0.0,none,P474,1
E0047670,N0047917,N0047918,main,10.340419178555226,auto_road,derived,s5c_flows,99.5813,122.51,0.024006,3.5032,merrimack,4.061673,2.8807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.53766515158327,476.4859630556905,7.361901498807356,7.33642463962201,7.111901498807356,7.08642463962201,0.5625501181322817,0.3060951213243991,0.30635549453757627,0,,0.0,none,P474,1
E0047671,N0047918,N0047919,main,20.44941802316555,auto_road,derived,s5c_flows,100.6611,123.966,0.024092,3.4986,merrimack,4.100218,2.8911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.4859630556905,476.38371596557465,7.33642463962201,7.245922706300348,7.08642463962201,6.995922706300348,0.5640747237753987,0.30758886968355714,0.6042171708001115,0,,0.0,none,P474,1
E0047672,N0047919,N0047920,main,27.949423635703184,auto_road,derived,s5c_flows,101.7409,125.422,0.024263,3.4941,merrimack,4.138797,2.9115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.38371596557465,476.24396884739616,7.245922706300348,7.171680566666339,6.995922706300348,6.921680566666339,0.5655892982901131,0.3090783669025591,0.8236077462391808,0,,0.0,none,P474,1
E0047673,N0047920,N0047921,main,27.904470568149087,auto_road,derived,s5c_flows,101.7409,125.422,0.024496,3.4941,merrimack,4.13903,2.9395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.24396884739616,476.1044464945554,7.171680566666339,7.144302284741457,6.921680566666339,6.894302284741457,0.5655984114323581,0.309087346058205,0.8222698297390308,0,,0.0,none,P474,1
E0047674,N0047921,N0047922,main,33.97155207107708,auto_road,derived,s5c_flows,101.7409,125.422,0.024728,3.4941,merrimack,4.139263,2.9674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.1044464945554,475.9345887342,7.144302284741457,7.14634388298748,6.894302284741457,6.89634388298748,0.5656075241659703,0.3090963250138806,1.0010343044018797,0,,0.0,none,P474,1
E0047675,N0047922,N0047923,main,64.10012453285901,auto_road,derived,s5c_flows,113.9943,138.732,0.025011,3.4464,merrimack,4.57209,3.0013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.9345887342,475.61408811153575,7.14634388298748,7.277055687292375,6.89634388298748,7.027055687292375,0.5818685978662773,0.32544998938180003,1.8360423861995454,0,,0.0,none,P474,1
E0047676,N0047923,N0047924,main,50.00000000003425,auto_road,derived,s5c_flows,117.5728,144.622,0.025545,3.4335,merrimack,4.697859,3.0654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.61408811153575,475.3640881115356,7.277055687292375,7.90385622440192,7.027055687292375,7.65385622440192,0.5863607225383007,0.33008845592756286,1.4211956928603302,0,,0.0,none,P474,1
E0047677,N0047924,N0047925,main,49.998964233381855,auto_road,derived,s5c_flows,117.5728,144.622,0.025962,3.4335,merrimack,4.698275,3.1154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.3640881115356,475.11409329036866,7.90385622440192,8.666882051428217,7.65385622440192,8.416882051428217,0.5863754185529187,0.3301037195107539,1.421130634385827,0,,0.0,none,P474,1
E0047678,N0047925,N0047926,main,14.999999999962673,auto_road,derived,s5c_flows,118.6526,146.078,0.026379,3.4297,merrimack,4.736389,3.1654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.11409329036866,475.03909329036884,8.666882051428217,8.850280488928036,8.416882051428217,8.600280488928036,0.5877174156358501,0.33150001132281715,0.4253744969066528,0,,0.0,none,P474,1
E0047679,N0047926,N0047927,main,8.673578816595954,auto_road,derived,s5c_flows,118.6526,146.078,0.026504,3.4297,merrimack,4.736514,3.1804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.03909329036884,474.9957253962859,8.850280488928036,9.026125189651623,8.600280488928036,8.776125189651623,0.5877218024626364,0.3315045836513574,0.24596611243200578,0,,0.0,none,P474,1
E0047680,N0047927,N0047928,main,27.492830643450958,auto_road,derived,s5c_flows,118.6526,146.078,0.026576,3.4297,merrimack,4.736586,3.1891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.9957253962859,474.8582612430686,9.026125189651623,9.93504320029075,8.776125189651623,9.68504320029075,0.5877243292322265,0.33150721729192745,0.7796407622874886,0,,0.0,none,P474,1
E0047681,N0047928,N0047929,main,7.916257083472313,auto_road,derived,s5c_flows,118.6526,146.078,0.026805,3.4297,merrimack,4.736815,3.2166,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,474.8582612430686,474.81472182910954,9.93504320029075,10.21625351268733,9.68504320029075,9.96625351268733,0.6083506971251653,0.32330149652811013,0.2168775653276293,0,,0.0,none,P474,1
E0047682,N0047929,N0047930,main,19.2659336599819,auto_road,derived,s5c_flows,118.6526,146.078,0.026871,3.4297,merrimack,4.736881,3.2245,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.81472182910954,474.70875919397963,10.21625351268733,10.628734702504744,9.96625351268733,10.378734702504744,0.6083531043351375,0.32330384007444923,0.5278166447164878,0,,0.0,none,P474,1
E0047683,N0047930,N0047931,main,27.301425772904267,auto_road,derived,s5c_flows,121.892,150.446,0.027032,3.4186,merrimack,4.849886,3.2438,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.70875919397963,474.55860135222866,10.628734702504744,11.050987270818212,10.378734702504744,10.800987270818212,0.6124355995866347,0.3272983035015943,0.7429740583154497,0,,0.0,none,P474,1
E0047684,N0047931,N0047932,main,14.349974023419223,auto_road,derived,s5c_flows,124.0515,153.358,0.027259,3.4113,merrimack,4.925141,3.2711,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.55860135222866,474.47967649509985,11.050987270818212,11.281798114275148,10.800987270818212,11.031798114275148,0.6151118639143209,0.3299387224599749,0.3888174619193611,0,,0.0,none,P474,1
E0047685,N0047932,N0047933,main,5.25546397945675,auto_road,derived,s5c_flows,124.0515,153.358,0.027379,3.4113,merrimack,4.925261,3.2854,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,474.47967649509985,474.4376327832642,11.281798114275148,11.346882597595197,11.031798114275148,11.096882597595197,0.7040979152856691,0.29918461234243643,0.12440182597152188,0,,0.0,none,P474,1
E0047686,N0047933,N0047934,main,25.610344477481505,auto_road,derived,s5c_flows,125.1313,154.814,0.027422,3.4077,merrimack,4.962759,3.2907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.4376327832642,474.3095810608768,11.346882597595197,11.446614007482594,11.096882597595197,11.196614007482594,0.595511764861311,0.33970772652114734,0.7167601041838334,0,,0.0,none,P474,1
E0047687,N0047934,N0047935,main,37.11306173568349,auto_road,derived,s5c_flows,125.1313,154.814,0.027636,3.4077,merrimack,4.962973,3.3163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.3095810608768,474.1240157521984,11.446614007482594,11.508888300536,11.196614007482594,11.258888300536,0.5955189948722711,0.3397154188812158,1.0386755657738962,0,,0.0,none,P474,1
E0047688,N0047935,N0047817,main,51.65726411825719,auto_road,derived,s5c_flows,125.1313,154.814,0.027945,3.4077,merrimack,4.963282,3.3534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.1240157521984,473.86572943160706,11.508888300536,11.50576104690856,11.258888300536,11.25576104690856,0.5955294340179175,0.33972652585734686,1.4456958007302287,0,,0.0,none,P474,1
E0047689,N0047936,N0047937,main,52.881684423068215,auto_road,derived,s5c_flows,10.7978,14.56,0.003269,3.6221,held,0.455941,0.3923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.8424804410218,478.5780720189064,3.6850158968688334,5.2785869166404495,3.4350158968688334,5.0285869166404495,0.2892133341187657,0.10595130252007492,3.0474438868340874,0,,0.0,none,P474,1
E0047690,N0047937,N0047938,main,32.1183155770564,auto_road,derived,s5c_flows,12.9574,17.472,0.003709,3.6221,held,0.546916,0.4451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.5780720189064,478.41748044102116,5.2785869166404495,6.349365262103845,5.0285869166404495,6.099365262103845,0.30636942525781774,0.11533892283647199,1.7472541823229701,0,,0.0,none,P474,1
E0047691,N0047938,N0047939,main,52.43550997927471,auto_road,derived,s5c_flows,14.0372,18.928,0.003977,3.6221,held,0.592451,0.4773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.41748044102116,478.1553028911248,6.349365262103845,6.837525478015834,6.099365262103845,6.587525478015834,0.31419385400291,0.11974116631210499,2.7814839634423625,0,,0.0,none,P474,1
E0047692,N0047939,N0047940,main,17.945016482574136,auto_road,derived,s5c_flows,16.1967,21.84,0.004414,3.6221,held,0.683422,0.5297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.1553028911248,478.0655778087119,6.837525478015834,6.919956859256843,6.587525478015834,6.669956859256843,0.32861285731357154,0.1280549708697309,0.9101397020430895,0,,0.0,none,P474,1
E0047693,N0047940,N0047941,main,8.936804148330397,auto_road,derived,s5c_flows,16.1967,21.84,0.004564,3.6221,held,0.683572,0.5476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.0655778087119,478.02089378797024,6.919956859256843,7.0807907823422624,6.669956859256843,6.8307907823422624,0.32863545454982046,0.12806820683898262,0.4532278357170577,0,,0.0,none,P474,1
E0047694,N0047941,N0047817,main,15.364450298714935,auto_road,derived,s5c_flows,16.1967,21.84,0.004638,3.6221,held,0.683646,0.5566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.02089378797024,477.94407153647666,7.0807907823422624,7.427418942038969,6.8307907823422624,7.177418942038969,0.32864660120070466,0.1280747360509789,0.7791779093703886,0,,0.0,none,P474,1
E0047695,N0047942,N0047823,lateral,28.178005607210743,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,482.2000407240538,482.05915069601775,1.6997395493837075,1.8417282102322474,1.4497395493837075,1.5917282102322474,0.13489621704043256,0.037230723305707175,3.4814425273770433,0,,0.0,none,P474,1
E0047696,N0047943,N0047944,main,16.401219466856727,auto_block,provisional,s5c_flows,145.6687,196.404,0.026647,3.3456,merrimack,5.667322,3.1976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.7999977314067,473.7179916340724,9.475087717812073,10.09307403975572,9.225087717812073,9.84307403975572,0.618033361477785,0.3644203785850376,0.44229595814589545,0,,0.0,none,P474,1
E0047697,N0047944,N0047945,main,8.06225774829855,auto_block,provisional,s5c_flows,147.8283,199.316,0.026783,3.3397,merrimack,5.740899,3.214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.7179916340724,473.6776803453309,10.09307403975572,10.27700105115349,9.84307403975572,10.02700105115349,0.6202487214360937,0.3669364218875747,0.21664045056074682,0,,0.0,none,P474,1
E0047698,N0047945,N0047946,main,27.730849247724095,auto_block,provisional,s5c_flows,147.8283,199.316,0.02685,3.3397,merrimack,5.740966,3.222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.6776803453309,473.53902609909227,10.27700105115349,11.069189232938982,10.02700105115349,10.819189232938982,0.6202507278852668,0.36693870792903993,0.7451515975986008,0,,0.0,none,P474,1
E0047699,N0047946,N0047947,main,4.47213595499958,auto_block,provisional,s5c_flows,151.0676,203.684,0.027081,3.3309,merrimack,5.851114,3.2498,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,473.53902609909227,473.4987768754973,11.069189232938982,11.014162577627701,10.819189232938982,10.764162577627701,0.7716671442385976,0.3171346834565929,0.0965903496170452,0,,0.0,none,P474,1
E0047700,N0047947,N0047948,main,9.848857801796104,auto_block,provisional,s5c_flows,152.1474,205.14,0.027119,3.3281,merrimack,5.887727,3.2543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.4987768754973,473.4495325864883,11.014162577627701,10.670889776792933,10.764162577627701,10.420889776792933,0.6245992362181761,0.3719244847596628,0.2628047242321592,0,,0.0,none,P474,1
E0047701,N0047948,N0047949,main,7.211102550927978,auto_block,provisional,s5c_flows,152.1474,205.14,0.027201,3.3281,merrimack,5.887809,3.2641,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,473.4495325864883,473.40626597118273,10.670889776792933,10.572982075692266,10.420889776792933,10.322982075692266,0.6675052010599043,0.35414645401017997,0.18005109521937715,0,,0.0,none,P474,1
E0047702,N0047949,N0047823,main,17.11724276862369,auto_block,provisional,s5c_flows,153.2272,206.596,0.027261,3.3252,merrimack,5.924413,3.2713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.40626597118273,473.32067975733963,10.572982075692266,10.580199148910367,10.322982075692266,10.330199148910367,0.6256719475863523,0.37316413964334993,0.4559695869019084,0,,0.0,none,P474,1
E0047703,N0047950,N0047951,lateral,8.379558938891478,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,479.0109907910815,478.931384981162,1.5511124804028782,1.5515862102442384,1.3011124804028782,1.3015862102442384,0.0,0.0,0.0,0,,0.0,none,P474,1
