EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047704,N0047951,N0047827,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,7e-05,3.6221,held,7e-05,0.0084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.931384981162,478.86411686092663,1.5515862102442384,1.6644170746202462,1.3015862102442384,1.4144170746202462,0.009010801092881607,0.003003241848875321,24.88425447859063,0,,0.0,none,P474,1
E0047705,N0047952,N0047953,main,12.727922061357855,auto_block,provisional,s5c_flows,47.3098,54.174,0.01505,3.6221,held,1.998396,1.806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.07475029148463,475.01111068117785,6.343035353046616,6.260556799290896,6.093035353046616,6.010556799290896,0.45676819187321727,0.21437658503168616,0.46441945417872843,0,,0.0,none,P474,1
E0047706,N0047953,N0047954,main,11.704699910719626,auto_block,provisional,s5c_flows,47.3098,54.174,0.015156,3.6221,held,1.998502,1.8187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.01111068117785,474.95258718162427,6.260556799290896,6.101154273453858,6.010556799290896,5.851154273453858,0.4567754547603282,0.21438217247793806,0.4270770896559786,0,,0.0,none,P474,1
E0047707,N0047954,N0047955,main,15.620499351813308,auto_block,provisional,s5c_flows,48.3895,55.63,0.015253,3.6221,held,2.043866,1.8304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.95258718162427,474.8744846848652,6.101154273453858,5.86632952411918,5.851154273453858,5.61632952411918,0.45985749630216144,0.21676110568042722,0.5661355049271412,0,,0.0,none,P474,1
E0047708,N0047955,N0047956,main,15.811388300841896,auto_block,provisional,s5c_flows,49.4693,57.086,0.015383,3.6221,held,2.089264,1.846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.8744846848652,474.79542774336096,5.86632952411918,5.8344855867171646,5.61632952411918,5.5844855867171646,0.4628908137419862,0.21911785614518103,0.5692986996589046,0,,0.0,none,P474,1
E0047709,N0047956,N0047827,main,15.556349186104045,auto_block,provisional,s5c_flows,49.4693,57.086,0.015515,3.6221,held,2.089396,1.8618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.79542774336096,474.71764599743045,5.8344855867171646,5.810887938116423,5.5844855867171646,5.560887938116423,0.46289956087450107,0.21912467452621048,0.5601052762833794,0,,0.0,none,P474,1
E0047710,N0047957,N0047832,lateral,27.294688127912362,auto_link,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,473.4765017326852,473.34002829204564,1.6759335700491533,1.6297593056106052,1.4259335700491533,1.3797593056106052,0.01655197112943606,0.004388053188882662,27.483824448528903,0,,0.0,none,P486,1
E0047711,N0047958,N0047959,lateral,11.311353193805632,auto_block,provisional,s5c_flows,3.2393,4.368,0.002728,3.6221,held,0.138529,0.3273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,473.85621063463543,473.7996538686664,1.9649258399739438,1.9188825082867424,1.7149258399739438,1.6688825082867424,0.19659736670078487,0.06135566500724712,0.9589271534700634,0,,0.0,none,P486,1
E0047712,N0047959,N0047960,lateral,30.083217912982647,auto_block,provisional,s5c_flows,3.2393,4.368,0.002822,3.6221,held,0.138624,0.3386,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,473.78799708158635,473.6074977741085,1.9305392953667706,1.5636142864383942,1.6805392953667706,1.3136142864383942,0.20935760136747023,0.05883254065000357,2.394883022834835,0,,0.0,none,P486,1
E0047713,N0047960,N0047832,lateral,10.770329614269007,auto_block,provisional,s5c_flows,3.2393,4.368,0.003073,3.6221,held,0.138874,0.3687,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,473.60498644643656,473.41650567818687,1.5661256141103195,1.5532819194693843,1.3161256141103195,1.3032819194693843,0.3018267004737882,0.046033627231875124,0.5947303313105631,0,,0.0,none,P486,1
E0047714,N0047961,N0047962,trunk main,10.755514845924596,main_pipe,drafted,s5c_flows,219.4275,267.582,0.085117,3.1838,merrimack,8.170991,10.214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.7515371082267,482.6977595339971,10.851093507007647,11.31756029022165,10.601093507007647,11.06756029022165,0.682406116813813,0.4451228456374665,0.26268606970051334,0,,0.0,none,P474,1
E0047715,N0047962,N0047963,trunk main,13.56484251589814,main_pipe,drafted,s5c_flows,219.4275,267.582,0.085207,3.1838,merrimack,8.171081,10.2248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.6977595339971,482.62993532141763,11.31756029022165,12.077584209832366,11.06756029022165,11.827584209832366,0.6824080925136597,0.44512560610589724,0.331298399122922,0,,0.0,none,P474,1
E0047716,N0047963,N0047964,trunk main,35.6795306667972,main_pipe,drafted,s5c_flows,219.4275,267.582,0.08532,3.1838,merrimack,8.171194,10.2384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.62993532141763,482.45153766808363,12.077584209832366,14.403320730353869,11.827584209832366,14.153320730353869,0.6824105730858379,0.4451290720166603,0.8714091895698399,1,recovers_500m,92.18,none,P474,1
E0047717,N0047964,N0047835,trunk main,26.498664291332357,main_pipe,drafted,s5c_flows,219.4275,267.582,0.085617,3.1838,merrimack,8.171491,10.274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.45153766808363,482.319044346627,14.403320730353869,12.532274012748019,14.153320730353869,12.282274012748019,0.6824170926672297,0.4451381814774724,0.6471766454872496,1,recovers_500m,92.18,none,P474,1
E0047718,N0047965,N0047966,trunk main,84.60901991741545,main_pipe,drafted,s5c_flows,397.4214,535.444,0.104421,2.963,merrimack,13.733735,12.5305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,487.3156401976785,486.8925950980914,9.773684753493399,9.59043712847108,9.523684753493399,9.34043712847108,0.7745013611817642,0.6086155483120519,1.8207202758239989,0,,0.0,none,P491,1
E0047719,N0047966,N0047967,trunk main,59.999998795421824,main_pipe,drafted,s5c_flows,397.4214,535.444,0.105126,2.963,merrimack,13.73444,12.6152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,486.8925950980914,486.5925951041143,9.59043712847108,9.27855968104194,9.34043712847108,9.02855968104194,0.7745099279076156,0.608636195781129,1.2911390078952973,0,,0.0,none,P491,1
E0047720,N0047967,N0047883,trunk main,61.74914231296093,main_pipe,drafted,s5c_flows,397.4214,535.444,0.105626,2.963,merrimack,13.73494,12.6752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,486.5925951041143,486.2838493925495,9.27855968104194,8.937036837919266,9.02855968104194,8.687036837919266,0.7745160031823629,0.6086508394935097,1.3287683761911424,0,,0.0,none,P491,1
E0047721,N0047968,N0047835,lateral,9.945245642276362,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,8.95,0.5,ground,minimum,tractive,1.0,494.1912414550781,493.30114197009436,1.5500000000000114,1.5501763892806366,1.3000000000000114,1.3001763892806366,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047722,N0047969,N0047970,main,17.81460904375081,auto_road,derived,s5c_flows,44.7109,61.834,0.020464,3.6221,held,1.89486,2.4557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.829040763554,483.73996771833527,3.673339607539731,3.72368584611786,3.423339607539731,3.47368584611786,0.449531891599596,0.20885253025738754,0.6604874009553965,0,,0.0,none,P474,1
E0047723,N0047970,N0047971,main,18.466228366942676,auto_road,derived,s5c_flows,44.7109,61.834,0.020613,3.6221,held,1.895008,2.4735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.73996771833527,483.64763657650053,3.72368584611786,3.604377583655719,3.47368584611786,3.354377583655719,0.44954244458379083,0.2088605241469233,0.6846305092889003,0,,0.0,none,P474,1
E0047724,N0047971,N0047972,main,18.559370681159592,auto_road,derived,s5c_flows,44.7109,61.834,0.020767,3.6221,held,1.895162,2.492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.64763657650053,483.55483972309474,3.604377583655719,3.6836551499521306,3.354377583655719,3.4336551499521306,0.44955342473689025,0.20886884180825666,0.6880669296803384,0,,0.0,none,P474,1
E0047725,N0047972,N0047973,main,20.477499377752196,auto_road,derived,s5c_flows,44.7109,61.834,0.020921,3.6221,held,1.895317,2.5106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.55483972309474,483.452452226206,3.6836551499521306,4.057771162465883,3.4336551499521306,3.807771162465883,0.4495644755154711,0.20887721316652236,0.7591606429857354,0,,0.0,none,P474,1
E0047726,N0047973,N0047974,main,9.667669066941633,auto_road,derived,s5c_flows,45.7907,63.29,0.021092,3.6221,held,1.940755,2.531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.452452226206,483.4041138808713,4.057771162465883,4.231017955066193,3.807771162465883,3.981017955066193,0.45277522280328975,0.21131785761175897,0.35586712714702423,0,,0.0,none,P474,1
E0047727,N0047974,N0047975,main,59.99999999999192,auto_road,derived,s5c_flows,45.7907,63.29,0.021173,3.6221,held,1.940835,2.5407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.4041138808713,483.10411388087135,4.231017955066193,5.971905406238022,3.981017955066193,5.721905406238022,0.45278082588147517,0.21132213143978112,2.2085740889161154,0,,0.0,none,P474,1
E0047728,N0047975,N0047976,main,60.5166509249584,auto_road,derived,s5c_flows,49.8369,68.746,0.021673,3.6221,held,2.110963,2.6007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.10411388087135,482.8015306262466,5.971905406238022,7.683668348362801,5.721905406238022,7.433668348362801,0.46432317255537875,0.22023609099277802,2.1722173442227075,0,,0.0,none,P474,1
E0047729,N0047976,N0047977,main,44.48334907493139,auto_road,derived,s5c_flows,49.8369,68.746,0.022177,3.6221,held,2.111467,2.6612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.8015306262466,482.57911388087194,7.683668348362801,8.585833628893681,7.433668348362801,8.335833628893681,0.4643563098408437,0.2202620019361075,1.596595406451922,0,,0.0,none,P474,1
E0047730,N0047977,N0047978,main,29.390381134555334,auto_road,derived,s5c_flows,49.8369,68.746,0.022548,3.6221,held,2.111838,2.7057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.57911388087194,482.43216197519916,8.585833628893681,8.73724110097271,8.335833628893681,8.48724110097271,0.46438069876062443,0.22028107347637255,1.0548235249295346,0,,0.0,none,P474,1
E0047731,N0047978,N0047979,main,20.50158639282498,auto_road,derived,s5c_flows,49.8369,68.746,0.022792,3.6221,held,2.112083,2.7351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.43216197519916,482.32965404323505,8.73724110097271,8.647213632546197,8.48724110097271,8.397213632546197,0.46439680288296237,0.22029366705640413,0.7357783353069224,0,,0.0,none,P474,1
E0047732,N0047979,N0047980,main,25.639943156172006,auto_road,derived,s5c_flows,50.9167,70.202,0.022963,3.6221,held,2.157521,2.7556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.32965404323505,482.2014543274542,8.647213632546197,8.426505877623924,8.397213632546197,8.176505877623924,0.467359470525347,0.2226179563217126,0.9143548229713769,0,,0.0,none,P474,1
E0047733,N0047980,N0047981,main,25.970536087971887,auto_road,derived,s5c_flows,51.9965,71.658,0.023177,3.6221,held,2.203002,2.7812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.2014543274542,482.07160164701435,8.426505877623924,8.724083167438778,8.176505877623924,8.474083167438778,0.4702782187039564,0.22492237201161974,0.920396163202579,0,,0.0,none,P474,1
E0047734,N0047981,N0047982,main,24.20772747349406,auto_road,derived,s5c_flows,51.9965,71.658,0.023393,3.6221,held,2.203218,2.8072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.07160164701435,481.9505630096469,8.724083167438778,9.76760715636874,8.474083167438778,9.51760715636874,0.4702919716239431,0.22493326469857883,0.8578971126491024,0,,0.0,none,P474,1
E0047735,N0047982,N0047983,main,24.95797406691883,auto_road,derived,s5c_flows,55.2358,76.026,0.023595,3.6221,held,2.339221,2.8314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.9505630096469,481.8257731393123,9.76760715636874,11.634126763031475,9.51760715636874,11.384126763031475,0.4787561729895791,0.23169913864676422,0.8688477724499258,0,,0.0,none,P474,1
E0047736,N0047983,N0047835,main,15.974894239968455,auto_road,derived,s5c_flows,55.2358,76.026,0.023803,3.6221,held,2.339429,2.8564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.8257731393123,481.74589866811243,11.634126763031475,13.105419691262568,11.384126763031475,12.855419691262568,0.4787688293479139,0.23170934900489643,0.5561102164805493,1,recovers_500m,45.97,none,P474,1
E0047737,N0047984,N0047985,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,493.5677062988281,493.4911148502193,1.5500000000000114,1.551243548218224,1.3000000000000114,1.301243548218224,0.0,0.0,0.0,0,,0.0,none,P491,1
E0047738,N0047985,N0047986,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,6.7e-05,3.6221,held,6.7e-05,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,493.46438496885264,493.3725971700992,1.5779734295848584,1.5920939920101773,1.3279734295848584,1.3420939920101773,0.00879300320446453,0.002964755707457384,34.79577137225996,0,,0.0,none,P491,1
E0047739,N0047986,N0047883,lateral,58.745242833433856,auto_block,provisional,s5c_flows,0.0,0.0,0.00022,3.6221,held,0.00022,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.3725971700992,493.078870955932,1.5920939920101773,2.142015274536732,1.3420939920101773,1.8920152745367318,0.01630368742673228,0.004340851280569186,60.05312509560714,0,,0.0,none,P491,1
E0047740,N0047987,N0047952,main,7.0710678118654755,auto_block,provisional,s5c_flows,37.9299,41.526,0.012102,3.6221,held,1.602221,1.4523,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,475.1171766983558,475.07475029148463,6.353373838753555,6.343035353046616,6.103373838753555,6.093035353046616,0.45573110339641837,0.18400202978686558,0.25859795243171046,0,,0.0,none,P474,1
E0047741,N0047988,N0047989,lateral,16.278820596099706,auto_block,provisional,s5c_flows,5.3989,7.28,0.002276,3.6221,held,0.228612,0.2731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.42723800277435,479.34584389979386,2.13565872574128,1.9926570767686371,1.8856587257412798,1.7426570767686371,0.23166881884079135,0.07705408891123675,1.1711272926552767,0,,0.0,none,P474,1
E0047742,N0047989,N0047990,lateral,15.811388300841896,auto_block,provisional,s5c_flows,7.2203,9.736,0.002412,3.6221,held,0.305105,0.2894,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.34584389979386,479.26678695828963,1.9926570767686371,1.9413734421009963,1.7426570767686371,1.6913734421009963,0.25434143352996064,0.08796951680548012,1.0360999176971404,0,,0.0,none,P474,1
E0047743,N0047990,N0047991,lateral,16.278820596099706,auto_block,provisional,s5c_flows,7.2203,9.736,0.002544,3.6221,held,0.305237,0.3052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.26678695828963,479.18539285530915,1.9413734421009963,2.0964674962533536,1.6913734421009963,1.8464674962533536,0.25437685697001494,0.08798704569212282,1.0665816058637885,0,,0.0,none,P474,1
E0047744,N0047991,N0047952,lateral,25.079872407968907,auto_block,provisional,s5c_flows,9.3799,12.648,0.002679,3.6221,held,0.395907,0.3215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.18539285530915,479.0599934932693,2.0964674962533536,2.357792151261947,1.8464674962533536,2.107792151261947,0.2764972711603425,0.09922496352223895,1.5117612977227135,0,,0.0,none,P474,1
E0047745,N0047992,N0047993,lateral,12.041594578792296,auto_block,provisional,s5c_flows,8.3001,11.192,0.000889,3.6221,held,0.348849,0.1067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.5868979206951,479.5266899478011,3.182846952351781,3.362195550245758,2.932846952351781,3.112195550245758,0.26552838000141404,0.09357935848200546,0.755825960971866,0,,0.0,none,P474,1
E0047746,N0047993,N0047994,lateral,21.93171219946131,auto_block,provisional,s5c_flows,8.3001,11.192,0.000989,3.6221,held,0.34895,0.1187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.5266899478011,479.4170313868038,3.362195550245758,3.797629257727465,3.112195550245758,3.547629257727465,0.2655530210450517,0.0935918795806894,1.3764804302327094,0,,0.0,none,P474,1
E0047747,N0047994,N0047943,lateral,11.661903789690601,auto_block,provisional,s5c_flows,9.3799,12.648,0.001172,3.6221,held,0.3944,0.1407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.4170313868038,479.3587218678553,3.797629257727465,3.9163635813634414,3.547629257727465,3.6663635813634414,0.27616083918308587,0.09904965698091597,0.7038110969551774,0,,0.0,none,P474,1
E0047748,N0047995,N0047996,main,47.885279575251516,auto_link,provisional,s5c_flows,123.2642,164.064,0.02395,3.4139,merrimack,4.894499,2.874,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.7228202974164,474.4594512597525,8.340991958442999,9.030569492200641,8.090991958442999,8.780569492200641,0.6140261769019792,0.32886547032392843,1.2997621647786237,0,,0.0,none,P474,1
E0047749,N0047996,N0047997,main,11.0,auto_link,provisional,s5c_flows,126.8427,169.954,0.024349,3.4021,merrimack,5.018971,2.9219,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.4594512597525,474.3989512597525,9.030569492200641,9.079045566419381,8.780569492200641,8.829045566419381,0.6184026664236176,0.3332095767962868,0.29646271480942565,0,,0.0,none,P474,1
E0047750,N0047997,N0047998,main,18.384776310850235,auto_link,provisional,s5c_flows,130.0831,175.388,0.02444,3.3918,merrimack,5.131045,2.9329,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.3989512597525,474.2978349900428,9.079045566419381,9.35795724628531,8.829045566419381,9.10795724628531,0.6222684161613098,0.337086448564911,0.4924128086146342,0,,0.0,none,P474,1
E0047751,N0047998,N0047999,main,14.866068747318506,auto_link,provisional,s5c_flows,130.0831,175.388,0.024594,3.3918,merrimack,5.131199,2.9512,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.2978349900428,474.2160716119326,9.35795724628531,9.632194989629909,9.10795724628531,9.382194989629909,0.6222736805330463,0.3370917538452314,0.3981653414026251,0,,0.0,none,P474,1
E0047752,N0047999,N0048000,main,26.30589287593181,auto_link,provisional,s5c_flows,131.1629,176.844,0.024718,3.3884,merrimack,5.168563,2.9661,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.2160716119326,474.071389201115,9.632194989629909,9.154013630916268,9.382194989629909,8.904013630916268,0.6235471474096134,0.33837719341774797,0.703124935706245,0,,0.0,none,P474,1
E0047753,N0048000,N0048001,main,7.0710678118654755,auto_link,provisional,s5c_flows,134.1293,180.844,0.024937,3.3792,merrimack,5.270902,2.9924,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,474.071389201115,474.0289627942438,9.154013630916268,9.249967869818704,8.904013630916268,8.999967869818704,0.6470846105010334,0.33409515066577733,0.18212630664559704,0,,0.0,none,P474,1
E0047754,N0048001,N0047943,main,45.79301256742124,auto_link,provisional,s5c_flows,136.2889,183.756,0.024996,3.3727,merrimack,5.345133,2.9995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,474.0289627942438,473.7999977314067,9.249967869818704,9.475087717812073,8.999967869818704,9.225087717812073,0.6080401475488769,0.35326509320201727,1.2552080305886983,0,,0.0,none,P474,1
E0047755,N0048002,N0048003,sub main,6.0438648137263264,auto_block,provisional,s5c_flows,187.1,226.644,0.059636,3.2458,merrimack,7.088499,7.1563,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,483.9365499165574,483.8942428628613,9.028080210395728,9.077772517998085,8.778080210395728,8.827772517998085,0.7433609142332721,0.3751139733041454,0.13550763606218064,0,,0.0,none,P491,1
E0047756,N0048003,N0048004,sub main,16.15549442140351,auto_block,provisional,s5c_flows,187.1,226.644,0.059686,3.2458,merrimack,7.088549,7.1624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.8942428628613,483.8134653907543,9.077772517998085,8.935069765495712,8.827772517998085,8.685069765495712,0.6570677554843478,0.41130391545131184,0.40978763317680295,0,,0.0,none,P491,1
E0047757,N0048004,N0048005,sub main,59.36612612719154,auto_block,provisional,s5c_flows,187.1,226.644,0.059821,3.2458,merrimack,7.088684,7.1785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.8134653907543,483.51663476011834,8.935069765495712,9.987576665662914,8.685069765495712,9.737576665662914,0.6570711271203732,0.4113082199319974,1.505826986782104,0,,0.0,none,P491,1
E0047758,N0048005,N0048006,sub main,22.761356459839202,auto_block,provisional,s5c_flows,187.1,226.644,0.060316,3.2458,merrimack,7.089179,7.2379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.51663476011834,483.40282797781913,9.987576665662914,10.107029199915246,9.737576665662914,9.857029199915246,0.6570834892991813,0.41132400282097736,0.5773329374048429,0,,0.0,none,P491,1
E0047759,N0048006,N0048007,sub main,35.67315817780642,auto_block,provisional,s5c_flows,187.1,226.644,0.060505,3.2458,merrimack,7.089368,7.2607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.40282797781913,483.2244621869301,10.107029199915246,10.362207734944889,9.857029199915246,10.112207734944889,0.6570882092021039,0.4113300289292031,0.9048292572754174,0,,0.0,none,P491,1
E0047760,N0048007,N0048008,sub main,59.999999999964984,auto_block,provisional,s5c_flows,187.1,226.644,0.060803,3.2458,merrimack,7.089666,7.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.2244621869301,482.92446218693027,10.362207734944889,11.675238740804105,10.112207734944889,11.425238740804105,0.6570956509390147,0.4113395303157622,1.5218484532204382,0,,0.0,none,P491,1
E0047761,N0048008,N0048009,sub main,59.45513559040065,auto_block,provisional,s5c_flows,187.1,226.644,0.061303,3.2458,merrimack,7.090166,7.3563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.92446218693027,482.62718650897824,11.675238740804105,12.672221450006134,11.425238740804105,12.422221450006134,0.65710813645229,0.4113554719749185,1.5079997819789956,1,recovers_500m,117.1,none,P491,1
E0047762,N0048009,N0047883,sub main,7.643226467192147,auto_block,provisional,s5c_flows,187.1,226.644,0.061798,3.2458,merrimack,7.090661,7.4158,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,482.62718650897824,482.5851487634087,12.672221450006134,12.63573746706004,12.422221450006134,12.38573746706004,0.6805767068103925,0.4006846852873086,0.1871752390462367,1,recovers_500m,117.1,none,P491,1
E0047763,N0048010,N0048011,main,59.999208811241836,auto_road,derived,s5c_flows,71.7147,84.934,0.01112,3.6221,held,3.017582,1.3344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.97324869441843,481.6732526503622,3.25233724308157,3.130977085965924,3.00233724308157,2.880977085965924,0.5161239490137454,0.26312188934592795,1.9374935331552803,0,,0.0,none,P474,1
E0047764,N0048011,N0048012,main,59.99999999991356,auto_road,derived,s5c_flows,71.7147,84.934,0.01162,3.6221,held,3.018082,1.3944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.6732526503622,481.37325265036264,3.130977085965924,3.0933000840123555,2.880977085965924,2.8433000840123555,0.5161489934501012,0.26314384223889054,1.9374250704515508,0,,0.0,none,P474,1
E0047765,N0048012,N0048013,main,7.7952113504452365,auto_road,derived,s5c_flows,71.7147,84.934,0.01212,3.6221,held,3.018582,1.4544,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,481.37325265036264,481.3303789879352,3.0933000840123555,3.1128277991741697,2.8433000840123555,2.8628277991741697,0.5340520391243115,0.2568677828444258,0.24327252712510605,0,,0.0,none,P474,1
E0047766,N0048013,N0048014,main,41.746603334534505,auto_road,derived,s5c_flows,71.7147,84.934,0.012185,3.6221,held,3.018647,1.4622,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,481.3303789879352,481.10077266959524,3.1128277991741697,3.0357324573578808,2.8628277991741697,2.7857324573578808,0.5340554160665252,0.25687055952792603,1.302817462964502,0,,0.0,none,P474,1
E0047767,N0048014,N0047916,main,18.87126315589998,auto_road,derived,s5c_flows,71.7147,84.934,0.012533,3.6221,held,3.018995,1.5039,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,481.10077266959524,480.9969807222378,3.0357324573578808,3.008542959402803,2.7857324573578808,2.758542959402803,0.5340734947452608,0.2568854250248266,0.588909683204465,0,,0.0,none,P474,1
E0047768,N0048015,N0048016,main,5.0,auto_block,provisional,s5c_flows,26.7869,36.12,0.010539,3.6221,held,1.133514,1.2647,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,477.0187902583955,476.97879025839546,6.739602075588891,6.839447046292037,6.489602075588891,6.589447046292037,0.4533518450031852,0.1453353605178071,0.1838160233642544,0,,0.0,none,P474,1
E0047769,N0048016,N0047916,main,67.94042937185931,auto_block,provisional,s5c_flows,27.8667,37.576,0.010581,3.6221,held,1.178823,1.2697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.97879025839546,476.6390881115362,6.839447046292037,7.366435570104443,6.589447046292037,7.116435570104443,0.389159970288367,0.16592733366956885,2.9097044300109434,0,,0.0,none,P474,1
E0047770,N0048017,N0048018,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,483.7687295685182,483.7068829841339,1.5502096404661643,1.6324724846160734,1.3002096404661643,1.3824724846160734,0.13489621704043256,0.037230723305707175,1.5282510199607149,0,,0.0,none,P474,1
E0047771,N0048018,N0048019,lateral,15.652475842498529,auto_block,provisional,s5c_flows,2.1596,2.912,0.000103,3.6221,held,0.090637,0.0124,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,483.7068384803677,483.1981330154865,1.6325169883822923,1.551256632950981,1.3825169883822923,1.301256632950981,0.32197547224564577,0.03308772854589223,0.8102312749337178,0,,0.0,none,P474,1
E0047772,N0048019,N0048020,lateral,35.510561809129406,auto_block,provisional,s5c_flows,2.1596,2.912,0.000234,3.6221,held,0.090768,0.028,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,483.0351037867613,482.2538714269604,1.7142858616762169,1.7184186121020844,1.4642858616762169,1.4684186121020844,0.282554508999749,0.03615525835027203,2.0946142353698884,0,,0.0,none,P474,1
E0047773,N0048020,N0048021,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.000529,3.6221,held,0.091064,0.0635,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,482.239148232029,482.172066192704,1.733141807033519,1.6320719908897559,1.483141807033519,1.3820719908897559,0.17098641748701462,0.05079846341492825,1.307745966237117,0,,0.0,none,P474,1
E0047774,N0048021,N0048022,lateral,3.0504094069384107,auto_block,provisional,s5c_flows,2.1596,2.912,0.000641,3.6221,held,0.091176,0.0769,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,482.172066192704,482.1308856657103,1.6320719908897559,1.5979351350709408,1.3820719908897559,1.3479351350709408,0.23995936906152235,0.04047290689076258,0.2118698552223319,0,,0.0,none,P474,1
E0047775,N0048022,N0047936,lateral,27.06983737043474,auto_block,provisional,s5c_flows,2.1596,2.912,0.000667,3.6221,held,0.091201,0.08,0.0,0.0,,200,PVC-U,4.3,0.5,ground,minimum,tractive,1.0,482.1308856657103,480.9668826587816,1.5979351350709408,1.5606136791089966,1.3479351350709408,1.3106136791089966,0.3543542796685278,0.031156479232300444,1.2732002463634498,0,,0.0,none,P474,1
E0047776,N0048023,N0048024,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.001246,3.6221,held,0.046514,0.1496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.5205749511723,479.46036697827833,2.023370361327693,2.14876388109667,1.773370361327693,1.89876388109667,0.13616046159840373,0.03767980269839419,1.473946552647589,0,,0.0,none,P474,1
E0047777,N0048024,N0048025,lateral,27.892651361962706,auto_block,provisional,s5c_flows,1.0798,1.456,0.001347,3.6221,held,0.046614,0.1616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.46036697827833,479.32090372146854,2.14876388109667,2.1947823136877105,1.89876388109667,1.9447823136877105,0.1362608215588297,0.03771553443527689,3.4116741509493296,0,,0.0,none,P474,1
E0047778,N0048025,N0048026,lateral,67.38897452984737,auto_block,provisional,s5c_flows,2.1596,2.912,0.001579,3.6221,held,0.092114,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.32090372146854,478.9839588488193,2.1947823136877105,3.343647352352548,1.9447823136877105,3.093647352352548,0.17164434757616448,0.05106007376789631,6.54346962983489,0,,0.0,none,P474,1
E0047779,N0048026,N0047936,lateral,28.295681559511838,auto_block,provisional,s5c_flows,5.3989,7.28,0.002141,3.6221,held,0.228477,0.2569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.9839588488193,478.8424804410218,3.343647352352548,3.6850158968688334,3.093647352352548,3.4350158968688334,0.2316243463024033,0.07703327225431736,2.03603248184812,0,,0.0,none,P474,1
E0047780,N0048027,N0047957,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.4,0.5,cover_min,minimum,tractive,1.0,474.2818365743133,473.5987845997169,1.5518731424836005,1.5536507030174675,1.3018731424836005,1.3036507030174675,0.0,0.0,0.0,0,,0.0,none,P486,1
E0047781,N0048028,N0047957,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,473.6453007033691,473.52881894514064,1.6208430954590085,1.6236163575937326,1.3708430954590085,1.3736163575937326,0.0,0.0,0.0,0,,0.0,none,P486,1
E0047782,N0048029,N0047958,lateral,23.344093708521278,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,474.79731945986015,474.2487332577099,1.561536741311727,1.5724032168994881,1.311536741311727,1.3224032168994881,0.0,0.0,0.0,0,,0.0,none,P486,1
E0047783,N0048030,N0048031,lateral,8.54400374531753,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,19.35,0.5,cover_min,minimum,tractive,1.0,497.113730705649,495.46046598093005,1.5979086986478706,1.6008133159449471,1.3479086986478706,1.3508133159449471,0.4551980113279567,0.016479075200370924,0.3128310293064172,0,,0.0,none,P486,1
E0047784,N0048031,N0048032,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,7.1e-05,3.6221,held,0.045338,0.0085,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,495.32199360578085,491.60547641895124,1.7392856910941532,1.6046676240175088,1.4892856910941532,1.3546676240175088,0.4948957044761675,0.015599133248189706,0.5006465204978156,0,,0.0,none,P486,1
E0047785,N0048032,N0048033,lateral,6.589927507370948,auto_block,provisional,s5c_flows,2.1596,2.912,0.000195,3.6221,held,0.090729,0.0234,0.0,0.0,,200,PVC-U,18.45,0.5,cover_min,minimum,tractive,1.0,491.60485881608344,490.3890171909735,1.6052852268853144,1.5508021449639955,1.3552852268853144,1.3008021449639955,0.5732088346757411,0.022492090798613723,0.19160926782466664,0,,0.0,none,P486,1
E0047786,N0048033,N0048034,lateral,24.99999999999039,auto_block,provisional,s5c_flows,3.2393,4.368,0.00025,3.6221,held,0.136052,0.03,0.0,0.0,,200,PVC-U,11.05,0.5,cover_min,minimum,tractive,1.0,490.07930069167986,487.3168006916809,1.8605186442576382,1.8683189372253537,1.6105186442576382,1.6183189372253537,0.55652570397244,0.030099540965623034,0.7486925827367364,0,,0.0,none,P486,1
E0047787,N0048034,N0048035,lateral,45.00000000000574,auto_block,provisional,s5c_flows,3.2393,4.368,0.000458,3.6221,held,0.13626,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.3168006916809,487.0918006916809,1.8683189372253537,3.0219993571472514,1.6183189372253537,2.7719993571472514,0.19552732496447858,0.060899254479813786,3.8357810098222744,0,,0.0,none,P486,1
E0047788,N0048035,N0048036,lateral,20.000000000015348,auto_block,provisional,s5c_flows,3.2393,4.368,0.000833,3.6221,held,0.136635,0.1,0.0,0.0,,200,PVC-U,5.4,0.5,ground,minimum,tractive,1.0,487.0918006916809,486.01180069168004,3.0219993571472514,1.5590611247262132,2.7719993571472514,1.3090611247262132,0.4388564571897367,0.03540331073695416,0.7595497978271165,0,,0.0,none,P486,1
E0047789,N0048036,N0048037,lateral,30.000000000023082,auto_block,provisional,s5c_flows,3.2393,4.368,0.001,3.6221,held,0.136802,0.12,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,485.94353634326063,485.08853634326,1.6273254731456177,1.6255139497087612,1.3773254731456177,1.3755139497087612,0.35416289319783734,0.0409231408657976,1.4117797476910772,0,,0.0,none,P486,1
E0047790,N0048037,N0048038,lateral,24.99999999993263,auto_block,provisional,s5c_flows,3.2393,4.368,0.00125,3.6221,held,0.137052,0.15,0.0,0.0,,200,PVC-U,7.8,0.5,cover_min,minimum,tractive,1.0,485.0333561324699,483.08335613247516,1.680694160498831,1.612475166352965,1.430694160498831,1.362475166352965,0.49679224181167864,0.032642190305312874,0.8387141174871479,0,,0.0,none,P486,1
E0047791,N0048038,N0048039,lateral,30.000000000023082,auto_block,provisional,s5c_flows,3.2393,4.368,0.001458,3.6221,held,0.13726,0.175,0.0,0.0,,200,PVC-U,15.75,0.5,ground,minimum,tractive,1.0,483.08335613247516,478.3583561324715,1.612475166352965,1.5582698440910008,1.362475166352965,1.3082698440910008,0.6279063672733336,0.02792459518305887,0.7962970692137128,0,,0.0,none,P486,1
E0047792,N0048039,N0048040,lateral,12.09555135248433,auto_block,provisional,s5c_flows,3.2393,4.368,0.001708,3.6221,held,0.13751,0.205,0.0,0.0,,200,PVC-U,9.05,0.5,cover_min,minimum,tractive,1.0,478.16350313786273,477.0688557404629,1.7531228386997668,1.7451701384433704,1.5031228386997668,1.4951701384433704,0.5226346340037807,0.031620762491179816,0.385723619188902,0,,0.0,none,P486,1
E0047793,N0048040,N0048041,lateral,17.804493814764857,auto_block,provisional,s5c_flows,3.2393,4.368,0.001809,3.6221,held,0.137611,0.2171,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,476.91852389835265,476.50011829370567,1.895501980553604,1.7038306809037067,1.645501980553604,1.4538306809037067,0.3324878001603791,0.04286814809046022,0.8924885768328275,0,,0.0,none,P486,1
E0047794,N0048041,N0047958,lateral,69.08004986192392,auto_block,provisional,s5c_flows,3.2393,4.368,0.001958,3.6221,held,0.137759,0.2349,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,476.10131225514795,473.85621063463543,2.1026367194614295,1.9649258399739438,1.8526367194614295,1.7149258399739438,0.3710627771406832,0.03984694797521829,3.102801561604458,0,,0.0,none,P486,1
E0047795,N0048042,N0048043,trunk main,20.000000000134396,main_pipe,drafted,s5c_flows,175.0738,211.916,0.062457,3.272,merrimack,6.692609,7.4948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.6396794751643,487.53967947516367,8.57482858147631,8.215935759211334,8.32482858147631,7.965935759211334,0.6469269287935318,0.39857081836195496,0.5152565436674802,0,,0.0,none,P474,1
E0047796,N0048043,N0048044,trunk main,6.42960142780729,main_pipe,drafted,s5c_flows,175.0738,211.916,0.062623,3.272,merrimack,6.692775,7.5148,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,487.53967947516367,487.49788706588294,8.215935759211334,8.36212880325769,7.965935759211334,8.11212880325769,0.7121481858709207,0.3710951457644087,0.150474333745212,0,,0.0,none,P474,1
E0047797,N0048044,N0048045,trunk main,18.570398572075852,main_pipe,drafted,s5c_flows,175.0738,211.916,0.062677,3.272,merrimack,6.692829,7.5212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.49788706588294,487.40503507302253,8.36212880325769,9.033716147680593,8.11212880325769,8.783716147680593,0.6469327077600026,0.3985779562048901,0.4784216954180509,0,,0.0,none,P474,1
E0047798,N0048045,N0048046,trunk main,15.608800215301379,main_pipe,drafted,s5c_flows,175.0738,211.916,0.062832,3.272,merrimack,6.692984,7.5398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.40503507302253,487.326991071946,9.033716147680593,9.754612931960253,8.783716147680593,9.504612931960253,0.6469367792052066,0.3985829850959628,0.40212069960626734,0,,0.0,none,P474,1
E0047799,N0048046,N0048047,trunk main,22.681027864144585,main_pipe,drafted,s5c_flows,175.0738,211.916,0.062962,3.272,merrimack,6.693114,7.5554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.326991071946,487.2135859326253,9.754612931960253,10.834082524405972,9.504612931960253,10.584082524405972,0.6469401939023723,0.3985872028477041,0.5843154199290974,0,,0.0,none,P474,1
E0047800,N0048047,N0048048,trunk main,10.657051712616315,main_pipe,drafted,s5c_flows,175.0738,211.916,0.063151,3.272,merrimack,6.693303,7.5781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.2135859326253,487.16030067406217,10.834082524405972,11.68424278296908,10.584082524405972,11.43424278296908,0.6469451582436644,0.3985933347645041,0.2745480451941301,0,,0.0,none,P474,1
E0047801,N0048048,N0048049,trunk main,24.137691333277726,main_pipe,drafted,s5c_flows,175.0738,211.916,0.06324,3.272,merrimack,6.693392,7.5888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.16030067406217,487.03961221739576,11.68424278296908,13.379821376354244,11.43424278296908,13.129821376354244,0.6469474959070647,0.3985962222622722,0.6218354010174872,1,recovers_500m,96.05,none,P474,1
E0047802,N0048049,N0048050,trunk main,11.915428874623124,main_pipe,drafted,s5c_flows,175.0738,211.916,0.063441,3.272,merrimack,6.693593,7.6129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.03961221739576,486.98003507302263,13.379821376354244,13.718878501196116,13.129821376354244,13.468878501196116,0.6469527752495041,0.3986027434212589,0.30696287092536273,1,recovers_500m,96.05,none,P474,1
E0047803,N0048050,N0048051,trunk main,11.59488385244777,main_pipe,drafted,s5c_flows,175.0738,211.916,0.06354,3.272,merrimack,6.693692,7.6248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.98003507302263,486.9220606537604,13.718878501196116,13.363919570848964,13.468878501196116,13.113919570848964,0.6469553754718879,0.3986059553130512,0.2987038542905809,1,recovers_500m,96.05,none,P474,1
E0047804,N0048051,N0048052,trunk main,48.405116147445604,main_pipe,drafted,s5c_flows,175.0738,211.916,0.063637,3.272,merrimack,6.693789,7.6364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.9220606537604,486.6800350730232,13.363919570848964,11.586780112523684,13.113919570848964,11.336780112523684,0.6469579231320357,0.3986091023038436,1.2469928985259717,1,recovers_500m,96.05,none,P474,1
E0047805,N0048052,N0048053,trunk main,23.867799571848995,main_pipe,drafted,s5c_flows,175.0738,211.916,0.06404,3.272,merrimack,6.694192,7.6848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.6800350730232,486.56069607516395,11.586780112523684,11.358401825226679,11.336780112523684,11.108401825226679,0.6469685073963507,0.3986221767635547,0.6148624778224566,0,,0.0,none,P474,1
E0047806,N0048053,N0048054,trunk main,11.132200428126518,main_pipe,drafted,s5c_flows,175.0738,211.916,0.064239,3.272,merrimack,6.694391,7.7087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.56069607516395,486.5050350730233,11.358401825226679,11.425506919164206,11.108401825226679,11.175506919164206,0.6469737336645904,0.39862863279626404,0.28677620766950046,0,,0.0,none,P474,1
E0047807,N0048054,N0048055,trunk main,4.450920934986393,main_pipe,drafted,s5c_flows,175.0738,211.916,0.064332,3.272,merrimack,6.694484,7.7198,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,486.5050350730233,486.46497678460844,11.425506919164206,11.271961691954061,11.175506919164206,11.021961691954061,0.8016168795809097,0.3402327015543912,0.09254048595120574,0,,0.0,none,P474,1
E0047808,N0048055,N0048056,trunk main,9.861287264641483,main_pipe,drafted,s5c_flows,175.0738,211.916,0.064369,3.272,merrimack,6.694521,7.7243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.46497678460844,486.41567034828523,11.271961691954061,10.797433899761643,11.021961691954061,10.547433899761643,0.6469771477365911,0.39863285027291295,0.2540349196552144,0,,0.0,none,P474,1
E0047809,N0048056,N0048057,trunk main,7.036175161338242,main_pipe,drafted,s5c_flows,175.0738,211.916,0.064451,3.272,merrimack,6.694603,7.7341,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,486.41567034828523,486.3734532973172,10.797433899761643,10.407003245651538,10.547433899761643,10.157003245651538,0.691684337647563,0.37927599729318406,0.16954205790048835,0,,0.0,none,P474,1
E0047810,N0048057,N0048058,trunk main,43.168175669383594,main_pipe,drafted,s5c_flows,175.0738,211.916,0.06451,3.272,merrimack,6.694662,7.7412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.3734532973172,486.1576124189703,10.407003245651538,8.900096321264073,10.157003245651538,8.650096321264073,0.6469808506263185,0.3986374245842432,1.1120415601068168,0,,0.0,none,P474,1
E0047811,N0048058,N0048059,trunk main,5.483440969855543,main_pipe,drafted,s5c_flows,175.0738,211.916,0.064869,3.272,merrimack,6.695021,7.7843,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,486.1576124189703,486.11648661169636,8.900096321264073,8.739623007444266,8.650096321264073,8.489623007444266,0.7503178749275079,0.3571618549808191,0.1218026197759922,0,,0.0,none,P474,1
E0047812,N0048059,N0048060,trunk main,8.75239239257626,main_pipe,drafted,s5c_flows,175.0738,211.916,0.064915,3.272,merrimack,6.695067,7.7898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.11648661169636,486.07272464973346,8.739623007444266,9.216002156907166,8.489623007444266,8.966002156907166,0.646991486208366,0.39865056339736205,0.22546387340861956,0,,0.0,none,P474,1
E0047813,N0048060,N0048061,trunk main,8.457413662508735,main_pipe,drafted,s5c_flows,175.0738,211.916,0.064988,3.272,merrimack,6.69514,7.7986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.07272464973346,486.0304375814209,9.216002156907166,9.860340006469698,8.966002156907166,9.610340006469698,0.6469934031795894,0.39865293160164494,0.21786450013620837,0,,0.0,none,P474,1
E0047814,N0048061,N0048062,trunk main,12.790193944786632,main_pipe,drafted,s5c_flows,175.0738,211.916,0.065059,3.272,merrimack,6.69521,7.807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.0304375814209,485.966486611697,9.860340006469698,11.216924032834243,9.610340006469698,10.966924032834243,0.6469952413540727,0.39865520247494,0.32947676498151934,0,,0.0,none,P474,1
E0047815,N0048062,N0048063,trunk main,14.81159293981998,main_pipe,drafted,s5c_flows,175.0738,211.916,0.065165,3.272,merrimack,6.695317,7.8198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.966486611697,485.8924286469979,11.216924032834243,9.855801333470822,10.966924032834243,9.605801333470822,0.6469980511027141,0.39865867365274166,0.3815465624812876,0,,0.0,none,P474,1
E0047816,N0048063,N0048064,trunk main,7.261677823612713,main_pipe,drafted,s5c_flows,175.0738,211.916,0.065289,3.272,merrimack,6.69544,7.8346,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,485.8924286469979,485.84885858005623,9.855801333470822,9.079028382834395,9.605801333470822,8.829028382834395,0.6917081147129257,0.3793015131512796,0.17496970348122612,0,,0.0,none,P474,1
E0047817,N0048064,N0048065,trunk main,15.78959022206983,main_pipe,drafted,s5c_flows,175.0738,211.916,0.065349,3.272,merrimack,6.695501,7.8419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.84885858005623,485.76991062894587,9.079028382834395,7.6515371249603845,8.829028382834395,7.4015371249603845,0.647002882728535,0.3986646427406797,0.4067367303290856,0,,0.0,none,P474,1
E0047818,N0048065,N0048066,trunk main,37.136461159194894,main_pipe,drafted,s5c_flows,175.0738,211.916,0.065481,3.272,merrimack,6.695633,7.8577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.76991062894587,485.5842283231499,7.6515371249603845,7.453521920990738,7.4015371249603845,7.203521920990738,0.6470063488236312,0.3986689248811117,0.9566227911754747,0,,0.0,none,P474,1
E0047819,N0048066,N0048067,trunk main,4.296683822309916,main_pipe,drafted,s5c_flows,175.0738,211.916,0.06579,3.272,merrimack,6.695942,7.8948,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,485.5842283231499,485.54340982683794,7.453521920990738,7.594712731755806,7.203521920990738,7.344712731755806,0.8175082523538902,0.33544247987345555,0.08759715493061325,0,,0.0,none,P474,1
E0047820,N0048067,N0047961,trunk main,16.166215197971983,main_pipe,drafted,s5c_flows,175.0738,211.916,0.065826,3.272,merrimack,6.695978,7.8991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.54340982683794,485.4625787508481,7.594712731755806,8.140051864386294,7.344712731755806,7.890051864386294,0.6470154076547123,0.3986801167153846,0.41643045401785556,0,,0.0,none,P474,1
E0047821,N0048068,N0048069,trunk main,69.99993282379823,main_pipe,drafted,s5c_flows,334.1206,462.68,0.085755,3.0259,merrimack,11.787298,10.2906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.6925075176313,492.34250785351236,5.294217335884298,5.018118367190766,5.044217335884298,4.768118367190766,0.7481524301283106,0.552048926711795,1.559395518989649,0,,0.0,none,P491,1
E0047822,N0048069,N0048070,trunk main,69.9996807491847,main_pipe,drafted,s5c_flows,334.1206,462.68,0.086338,3.0259,merrimack,11.787881,10.3606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.34250785351236,491.99250944976643,5.018118367190766,5.339308177186695,4.768118367190766,5.089308177186695,0.74816115974692,0.5520658226027739,1.5593717083821763,0,,0.0,none,P491,1
E0047823,N0048070,N0047965,trunk main,15.002694953491362,main_pipe,drafted,s5c_flows,334.1206,462.68,0.086921,3.0259,merrimack,11.788464,10.4306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.99250944976643,491.917495974999,5.339308177186695,5.17182897617289,5.089308177186695,4.92182897617289,0.7481698888401993,0.5520827184735211,0.33420874004851786,0,,0.0,none,P491,1
E0047824,N0048071,N0047961,main,5.398342981685023,auto_road,derived,s5c_flows,16.9085,18.178,0.003725,3.6221,held,0.712571,0.447,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,486.92332863539673,486.8828410630341,6.594554665384521,6.719789552200268,6.344554665384521,6.469789552200268,0.38348681411972796,0.11854390917531002,0.2346166275224095,0,,0.0,none,P474,1
E0047825,N0048072,N0048073,main,18.35755975068582,auto_block,provisional,s5c_flows,62.221,71.308,0.016881,3.6221,held,2.625345,2.0257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.61212653980243,487.520338741049,8.800410081291318,9.171372684732262,8.550410081291318,8.921372684732262,0.49541187006517884,0.24538375090190495,0.6175857860205155,0,,0.0,none,P491,1
E0047826,N0048073,N0048074,main,22.825424421026653,auto_block,provisional,s5c_flows,62.221,71.308,0.017034,3.6221,held,2.625498,2.044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.520338741049,487.40621161894387,9.171372684732262,9.666450734571754,8.921372684732262,9.416450734571754,0.4954203980035568,0.2453908869185541,0.7678806562738925,0,,0.0,none,P491,1
E0047827,N0048074,N0047965,main,18.11428425308382,auto_block,provisional,s5c_flows,63.3008,72.764,0.017224,3.6221,held,2.670955,2.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.40621161894387,487.3156401976785,9.666450734571754,9.773684753493399,9.416450734571754,9.523684753493399,0.4979374533614972,0.24750301622173748,0.6063105627288844,0,,0.0,none,P491,1
E0047828,N0048075,N0048076,lateral,6.037833045038239,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,478.77780228169246,478.7355374503772,1.553008265182541,1.728024561341556,1.303008265182541,1.478024561341556,0.15125847073002405,0.03447543427942315,0.6652886959980527,0,,0.0,none,P474,1
E0047829,N0048076,N0048077,lateral,78.05767098754612,auto_block,provisional,s5c_flows,2.1596,2.912,5e-05,3.6221,held,0.090585,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.7355374503772,478.34524909543944,1.728024561341556,3.083797535419933,1.478024561341556,2.833797535419933,0.17068451381658714,0.0506785884294558,7.622022373533814,0,,0.0,none,P474,1
