EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047830,N0048077,N0047987,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000701,3.6221,held,0.091235,0.0841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.34524909543944,478.29524909543943,3.083797535419933,3.1753014416699443,2.833797535419933,2.9253014416699443,0.17109392631596926,0.050841177072244975,0.9741238058846898,0,,0.0,none,P474,1
E0047831,N0048078,N0047987,main,47.265209192385896,auto_block,provisional,s5c_flows,35.7703,38.614,0.010924,3.6221,held,1.510508,1.3109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.3535027443177,475.1171766983558,6.819867617010402,6.353373838753555,6.569867617010402,6.103373838753555,0.4197679293967052,0.18700506658618482,1.8766404753024664,0,,0.0,none,P474,1
E0047832,N0048079,N0048080,lateral,22.043744544896512,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,479.6010963358056,479.4908776130811,1.5528038106787676,1.8911719474657502,1.3028038106787676,1.6411719474657502,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047833,N0048080,N0047988,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.0798,1.456,0.000184,3.6221,held,0.045451,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.4908776130811,479.42723800277435,1.8911719474657502,2.13565872574128,1.6411719474657502,1.8856587257412798,0.13508426809837218,0.0372974002886928,1.5703681660508664,0,,0.0,none,P474,1
E0047834,N0048081,N0048082,lateral,57.271284253105414,auto_block,provisional,s5c_flows,3.2393,4.368,0.000584,3.6221,held,0.136385,0.0701,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,482.1736128792763,481.6009000367452,1.697633458614348,1.5760713988016732,1.447633458614348,1.3260713988016732,0.24800958292383202,0.05190695899025047,3.8487279119032003,0,,0.0,none,P474,1
E0047835,N0048082,N0048083,lateral,66.75327707311455,auto_block,provisional,s5c_flows,4.3191,5.824,0.001061,3.6221,held,0.18213,0.1273,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,481.59985971075093,480.33154744636175,1.577111724795941,1.5814469384038716,1.327111724795941,1.3314469384038716,0.3396979306920992,0.051027799166978,3.275129217356515,0,,0.0,none,P474,1
E0047836,N0048083,N0047988,lateral,44.28317965096906,auto_block,provisional,s5c_flows,4.3191,5.824,0.001617,3.6221,held,0.182686,0.1941,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,480.3047140614641,479.97259021408183,1.6082803233015284,1.5903065144337916,1.3582803233015284,1.3403065144337916,0.24755856149531533,0.06330048479933895,2.981326881707479,0,,0.0,none,P474,1
E0047837,N0048084,N0047992,lateral,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,481.35548369868167,481.16848369868165,1.6008761645995833,1.60126117436522,1.3508761645995833,1.35126117436522,0.17625209619380902,0.031112492939284947,1.6075458927976463,0,,0.0,none,P474,1
E0047838,N0048085,N0048086,main,20.12461179749811,auto_block,provisional,s5c_flows,87.2923,114.494,0.019895,3.5595,merrimack,3.616145,2.3874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.33546284398983,475.23483978500235,7.676011765385169,7.606560361482025,7.426011765385169,7.356560361482025,0.5440393928619236,0.28839417695024716,0.6165182172940464,0,,0.0,none,P474,1
E0047839,N0048086,N0048087,main,76.84399781375251,auto_block,provisional,s5c_flows,88.3721,115.95,0.020062,3.5542,merrimack,3.655385,2.4075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.23483978500235,474.8506197959336,7.606560361482025,8.092037674769529,7.356560361482025,7.842037674769529,0.5457397634323509,0.28998751371375253,2.346783911879335,0,,0.0,none,P474,1
E0047840,N0048087,N0048088,main,7.615773105863909,auto_block,provisional,s5c_flows,88.3721,115.95,0.020703,3.5542,merrimack,3.656026,2.4843,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,474.8506197959336,474.80873304385136,8.092037674769529,8.263013782320513,7.842037674769529,8.013013782320513,0.5647624548592051,0.28298128545407675,0.22474856583028688,0,,0.0,none,P474,1
E0047841,N0048088,N0047995,main,15.620499351813308,auto_block,provisional,s5c_flows,88.3721,115.95,0.020766,3.5542,merrimack,3.656089,2.4919,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,474.80873304385136,474.7228202974164,8.263013782320513,8.340991958442999,8.013013782320513,8.090991958442999,0.5647652764275058,0.2829837668542421,0.4609731984770367,0,,0.0,none,P474,1
E0047842,N0048089,N0048090,lateral,19.999005337306098,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.05528564453124,479.9552906178447,1.5500000000000114,1.907258210280304,1.3000000000000114,1.657258210280304,0.13489621704043256,0.037230723305707175,2.47091254991875,0,,0.0,none,P474,1
E0047843,N0048090,N0048091,lateral,4.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000167,3.6221,held,0.045434,0.02,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,479.9552906178447,479.9152906178447,1.907258210280304,1.9997789622334494,1.657258210280304,1.7497789622334494,0.17089009835821156,0.03184275854636939,0.3901142740694269,0,,0.0,none,P474,1
E0047844,N0048091,N0048092,lateral,23.08679276123039,auto_block,provisional,s5c_flows,3.981,5.368,0.0002,3.6221,held,0.167092,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.9152906178447,479.79985665403854,1.9997789622334494,2.3989348498677145,1.7497789622334494,2.1489348498677145,0.2091186468185167,0.06679561241010815,1.8400075039112629,0,,0.0,none,P474,1
E0047845,N0048092,N0048093,lateral,27.294688127912362,auto_block,provisional,s5c_flows,7.2203,9.736,0.000392,3.6221,held,0.303086,0.0471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.79985665403854,479.66338321339896,2.3989348498677145,2.8740313373822914,2.1489348498677145,2.6240313373822914,0.2537982535505573,0.08770091660399024,1.7924137082681688,0,,0.0,none,P474,1
E0047846,N0048093,N0047992,lateral,15.297058540778355,auto_block,provisional,s5c_flows,7.2203,9.736,0.00062,3.6221,held,0.303313,0.0744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.66338321339896,479.5868979206951,2.8740313373822914,3.182846952351781,2.6240313373822914,2.932846952351781,0.2538594523711529,0.08773116168475978,1.0042997150521324,0,,0.0,none,P474,1
E0047847,N0048094,N0048095,lateral,8.602325267042627,auto_block,provisional,s5c_flows,16.5359,23.362,0.001116,3.6221,held,0.694343,0.1339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.5836380149614,482.5406263886262,2.770030197929202,2.676963943405042,2.520030197929202,2.426963943405042,0.33024880864032835,0.12901488671725153,0.4341335503202051,0,,0.0,none,P474,1
E0047848,N0048095,N0048096,lateral,44.384682042344295,auto_block,provisional,s5c_flows,19.7752,27.73,0.001188,3.6221,held,0.830216,0.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.5406263886262,482.3187029784145,2.676963943405042,2.5423504883823966,2.426963943405042,2.2923504883823966,0.34919610134342977,0.140383624436121,2.1184219922839547,0,,0.0,none,P474,1
E0047849,N0048096,N0048097,lateral,42.720018726587654,auto_block,provisional,s5c_flows,21.9348,30.642,0.001558,3.6221,held,0.921121,0.1869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.3187029784145,482.10510288478156,2.5423504883823966,2.3930355429528163,2.2923504883823966,2.1430355429528163,0.36064710446978154,0.14748219151194392,1.974229941916676,0,,0.0,none,P474,1
E0047850,N0048097,N0048098,lateral,19.026297590440446,auto_block,provisional,s5c_flows,24.0944,33.554,0.001914,3.6221,held,1.012011,0.2297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.10510288478156,482.00997139682937,2.3930355429528163,2.1756059957487537,2.1430355429528163,1.9256059957487537,0.371301050304321,0.1542441115260496,0.8540373359589816,0,,0.0,none,P474,1
E0047851,N0048098,N0048099,lateral,7.280109889280518,auto_block,provisional,s5c_flows,26.2539,36.466,0.002072,3.6221,held,1.102704,0.2487,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,482.00997139682937,481.96993079243833,2.1756059957487537,2.0841158384210416,1.9256059957487537,1.8341158384210416,0.39422952512872655,0.15702858630495703,0.30777797472607554,0,,0.0,none,P474,1
E0047852,N0048099,N0048100,lateral,14.142135623730951,auto_block,provisional,s5c_flows,27.3337,37.922,0.002133,3.6221,held,1.148032,0.256,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,481.96993079243833,481.8921490465078,2.0841158384210416,1.93252746716405,1.8341158384210416,1.68252746716405,0.3991510666565618,0.16008345199369428,0.5905089077422387,0,,0.0,none,P474,1
E0047853,N0048100,N0048101,lateral,8.48528137423857,auto_block,provisional,s5c_flows,27.3337,37.922,0.002251,3.6221,held,1.14815,0.2701,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,481.8921490465078,481.8454799989495,1.93252746716405,1.817758526441139,1.68252746716405,1.567758526441139,0.3991636915930498,0.16009132755303018,0.3542941385096958,0,,0.0,none,P474,1
E0047854,N0048101,N0048102,lateral,15.033296378372908,auto_block,provisional,s5c_flows,27.3337,37.922,0.002322,3.6221,held,1.14822,0.2786,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,481.8454799989495,481.76279686886846,1.817758526441139,1.7774863342565368,1.567758526441139,1.5274863342565368,0.3991711805134696,0.16009599930992552,0.6276879491080739,0,,0.0,none,P474,1
E0047855,N0048102,N0048103,lateral,4.242640687119285,auto_block,provisional,s5c_flows,27.3337,37.922,0.002447,3.6221,held,1.148346,0.2936,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,481.76279686886846,481.72249178234085,1.7774863342565368,1.8154720848466468,1.5274863342565368,1.5654720848466468,0.48334055706660917,0.14031644047422093,0.14629576824216325,0,,0.0,none,P474,1
E0047856,N0048103,N0048104,lateral,9.0,auto_block,provisional,s5c_flows,28.4135,39.378,0.002482,3.6221,held,1.193648,0.2979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.72249178234085,481.67749178234084,1.8154720848466468,1.7261337059404127,1.5654720848466468,1.4761337059404127,0.3906553675609627,0.1669257846482663,0.38397014979345484,0,,0.0,none,P474,1
E0047857,N0048104,N0048105,lateral,42.42640687119285,auto_block,provisional,s5c_flows,30.573,42.29,0.002557,3.6221,held,1.284258,0.3069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.67749178234084,481.46535974798485,1.7261337059404127,1.6981229180307764,1.4761337059404127,1.4481229180307764,0.3995103764596356,0.17290316475283102,1.7699334556783153,0,,0.0,none,P474,1
E0047858,N0048105,N0047995,lateral,17.11724276862369,auto_block,provisional,s5c_flows,32.7326,45.202,0.002911,3.6221,held,1.375146,0.3493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.46535974798485,481.37977353414175,1.6981229180307764,1.6840387217176271,1.4481229180307764,1.4340387217176271,0.4079420799678719,0.17869956934409387,0.699333051151599,0,,0.0,none,P474,1
E0047859,N0048106,N0048002,sub main,62.03069445403932,auto_block,provisional,s5c_flows,187.1,226.644,0.059119,3.2458,merrimack,7.087982,7.0943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.2467033888276,483.9365499165574,8.087525126797402,9.028080210395728,7.837525126797402,8.778080210395728,0.6570535939918846,0.4112858363683608,1.5734559814006455,0,,0.0,none,P491,1
E0047860,N0048107,N0048108,lateral,4.630222085070595,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,482.18346014232003,482.1417881435544,1.5519829729143453,1.676693301758121,1.3019829729143453,1.426693301758121,0.1647024019377812,0.032560131277688614,0.4685442785082283,0,,0.0,none,P474,1
E0047861,N0048108,N0048109,lateral,13.152946437965905,auto_block,provisional,s5c_flows,2.1596,2.912,3.9e-05,3.6221,held,0.090573,0.0046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.1417881435544,482.07602341136453,1.676693301758121,1.725459742932344,1.426693301758121,1.475459742932344,0.17067693615560633,0.05067558099039168,1.2843901402485873,0,,0.0,none,P474,1
E0047862,N0048109,N0048015,lateral,67.62396025078685,auto_block,provisional,s5c_flows,4.3191,5.824,0.000148,3.6221,held,0.181217,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.07602341136453,481.7379036101106,1.725459742932344,2.0204887238737683,1.475459742932344,1.7704887238737683,0.21475810559481454,0.06930541272327331,5.248072015992837,0,,0.0,none,P474,1
E0047863,N0048110,N0048111,main,40.00000000010492,auto_block,provisional,s5c_flows,15.9891,21.56,0.008686,3.6221,held,0.678988,1.0423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.7160212938664,477.5160212938659,5.18656659675861,5.61575360847786,4.93656659675861,5.36575360847786,0.3279432593906115,0.12766305994860822,2.0328719910487694,0,,0.0,none,P474,1
E0047864,N0048111,N0048112,main,39.99999999984439,auto_block,provisional,s5c_flows,18.1486,24.472,0.009019,3.6221,held,0.769856,1.0823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.5160212938659,477.31602129386664,5.61575360847786,6.0719181592583595,5.36575360847786,5.8219181592583595,0.3410796072467592,0.13545662146917975,1.954577912310551,0,,0.0,none,P474,1
E0047865,N0048112,N0048113,main,16.519428096159928,auto_block,provisional,s5c_flows,20.3082,27.384,0.009352,3.6221,held,0.860724,1.1223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.31602129386664,477.23342415338584,6.0719181592583595,6.281498942317285,5.8219181592583595,6.031498942317285,0.35313640669157675,0.14280666023487826,0.7796528377860754,0,,0.0,none,P474,1
E0047866,N0048113,N0048114,main,12.36931687685298,auto_block,provisional,s5c_flows,20.3082,27.384,0.00949,3.6221,held,0.860862,1.1388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.23342415338584,477.17157756900156,6.281498942317285,6.353172186857819,6.031498942317285,6.103172186857819,0.3531539981056361,0.14281752373552298,0.5837546293875384,0,,0.0,none,P474,1
E0047867,N0048114,N0048115,main,12.041594578792296,auto_block,provisional,s5c_flows,21.388,28.84,0.009593,3.6221,held,0.906232,1.1512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.17157756900156,477.1113695961076,6.353172186857819,6.567799105064296,6.103172186857819,6.317799105064296,0.35882963805048035,0.1463439041858116,0.5592995162557837,0,,0.0,none,P474,1
E0047868,N0048115,N0048116,main,6.082762530298219,auto_block,provisional,s5c_flows,22.4678,30.296,0.009694,3.6221,held,0.951599,1.1632,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,477.1113695961076,477.0687902583955,6.567799105064296,6.66604250527638,6.317799105064296,6.41604250527638,0.4098227719866062,0.13812025438998382,0.24737370013270907,0,,0.0,none,P474,1
E0047869,N0048116,N0048015,main,10.0,auto_block,provisional,s5c_flows,22.4678,30.296,0.009744,3.6221,held,0.95165,1.1693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.0687902583955,477.0187902583955,6.66604250527638,6.739602075588891,6.41604250527638,6.489602075588891,0.3643078511369002,0.14978835950559805,0.45748853928496974,0,,0.0,none,P474,1
E0047870,N0048117,N0048118,main,16.254550505853096,auto_block,provisional,s5c_flows,44.4432,43.902,0.004435,3.6221,held,1.867609,0.5322,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,482.3642278393547,482.27482781157255,2.575774602051524,2.7790967489743252,2.325774602051524,2.5290967489743252,0.4629307813508745,0.2025381191343984,0.5852044971108074,0,,0.0,none,P474,1
E0047871,N0048118,N0048119,main,12.165525060596439,auto_block,provisional,s5c_flows,44.4432,43.902,0.004571,3.6221,held,1.867744,0.5485,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,482.27482781157255,482.2079174237393,2.7790967489743252,2.9446399493076,2.5290967489743252,2.6946399493076,0.46294086538699747,0.20254527273814177,0.4379798072923278,0,,0.0,none,P474,1
E0047872,N0048119,N0048010,main,42.667041694694205,auto_block,provisional,s5c_flows,56.2586,63.028,0.004672,3.6221,held,2.363175,0.5606,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,482.2079174237393,481.97324869441843,2.9446399493076,3.25233724308157,2.6946399493076,3.00233724308157,0.4967524068592441,0.2273775191788186,1.4315327953302366,0,,0.0,none,P474,1
E0047873,N0048120,N0048023,lateral,9.999999999906015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.57057495117186,479.5205749511723,1.5500000000000114,2.023370361327693,1.3000000000000114,1.773370361327693,0.0,0.0,0.0,0,,0.0,none,P474,1
E0047874,N0048121,N0048023,lateral,67.47592163134935,auto_block,provisional,s5c_flows,0.0,0.0,0.000601,3.6221,held,0.000601,0.0721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.31606890293125,479.9786892947745,1.6611344662093757,1.5652560177255168,1.4111344662093757,1.3152560177255168,0.0258733092177987,0.006237309689194642,43.465591679404945,0,,0.0,none,P474,1
E0047875,N0048122,N0048123,main,45.0000000001337,auto_link,provisional,s5c_flows,20.1777,27.208,0.012294,3.6221,held,0.858194,1.4753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.62517063316744,484.4001706331668,9.327466085582557,9.860815694958205,9.077466085582557,9.610815694958205,0.352813533721183,0.14260734406315884,2.125768793764382,0,,0.0,none,P474,1
E0047876,N0048123,N0048124,main,54.999999999838366,auto_link,provisional,s5c_flows,20.1777,27.208,0.012669,3.6221,held,0.858569,1.5203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.4001706331668,484.1251706331676,9.860815694958205,8.660931661754262,9.610815694958205,8.410931661754262,0.35286143399679715,0.14263690519597633,2.597809163447126,0,,0.0,none,P474,1
E0047877,N0048124,N0048125,main,18.108371726720108,auto_link,provisional,s5c_flows,20.1777,27.208,0.013127,3.6221,held,0.859027,1.5753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.1251706331676,484.034628774534,8.660931661754262,7.89392957507539,8.410931661754262,7.64392957507539,0.3529199155888495,0.14267300058150506,0.8551690684323361,0,,0.0,none,P474,1
E0047878,N0048125,N0048126,main,23.36892609359638,auto_link,provisional,s5c_flows,20.1777,27.208,0.013278,3.6221,held,0.859178,1.5934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.034628774534,483.917784144066,7.89392957507539,5.788301061012135,7.64392957507539,5.538301061012135,0.35293919167291027,0.14268489895078112,1.1035388269401827,0,,0.0,none,P474,1
E0047879,N0048126,N0048127,main,23.941272833250164,auto_link,provisional,s5c_flows,20.1777,27.208,0.013473,3.6221,held,0.859373,1.6168,20.749,0.0,W11a-XG03183,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.917784144066,483.79807777989976,5.788301061012135,3.6968257845533685,5.538301061012135,3.4468257845533685,0.3529640809883863,0.1427002628732869,1.1304867417957802,0,,0.0,none,P474,1
E0047880,N0048127,N0048128,main,4.581429346396371,auto_link,provisional,s5c_flows,20.1777,27.208,0.013672,3.6221,held,0.859572,1.6407,4.581,0.0,W11a-XG03184,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,483.79807777989976,483.7568449157822,3.6968257845533685,3.431967340077165,3.4468257845533685,3.181967340077165,0.4333708585453285,0.12396165690576907,0.17619356324413832,0,,0.0,none,P474,1
E0047881,N0048128,N0048129,main,36.15410389075885,auto_link,provisional,s5c_flows,20.1777,27.208,0.013711,3.6221,held,0.85961,1.6453,36.154,0.0,W11a-XG03185,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.7568449157822,483.5760743963284,3.431967340077165,2.2890989435153415,3.181967340077165,2.0390989435153415,0.3529943255568627,0.1427189336406674,1.7070200695966948,0,,0.0,none,P474,1
E0047882,N0048129,N0048130,main,42.67391819514685,auto_link,provisional,s5c_flows,20.1777,27.208,0.014012,3.6221,held,0.859912,1.6814,42.674,0.0,W11a-XG03186,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.5760743963284,483.3627048053527,2.2890989435153415,4.698391386053572,2.0390989435153415,4.448391386053572,0.35303285627310704,0.14274272141536254,2.014633927922288,0,,0.0,none,P474,1
E0047883,N0048130,N0048131,main,20.826458270153044,auto_link,provisional,s5c_flows,20.1777,27.208,0.014368,3.6221,held,0.860267,1.7241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.3627048053527,483.2585725140019,4.698391386053572,6.699526851232463,4.448391386053572,6.449526851232463,0.35307813643514563,0.14277067861394083,0.9830901492243538,0,,0.0,none,P474,1
E0047884,N0048131,N0048132,main,30.334188494582836,auto_link,provisional,s5c_flows,20.9193,28.208,0.014541,3.6221,held,0.891531,1.7449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.2585725140019,483.106901571529,6.699526851232463,9.061860635502228,6.449526851232463,8.811860635502228,0.35701367945053897,0.14521096080282875,1.4161076657374676,0,,0.0,none,P474,1
E0047885,N0048132,N0048133,main,47.14180336790948,auto_link,provisional,s5c_flows,24.1586,32.576,0.014794,3.6221,held,1.027585,1.7753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.106901571529,482.87119255468946,9.061860635502228,10.641319652341792,8.811860635502228,10.391319652341792,0.3730558067605822,0.15537258712991114,2.10611042251577,0,,0.0,none,P474,1
E0047886,N0048133,N0048134,main,12.276263709768362,auto_link,provisional,s5c_flows,25.2384,34.032,0.015187,3.6221,held,1.073245,1.8224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.87119255468946,482.8098112361406,10.641319652341792,10.804538129093771,10.391319652341792,10.554538129093771,0.3780908830470124,0.1586340254302116,0.5411513589375949,0,,0.0,none,P474,1
E0047887,N0048134,N0047961,main,11.654825582770268,auto_link,provisional,s5c_flows,27.4453,37.488,0.015289,3.6221,held,1.165865,1.8347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.8098112361406,482.7515371082267,10.804538129093771,10.851093507007647,10.554538129093771,10.601093507007647,0.38784155566602296,0.1650496634240604,0.5008413621706919,0,,0.0,none,P474,1
E0047888,N0048135,N0048136,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.7677795410156,486.7125527359297,1.5500000000000114,1.7090781234452948,1.3000000000000114,1.4590781234452948,0.17918074185013727,0.0540929065924137,1.0273947321884767,0,,0.0,none,P474,1
E0047889,N0048136,N0048137,lateral,33.60059523282288,auto_block,provisional,s5c_flows,4.6583,7.346,9.2e-05,3.6221,held,0.19538,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.7125527359297,486.5445497597656,1.7090781234452948,3.014562789062552,1.4590781234452948,2.764562789062552,0.22010954814638664,0.07172135115662612,2.544232748025117,0,,0.0,none,P474,1
E0047890,N0048137,N0048138,lateral,15.033296378372908,auto_block,provisional,s5c_flows,6.8179,10.258,0.000372,3.6221,held,0.286194,0.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.5445497597656,486.4693832778737,3.014562789062552,3.5423354721262967,2.764562789062552,3.2923354721262967,0.24914982908839703,0.08541657599992217,1.0056396207707328,0,,0.0,none,P474,1
E0047891,N0048138,N0048139,lateral,10.320747371677523,auto_block,provisional,s5c_flows,8.9774,13.17,0.000497,3.6221,held,0.376854,0.0597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.4693832778737,486.4177795410153,3.5423354721262967,3.7124084472659433,3.2923354721262967,3.4624084472659433,0.2721745240639788,0.09698284844070862,0.6319932285587141,0,,0.0,none,P474,1
E0047892,N0048139,N0048140,lateral,39.99999999977159,auto_block,provisional,s5c_flows,8.9774,13.17,0.000583,3.6221,held,0.37694,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.4177795410153,486.21777954101645,3.7124084472659433,3.79512939453042,3.4624084472659433,3.54512939453042,0.2721943823391439,0.09699309716201446,2.449230072030724,0,,0.0,none,P474,1
E0047893,N0048140,N0048141,lateral,40.00000000013804,auto_block,provisional,s5c_flows,11.137,16.082,0.000917,3.6221,held,0.467808,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.21777954101645,486.0177795410158,3.79512939453042,4.177746582031091,3.54512939453042,3.927746582031091,0.2915830495954543,0.10722650181083401,2.28636975844072,0,,0.0,none,P474,1
E0047894,N0048141,N0048142,lateral,19.714242631437497,auto_block,provisional,s5c_flows,11.137,16.082,0.00125,3.6221,held,0.468141,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.0177795410158,485.9192083278586,4.177746582031091,4.236065109641402,3.927746582031091,3.9860651096414017,0.2916489221502411,0.10726204724680125,1.1265966906426528,0,,0.0,none,P474,1
E0047895,N0048142,N0048143,lateral,84.54623312818343,auto_block,provisional,s5c_flows,11.137,16.082,0.001414,3.6221,held,0.468305,0.1697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.9192083278586,485.4964771622177,4.236065109641402,3.7523631698135773,3.9860651096414017,3.5023631698135773,0.2916813515560275,0.1072795483985147,4.830970091000339,0,,0.0,none,P474,1
E0047896,N0048143,N0048144,lateral,37.921721300587244,auto_block,provisional,s5c_flows,11.137,16.082,0.002119,3.6221,held,0.46901,0.2543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.4964771622177,485.30686855571474,3.7523631698135773,3.3965005849102567,3.5023631698135773,3.1465005849102567,0.2918206658884763,0.10735474666288317,2.165811959954406,0,,0.0,none,P474,1
E0047897,N0048144,N0048145,lateral,46.86091648978453,auto_block,provisional,s5c_flows,11.137,16.082,0.002435,3.6221,held,0.469326,0.2922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.30686855571474,485.0725639732658,3.3965005849102567,3.089026602906074,3.1465005849102567,2.839026602906074,0.29188306164950034,0.1073884339621112,2.675781425671088,0,,0.0,none,P474,1
E0047898,N0048145,N0048146,lateral,10.956886450172851,auto_block,provisional,s5c_flows,12.2168,17.538,0.002825,3.6221,held,0.514984,0.339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.0725639732658,485.01777954101493,3.089026602906074,3.0280883789069435,2.839026602906074,2.7780883789069435,0.3005984905205745,0.11214072474977696,0.6075039626888892,0,,0.0,none,P474,1
E0047899,N0048146,N0048147,lateral,38.81169489001964,auto_block,provisional,s5c_flows,14.3763,20.45,0.002917,3.6221,held,0.605609,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.01777954101493,484.8237210665648,3.0280883789069435,2.887216433435185,2.7780883789069435,2.637216433435185,0.3163739233378337,0.1209813530196466,2.04461092961062,0,,0.0,none,P474,1
E0047900,N0048147,N0048148,lateral,41.41861311278748,auto_block,provisional,s5c_flows,14.3763,20.45,0.00324,3.6221,held,0.605933,0.3888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.8237210665648,484.6166280010009,2.887216433435185,2.7524821064209846,2.637216433435185,2.5024821064209846,0.31642717284138117,0.121011719878618,2.1815769244713294,0,,0.0,none,P474,1
E0047901,N0048148,N0048149,lateral,27.576373943166978,auto_block,provisional,s5c_flows,15.4561,21.906,0.003585,3.6221,held,0.651545,0.4302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.6166280010009,484.47874613128505,2.7524821064209846,2.7554457632462004,2.5024821064209846,2.5054457632462004,0.32372717557199326,0.125208512827981,1.419733241653372,0,,0.0,none,P474,1
E0047902,N0048149,N0048150,lateral,31.20299449546479,auto_block,provisional,s5c_flows,15.4561,21.906,0.003815,3.6221,held,0.651775,0.4578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.47874613128505,484.3227311588077,2.7554457632462004,2.7460859798641764,2.5054457632462004,2.4960859798641764,0.3237630382625866,0.12522929648753717,1.6062670743655496,0,,0.0,none,P474,1
E0047903,N0048150,N0048151,lateral,43.51138806131061,auto_block,provisional,s5c_flows,15.4561,21.906,0.004075,3.6221,held,0.652035,0.489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.3227311588077,484.10517421850113,2.7460859798641764,2.7139786135301165,2.4960859798641764,2.4639786135301165,0.32380356770489094,0.1252527866506577,2.239597933283951,0,,0.0,none,P474,1
E0047904,N0048151,N0048152,lateral,49.57475007281175,auto_block,provisional,s5c_flows,15.4561,21.906,0.004438,3.6221,held,0.652397,0.5325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.10517421850113,483.85730046813705,2.7139786135301165,2.70840387756607,2.4639786135301165,2.45840387756607,0.32385997774909453,0.1252854843991414,2.551244029254469,0,,0.0,none,P474,1
E0047905,N0048152,N0048153,lateral,69.14198482123524,auto_block,provisional,s5c_flows,15.4561,21.906,0.004851,3.6221,held,0.652811,0.5821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.85730046813705,483.51159054403087,2.70840387756607,2.4787964188597584,2.45840387756607,2.2287964188597584,0.3239244632241474,0.1253228679613539,3.5575158548301618,0,,0.0,none,P474,1
E0047906,N0048153,N0048010,lateral,79.82907904776688,auto_block,provisional,s5c_flows,15.4561,21.906,0.005427,3.6221,held,0.653387,0.6512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.51159054403087,483.112445148792,2.4787964188597584,2.1131407887079945,2.2287964188597584,1.8631407887079945,0.32401413309058585,0.12537486019194305,4.106254989883871,0,,0.0,none,P474,1
E0047907,N0048154,N0048155,main,69.99999999987693,auto_road,derived,s5c_flows,36.1202,50.01,0.011948,3.6221,held,1.526199,1.4337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.9606734394781,477.6106734394787,5.918873679662511,6.789106833958783,5.668873679662511,6.539106833958783,0.42108737985364314,0.18794466868077814,2.770604683213523,0,,0.0,none,P485,1
E0047908,N0048155,N0048156,main,70.00000000019477,auto_road,derived,s5c_flows,36.1202,50.01,0.012531,3.6221,held,1.526782,1.5037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.6106734394787,477.2606734394777,6.789106833958783,7.607154929662897,6.539106833958783,7.357154929662897,0.4211362101195848,0.1879794918091427,2.7702834347552994,0,,0.0,none,P485,1
E0047909,N0048156,N0048157,main,11.484697177064689,auto_road,derived,s5c_flows,36.1202,50.01,0.013114,3.6221,held,1.527365,1.5737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.2606734394777,477.2032499535924,7.607154929662897,7.730801560079499,7.357154929662897,7.480801560079499,0.4211850265734177,0.18801430868020014,0.45445969714305456,0,,0.0,none,P485,1
E0047910,N0048157,N0048158,main,21.234960116732577,auto_road,derived,s5c_flows,36.1202,50.01,0.01321,3.6221,held,1.527461,1.5852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.2032499535924,477.0970751530087,7.730801560079499,7.947663616522561,7.480801560079499,7.697663616522561,0.4211930636365014,0.18802004121873245,0.8402702525295621,0,,0.0,none,P485,1
E0047911,N0048158,N0048159,main,16.883183357914863,auto_road,derived,s5c_flows,36.1202,50.01,0.013387,3.6221,held,1.527638,1.6064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.0970751530087,477.0126592362191,7.947663616522561,8.160344914171503,7.697663616522561,7.910344914171503,0.4212078809905198,0.1880306101421823,0.6680463543010351,0,,0.0,none,P485,1
E0047912,N0048159,N0048160,main,19.428341241022896,auto_road,derived,s5c_flows,36.1202,50.01,0.013528,3.6221,held,1.527779,1.6233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.0126592362191,476.91551753001403,8.160344914171503,8.432810106704721,7.910344914171503,8.182810106704721,0.42121968373522717,0.18803902904170972,0.7687335133035268,0,,0.0,none,P485,1
E0047913,N0048160,N0048161,main,26.86377837449776,auto_road,derived,s5c_flows,36.1202,50.01,0.013689,3.6221,held,1.52794,1.6427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.91551753001403,476.7811986381415,8.432810106704721,8.791311127483482,8.182810106704721,8.541311127483482,0.42123315964129304,0.18804864166428154,1.0629021702760368,0,,0.0,none,P485,1
E0047914,N0048161,N0048162,main,17.29935982229983,auto_road,derived,s5c_flows,36.1202,50.01,0.013913,3.6221,held,1.528164,1.6696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.7811986381415,476.69470183903,8.791311127483482,9.031280826985608,8.541311127483482,8.781280826985608,0.42125190697801695,0.18806201495498648,0.6844423940377398,0,,0.0,none,P485,1
E0047915,N0048162,N0048163,main,18.5533482774214,auto_road,derived,s5c_flows,36.1202,50.01,0.014057,3.6221,held,1.528309,1.6869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.69470183903,476.6019350976429,9.031280826985608,9.192803671888328,8.781280826985608,8.942803671888328,0.4212640414453004,0.18807067128080518,0.7340348115862343,0,,0.0,none,P485,1
E0047916,N0048163,N0048164,main,22.239774483028448,auto_road,derived,s5c_flows,36.1202,50.01,0.014212,3.6221,held,1.528463,1.7055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.6019350976429,476.4907362252278,9.192803671888328,9.321855327506569,8.942803671888328,9.071855327506569,0.4212769281524171,0.1880798644726272,0.8798557036486202,0,,0.0,none,P485,1
E0047917,N0048164,N0048165,main,15.887795022517805,auto_road,derived,s5c_flows,36.1202,50.01,0.014397,3.6221,held,1.528648,1.7277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.4907362252278,476.41129725011524,9.321855327506569,9.48189122644726,9.071855327506569,9.23189122644726,0.42129240766505627,0.1880909076657376,0.628533956204484,0,,0.0,none,P485,1
E0047918,N0048165,N0048166,main,9.830751679900185,auto_road,derived,s5c_flows,36.1202,50.01,0.01453,3.6221,held,1.528781,1.7436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.41129725011524,476.36214349171576,9.48189122644726,9.53760626414362,9.23189122644726,9.28760626414362,0.4213035353219596,0.18809884643761415,0.3889021752605493,0,,0.0,none,P485,1
E0047919,N0048166,N0048167,main,21.66322908148253,auto_road,derived,s5c_flows,36.8618,51.01,0.014612,3.6221,held,1.559953,1.7534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.36214349171576,476.25382734630836,9.53760626414362,9.69682572986352,9.28760626414362,9.44682572986352,0.4238920310640471,0.18995063327646805,0.8517589187001162,0,,0.0,none,P485,1
E0047920,N0048167,N0048168,main,38.325496033754085,auto_road,derived,s5c_flows,38.6832,53.466,0.014792,3.6221,held,1.636491,1.7751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.25382734630836,476.06219986613957,9.69682572986352,10.11532088581356,9.44682572986352,9.86532088581356,0.4300887301783409,0.19442510935627383,1.4851778770496191,0,,0.0,none,P485,1
E0047921,N0048168,N0048169,main,57.86178713647421,auto_road,derived,s5c_flows,38.6832,53.466,0.015112,3.6221,held,1.63681,1.8134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.06219986613957,475.7728909304572,10.11532088581356,10.798611755089667,9.86532088581356,10.548611755089667,0.43011410234846614,0.1944435508731734,2.242109974250362,0,,0.0,none,P485,1
E0047922,N0048169,N0048170,main,21.237004035368596,auto_road,derived,s5c_flows,38.6832,53.466,0.015594,3.6221,held,1.637292,1.8713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.7728909304572,475.66670591028037,10.798611755089667,11.04209535925088,10.548611755089667,10.79209535925088,0.43015243201188746,0.19447141229869586,0.8228479973963315,0,,0.0,none,P485,1
E0047923,N0048170,N0048171,main,13.370068330612845,auto_road,derived,s5c_flows,38.6832,53.466,0.015771,3.6221,held,1.637469,1.8925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.66670591028037,475.59985556862733,11.04209535925088,11.255948874732042,10.79209535925088,11.005948874732042,0.43016650532270356,0.19448164260674544,0.5180191145047757,0,,0.0,none,P485,1
E0047924,N0048171,N0048172,main,16.960847330740226,auto_road,derived,s5c_flows,40.3265,55.922,0.015882,3.6221,held,1.706473,1.9059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.59985556862733,475.5150513319736,11.255948874732042,11.505364927792016,11.005948874732042,11.255364927792016,0.4355688967753021,0.19843143002927816,0.6489921363496659,0,,0.0,none,P485,1
E0047925,N0048172,N0048173,main,20.943357325148302,auto_road,derived,s5c_flows,40.3265,55.922,0.016024,3.6221,held,1.706614,1.9228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.5150513319736,475.4103345453479,11.505364927792016,11.855473560120856,11.255364927792016,11.605473560120856,0.4355797679674175,0.19843942386700092,0.8013594319313028,0,,0.0,none,P485,1
E0047926,N0048173,N0048174,main,15.528073547133364,auto_road,derived,s5c_flows,40.3265,55.922,0.016198,3.6221,held,1.706789,1.9438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.4103345453479,475.3326941776122,11.855473560120856,12.072792882934664,11.605473560120856,11.822792882934664,0.435593259651735,0.1984493448693893,0.5941350561587488,0,,0.0,none,P485,1
E0047927,N0048174,N0048175,main,10.927061310720578,auto_road,derived,s5c_flows,40.3265,55.922,0.016327,3.6221,held,1.706918,1.9593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.3326941776122,475.2780588710586,12.072792882934664,12.177232876988285,11.822792882934664,11.927232876988285,0.4356032042910414,0.1984566577623798,0.4180816089459493,0,,0.0,none,P485,1
E0047928,N0048175,N0047969,main,18.632579677523527,auto_road,derived,s5c_flows,40.3265,55.922,0.016419,3.6221,held,1.707009,1.9702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.90529174804686,485.81212884965925,1.5500000000000114,1.6902515214345044,1.3000000000000114,1.4402515214345044,0.4356102191651214,0.1984618163151451,0.7128918950078129,0,,0.0,none,P485,1
E0047929,N0048176,N0048177,main,37.12142238654117,auto_link,provisional,s5c_flows,2.2248,3.0,0.00295,3.6221,held,0.096221,0.354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.3931444150598,484.2075373031271,4.917707635721456,4.701917042576042,4.667707635721456,4.451917042576042,0.17416854060919645,0.05206846603415424,3.5522510032236636,0,,0.0,none,P474,1
E0047930,N0048177,N0048178,main,23.345235059857504,auto_link,provisional,s5c_flows,2.2248,3.0,0.00326,3.6221,held,0.09653,0.3912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.2075373031271,484.0908111278278,4.701917042576042,4.729989653422194,4.451917042576042,4.479989653422194,0.17435538334461514,0.05214340469442444,2.23157578236968,0,,0.0,none,P474,1
E0047931,N0048178,N0048179,main,20.615528128088304,auto_link,provisional,s5c_flows,3.3046,4.456,0.003454,3.6221,held,0.141992,0.4145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.0908111278278,483.98773348718737,4.729989653422194,4.730375643672005,4.479989653422194,4.480375643672005,0.19820699584173274,0.06204474244661021,1.7335015548214803,0,,0.0,none,P474,1
E0047932,N0048179,N0047969,main,31.73854472667232,auto_link,provisional,s5c_flows,4.3844,5.912,0.003626,3.6221,held,0.187431,0.4351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.98773348718737,483.829040763554,4.730375643672005,3.673339607539731,4.480375643672005,3.423339607539731,0.21714111108639053,0.07037710452155757,2.4360921006528486,0,,0.0,none,P474,1
E0047933,N0048180,N0048181,trunk main,4.169891367239155,main_pipe,drafted,s5c_flows,121.9336,149.264,0.05731,3.4184,merrimack,4.881613,6.8772,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,491.2099111140206,491.1682122003482,4.173908466057526,4.340302203948681,3.923908466057526,4.090302203948681,0.7608006279804418,0.28118924726980943,0.09134875405987776,0,,0.0,none,P474,1
E0047934,N0048181,N0048182,trunk main,11.933015050472527,main_pipe,drafted,s5c_flows,121.9336,149.264,0.057345,3.4184,merrimack,4.881648,6.8814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.1682122003482,491.1085471250958,4.340302203948681,5.115085687404189,4.090302203948681,4.865085687404189,0.5927529012336596,0.33678321010951484,0.3355252817162398,0,,0.0,none,P474,1
E0047935,N0048182,N0048183,trunk main,9.93136662109088,main_pipe,drafted,s5c_flows,121.9336,149.264,0.057444,3.4184,merrimack,4.881747,6.8933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.1085471250958,491.05889029199034,5.115085687404189,5.910958340822162,4.865085687404189,5.660958340822162,0.5927562912878451,0.33678679059471095,0.27924254782443586,0,,0.0,none,P474,1
E0047936,N0048183,N0048184,trunk main,11.464909165200849,main_pipe,drafted,s5c_flows,121.9336,149.264,0.057527,3.4184,merrimack,4.88183,6.9032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.05889029199034,491.0015657461643,5.910958340822162,6.716634937429433,5.660958340822162,6.466634937429433,0.5927591334112933,0.33678979239477114,0.32235997498739455,0,,0.0,none,P474,1
E0047937,N0048184,N0048185,trunk main,17.500817795576406,main_pipe,drafted,s5c_flows,121.9336,149.264,0.057622,3.4184,merrimack,4.881925,6.9147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.0015657461643,490.91406165718644,6.716634937429433,7.276673206094813,6.466634937429433,7.026673206094813,0.5927623863958071,0.33679322816666857,0.4920695092791793,0,,0.0,none,P474,1
E0047938,N0048185,N0048186,trunk main,25.187367307244067,main_pipe,drafted,s5c_flows,121.9336,149.264,0.057768,3.4184,merrimack,4.882071,6.9322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.91406165718644,490.78812482065024,7.276673206094813,6.892813900052886,7.026673206094813,6.642813900052886,0.592767385618777,0.33679850835699554,0.7081858167390996,0,,0.0,none,P474,1
E0047939,N0048186,N0048187,trunk main,10.051604483761086,main_pipe,drafted,s5c_flows,121.9336,149.264,0.057978,3.4184,merrimack,4.882281,6.9574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.78812482065024,490.73786679823144,6.892813900052886,6.736467918565438,6.642813900052886,6.486467918565438,0.5927745760682197,0.33680610304806946,0.2826145859817345,0,,0.0,none,P474,1
E0047940,N0048187,N0048188,trunk main,17.26706861920387,main_pipe,drafted,s5c_flows,121.9336,149.264,0.058062,3.4184,merrimack,4.882365,6.9674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.73786679823144,490.6515314551354,6.736467918565438,6.326099160098977,6.486467918565438,6.076099160098977,0.5927774521773963,0.3368091408903995,0.4854848576470616,0,,0.0,none,P474,1
E0047941,N0048188,N0048189,trunk main,11.99991877927483,main_pipe,drafted,s5c_flows,121.9336,149.264,0.058206,3.4184,merrimack,4.882509,6.9847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.6515314551354,490.59153186123905,6.326099160098977,6.007985961026577,6.076099160098977,5.757985961026577,0.592782382556416,0.3368143485747771,0.337389659690524,0,,0.0,none,P474,1
E0047942,N0048189,N0048042,trunk main,12.575143586999594,main_pipe,drafted,s5c_flows,121.9336,149.264,0.058306,3.4184,merrimack,4.882609,6.9967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.59153186123905,490.52865614330403,6.007985961026577,5.685851913336592,5.757985961026577,5.435851913336592,0.5927858063609871,0.33681796498857386,0.3535606355634676,0,,0.0,none,P474,1
E0047943,N0048190,N0048191,trunk main,42.52203786568838,main_pipe,drafted,s5c_flows,278.3148,372.566,0.067902,3.0935,merrimack,10.032954,8.1482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.88384468019154,494.6712344908631,6.594365769027206,6.729217169293122,6.344365769027206,6.479217169293122,0.7193632692820114,0.5009220891078803,0.9851776721963476,0,,0.0,none,P491,1
E0047944,N0048191,N0048192,trunk main,37.71525001287625,main_pipe,drafted,s5c_flows,278.3148,372.566,0.068256,3.0935,merrimack,10.033309,8.1907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.6712344908631,494.48265824079874,6.729217169293122,6.991798546310633,6.479217169293122,6.741798546310633,0.7193696380979144,0.5009325317992612,0.8738032117628047,0,,0.0,none,P491,1
E0047945,N0048192,N0048193,trunk main,50.15332256892519,main_pipe,drafted,s5c_flows,278.3148,372.566,0.06857,3.0935,merrimack,10.033623,8.2284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.48265824079874,494.2318916279541,6.991798546310633,7.291851047827151,6.741798546310633,7.041851047827151,0.7193752711640707,0.5009417683870108,1.1619647532913904,0,,0.0,none,P491,1
E0047946,N0048193,N0048194,trunk main,19.606252793593477,main_pipe,drafted,s5c_flows,278.3148,372.566,0.068988,3.0935,merrimack,10.034041,8.2786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.2318916279541,494.1338603639861,7.291851047827151,7.234547839138884,7.041851047827151,6.984547839138884,0.7193827696731454,0.5009540641593022,0.4542378462048714,0,,0.0,none,P491,1
E0047947,N0048194,N0048195,trunk main,69.99999999998707,main_pipe,drafted,s5c_flows,278.3148,372.566,0.069152,3.0935,merrimack,10.034204,8.2982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.1338603639861,493.7838603639862,7.234547839138884,6.739119372341918,6.984547839138884,6.489119372341918,0.7193856936443876,0.5009588589013076,1.6217540562367185,0,,0.0,none,P491,1
E0047948,N0048195,N0048196,trunk main,69.99999999998707,main_pipe,drafted,s5c_flows,278.3148,372.566,0.069735,3.0935,merrimack,10.034788,8.3682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.7838603639862,493.4338603639863,6.739119372341918,6.172127184841827,6.489119372341918,5.922127184841827,0.719396169305403,0.5009760375127261,1.6217304406734614,0,,0.0,none,P491,1
E0047949,N0048196,N0048197,trunk main,69.99977812873539,main_pipe,drafted,s5c_flows,278.3148,372.566,0.070318,3.0935,merrimack,10.035371,8.4382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.4338603639863,493.0838614733426,6.172127184841827,5.658081886032392,5.922127184841827,5.408081886032392,0.7194066263927956,0.5009931865588193,1.6217017275223973,0,,0.0,none,P491,1
E0047950,N0048197,N0048198,trunk main,8.207912674630453,main_pipe,drafted,s5c_flows,278.3148,372.566,0.070902,3.0935,merrimack,10.035954,8.5082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.0838614733426,493.04282190996946,5.658081886032392,5.660760853702413,5.408081886032392,5.410760853702413,0.7194170828449344,0.5010103354551916,0.1901519269409123,0,,0.0,none,P491,1
E0047951,N0048198,N0048199,trunk main,34.68721402027409,main_pipe,drafted,s5c_flows,278.3148,372.566,0.07097,3.0935,merrimack,10.036023,8.5164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.04282190996946,492.8693858398681,5.660760853702413,5.535429833960052,5.410760853702413,5.285429833960052,0.7194183203589806,0.50101236507453,0.8035939832374025,0,,0.0,none,P491,1
E0047952,N0048199,N0048068,trunk main,35.37566444734648,main_pipe,drafted,s5c_flows,278.3148,372.566,0.071259,3.0935,merrimack,10.036312,8.5511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.8693858398681,492.6925075176313,5.535429833960052,5.294217335884298,5.285429833960052,5.044217335884298,0.7194235034733083,0.5010208659211532,0.8195373164892013,0,,0.0,none,P491,1
E0047953,N0048200,N0048201,lateral,3.656126860821082,auto_road,derived,s5c_flows,38.2785,47.474,0.003493,3.6221,held,1.608225,0.4192,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,488.000121249948,487.95990385447897,7.679322109427005,7.856929641614784,7.429322109427005,7.606929641614784,0.5644870198369555,0.15903601455944477,0.10794835937583074,0,,0.0,none,P474,1
E0047954,N0048201,N0048202,lateral,6.7070467767959965,auto_road,derived,s5c_flows,38.2785,47.474,0.003524,3.6221,held,1.608255,0.4228,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,487.95990385447897,487.9196615738182,7.856929641614784,8.087967820713061,7.606929641614784,7.837967820713061,0.4562520609706354,0.1843373485053011,0.24500516821510734,0,,0.0,none,P474,1
E0047955,N0048202,N0048203,lateral,13.365030889614625,auto_road,derived,s5c_flows,40.438,50.386,0.00358,3.6221,held,1.698846,0.4295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9196615738182,487.85283641937013,8.087967820713061,8.64560718414549,7.837967820713061,8.39560718414549,0.4349798510788149,0.19799856673989596,0.5120938688871586,0,,0.0,none,P474,1
E0047956,N0048203,N0048204,lateral,8.92199172453691,auto_road,derived,s5c_flows,41.5178,51.842,0.003691,3.6221,held,1.744224,0.4429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.85283641937013,487.80822646074745,8.64560718414549,8.875092631049426,8.39560718414549,8.625092631049426,0.438455937845557,0.2005608316355419,0.33914436831733286,0,,0.0,none,P474,1
