EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0047957,N0048204,N0048205,lateral,8.343725621885847,auto_road,derived,s5c_flows,42.5976,53.298,0.003765,3.6221,held,1.789566,0.4518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.80822646074745,487.766507832638,8.875092631049426,8.936617167361987,8.625092631049426,8.686617167361987,0.4418625840077447,0.20309033535853988,0.31471796601737173,0,,0.0,none,P474,1
E0047958,N0048205,N0048206,lateral,8.388140137944902,auto_road,derived,s5c_flows,42.5976,53.298,0.003835,3.6221,held,1.789635,0.4602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.766507832638,487.7245671319483,8.936617167361987,8.887615485239223,8.686617167361987,8.637615485239223,0.4418677188081414,0.20309416189768564,0.3163895656589412,0,,0.0,none,P474,1
E0047959,N0048206,N0048042,lateral,16.97753135679672,auto_road,derived,s5c_flows,48.7738,56.284,0.003905,3.6221,held,2.048626,0.4686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.7245671319483,487.6396794751643,8.887615485239223,8.57482858147631,8.637615485239223,8.32482858147631,0.4601779036222621,0.21700932254210709,0.6148901407897224,0,,0.0,none,P474,1
E0047960,N0048207,N0048208,main,30.805843601498726,auto_block,provisional,s5c_flows,52.2273,84.224,0.013766,3.6221,held,2.203267,1.652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.14930361044776,493.99527439244025,4.121112649317865,3.974055441544124,3.8711126493178654,3.724055441544124,0.4702950913577292,0.22493573565774921,1.0917203605280779,0,,0.0,none,P491,1
E0047961,N0048208,N0048068,main,21.33689155771438,auto_block,provisional,s5c_flows,55.8058,90.114,0.014023,3.6221,held,2.353544,1.6828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.99527439244025,493.8885899346517,3.974055441544124,4.098134918863934,3.724055441544124,3.848134918863934,0.47962571265379633,0.23240128415138767,0.7414424412894848,0,,0.0,none,P491,1
E0047962,N0048209,N0048072,main,39.81205847478876,auto_block,provisional,s5c_flows,58.9817,66.94,0.016346,3.6221,held,2.489008,1.9615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.81118683217636,487.61212653980243,8.465912777198639,8.800410081291318,8.215912777198639,8.550410081291318,0.48765736054886255,0.23895022169701924,1.3606568086377953,0,,0.0,none,P491,1
E0047963,N0048210,N0048072,lateral,24.351591323771842,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,495.33958740234374,494.8525555758683,1.5500000000000114,1.55998104522547,1.3000000000000114,1.30998104522547,0.3134417271014291,0.044208165644741754,1.2948494737743133,0,,0.0,none,P491,1
E0047964,N0048211,N0048212,main,74.99999999998197,auto_block,provisional,s5c_flows,28.55,28.878,0.008002,3.6221,held,1.204893,0.9603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.095971289865,475.72097128986513,6.930609520681855,7.407507714041117,6.680609520681855,7.157507714041117,0.3917805855204635,0.16767915519332616,3.1905613657173153,0,,0.0,none,P474,1
E0047965,N0048212,N0048213,main,29.08650248713209,auto_block,provisional,s5c_flows,32.8692,34.702,0.008627,3.6221,held,1.386587,1.0353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.72097128986513,475.5755387774295,7.407507714041117,7.313560343664278,7.157507714041117,7.063560343664278,0.40897407705670696,0.1794161294728402,1.1853441786360073,0,,0.0,none,P474,1
E0047966,N0048213,N0048078,main,44.40720662234904,auto_block,provisional,s5c_flows,35.0287,37.614,0.00887,3.6221,held,1.477363,1.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.5755387774295,475.3535027443177,7.313560343664278,6.819867617010402,7.063560343664278,6.569867617010402,0.41694706148625277,0.18500504587993988,1.77509371989395,0,,0.0,none,P474,1
E0047967,N0048214,N0048215,lateral,15.297058540778355,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,482.3103061448741,482.23382085217025,1.5501064527821313,1.711186472048496,1.3001064527821313,1.461186472048496,0.13489621704043256,0.037230723305707175,1.8899786908273535,0,,0.0,none,P474,1
E0047968,N0048215,N0048081,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.1596,2.912,0.000127,3.6221,held,0.090662,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.23382085217025,482.1736128792763,1.711186472048496,1.697633458614348,1.461186472048496,1.447633458614348,0.17073312045311143,0.050697881141450934,1.1754792652254495,0,,0.0,none,P474,1
E0047969,N0048216,N0048217,lateral,27.730849247724095,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,482.6576372032181,482.3248670122454,1.574021732328788,1.57430290962958,1.324021732328788,1.32430290962958,0.1814978935440687,0.030506299956125055,2.546480357267516,0,,0.0,none,P474,1
E0047970,N0048217,N0048081,lateral,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000231,3.6221,held,0.045498,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.3248670122454,482.24986701224543,1.57430290962958,1.6213793256451936,1.32430290962958,1.3713793256451936,0.13513221820779525,0.03731440869413191,1.8500399335972604,0,,0.0,none,P474,1
E0047971,N0048218,N0048219,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.000938,3.6221,held,0.000938,0.1126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.7370155577833,476.64482011321036,2.505294012529191,3.4316569375708923,2.255294012529191,3.1816569375708923,0.0313334721761707,0.007388318588370663,9.80798255771178,0,,0.0,none,P474,1
E0047972,N0048219,N0048220,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.001092,3.6221,held,0.001092,0.131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.64482011321036,476.55468133132376,3.4316569375708923,3.6033997233637365,3.1816569375708923,3.3533997233637365,0.03339902485298548,0.007836360687480143,8.996149067562012,0,,0.0,none,P474,1
E0047973,N0048220,N0048221,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.7416,1.0,0.001242,3.6221,held,0.032332,0.1491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.55468133132376,476.483617979306,3.6033997233637365,4.150537294131482,3.3533997233637365,3.9005372941314818,0.12008499853360896,0.032113516649238366,1.9725847770477487,0,,0.0,none,P474,1
E0047974,N0048221,N0048222,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.7416,1.0,0.001361,3.6221,held,0.032451,0.1633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.483617979306,476.4092876355694,4.150537294131482,5.064955528493101,3.9005372941314818,4.814955528493101,0.12023853742274222,0.03216519409116894,2.0606356145550135,0,,0.0,none,P474,1
E0047975,N0048222,N0048078,lateral,24.020824298928627,auto_block,provisional,s5c_flows,0.7416,1.0,0.001485,3.6221,held,0.032575,0.1782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.4092876355694,476.28918351407475,5.064955528493101,5.884186847253375,4.814955528493101,5.634186847253375,0.12039811424418535,0.03221893434990333,3.3251938716984126,0,,0.0,none,P474,1
E0047976,N0048223,N0048224,main,9.219544457292887,auto_block,provisional,s5c_flows,77.4733,106.596,0.018874,3.6113,merrimack,3.257024,2.2649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.75369298639185,475.7075952641054,8.043548224545646,7.960190380425843,7.7935482245456456,7.710190380425843,0.5277665825451127,0.2734639001075827,0.2911496850505502,0,,0.0,none,P474,1
E0047977,N0048224,N0048225,main,32.55764119219941,auto_block,provisional,s5c_flows,77.4733,106.596,0.018951,3.6113,merrimack,3.257101,2.2741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.7075952641054,475.5448070581444,7.960190380425843,7.721092600058739,7.710190380425843,7.471092600058739,0.5277702182731522,0.2734671730586158,1.028150764131374,0,,0.0,none,P474,1
E0047978,N0048225,N0048085,main,41.86884283091664,auto_block,provisional,s5c_flows,84.7293,111.038,0.019222,3.5723,merrimack,3.522492,2.3066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.5448070581444,475.33546284398983,7.721092600058739,7.676011765385169,7.471092600058739,7.426011765385169,0.5399219156955022,0.28456237689600583,1.2924351223695976,0,,0.0,none,P474,1
E0047979,N0048226,N0048227,lateral,3.605551275463989,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,482.0912658691406,481.9957187603408,1.5500000000000114,1.5513088275498035,1.3000000000000114,1.3013088275498035,0.20739813532959953,0.021687725890730175,0.2897447518620812,0,,0.0,none,P474,1
E0047980,N0048227,N0048085,lateral,35.22782990761707,auto_block,provisional,s5c_flows,2.563,3.456,3e-05,3.6221,held,0.107477,0.0036,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,481.86661357663417,481.3205822130661,1.6804140112564596,1.690892396308925,1.4304140112564596,1.440892396308925,0.2658010508372748,0.04220165023088365,2.2089096209771184,0,,0.0,none,P474,1
E0047981,N0048228,N0048229,lateral,19.697715603592208,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,484.2197484247193,483.9341315484672,1.5552149541869653,1.5565605902046968,1.3052149541869653,1.3065605902046968,0.24524841773645487,0.03969508965690802,1.338623356227553,0,,0.0,none,P474,1
E0047982,N0048229,N0048094,lateral,18.439088914585774,auto_block,provisional,s5c_flows,4.3191,5.824,0.000164,3.6221,held,0.181233,0.0197,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,483.83742638054247,483.69913321368307,1.6532657581294075,1.6545349992075558,1.4032657581294075,1.4045349992075558,0.24690973544406103,0.06307164063825718,1.2446578828644626,0,,0.0,none,P474,1
E0047983,N0048230,N0048094,lateral,24.331050121192877,auto_block,provisional,s5c_flows,11.137,16.082,0.000596,3.6221,held,0.467487,0.0715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.7052932655674,482.5836380149614,2.199095162166998,2.770030197929202,1.9490951621669979,2.520030197929202,0.2915195190300697,0.10719222515284374,1.3910475132817879,0,,0.0,none,P474,1
E0047984,N0048231,N0048232,main,78.49203781276162,auto_block,provisional,s5c_flows,36.2024,43.474,0.014385,3.6221,held,1.532081,1.7262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.67182076330937,489.2793605742456,2.176903601925005,2.9014865937231775,1.9269036019250052,2.6514865937231775,0.42157940567280233,0.18829571952852414,3.103094251306998,0,,0.0,none,P491,1
E0047985,N0048232,N0048106,main,14.193499005298722,auto_block,provisional,s5c_flows,38.3619,46.386,0.015039,3.6221,held,1.62327,1.8047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.2793605742456,489.2083930792191,2.9014865937231775,3.1258354364059073,2.6514865937231775,2.8758354364059073,0.42903392959959497,0.19365931409323794,0.5513743795875347,0,,0.0,none,P491,1
E0047986,N0048233,N0048106,sub main,47.1266419570212,auto_link,provisional,s5c_flows,147.6583,178.802,0.043569,3.3401,merrimack,5.751909,5.2283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.4823365986127,484.2467033888276,8.092400950215449,8.087525126797402,7.842400950215449,7.837525126797402,0.6205781743671893,0.36731196010132694,1.2656649316066364,0,,0.0,none,P491,1
E0047987,N0048234,N0048235,main,30.463092423455635,auto_block,provisional,s5c_flows,0.7416,1.0,0.001481,3.6221,held,0.032571,0.1777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.21991545976806,488.0675999976508,1.8713320988256896,3.2612269066460726,1.6213320988256896,3.0112269066460726,0.12039297316123933,0.032217202515060855,4.217174754689541,0,,0.0,none,P474,1
E0047988,N0048235,N0048236,main,9.536907576688524,auto_block,provisional,s5c_flows,0.7416,1.0,0.001735,3.6221,held,0.032825,0.2082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.0675999976508,488.01991545976733,3.2612269066460726,3.6581851261701672,3.0112269066460726,3.4081851261701672,0.12071857011380521,0.03232694758327384,1.316686069604947,0,,0.0,none,P474,1
E0047989,N0048236,N0048237,main,9.999999999757069,auto_block,provisional,s5c_flows,0.7416,1.0,0.001814,3.6221,held,0.032904,0.2177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.01991545976733,487.9699154597686,3.6581851261701672,5.906976630075178,3.4081851261701672,5.656976630075178,0.12081948342572392,0.03236098756652386,1.3794684593654907,0,,0.0,none,P474,1
E0047990,N0048237,N0048238,main,11.372409480161357,auto_block,provisional,s5c_flows,0.7416,1.0,0.001898,3.6221,held,0.032988,0.2277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9699154597686,487.9130534123678,5.906976630075178,6.999910454819712,5.656976630075178,6.749910454819712,0.12092660018373404,0.03239713372458594,1.567398386415436,0,,0.0,none,P474,1
E0047991,N0048238,N0048239,main,25.987523666787634,auto_block,provisional,s5c_flows,6.7514,9.824,0.001992,3.6221,held,0.285026,0.2391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9130534123678,487.78311579403385,6.999910454819712,6.532222340731778,6.749910454819712,6.282222340731778,0.24882128323899033,0.08525608807995785,1.7407087882849959,0,,0.0,none,P474,1
E0047992,N0048239,N0048240,main,47.48453192767284,auto_block,provisional,s5c_flows,8.9109,12.736,0.002209,3.6221,held,0.375777,0.2651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.78311579403385,487.5456931343955,6.532222340731778,6.424735332401383,6.282222340731778,6.174735332401383,0.27192555965978354,0.09685439975715973,2.9103879254726035,0,,0.0,none,P474,1
E0047993,N0048240,N0048241,main,35.564210407660475,auto_block,provisional,s5c_flows,9.9907,14.192,0.002605,3.6221,held,0.42144,0.3126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.5456931343955,487.36787208235717,6.424735332401383,6.185899890299083,6.174735332401383,5.935899890299083,0.28206319732454277,0.10214504504145502,2.101432748937004,0,,0.0,none,P474,1
E0047994,N0048241,N0048242,main,49.59123940128418,auto_block,provisional,s5c_flows,11.8121,16.648,0.002901,3.6221,held,0.498094,0.3481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.36787208235717,487.11991588535074,6.185899890299083,5.756457405664889,5.935899890299083,5.506457405664889,0.29744156408398903,0.11040856910474192,2.7787665090904503,0,,0.0,none,P474,1
E0047995,N0048242,N0048243,main,10.058102435486358,auto_block,provisional,s5c_flows,11.8121,16.648,0.003314,3.6221,held,0.498507,0.3977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.11991588535074,487.0696253731733,5.756457405664889,5.809921745967301,5.506457405664889,5.559921745967301,0.2975196671525758,0.11045127517950762,0.563441879979893,0,,0.0,none,P474,1
E0047996,N0048243,N0048071,main,29.25934755531579,auto_block,provisional,s5c_flows,16.9085,18.178,0.003398,3.6221,held,0.712244,0.4078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.0696253731733,486.92332863539673,5.809921745967301,6.594554665384521,5.559921745967301,6.344554665384521,0.3328905976196814,0.13057221329841734,1.4649130857872117,0,,0.0,none,P474,1
E0047997,N0048244,N0048245,main,13.038404810405298,auto_block,provisional,s5c_flows,9.5104,12.824,0.008154,3.6221,held,0.406854,0.9785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.8482953572434,477.7831033331914,4.946870658381613,5.067574157042998,4.696870658381613,4.817574157042998,0.2789141048001582,0.10048832630795143,0.7791170941168015,0,,0.0,none,P474,1
E0047998,N0048245,N0048110,main,13.416407864998739,auto_block,provisional,s5c_flows,10.5902,14.28,0.008263,3.6221,held,0.452229,0.9915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.7831033331914,477.7160212938664,5.067574157042998,5.18656659675861,4.817574157042998,4.93656659675861,0.2884630282541981,0.1055489720198978,0.7751662287651407,0,,0.0,none,P474,1
E0047999,N0048246,N0048247,lateral,6.082762530298219,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,481.37510986328124,481.33253052556915,1.5500000000000114,1.6229138103683454,1.3000000000000114,1.3729138103683454,0.19147425745246333,0.04688604397760496,0.5294673908326264,0,,0.0,none,P474,1
E0048000,N0048247,N0048248,lateral,15.0,auto_block,provisional,s5c_flows,4.3191,5.824,5.1e-05,3.6221,held,0.181119,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.33253052556915,481.25753052556917,1.6229138103683454,1.641364738102709,1.3729138103683454,1.391364738102709,0.21472006520079556,0.06928835883466869,1.1643066509234357,0,,0.0,none,P474,1
E0048001,N0048248,N0048110,lateral,16.278820596099706,auto_block,provisional,s5c_flows,5.3989,7.28,0.000176,3.6221,held,0.226512,0.0211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.25753052556917,481.1761364225887,1.641364738102709,1.7264514680363163,1.391364738102709,1.4764514680363163,0.2309749090387632,0.07672954848194233,1.1746456692234426,0,,0.0,none,P474,1
E0048002,N0048249,N0048250,lateral,73.42548756490046,auto_link,provisional,s5c_flows,35.805,32.254,0.002715,3.6221,held,1.503751,0.3258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.46939977363263,483.10227233580815,1.751669562304869,1.896629031379348,1.501669562304869,1.646629031379348,0.4191966075955746,0.1865990311477725,2.919293963519645,0,,0.0,none,P474,1
E0048003,N0048250,N0048251,lateral,6.4031242374328485,auto_link,provisional,s5c_flows,36.8848,33.71,0.003327,3.6221,held,1.54963,0.3992,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,483.10227233580815,483.0606520282648,1.896629031379348,1.9862229717351738,1.646629031379348,1.7362229717351738,0.46402120457349366,0.17754270493939656,0.22998676836037762,0,,0.0,none,P474,1
E0048004,N0048251,N0048252,lateral,7.280109889280518,auto_link,provisional,s5c_flows,36.8848,33.71,0.00338,3.6221,held,1.549683,0.4056,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,483.0606520282648,483.0206114238738,1.9862229717351738,1.8649171405793368,1.7362229717351738,1.6149171405793368,0.4375097027679171,0.18496024469880396,0.27733136900441685,0,,0.0,none,P474,1
E0048005,N0048252,N0048253,lateral,27.891278308297494,auto_link,provisional,s5c_flows,39.0443,36.622,0.003441,3.6221,held,1.640279,0.4129,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,483.0206114238738,482.86720939317814,1.8649171405793368,1.6520166810406067,1.6149171405793368,1.4020166810406067,0.4451206016975758,0.19012867344360013,1.0443341348362412,0,,0.0,none,P474,1
E0048006,N0048253,N0048254,lateral,11.0574058800034,auto_link,provisional,s5c_flows,40.1241,38.078,0.003673,3.6221,held,1.685778,0.4408,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,482.86720939317814,482.8063936608381,1.6520166810406067,1.8295621497087495,1.4020166810406067,1.5795621497087495,0.4488258735140378,0.19267370709326231,0.4106048890568085,0,,0.0,none,P474,1
E0048007,N0048254,N0048255,lateral,11.180339887498949,auto_link,provisional,s5c_flows,41.2039,39.534,0.003765,3.6221,held,1.731137,0.4518,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,482.8063936608381,482.74490179145687,1.8295621497087495,1.9056109038556315,1.5795621497087495,1.6556109038556315,0.4524465514102413,0.195179090117573,0.4118475376686552,0,,0.0,none,P474,1
E0048008,N0048255,N0048117,lateral,69.21344583675335,auto_link,provisional,s5c_flows,43.3634,42.446,0.003858,3.6221,held,1.821765,0.463,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,482.74490179145687,482.3642278393547,1.9056109038556315,2.575774602051524,1.6556109038556315,2.325774602051524,0.45947450031261433,0.20009482998768996,2.5106016325774463,0,,0.0,none,P474,1
E0048009,N0048256,N0048257,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,480.89635009765624,480.53351680260187,1.5500000000000114,1.5540686466168836,1.3000000000000114,1.3040686466168836,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048010,N0048257,N0048121,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0165,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,480.4292059879211,480.31606890293125,1.6583794612976703,1.6611344662093757,1.4083794612976703,1.4111344662093757,0.014957198334976489,0.0033520548755781865,15.758449885921523,0,,0.0,none,P474,1
E0048011,N0048258,N0048259,lateral,27.85677655436824,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,480.74840645468566,480.5534090188051,1.5957402738299606,1.5975309226011518,1.3457402738299606,1.3475309226011518,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048012,N0048259,N0048121,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,480.5134865711487,480.38427260131573,1.6374533702575604,1.592930767824896,1.3874533702575604,1.342930767824896,0.02052687917299778,0.00385672098965098,11.04362593237228,0,,0.0,none,P474,1
E0048013,N0048260,N0048071,lateral,10.000000000024347,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.15,0.5,ground,minimum,tractive,1.0,492.3778869628906,491.9628869628896,1.5500000000000114,1.5549963378916232,1.3000000000000114,1.3049963378916232,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048014,N0048261,N0048122,lateral,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.43068237304686,487.30568237304686,1.5500000000000114,6.646954345703136,1.3000000000000114,6.396954345703136,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048015,N0048262,N0048176,lateral,10.000000000147736,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,487.97288818359374,487.7578881835906,1.5500000000000114,1.5529638671906696,1.3000000000000114,1.3029638671906696,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048016,N0048263,N0048264,main,11.661903789690601,auto_block,provisional,s5c_flows,20.1777,27.208,0.011296,3.6221,held,0.857196,1.3556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.1220602467364,485.0637507277879,11.329203180997979,8.826233403071456,11.079203180997979,8.576233403071456,0.3526859810037836,0.1425286410721403,0.5510994868815748,0,,0.0,none,P474,1
E0048017,N0048264,N0048265,main,3.3380962103765013,auto_block,provisional,s5c_flows,20.1777,27.208,0.011394,3.6221,held,0.857293,1.3672,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,485.0637507277879,485.0236935732634,8.826233403071456,8.51167629978346,8.576233403071456,8.26167629978346,0.47852857410073346,0.11562004173183396,0.11626251774862002,0,,0.0,none,P474,1
E0048018,N0048265,N0048266,main,21.721831961906833,auto_block,provisional,s5c_flows,20.1777,27.208,0.011421,3.6221,held,0.857321,1.3706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.0236935732634,484.9150844134539,8.51167629978346,6.428757139280492,8.26167629978346,6.178757139280492,0.35270196295299255,0.14253850112889027,1.0264488739085866,0,,0.0,none,P474,1
E0048019,N0048266,N0048267,main,33.278168038059924,auto_block,provisional,s5c_flows,20.1777,27.208,0.011602,3.6221,held,0.857502,1.3923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.9150844134539,484.7486935732636,6.428757139280492,9.909540069314517,6.178757139280492,9.659540069314517,0.35272510181577205,0.14255277723807186,1.5724317070503002,0,,0.0,none,P474,1
E0048020,N0048267,N0048122,main,24.70458801923697,auto_block,provisional,s5c_flows,20.1777,27.208,0.01188,3.6221,held,0.857779,1.4256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.7486935732636,484.62517063316744,9.909540069314517,9.327466085582557,9.659540069314517,9.077466085582557,0.3527605063562081,0.14257462233719848,1.1672030350194087,0,,0.0,none,P474,1
E0048021,N0048268,N0048269,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.7416,1.0,0.002039,3.6221,held,0.033129,0.2447,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,484.8968235576378,484.8543971507666,2.179256764627837,2.2258640797021485,1.9292567646278371,1.9758640797021485,0.12884613321109636,0.031136030321976677,0.914665634588159,0,,0.0,none,P474,1
E0048022,N0048269,N0048270,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.7416,1.0,0.002098,3.6221,held,0.033188,0.2518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.8543971507666,484.7766154048361,2.2258640797021485,2.344478345163907,1.9758640797021485,2.094478345163907,0.12118088364020316,0.03248299696288606,2.139549396296453,0,,0.0,none,P474,1
E0048023,N0048270,N0048271,lateral,47.37258300200242,auto_block,provisional,s5c_flows,0.7416,1.0,0.002228,3.6221,held,0.033318,0.2673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.7766154048361,484.53975248982607,2.344478345163907,2.7472042972833037,2.094478345163907,2.4972042972833037,0.12134560054576846,0.03253865870415987,6.506565103986429,0,,0.0,none,P474,1
E0048024,N0048271,N0048176,lateral,29.32161495325362,auto_block,provisional,s5c_flows,2.2248,3.0,0.002623,3.6221,held,0.095893,0.3147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.53975248982607,484.3931444150598,2.7472042972833037,4.917707635721456,2.4972042972833037,4.667707635721456,0.17396974939661763,0.05198877998007487,2.8090721763362403,0,,0.0,none,P474,1
E0048025,N0048272,N0048273,main,49.99999999989617,auto_road,derived,s5c_flows,21.8577,30.538,0.00646,3.6221,held,0.92279,0.7752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.1528997044933,480.9028997044938,2.9774408716785956,2.982811965428084,2.7274408716785956,2.732811965428084,0.3608494996706643,0.14760922569488727,2.309365356172474,0,,0.0,none,P485,1
E0048026,N0048273,N0048274,main,50.00000000024257,auto_road,derived,s5c_flows,24.7588,34.45,0.006877,3.6221,held,1.044831,0.8252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.9028997044938,480.6528997044926,2.982811965428084,3.1768427271480277,2.732811965428084,2.9268427271480277,0.37497643435637706,0.15661255723753303,2.222361879267798,0,,0.0,none,P485,1
E0048027,N0048274,N0048154,main,5.027170958043414,auto_road,derived,s5c_flows,24.7588,34.45,0.007294,3.6221,held,1.045248,0.8752,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,480.6528997044926,480.61268233682824,3.1768427271480277,3.266864782312382,2.9268427271480277,3.016864782312382,0.4420978422963646,0.13984636348617502,0.18951954662083606,0,,0.0,none,P485,1
E0048028,N0048275,N0048276,lateral,72.49546456345182,auto_road,derived,s5c_flows,10.2816,14.104,0.002634,3.6221,held,0.433663,0.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.14759897610895,478.7851216532917,3.2546532211566728,3.9672892353801785,3.0046532211566728,3.7172892353801785,0.2846426660298353,0.1035110277567419,4.244823025222619,0,,0.0,none,P485,1
E0048029,N0048276,N0048277,lateral,75.63583973344302,auto_road,derived,s5c_flows,10.2816,14.104,0.003238,3.6221,held,0.434268,0.3885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.7851216532917,478.40694245462447,3.9672892353801785,4.98252287740678,3.7172892353801785,4.73252287740678,0.28476898422394314,0.10357812792330115,4.426736754096013,0,,0.0,none,P485,1
E0048030,N0048277,N0048154,lateral,89.25380302926598,auto_road,derived,s5c_flows,11.3614,15.56,0.003868,3.6221,held,0.480165,0.4642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.40694245462447,477.9606734394781,4.98252287740678,5.918873679662511,4.73252287740678,5.668873679662511,0.29400529049259033,0.10853705267690025,5.059648353023736,0,,0.0,none,P485,1
E0048031,N0048278,N0048279,trunk main,10.284828086877333,main_pipe,drafted,s5c_flows,114.8914,139.528,0.056015,3.4431,merrimack,4.634531,6.7218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.9550741623979,481.90365002196353,10.868747859086454,11.034582399911471,10.618747859086454,10.784582399911471,0.5841111436944814,0.32775885333250965,0.29346093341717405,0,,0.0,none,P482,1
E0048032,N0048279,N0048280,trunk main,9.715171913048236,main_pipe,drafted,s5c_flows,114.8914,139.528,0.056101,3.4431,merrimack,4.634617,6.7321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.90365002196353,481.8550741623983,11.034582399911471,11.30492949971108,10.784582399911471,11.05492949971108,0.5841142154672324,0.32776202512407926,0.27720525814393676,0,,0.0,none,P482,1
E0048033,N0048280,N0048281,trunk main,28.470924556878852,main_pipe,drafted,s5c_flows,114.8914,139.528,0.056524,3.4431,merrimack,4.63504,6.7828,25.307,0.0,W11a-XG03187,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.61000366210936,491.46764903932495,1.5500000000000114,3.2957481774719213,1.3000000000000114,3.0457481774719213,0.5841293236319567,0.32777762558684975,0.8123464960308907,0,,0.0,none,P482,1
E0048034,N0048281,N0048282,trunk main,3.964426435434878,main_pipe,drafted,s5c_flows,114.8914,139.528,0.056761,3.4431,merrimack,4.635277,6.8113,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,491.46764903932495,491.4260225617529,3.2957481774719213,3.569521871840834,3.0457481774719213,3.319521871840834,0.7626339583923828,0.2705035540611045,0.08663890874095986,0,,0.0,none,P474,1
E0048035,N0048282,N0048283,trunk main,12.490043943279444,main_pipe,drafted,s5c_flows,114.8914,139.528,0.056794,3.4431,merrimack,4.63531,6.8153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.4260225617529,491.3635723420365,3.569521871840834,4.203963058354134,3.319521871840834,3.953963058354134,0.584138966558271,0.32778758304576816,0.3563662261416549,0,,0.0,none,P474,1
E0048036,N0048283,N0048284,trunk main,10.095684373108998,main_pipe,drafted,s5c_flows,114.8914,139.528,0.056898,3.4431,merrimack,4.635414,6.8278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.3635723420365,491.31309392017096,4.203963058354134,4.198533277094668,3.953963058354134,3.9485332770946684,0.5841426807494308,0.3277914184525449,0.2880484713128835,0,,0.0,none,P474,1
E0048037,N0048284,N0048180,trunk main,20.636561230066643,main_pipe,drafted,s5c_flows,114.8914,139.528,0.056982,3.4431,merrimack,4.635498,6.8379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.31309392017096,491.2099111140206,4.198533277094668,4.173908466057526,3.9485332770946684,3.923908466057526,0.584145680623855,0.3277945162571908,0.5887960804579674,0,,0.0,none,P474,1
E0048038,N0048285,N0048190,trunk main,25.43846477644818,main_pipe,drafted,s5c_flows,254.8028,342.498,0.06176,3.1268,merrimack,9.28292,7.4112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.0110370040738,494.88384468019154,6.548045027176215,6.594365769027206,6.298045027176215,6.344365769027206,0.7053628562834681,0.47871844355938076,0.6010727800081637,0,,0.0,none,P491,1
E0048039,N0048286,N0048287,lateral,34.992005022396675,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,33.471,0.0,W11a-XG03188,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,502.1257183394898,501.1984302063963,1.718825117541428,1.7189892271974259,1.468825117541428,1.4689892271974259,0.2366748214469593,0.02553264282118803,2.4641407993511932,0,,0.0,none,P491,1
E0048040,N0048287,N0048288,lateral,90.0000000000765,auto_road,derived,s5c_flows,1.0798,1.456,0.000292,3.6221,held,0.045559,0.035,58.5,0.0,W11a-XG03189,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.1984302063963,500.74843020639594,1.7189892271974259,2.2490063170415624,1.4689892271974259,1.9990063170415624,0.1351944001348386,0.03733646939291538,11.095134106924712,0,,0.0,none,P491,1
E0048041,N0048288,N0048289,lateral,70.00000000009778,auto_road,derived,s5c_flows,1.0798,1.456,0.001042,3.6221,held,0.046309,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.74843020639594,500.39843020639546,2.2490063170415624,2.09595455922954,1.9990063170415624,1.8459545592295399,0.13595425485872847,0.03760642370223613,8.581317796052742,0,,0.0,none,P491,1
E0048042,N0048289,N0048290,lateral,69.99955137008415,auto_road,derived,s5c_flows,1.0798,1.456,0.001625,3.6221,held,0.046892,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.39843020639546,500.04843244954503,2.09595455922954,1.7652882535799677,1.8459545592295399,1.5152882535799677,0.13653903982489665,0.03781465336295628,8.544509987748375,0,,0.0,none,P491,1
E0048043,N0048290,N0048190,lateral,63.446761511530426,auto_road,derived,s5c_flows,1.0798,1.456,0.002208,3.6221,held,0.047475,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.04843244954503,499.73119864198736,1.7652882535799677,1.747011807231388,1.5152882535799677,1.497011807231388,0.1371188027575232,0.03802150026236681,7.71189657382095,0,,0.0,none,P491,1
E0048044,N0048291,N0048180,lateral,9.7285372355079,auto_link,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.72301025390624,493.6743675677287,1.5500000000000114,1.7094520123494021,1.3000000000000114,1.4594520123494021,0.17065230391004918,0.050665805354795285,0.9501324244876893,0,,0.0,none,P474,1
E0048045,N0048292,N0048293,lateral,10.198039027185569,auto_block,provisional,s5c_flows,19.9336,24.178,0.002848,3.6221,held,0.838515,0.3418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.2582014180222,499.2072112228863,2.1026994608840255,2.2609284255511852,1.8526994608840255,2.0109284255511852,0.35027824145460357,0.14104703519170475,0.485235155954691,0,,0.0,none,P491,1
E0048046,N0048293,N0048190,lateral,31.107637146514406,auto_block,provisional,s5c_flows,22.4323,28.612,0.002933,3.6221,held,0.943353,0.352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.2072112228863,499.05167303715376,2.2609284255511852,2.426537412064988,2.0109284255511852,2.176537412064988,0.3633215190056476,0.14916522743044197,1.4270022335245007,0,,0.0,none,P491,1
E0048047,N0048294,N0048295,lateral,50.000000000028564,auto_block,provisional,s5c_flows,15.7217,26.346,0.000305,3.6221,held,0.659399,0.0366,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,497.57948247065946,497.22948247065926,1.6139684570749182,1.6046850098094865,1.3639684570749182,1.3546850098094865,0.3653657108638606,0.11620391813283534,2.2808197610101373,0,,0.0,none,P491,1
E0048048,N0048295,N0048296,lateral,50.000000000028564,auto_block,provisional,s5c_flows,18.2204,30.78,0.000722,3.6221,held,0.764569,0.0866,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,497.21798320166147,496.79298320166123,1.6161842788072818,1.5769203627918955,1.3661842788072818,1.3269203627918955,0.40951464415452477,0.11893109896848705,2.0349292637734404,0,,0.0,none,P491,1
E0048049,N0048296,N0048207,lateral,14.179682956237677,auto_block,provisional,s5c_flows,21.7989,36.67,0.001139,3.6221,held,0.915006,0.1366,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,496.79298320166123,496.71499494540194,1.5769203627918955,1.5554213143636844,1.3269203627918955,1.3054213143636844,0.3721195826949596,0.14367405639162983,0.6350863009119166,0,,0.0,none,P491,1
E0048050,N0048297,N0048298,main,8.48528137423857,auto_block,provisional,s5c_flows,26.8498,41.664,0.01183,3.6221,held,1.137443,1.4196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.55690131373234,494.51447490686115,3.3959490280645355,3.476949653685722,3.1459490280645355,3.226949653685722,0.3849116771043781,0.16310797242503855,0.3674124861609737,0,,0.0,none,P491,1
E0048051,N0048298,N0048299,main,20.396078054371138,auto_block,provisional,s5c_flows,27.9296,43.12,0.011901,3.6221,held,1.182781,1.4281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.51447490686115,494.4124945165893,3.476949653685722,3.679485463879473,3.226949653685722,3.429485463879473,0.389560557643501,0.16619448974988132,0.8726105032188698,0,,0.0,none,P491,1
E0048052,N0048299,N0048300,main,16.278820596099706,auto_block,provisional,s5c_flows,27.9296,43.12,0.012071,3.6221,held,1.182951,1.4485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.4124945165893,494.3311004136088,3.679485463879473,3.7807465102193305,3.429485463879473,3.5307465102193305,0.3895777412243452,0.166205954725045,0.6964301290648457,0,,0.0,none,P491,1
E0048053,N0048300,N0048301,main,15.264337522473747,auto_block,provisional,s5c_flows,27.9296,43.12,0.012207,3.6221,held,1.183086,1.4648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.3311004136088,494.2547787259964,3.7807465102193305,3.9315005708785975,3.5307465102193305,3.6815005708785975,0.38959138571855517,0.16621505869948722,0.653006289924356,0,,0.0,none,P491,1
E0048054,N0048301,N0048207,main,21.095023109728988,auto_block,provisional,s5c_flows,30.4283,47.554,0.012334,3.6221,held,1.287967,1.4801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.2547787259964,494.14930361044776,3.9315005708785975,4.121112649317865,3.6815005708785975,3.8711126493178654,0.3998629245862569,0.17314346493011606,0.8792606087680451,0,,0.0,none,P491,1
E0048055,N0048302,N0048303,lateral,13.132167691081118,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,495.76259155273436,495.6903646304334,1.5500000000000114,1.5536844418322175,1.3000000000000114,1.3036844418322175,0.2386421166634161,0.07501111327471946,0.917145156848885,0,,0.0,none,P474,1
E0048056,N0048303,N0048304,lateral,10.513563258569693,auto_road,derived,s5c_flows,8.6382,11.648,0.000109,3.6221,held,0.362247,0.0131,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,495.6903646304334,495.63254003251126,1.5536844418322175,1.5695778874106168,1.3036844418322175,1.3195778874106168,0.27778420788635705,0.09310725106386966,0.6307991935278797,0,,0.0,none,P474,1
E0048057,N0048304,N0048305,lateral,7.227373002966933,auto_road,derived,s5c_flows,8.6382,11.648,0.000197,3.6221,held,0.362335,0.0236,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,495.63254003251126,495.5891757944934,1.5695778874106168,1.6672939320690716,1.3195778874106168,1.4172939320690716,0.2863068227238453,0.09122852445505644,0.42072422714250346,0,,0.0,none,P474,1
E0048058,N0048305,N0048306,lateral,12.545433704561768,auto_road,derived,s5c_flows,10.7978,14.56,0.000257,3.6221,held,0.452929,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.5891757944934,495.5264486259706,1.6672939320690716,2.035135846685648,1.4172939320690716,1.7851358466856482,0.28860485549290144,0.10562497036174759,0.7244873319459415,0,,0.0,none,P474,1
E0048059,N0048306,N0048307,lateral,26.581462342822963,auto_road,derived,s5c_flows,10.7978,14.56,0.000362,3.6221,held,0.453034,0.0434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.5264486259706,495.3935413142565,2.035135846685648,2.574049017774769,1.7851358466856482,2.324049017774769,0.28862611604485766,0.10563636497152765,1.5349420851144628,0,,0.0,none,P474,1
E0048060,N0048307,N0048308,lateral,5.870937818526665,auto_road,derived,s5c_flows,12.9574,17.472,0.000583,3.6221,held,0.54379,0.07,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,495.3935413142565,495.3524447495268,2.574049017774769,2.5190457289888286,2.324049017774769,2.2690457289888286,0.34377117538274093,0.10619648656722361,0.28463399682410834,0,,0.0,none,P474,1
E0048061,N0048308,N0048309,lateral,13.02640529203959,auto_road,derived,s5c_flows,14.0372,18.928,0.000632,3.6221,held,0.589106,0.0759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.3524447495268,495.2873127230666,2.5190457289888286,2.1314189663865477,2.2690457289888286,1.8814189663865477,0.3136340929718359,0.11942369268234623,0.6922294474115813,0,,0.0,none,P474,1
E0048062,N0048309,N0048200,lateral,63.75818903842938,auto_road,derived,s5c_flows,18.4215,24.84,0.000741,3.6221,held,0.773019,0.0889,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,495.2873127230666,494.10778622585565,2.1314189663865477,1.571657133519352,1.8814189663865477,1.321657133519352,0.5379816873778381,0.0994618494527226,1.9752279843449514,0,,0.0,none,P474,1
E0048063,N0048310,N0048209,lateral,26.127006910533,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.73887939453124,494.6082443599786,1.5500000000000114,1.6688552493964153,1.3000000000000114,1.4188552493964153,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048064,N0048311,N0048312,main,15.811388300841896,auto_block,provisional,s5c_flows,50.3434,55.292,0.015342,3.6221,held,2.125867,1.841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.2828799464333,488.20382300492906,7.405169369972953,7.663242424758437,7.155169369972953,7.413242424758437,0.4653005837513749,0.22100113333911459,0.5663503282604387,0,,0.0,none,P491,1
E0048065,N0048312,N0048313,main,8.94427190999916,auto_block,provisional,s5c_flows,50.3434,55.292,0.015474,3.6221,held,2.125999,1.8569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.20382300492906,488.15910164537905,7.663242424758437,7.583696206183447,7.413242424758437,7.333696206183447,0.4653092172898465,0.22100789819187444,0.3203701817218201,0,,0.0,none,P491,1
E0048066,N0048313,N0048314,main,11.180339887498949,auto_block,provisional,s5c_flows,52.503,58.204,0.015548,3.6221,held,2.216608,1.8658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.15910164537905,488.1031999459416,7.583696206183447,7.728556645855292,7.333696206183447,7.478556645855292,0.4711425456570987,0.22560757287216165,0.39550450249636654,0,,0.0,none,P491,1
E0048067,N0048314,N0048315,main,21.470910553583888,auto_block,provisional,s5c_flows,53.5828,59.66,0.015642,3.6221,held,2.261968,1.877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.1031999459416,487.9958453931737,7.728556645855292,8.066837712295069,7.478556645855292,7.816837712295069,0.47399542499539465,0.22787833801882101,0.7549619476387879,0,,0.0,none,P491,1
E0048068,N0048315,N0048316,main,15.0,auto_block,provisional,s5c_flows,56.8221,64.028,0.01582,3.6221,held,2.397948,1.8985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9958453931737,487.9208453931737,8.066837712295069,8.260520573623182,7.816837712295069,8.010520573623182,0.48229620789780125,0.23456602956828337,0.5183536505287537,0,,0.0,none,P491,1
E0048069,N0048316,N0048209,main,21.93171219946131,auto_block,provisional,s5c_flows,57.9019,65.484,0.015945,3.6221,held,2.443341,1.9135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9208453931737,487.81118683217636,8.260520573623182,8.465912777198639,8.010520573623182,8.215912777198639,0.4849876867329084,0.2367606048224214,0.7536862206132499,0,,0.0,none,P491,1
E0048070,N0048317,N0048318,main,7.0710678118654755,auto_block,provisional,s5c_flows,1.8214,2.456,0.002419,3.6221,held,0.078777,0.2903,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,476.93139138937016,476.888964982499,3.9437917160985876,4.246380476485399,3.6937917160985876,3.996380476485399,0.17334336989997834,0.04565205142765702,0.6798709997720694,0,,0.0,none,P474,1
E0048071,N0048318,N0048319,main,13.038404810405298,auto_block,provisional,s5c_flows,2.9012,3.912,0.002478,3.6221,held,0.124103,0.2974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.888964982499,476.82377295844697,4.246380476485399,4.887134023974909,3.996380476485399,4.637134023974909,0.18957039192650832,0.05838281418386934,1.1463116398700737,0,,0.0,none,P474,1
E0048072,N0048319,N0048211,main,28.160255680657446,auto_block,provisional,s5c_flows,3.981,5.368,0.002587,3.6221,held,0.169479,0.3104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.82377295844697,476.6829716800437,4.887134023974909,6.343609130503182,4.637134023974909,6.093609130503182,0.2100946565551919,0.06722732418561558,2.2339339913403697,0,,0.0,none,P474,1
E0048073,N0048320,N0048321,main,22.02271554554524,auto_block,provisional,s5c_flows,18.3929,20.524,0.004457,3.6221,held,0.775535,0.5348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.5303431079495,476.4202295302218,5.741721101034898,6.4363073350126,5.491721101034898,6.1863073350126,0.34186251225584474,0.1359281321862134,1.073663376163718,0,,0.0,none,P474,1
E0048074,N0048321,N0048322,main,11.0,auto_block,provisional,s5c_flows,18.3929,20.524,0.00464,3.6221,held,0.775719,0.5568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.4202295302218,476.36522953022177,6.4363073350126,6.313878135793857,6.1863073350126,6.063878135793857,0.3418878088776459,0.1359433805480706,0.5362382880371855,0,,0.0,none,P474,1
E0048075,N0048322,N0048211,main,53.85164807134504,auto_block,provisional,s5c_flows,23.4893,22.054,0.004732,3.6221,held,0.989463,0.5678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.36522953022177,476.095971289865,6.313878135793857,6.930609520681855,6.063878135793857,6.680609520681855,0.3687252530001087,0.15259522241185858,2.4341361502991115,0,,0.0,none,P474,1
E0048076,N0048323,N0048324,main,32.55764119219941,auto_block,provisional,s5c_flows,65.127,89.948,0.009905,3.6221,held,2.740198,1.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.373554195409,478.21076598944796,6.041606937403515,5.847827760552036,5.791606937403515,5.597827760552036,0.5017093965421333,0.2506903465625647,1.0815570865190163,0,,0.0,none,P474,1
E0048077,N0048324,N0048325,main,47.042533945356304,auto_block,provisional,s5c_flows,65.127,89.948,0.010176,3.6221,held,2.740469,1.2212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.21076598944796,477.9755533197212,5.847827760552036,5.91086025449755,5.597827760552036,5.66086025449755,0.5017240149875741,0.2507027514448279,1.5626962413629393,0,,0.0,none,P474,1
E0048078,N0048325,N0048223,main,15.297058540778355,auto_block,provisional,s5c_flows,66.2068,91.404,0.010569,3.6221,held,2.786128,1.2682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.9755533197212,477.89906802701734,5.91086025449755,5.898173183920164,5.66086025449755,5.648173183920164,0.5041713256535058,0.2527852001636871,0.5056832126443771,0,,0.0,none,P474,1
E0048079,N0048326,N0048233,lateral,9.999999999982897,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,491.0920826356026,491.0170826356027,1.555225714006781,1.5576549132254058,1.305225714006781,1.3076549132254058,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048080,N0048327,N0048230,lateral,36.40054944640259,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,483.315948510665,483.1157454887098,1.7749633545693655,1.7886429390245553,1.5249633545693655,1.5386429390245553,0.22186975505290296,0.06775750869307315,2.734378211947154,0,,0.0,none,P474,1
E0048081,N0048328,N0048329,lateral,15.231546211727817,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,482.8806981628324,482.8045404317738,1.5504541809175976,1.7061407205699766,1.3004541809175976,1.4561407205699766,0.20183551694350724,0.06360917817028158,1.2577523885444346,0,,0.0,none,P474,1
E0048082,N0048329,N0048230,lateral,19.849433241279208,auto_block,provisional,s5c_flows,6.8179,10.258,0.000127,3.6221,held,0.285949,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.8045404317738,482.7052932655674,1.7061407205699766,2.199095162166998,1.4561407205699766,1.9490951621669979,0.24908099222562405,0.08538294003987382,1.3281779729501983,0,,0.0,none,P474,1
E0048083,N0048330,N0048218,lateral,34.0147027033899,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.30336303710936,477.1332895235924,1.5500000000000114,2.1090200467201043,1.3000000000000114,1.8590200467201043,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048084,N0048331,N0048218,lateral,78.5954235995859,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.12999267578124,476.7370155577833,1.5500000000000114,2.505294012529191,1.3000000000000114,2.255294012529191,0.0,0.0,0.0,0,,0.0,none,P474,1
