EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048085,N0048332,N0048333,main,4.123105625617661,auto_block,provisional,s5c_flows,9.7833,13.192,0.006927,3.6221,held,0.417068,0.8313,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,476.52481676469483,476.4835857084387,6.059594856398917,6.095973617733193,5.809594856398917,5.845973617733193,0.35735259699839556,0.08634441525601558,0.19229866431874904,0,,0.0,none,P474,1
E0048086,N0048333,N0048334,main,9.219544457292887,auto_block,provisional,s5c_flows,9.7833,13.192,0.006961,3.6221,held,0.417102,0.8354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.4835857084387,476.43748798615223,6.095973617733193,6.1711240743946405,5.845973617733193,5.9211240743946405,0.2811348772552853,0.10165541546742543,0.5465670989967005,0,,0.0,none,P474,1
E0048087,N0048334,N0048335,main,25.079872407968907,auto_block,provisional,s5c_flows,9.7833,13.192,0.007038,3.6221,held,0.417179,0.8446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.43748798615223,476.3120886241124,6.1711240743946405,6.486464842684484,5.9211240743946405,6.236464842684484,0.2811514150538993,0.10166412898142388,1.4867357981677398,0,,0.0,none,P474,1
E0048088,N0048335,N0048336,main,20.0,auto_block,provisional,s5c_flows,9.7833,13.192,0.007247,3.6221,held,0.417388,0.8697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.3120886241124,476.21208862411237,6.486464842684484,6.8056115712001315,6.236464842684484,6.5556115712001315,0.28119629237155147,0.1016877758223825,1.1854115519165236,0,,0.0,none,P474,1
E0048089,N0048336,N0048337,main,42.7551166528639,auto_block,provisional,s5c_flows,9.7833,13.192,0.007414,3.6221,held,0.417555,0.8897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.21208862411237,475.9983130408481,6.8056115712001315,7.287270455245675,6.5556115712001315,7.037270455245675,0.2812321397400519,0.10170666633510703,2.533797446502336,0,,0.0,none,P474,1
E0048090,N0048337,N0048338,main,30.675723300355934,auto_block,provisional,s5c_flows,9.7833,13.192,0.00777,3.6221,held,0.417911,0.9324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.9983130408481,475.8449344243463,7.287270455245675,7.81674770455993,7.037270455245675,7.56674770455993,0.2813085226984597,0.10174692309917124,1.8174424653104606,0,,0.0,none,P474,1
E0048091,N0048338,N0048223,main,18.24828759089466,auto_block,provisional,s5c_flows,11.2665,15.192,0.008026,3.6221,held,0.480347,0.9631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,475.8449344243463,475.75369298639185,7.81674770455993,8.043548224545646,7.56674770455993,7.7935482245456456,0.29404063093361876,0.10855622669396173,1.034340477196064,0,,0.0,none,P474,1
E0048092,N0048339,N0048340,main,16.401219466856727,auto_block,provisional,s5c_flows,29.7237,34.738,0.013483,3.6221,held,1.259576,1.6179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.3093800588147,479.22737396148045,11.56375836891965,11.938489075628922,11.31375836891965,11.688489075628922,0.3971450204064611,0.1712955308975102,0.6882968279475834,0,,0.0,none,P497,1
E0048093,N0048340,N0048341,main,11.704699910719626,auto_block,provisional,s5c_flows,30.8035,36.194,0.013619,3.6221,held,1.30498,1.6343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.22737396148045,479.16885046192687,11.938489075628922,12.24359460643251,11.688489075628922,11.99359460643251,0.4014705377735203,0.17424149855267873,0.4859094590781048,0,,0.0,none,P497,1
E0048094,N0048341,N0048342,main,25.612496949731394,auto_block,provisional,s5c_flows,31.8833,37.65,0.013717,3.6221,held,1.350345,1.646,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,489.8537348961294,489.72567241138074,1.5587101722299508,1.9768422370567578,1.3087101722299508,1.7268422370567578,0.40568305234462,0.17713646503336405,1.0522375699332094,0,,0.0,none,P497,1
E0048095,N0048342,N0048231,main,10.770329614269007,auto_block,provisional,s5c_flows,32.963,39.106,0.01393,3.6221,held,1.395825,1.6716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.72567241138074,489.67182076330937,1.9768422370567578,2.176903601925005,1.7268422370567578,1.9269036019250052,0.40980278421846744,0.17999266746549464,0.43802897511661376,0,,0.0,none,P491,1
E0048096,N0048343,N0048344,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,490.98009307717325,490.9115638863127,1.553598329076749,1.556514726968544,1.303598329076749,1.306514726968544,0.20458049786481908,0.04484265860457484,0.656812178453251,0,,0.0,none,P491,1
E0048097,N0048344,N0048345,lateral,25.238858928247925,auto_block,provisional,s5c_flows,3.2393,4.368,6.7e-05,3.6221,held,0.135869,0.0081,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,490.8762889711461,490.40937008097353,1.5917896421351543,1.589653356526469,1.3417896421351543,1.339653356526469,0.30532388899389984,0.04501056439967974,1.377709586335501,0,,0.0,none,P491,1
E0048098,N0048345,N0048231,lateral,10.44030650891055,auto_block,provisional,s5c_flows,3.2393,4.368,0.000278,3.6221,held,0.136079,0.0333,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,490.40937008097353,490.29452670937553,1.589653356526469,1.554197655858843,1.339653356526469,1.304197655858843,0.2560113270316973,0.05073127180572515,0.6796773818538839,0,,0.0,none,P491,1
E0048099,N0048346,N0048244,lateral,63.89053137985315,auto_link,provisional,s5c_flows,2.563,3.456,0.000221,3.6221,held,0.107669,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,480.614029334325,480.2945766774257,1.7564235465343927,2.5005893381992905,1.5064235465343927,2.2505893381992905,0.18082808352698115,0.054764687247900984,5.888699193703147,0,,0.0,none,P474,1
E0048100,N0048347,N0048180,lateral,8.96181316849389,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.1,0.5,ground,minimum,tractive,1.0,494.1986572265625,493.83122288665425,1.5500000000000114,1.5525966934238795,1.3000000000000114,1.3025966934238795,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048101,N0048348,N0048234,lateral,16.0312195418814,auto_block,provisional,s5c_flows,0.0,0.0,0.001139,3.6221,held,0.001139,0.1367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.30007155747745,488.21991545976806,1.9444047608819233,1.8713320988256896,1.6944047608819233,1.6213320988256896,0.03399090530624568,0.007966003581909714,7.86054357650767,0,,0.0,none,P474,1
E0048102,N0048349,N0048234,lateral,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,488.75253283542315,488.3525328354232,1.7309266372330967,1.738714723170574,1.4809266372330967,1.488714723170574,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048103,N0048350,N0048249,lateral,47.04994979619926,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.76564331054686,483.53039356156586,1.5500000000000114,1.6906757743716412,1.3000000000000114,1.4406757743716412,0.17065230391004918,0.050665805354795285,4.595108369295665,0,,0.0,none,P474,1
E0048104,N0048351,N0048352,lateral,20.615528128088304,auto_block,provisional,s5c_flows,14.5119,8.884,0.000651,3.6221,held,0.609026,0.0781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.97612321920553,484.8730455785651,2.027111644075717,1.6697095483880275,1.7771116440757169,1.4197095483880275,0.31693447909437794,0.12130120241002204,1.0841109381659364,0,,0.0,none,P474,1
E0048105,N0048352,N0048353,lateral,89.47066558375433,auto_block,provisional,s5c_flows,18.831,14.708,0.000822,3.6221,held,0.790266,0.0987,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,484.80192181066116,484.0414211531992,1.740833316291969,1.6639011124257763,1.490833316291969,1.4139011124257763,0.4137879040459795,0.12079151474795305,3.6037248676160947,0,,0.0,none,P474,1
E0048106,N0048353,N0048354,lateral,8.06225774829855,auto_block,provisional,s5c_flows,22.0703,19.076,0.001568,3.6221,held,0.926814,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.0414211531992,484.0011098644577,1.6639011124257763,1.6461069324172968,1.4139011124257763,1.3961069324172968,0.3613363860863915,0.14791504652159598,0.3718722156022114,0,,0.0,none,P474,1
E0048107,N0048354,N0048355,lateral,72.62231062146122,auto_block,provisional,s5c_flows,26.3895,24.9,0.001635,3.6221,held,1.10795,0.1962,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,483.88182685542495,483.5187153023176,1.765389941450053,1.7320781547136335,1.515389941450053,1.4820781547136335,0.38181412303273565,0.16106819703982528,3.1700551935509376,0,,0.0,none,P474,1
E0048108,N0048355,N0048249,lateral,9.86310573699984,auto_block,provisional,s5c_flows,31.4859,26.43,0.00224,3.6221,held,1.322208,0.2689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.5187153023176,483.46939977363263,1.7320781547136335,1.751669562304869,1.4820781547136335,1.501669562304869,0.4030828185064395,0.17534646766370204,0.4078196540992924,0,,0.0,none,P474,1
E0048109,N0048356,N0048357,main,6.324555320336759,auto_block,provisional,s5c_flows,5.8676,7.912,0.00594,3.6221,held,0.251925,0.7128,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,478.73395789963007,478.6928482900479,3.869527207791805,3.910789405264609,3.619527207791805,3.660789405264609,0.2617548869594391,0.07576012602597923,0.40270214842361257,0,,0.0,none,P474,1
E0048110,N0048357,N0048358,main,11.045361017187261,auto_block,provisional,s5c_flows,5.8676,7.912,0.005993,3.6221,held,0.251977,0.7191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.6928482900479,478.637621484962,3.910789405264609,3.881085790428642,3.660789405264609,3.631085790428642,0.23910104133126245,0.08056555576257898,0.7699228295346813,0,,0.0,none,P474,1
E0048111,N0048358,N0048359,main,39.99999999985964,auto_block,provisional,s5c_flows,5.8676,7.912,0.006085,3.6221,held,0.25207,0.7302,29.231,0.0,W11a-XG03190,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.637621484962,478.4376214849627,3.881085790428642,3.4439703119123237,3.631085790428642,3.1939703119123237,0.23912962847475408,0.0805791874482705,2.7878881881619706,0,,0.0,none,P474,1
E0048112,N0048359,N0048360,main,40.000000000316675,auto_block,provisional,s5c_flows,5.8676,7.912,0.006418,3.6221,held,0.252403,0.7702,40.0,0.0,W11a-XG03191,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.4376214849627,478.2376214849611,3.4439703119123237,2.894946874413904,3.1939703119123237,2.644946874413904,0.239231927645938,0.0806279763444894,2.7866960452645255,0,,0.0,none,P474,1
E0048113,N0048360,N0048361,main,17.63008366245079,auto_block,provisional,s5c_flows,5.8676,7.912,0.006751,3.6221,held,0.252736,0.8102,17.63,0.0,W11a-XG03192,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.2376214849611,478.14947106664886,2.894946874413904,4.323978640382393,2.644946874413904,4.073978640382393,0.23933413122901478,0.08067673194048833,1.227717610516436,0,,0.0,none,P474,1
E0048114,N0048361,N0048362,main,9.999999999840579,auto_block,provisional,s5c_flows,5.8676,7.912,0.006898,3.6221,held,0.252883,0.8278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.14947106664886,478.09947106664964,4.323978640382393,4.834977175537858,4.073978640382393,4.584977175537858,0.23937921776933807,0.08069824410396939,0.6962453475163702,0,,0.0,none,P474,1
E0048115,N0048362,N0048244,main,50.2351418812524,auto_block,provisional,s5c_flows,5.8676,7.912,0.006982,3.6221,held,0.252966,0.8378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.09947106664964,477.8482953572434,4.834977175537858,4.946870658381613,4.584977175537858,4.696870658381613,0.2394046665928232,0.08071038756922008,3.4972265854430047,0,,0.0,none,P474,1
E0048116,N0048363,N0048364,sub main,20.615528128088304,auto_block,provisional,s5c_flows,141.1796,170.066,0.039095,3.3583,merrimack,5.526686,4.6914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.1266193776083,487.02354173696784,5.963041266922971,7.402819347016532,5.713041266922971,7.152819347016532,0.6137310710067874,0.35957932017436767,0.5598415196814087,0,,0.0,none,P491,1
E0048117,N0048364,N0048365,sub main,15.231546211727817,auto_block,provisional,s5c_flows,142.2594,171.522,0.039267,3.3552,merrimack,5.563733,4.712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.02354173696784,486.9473840059092,7.402819347016532,7.897037380809536,7.152819347016532,7.647037380809536,0.6148731898176192,0.36085871470719455,0.41286416082655264,0,,0.0,none,P491,1
E0048118,N0048365,N0048366,sub main,24.186773244895647,auto_block,provisional,s5c_flows,143.3392,172.978,0.039394,3.3522,merrimack,5.600701,4.7272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.9473840059092,486.8264501396847,7.897037380809536,7.0738794501590405,7.647037380809536,6.8238794501590405,0.6160065659482403,0.36213240713160755,0.6543970627884489,0,,0.0,none,P491,1
E0048119,N0048366,N0048367,sub main,23.08679276123039,auto_block,provisional,s5c_flows,144.419,174.434,0.039595,3.3491,merrimack,5.63771,4.7514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.8264501396847,486.71101617587857,7.0738794501590405,7.080335142480806,6.8238794501590405,6.830335142480806,0.6171349562463909,0.36340457349955657,0.623493897824541,0,,0.0,none,P491,1
E0048120,N0048367,N0048368,sub main,25.495097567963924,auto_block,provisional,s5c_flows,144.419,174.434,0.039788,3.3491,merrimack,5.637903,4.7745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.71101617587857,486.58354068803874,7.080335142480806,6.780503501414387,6.830335142480806,6.530503501414387,0.6171408244885808,0.3634112001379747,0.6885272792502827,0,,0.0,none,P491,1
E0048121,N0048368,N0048369,sub main,6.38426208610419,auto_block,provisional,s5c_flows,144.419,174.434,0.04,3.3491,merrimack,5.638115,4.8,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,486.58354068803874,486.54204298447905,6.780503501414387,6.730997787005322,6.530503501414387,6.480997787005322,0.6788860788562856,0.3388537261493708,0.15673376051692672,0,,0.0,none,P491,1
E0048122,N0048369,N0048370,sub main,70.00000000018463,auto_block,provisional,s5c_flows,144.419,174.434,0.040053,3.3491,merrimack,5.638168,4.8064,51.739,0.0,W11a-XG03193,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.54204298447905,486.1920429844781,6.730997787005322,7.067142806537504,6.480997787005322,6.817142806537504,0.6171488816458027,0.363420298761558,1.8904136446921782,0,,0.0,none,P491,1
E0048123,N0048370,N0048371,sub main,44.99999999988587,auto_block,provisional,s5c_flows,144.419,174.434,0.040637,3.3491,merrimack,5.638752,4.8764,26.379,0.0,W11a-XG03194,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.1920429844781,485.96704298447867,7.067142806537504,6.686155257708833,6.817142806537504,6.436155257708833,0.6171666366778005,0.36344034954238047,1.2152309529162781,0,,0.0,none,P491,1
E0048124,N0048371,N0048372,sub main,10.000000000026375,auto_block,provisional,s5c_flows,144.419,174.434,0.041012,3.3491,merrimack,5.639127,4.9214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.96704298447867,485.91704298447854,6.686155257708833,7.517557845599583,6.436155257708833,7.267557845599583,0.6171780367863219,0.3634532242345875,0.2700463346604948,0,,0.0,none,P491,1
E0048125,N0048372,N0048373,sub main,84.99999999999137,auto_block,provisional,s5c_flows,144.419,174.434,0.041095,3.3491,merrimack,5.63921,4.9314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.91704298447854,485.4920429844786,7.517557845599583,7.346335921771413,7.267557845599583,7.096335921771413,0.6171805599246236,0.3634560737928504,2.2953844606504465,0,,0.0,none,P491,1
E0048126,N0048373,N0048374,sub main,24.999999999847496,auto_block,provisional,s5c_flows,144.419,174.434,0.041803,3.3491,merrimack,5.639918,5.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.4920429844786,485.3670429844793,7.346335921771413,7.985465560442549,7.096335921771413,7.735465560442549,0.6172020813356701,0.3634803802748384,0.6750895359303196,0,,0.0,none,P491,1
E0048127,N0048374,N0048375,sub main,76.52599642219462,auto_block,provisional,s5c_flows,144.419,174.434,0.042012,3.3491,merrimack,5.640127,5.0414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.3670429844793,484.98441300236834,7.985465560442549,7.080772544506658,7.735465560442549,6.830772544506658,0.6172084339755085,0.36348755529036925,2.06645470718544,0,,0.0,none,P491,1
E0048128,N0048375,N0048376,sub main,26.0,auto_block,provisional,s5c_flows,144.419,174.434,0.042649,3.3491,merrimack,5.640764,5.1179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.98441300236834,484.85441300236835,7.080772544506658,6.7957639995847785,6.830772544506658,6.5457639995847785,0.6172277946343528,0.36350942306837,0.7020638686403308,0,,0.0,none,P491,1
E0048129,N0048376,N0048377,sub main,12.474003577913718,auto_block,provisional,s5c_flows,144.419,174.434,0.042866,3.3491,merrimack,5.640981,5.1439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.85441300236835,484.79204298447877,6.7957639995847785,6.689280257708731,6.5457639995847785,6.439280257708731,0.6172343896059503,0.3635168723349518,0.3368251399028838,0,,0.0,none,P491,1
E0048130,N0048377,N0048378,sub main,8.903554748518232,auto_block,provisional,s5c_flows,144.419,174.434,0.04297,3.3491,merrimack,5.641085,5.1564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.79204298447877,484.74752521073617,6.689280257708731,7.263796810748204,6.439280257708731,7.013796810748204,0.6172375502544296,0.36352044245501414,0.2404140497946084,0,,0.0,none,P491,1
E0048131,N0048378,N0048233,sub main,53.03772242470448,auto_block,provisional,s5c_flows,147.6583,178.802,0.043044,3.3401,merrimack,5.751384,5.1653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.74752521073617,484.4823365986127,7.263796810748204,8.092400950215449,7.013796810748204,7.842400950215449,0.6205624767888069,0.3672940585893013,1.4244529333870373,0,,0.0,none,P491,1
E0048132,N0048379,N0048380,lateral,6.394675312333496,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,489.37510016275036,489.3335347732202,1.560294124359018,2.011466447482917,1.310294124359018,1.761466447482917,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048133,N0048380,N0048381,lateral,30.604287208610742,auto_road,derived,s5c_flows,1.0798,1.456,5.3e-05,3.6221,held,0.04532,0.0064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.3335347732202,489.18051333717716,2.011466447482917,3.2976665944634647,1.761466447482917,3.0476665944634647,0.13495043818757296,0.03724994405195628,3.779694681449475,0,,0.0,none,P474,1
E0048134,N0048381,N0048382,lateral,8.971534338692859,auto_road,derived,s5c_flows,1.0798,1.456,0.000308,3.6221,held,0.045576,0.037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.18051333717716,489.1356556654837,3.2976665944634647,3.4689585923288178,3.0476665944634647,3.2189585923288178,0.13521171923618477,0.037342614634580745,1.1058625181028854,0,,0.0,none,P474,1
E0048135,N0048382,N0048383,lateral,32.8720103858167,auto_road,derived,s5c_flows,1.0798,1.456,0.000383,3.6221,held,0.04565,0.046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.1356556654837,488.9712956135546,3.4689585923288178,4.3905513102735085,3.2189585923288178,4.1405513102735085,0.1352870561155007,0.0373693502037816,4.049661922541007,0,,0.0,none,P474,1
E0048136,N0048383,N0048384,lateral,20.155109890296913,auto_road,derived,s5c_flows,2.1596,2.912,0.000657,3.6221,held,0.091191,0.0788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.9712956135546,488.8705200641031,4.3905513102735085,5.110986283553132,4.1405513102735085,4.860986283553132,0.17106627669322888,0.05083019047990425,1.9636745749369051,0,,0.0,none,P474,1
E0048137,N0048384,N0048385,lateral,16.002382864282982,auto_road,derived,s5c_flows,3.6428,4.912,0.000825,3.6221,held,0.15354,0.099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.8705200641031,488.7905081497817,5.110986283553132,5.75639736779641,4.860986283553132,5.50639736779641,0.2033828636983313,0.06428098348372294,1.3113512919504207,0,,0.0,none,P474,1
E0048138,N0048385,N0048386,lateral,6.244748220084799,auto_road,derived,s5c_flows,3.6428,4.912,0.000958,3.6221,held,0.153673,0.115,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,488.7905081497817,488.74991728635115,5.75639736779641,6.065481883570726,5.50639736779641,5.815481883570726,0.22264484137963794,0.060505147316323754,0.4674670940340588,0,,0.0,none,P474,1
E0048139,N0048386,N0048387,lateral,35.416967538313784,auto_road,derived,s5c_flows,4.7226,6.368,0.00101,3.6221,held,0.198992,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.74991728635115,488.5728324486596,6.065481883570726,8.495069162668528,5.815481883570726,8.245069162668528,0.22143027269312446,0.07232274511112555,2.6657727740925927,0,,0.0,none,P474,1
E0048140,N0048387,N0048388,lateral,3.338284241555147,auto_road,derived,s5c_flows,9.6998,14.28,0.001306,3.6221,held,0.407947,0.1567,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,488.5728324486596,488.53277303776093,8.495069162668528,8.633517245442192,8.245069162668528,8.383517245442192,0.3778238790248541,0.08190215828193412,0.14725927550208065,0,,0.0,none,P474,1
E0048141,N0048388,N0048389,lateral,19.423545385492428,auto_road,derived,s5c_flows,9.6998,14.28,0.001333,3.6221,held,0.407975,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.53277303776093,488.43565531083345,8.633517245442192,8.406629845416546,8.383517245442192,8.156629845416546,0.279158962044882,0.10061671471187375,1.15964665455672,0,,0.0,none,P474,1
E0048142,N0048389,N0048390,lateral,45.576326457479574,auto_road,derived,s5c_flows,15.876,17.266,0.001495,3.6221,held,0.667057,0.1794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.43565531083345,488.20777367854606,8.406629845416546,6.8404440948914385,8.156629845416546,6.5904440948914385,0.3261256925635457,0.12660212827661227,2.329180001081894,0,,0.0,none,P474,1
E0048143,N0048390,N0048200,lateral,41.530485719607896,auto_road,derived,s5c_flows,18.7772,21.178,0.001875,3.6221,held,0.789061,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.20777367854606,488.000121249948,6.8404440948914385,7.679322109427005,6.5904440948914385,7.429322109427005,0.3437106147761173,0.1370443257776746,2.013830042590703,0,,0.0,none,P474,1
E0048144,N0048391,N0048263,lateral,9.99999999998069,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,493.2982348224495,493.2482348224496,1.5948621013786237,3.2030286052847714,1.3448621013786237,2.9530286052847714,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048145,N0048392,N0048393,main,23.1237082311557,auto_link,provisional,s5c_flows,16.9383,22.84,0.010687,3.6221,held,0.720785,1.2824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.43771599911014,485.3220974579544,12.44234991885861,13.977707229545615,12.19234991885861,13.727707229545615,0.33413417262376816,0.1313083927306979,1.1534143130576457,1,recovers_500m,88.6,none,P474,1
E0048146,N0048393,N0048394,main,15.264337522473747,auto_link,provisional,s5c_flows,18.0181,24.296,0.01088,3.6221,held,0.766245,1.3056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.3220974579544,485.245775770342,13.977707229545615,14.985333848798632,13.727707229545615,14.735333848798632,0.34057961801577635,0.1351559151347526,0.7469784212476798,1,recovers_500m,88.6,none,P474,1
E0048147,N0048394,N0048395,main,13.038404810405298,auto_link,provisional,s5c_flows,20.1777,27.208,0.011007,3.6221,held,0.856907,1.3208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.245775770342,485.18058374629,14.985333848798632,14.348407952928767,14.735333848798632,14.098407952928767,0.35264902425470357,0.14250584191322174,0.6162125283044503,1,recovers_500m,88.6,none,P474,1
E0048148,N0048395,N0048263,main,11.704699910719626,auto_link,provisional,s5c_flows,20.1777,27.208,0.011116,3.6221,held,0.857015,1.3339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.18058374629,485.1220602467364,14.348407952928767,11.329203180997979,14.098407952928767,11.079203180997979,0.35266283614068866,0.1425143624566057,0.5531581778792932,1,recovers_500m,88.6,none,P474,1
E0048149,N0048396,N0048268,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.4470703125,485.390061541245,1.5500000000000114,1.686018781020607,1.3000000000000114,1.436018781020607,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048150,N0048397,N0048398,lateral,18.994847922717675,auto_link,provisional,s5c_flows,0.7416,1.0,0.001677,3.6221,held,0.032767,0.2012,17.412,0.0,W11a-XG03195,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.0573486328125,484.9623743931989,1.6637817382812727,1.8487523157854753,1.4137817382812727,1.5987523157854753,0.12064437498176542,0.03230192810160401,2.6240825464080717,0,,0.0,none,P474,1
E0048151,N0048398,N0048268,lateral,13.110167112222992,auto_link,provisional,s5c_flows,0.7416,1.0,0.001835,3.6221,held,0.032925,0.2202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.9623743931989,484.8968235576378,1.8487523157854753,2.179256764627837,1.5987523157854753,1.9292567646278371,0.12084628031323023,0.032370028761338016,1.8081051782261177,0,,0.0,none,P474,1
E0048152,N0048399,N0048272,lateral,18.62512260544706,auto_road,derived,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,482.5249265246245,482.4318009115973,1.5512453503754955,1.6985396645745823,1.3012453503754955,1.4485396645745823,0.18830586328799678,0.057853952996059194,1.6484813838007104,0,,0.0,none,P485,1
E0048153,N0048400,N0048401,lateral,9.982631547885155,auto_road,derived,s5c_flows,11.3318,15.28,0.003668,3.6221,held,0.478725,0.4402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.7350017258289,482.6850885680895,3.3901203444835915,3.3694768615980024,3.1401203444835915,3.1194768615980024,0.2937253348556103,0.10838521627851241,0.5664380042209856,0,,0.0,none,P485,1
E0048154,N0048401,N0048402,lateral,19.808840389559155,auto_road,derived,s5c_flows,11.3318,15.28,0.003752,3.6221,held,0.478808,0.4502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.6850885680895,482.5860443661417,3.3694768615980024,3.2387542178426543,3.1194768615980024,2.9887542178426543,0.29374148756249596,0.1083939742337198,1.1239384077666057,0,,0.0,none,P485,1
E0048155,N0048402,N0048403,lateral,17.273861426562995,auto_road,derived,s5c_flows,11.3318,15.28,0.003917,3.6221,held,0.478973,0.47,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.5860443661417,482.4996750590089,3.2387542178426543,3.1017043355223564,2.9887542178426543,2.8517043355223564,0.29377359240775225,0.10841138234430045,0.9799985358899106,0,,0.0,none,P485,1
E0048156,N0048403,N0048404,lateral,38.07167425355757,auto_road,derived,s5c_flows,12.4116,16.736,0.004061,3.6221,held,0.524385,0.4873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.4996750590089,482.3093166877411,3.1017043355223564,2.868356652102648,2.8517043355223564,2.618356652102648,0.30232356459727294,0.11309243239081265,2.098837069056188,0,,0.0,none,P485,1
E0048157,N0048404,N0048405,lateral,59.999999999858886,auto_road,derived,s5c_flows,12.4116,16.736,0.004378,3.6221,held,0.524702,0.5253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.3093166877411,482.00931668774183,2.868356652102648,2.915030236086295,2.618356652102648,2.665030236086295,0.3023813455421394,0.11312437316748139,3.3070823142371712,0,,0.0,none,P485,1
E0048158,N0048405,N0048406,lateral,60.00000000020802,auto_road,derived,s5c_flows,12.4116,16.736,0.004878,3.6221,held,0.525202,0.5853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.00931668774183,481.7093166877408,2.915030236086295,2.8121371696810797,2.665030236086295,2.5621371696810797,0.3024724317653153,0.11317473316819457,3.3060864230408766,0,,0.0,none,P485,1
E0048159,N0048406,N0048407,lateral,13.709394234064463,auto_road,derived,s5c_flows,15.6519,22.17,0.005378,3.6221,held,0.661545,0.6453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.7093166877408,481.64076971657045,2.8121371696810797,2.7275774513983038,2.5621371696810797,2.4775774513983038,0.32527806350979416,0.12610879461861452,0.7024448603623543,0,,0.0,none,P485,1
E0048160,N0048407,N0048408,lateral,46.15359814834911,auto_road,derived,s5c_flows,17.1351,24.17,0.005492,3.6221,held,0.72384,0.659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.64076971657045,481.4100017258287,2.7275774513983038,2.4705524733900575,2.4775774513983038,2.2205524733900575,0.3345763952398544,0.13157066108847476,2.299106113730372,0,,0.0,none,P485,1
E0048161,N0048408,N0048409,lateral,9.943997906080732,auto_road,derived,s5c_flows,17.1351,24.17,0.005877,3.6221,held,0.724224,0.7052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.4100017258287,481.3602817362983,2.4705524733900575,2.4695522480766954,2.2205524733900575,2.2195522480766954,0.33463188512568653,0.13160358814355771,0.49527049214820046,0,,0.0,none,P485,1
E0048162,N0048409,N0048410,lateral,27.198640567505,auto_road,derived,s5c_flows,17.1351,24.17,0.00596,3.6221,held,0.724307,0.7151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.3602817362983,481.22428853346076,2.4695522480766954,2.81504862474236,2.2195522480766954,2.56504862474236,0.3346438762366912,0.13161070404986913,1.3546062196711466,0,,0.0,none,P485,1
E0048163,N0048410,N0048272,lateral,14.27776579349366,auto_road,derived,s5c_flows,18.2149,25.626,0.006186,3.6221,held,0.769801,0.7423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.22428853346076,481.1528997044933,2.81504862474236,2.9774408716785956,2.56504862474236,2.7274408716785956,0.3410720045434756,0.1354520465810249,0.6976906930353524,0,,0.0,none,P485,1
E0048164,N0048411,N0048412,lateral,27.961252677098962,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.315478515625,480.1756722522395,1.5500000000000114,2.472765247760492,1.3000000000000114,2.222765247760492,0.0,0.0,0.0,0,,0.0,none,P485,1
E0048165,N0048412,N0048413,lateral,12.038747322759146,auto_road,derived,s5c_flows,2.1596,2.912,0.000233,3.6221,held,0.090767,0.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.1756722522395,480.11547851562574,2.472765247760492,2.637542724608636,2.222765247760492,2.387542724608636,0.1707993557503834,0.05072417539639626,1.174745582798851,0,,0.0,none,P485,1
E0048166,N0048413,N0048414,lateral,82.0952308979906,auto_road,derived,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.11547851562574,479.70500236113577,2.637542724608636,3.0898584787079812,2.387542724608636,2.8398584787079812,0.21482987702043327,0.06933759316868979,6.3690109926828455,0,,0.0,none,P485,1
E0048167,N0048414,N0048415,lateral,15.09296656750099,auto_road,derived,s5c_flows,4.3191,5.824,0.001017,3.6221,held,0.182086,0.1221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.70500236113577,479.6295375282983,3.0898584787079812,3.057077461936103,2.8398584787079812,2.807077461936103,0.2150947899601934,0.06945642529951865,1.1694818030610423,0,,0.0,none,P485,1
E0048168,N0048415,N0048416,lateral,24.911436265581973,auto_road,derived,s5c_flows,5.3989,7.28,0.001143,3.6221,held,0.227479,0.1372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.6295375282983,479.50498034697034,3.057077461936103,3.028039672560908,2.807077461936103,2.778039672560908,0.23129500085188148,0.07687918475335445,1.7950695125150986,0,,0.0,none,P485,1
E0048169,N0048416,N0048417,lateral,14.22552798752294,auto_road,derived,s5c_flows,8.122,11.192,0.001351,3.6221,held,0.341846,0.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.50498034697034,479.4338527070327,3.028039672560908,3.050613845701662,2.778039672560908,2.800613845701662,0.26380731962539355,0.09270661207715822,0.8987322014493503,0,,0.0,none,P485,1
E0048170,N0048417,N0048418,lateral,15.36274800477926,auto_road,derived,s5c_flows,9.2018,12.648,0.001469,3.6221,held,0.387232,0.1763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.4338527070327,479.3570389670088,3.050613845701662,3.0532393533036952,2.800613845701662,2.8032393533036952,0.27454792680913737,0.09821109963157007,0.9326087545277822,0,,0.0,none,P485,1
E0048171,N0048418,N0048419,lateral,15.214422008447041,auto_road,derived,s5c_flows,9.2018,12.648,0.001597,3.6221,held,0.38736,0.1917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.3570389670088,479.2809668569666,3.0532393533036952,3.082833191861539,2.8032393533036952,2.832833191861539,0.27457691490671593,0.09822614300165791,0.9235069897516058,0,,0.0,none,P485,1
E0048172,N0048419,N0048275,lateral,26.673576171531394,auto_road,derived,s5c_flows,9.2018,12.648,0.001724,3.6221,held,0.387487,0.2069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.2809668569666,479.14759897610895,3.082833191861539,3.2546532211566728,2.832833191861539,3.0046532211566728,0.2746056697796217,0.09824106633811427,1.618901762718983,0,,0.0,none,P485,1
E0048173,N0048420,N0048275,lateral,82.46560052275382,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.33424682617186,479.9219188235581,1.5500000000000114,2.4803333737075377,1.3000000000000114,2.2303333737075377,0.13489621704043256,0.037230723305707175,10.188771082937576,0,,0.0,none,P485,1
E0048174,N0048421,N0048422,trunk main,25.227781461513427,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054576,3.4431,merrimack,4.633092,6.5492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.9452926882027,482.81915378089514,10.642079137969176,10.52804470543299,10.392079137969176,10.27804470543299,0.5840597382375438,0.327705777822189,0.7198972927449931,0,,0.0,none,P482,1
E0048175,N0048422,N0048423,trunk main,4.526168554619551,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054787,3.4431,merrimack,4.633303,6.5744,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,482.81915378089514,482.7784182639036,10.52804470543299,10.5053646950808,10.27804470543299,10.2553646950808,0.7216444253942035,0.2813167857769395,0.10453367326406628,0,,0.0,none,P482,1
E0048176,N0048423,N0048424,trunk main,9.749345836416524,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054824,3.4431,merrimack,4.63334,6.5789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.7784182639036,482.7296715347215,10.5053646950808,10.63660043793476,10.2553646950808,10.38660043793476,0.5840685984727587,0.3277149254040981,0.27820207711643874,0,,0.0,none,P482,1
E0048177,N0048424,N0048425,trunk main,22.144881311240347,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054905,3.4431,merrimack,4.633422,6.5887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.7296715347215,482.6189471281653,10.63660043793476,10.902445694100322,10.38660043793476,10.652445694100322,0.5840715279822827,0.3277179499667998,0.6319112257746193,0,,0.0,none,P482,1
E0048178,N0048425,N0048426,trunk main,16.10579507767881,main_pipe,drafted,s5c_flows,114.8914,139.528,0.05509,3.4431,merrimack,4.633606,6.6108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.6189471281653,482.5384181527769,10.902445694100322,10.919467589410601,10.652445694100322,10.669467589410601,0.5840781013632428,0.32772473671628133,0.45957880861274547,0,,0.0,none,P482,1
E0048179,N0048426,N0048427,trunk main,7.871512322082356,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055224,3.4431,merrimack,4.63374,6.6269,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,482.5384181527769,482.49512483500547,10.919467589410601,10.895530682572655,10.669467589410601,10.645530682572655,0.6045578702583562,0.3196259740810725,0.21700465495328256,0,,0.0,none,P482,1
E0048180,N0048427,N0048428,trunk main,4.098050952289938,main_pipe,drafted,s5c_flows,114.8914,139.528,0.05529,3.4431,merrimack,4.633806,6.6348,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,482.49512483500547,482.45414432548256,10.895530682572655,10.71577754951744,10.645530682572655,10.46577754951744,0.749385497780155,0.2738481514768266,0.09114247527761676,0,,0.0,none,P482,1
E0048181,N0048428,N0048429,trunk main,8.362782505097522,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055324,3.4431,merrimack,4.63384,6.6389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.45414432548256,482.4123304129571,10.71577754951744,10.487114167121035,10.46577754951744,10.237114167121035,0.5840864606840714,0.32773336754300586,0.2386285555310648,0,,0.0,none,P482,1
E0048182,N0048429,N0048430,trunk main,4.4011164677446395,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055394,3.4431,merrimack,4.63391,6.6472,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,482.4123304129571,482.3705198065135,10.487114167121035,10.521539519658347,10.237114167121035,10.271539519658347,0.7357712346643326,0.2774658537356265,0.0996939506102618,0,,0.0,none,P482,1
E0048183,N0048430,N0048431,trunk main,4.033454136265827,main_pipe,drafted,s5c_flows,114.8914,139.528,0.05543,3.4431,merrimack,4.633946,6.6516,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,482.3705198065135,482.3301852651509,10.521539519658347,10.526046424302251,10.271539519658347,10.276046424302251,0.7493920795052071,0.2738523446947764,0.08970502550389357,0,,0.0,none,P482,1
E0048184,N0048431,N0048432,trunk main,11.729245046336748,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055464,3.4431,merrimack,4.63398,6.6557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.3301852651509,482.27153903991916,10.526046424302251,10.534643821408963,10.276046424302251,10.284643821408963,0.5840914618238944,0.32773853120618446,0.33468631236024804,0,,0.0,none,P482,1
E0048185,N0048432,N0048433,trunk main,15.33662180074742,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055562,3.4431,merrimack,4.634078,6.6674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.27153903991916,482.1948559309154,10.534643821408963,10.532500026115827,10.284643821408963,10.282500026115827,0.5840949625490605,0.32774214573508453,0.43761781856545395,0,,0.0,none,P482,1
E0048186,N0048433,N0048434,trunk main,9.038625402643094,main_pipe,drafted,s5c_flows,114.8914,139.528,0.05569,3.4431,merrimack,4.634206,6.6827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.1948559309154,482.14966280390223,10.532500026115827,10.533625770316519,10.282500026115827,10.283625770316519,0.5840995348346109,0.32774686670861286,0.2579076813566944,0,,0.0,none,P482,1
E0048187,N0048434,N0048435,trunk main,3.5653305010350724,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055765,3.4431,merrimack,4.634281,6.6918,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,velocity,1.0,482.14966280390223,482.10866150314035,10.533625770316519,10.563457637484646,10.283625770316519,10.313457637484646,0.7877529836569895,0.2642840207304422,0.07543249755957172,0,,0.0,none,P482,1
E0048188,N0048435,N0048436,trunk main,8.734984181073898,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055795,3.4431,merrimack,4.634311,6.6953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.10866150314035,482.064986582235,10.563457637484646,10.642441396280617,10.313457637484646,10.392441396280617,0.5841032854613404,0.3277507393451602,0.24924199761961546,0,,0.0,none,P482,1
E0048189,N0048436,N0048437,trunk main,3.8734145416512016,main_pipe,drafted,s5c_flows,114.8914,139.528,0.055867,3.4431,merrimack,4.634383,6.7041,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,482.064986582235,482.02431572954765,10.642441396280617,10.682715520452348,10.392441396280617,10.432715520452348,0.7625911322497226,0.27047715607724154,0.08465468099146456,0,,0.0,none,P482,1
E0048190,N0048437,N0048278,trunk main,13.848313429944449,main_pipe,drafted,s5c_flows,114.8914,139.528,0.0559,3.4431,merrimack,4.634416,6.708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.02431572954765,481.9550741623979,10.682715520452348,10.868747859086454,10.432715520452348,10.618747859086454,0.5841070360193397,0.32775461194831634,0.3951420024065,0,,0.0,none,P482,1
E0048191,N0048438,N0048285,trunk main,11.200169645772075,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,500.2481571133373,499.99615329630745,1.5623592440845755,1.5629287349425454,1.3123592440845755,1.3129287349425454,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048192,N0048439,N0048440,trunk main,25.000000000016442,main_pipe,drafted,s5c_flows,254.8028,342.498,0.058633,3.1268,merrimack,9.279793,7.0359,23.437,0.0,W11a-XG03196,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.5430984250681,496.418098425068,7.193595910869419,6.319297815166351,6.943595910869419,6.069297815166351,0.7053021252306908,0.47862521382673195,0.5907633789287917,0,,0.0,none,P491,1
E0048193,N0048440,N0048441,trunk main,14.503685900914476,main_pipe,drafted,s5c_flows,254.8028,342.498,0.058841,3.1268,merrimack,9.280001,7.0609,14.504,0.0,W11a-XG03197,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.418098425068,496.34557999556347,6.319297815166351,6.456696615764656,6.069297815166351,6.206696615764656,0.7053061655355564,0.47863141541765675,0.3427278962817864,0,,0.0,none,P491,1
E0048194,N0048441,N0048442,trunk main,85.49631387267645,main_pipe,drafted,s5c_flows,254.8028,342.498,0.058962,3.1268,merrimack,9.280122,7.0754,85.496,0.0,W11a-XG03198,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.34557999556347,495.91809842620006,6.456696615764656,7.307945274971814,6.206696615764656,7.057945274971814,0.7053085158638102,0.47863502306153116,2.0203053451005726,0,,0.0,none,P491,1
E0048195,N0048442,N0048443,trunk main,89.9999913079324,main_pipe,drafted,s5c_flows,254.8028,342.498,0.059674,3.1268,merrimack,9.280834,7.1609,25.932,0.0,W11a-XG03199,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.91809842620006,495.4680984696604,7.307945274971814,6.696055583073985,7.057945274971814,6.446055583073985,0.7053223452777045,0.47865625132694645,2.1266869895375513,0,,0.0,none,P491,1
E0048196,N0048443,N0048285,trunk main,91.41229311732567,main_pipe,drafted,s5c_flows,254.8028,342.498,0.060905,3.1268,merrimack,9.282065,7.3086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.4680984696604,495.0110370040738,6.696055583073985,6.548045027176215,6.446055583073985,6.298045027176215,0.7053462529147543,0.4786929528229298,2.159986265364373,0,,0.0,none,P491,1
E0048197,N0048444,N0048280,lateral,41.04112037284541,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,30.401,0.0,W11a-XG03200,200,PVC-U,6.0,0.5,cover_min,minimum,tractive,1.0,493.77408222636956,491.31161500399884,1.8424949220679423,1.8483886581105367,1.5924949220679423,1.5983886581105367,0.0,0.0,0.0,0,,0.0,none,P482,1
E0048198,N0048445,N0048292,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.55,0.5,cover_min,minimum,tractive,1.0,500.48021915047025,499.5367191504703,1.8170830956235022,1.824181728435974,1.5670830956235022,1.574181728435974,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048199,N0048446,N0048447,lateral,11.51916756463816,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,497.8676047469514,497.7063364010464,1.553110585079878,1.5555654544223216,1.303110585079878,1.3055654544223216,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048200,N0048447,N0048294,lateral,15.264337522473747,auto_block,provisional,s5c_flows,1.0798,1.456,9.6e-05,3.6221,held,0.045363,0.0115,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,497.69885551530956,497.62253382769717,1.5630463401591896,1.5709171000372066,1.3130463401591896,1.3209171000372066,0.13499439663014207,0.03726552938873681,1.8845643354485557,0,,0.0,none,P491,1
E0048201,N0048448,N0048294,lateral,9.85010834474675,auto_block,provisional,s5c_flows,11.0634,19.0,0.0,3.6221,held,0.463806,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,497.7822529796261,497.6394264086273,1.5500529285770313,1.554024519107088,1.3000529285770313,1.304024519107088,0.42023523124999695,0.08313066128378208,0.3906585174311156,0,,0.0,none,P491,1
E0048202,N0048449,N0048450,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.05272216796874,495.94091876909374,1.5500000000000114,1.8282462699687585,1.3000000000000114,1.5782462699687585,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048203,N0048450,N0048297,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.94091876909374,495.84791339290507,1.8282462699687585,2.1049369488918046,1.5782462699687585,1.8549369488918046,0.015021584437741561,0.004098837817376438,20.638163831110568,0,,0.0,none,P491,1
E0048204,N0048451,N0048297,main,16.76305461424021,auto_block,provisional,s5c_flows,26.8498,41.664,0.011349,3.6221,held,1.136962,1.3619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.64071658680353,494.55690131373234,3.44396969249334,3.3959490280645355,3.19396969249334,3.1459490280645355,0.38486163387104916,0.16307491207851793,0.7259342552816788,0,,0.0,none,P491,1
E0048205,N0048452,N0048453,lateral,56.61271941887264,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.88902587890624,500.60596228181186,1.5500000000000114,2.4136910385006445,1.3000000000000114,2.1636910385006445,0.13489621704043256,0.037230723305707175,6.994601808329938,0,,0.0,none,P491,1
E0048206,N0048453,N0048454,lateral,11.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000472,3.6221,held,0.091006,0.0566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.60596228181186,500.55096228181185,2.4136910385006445,2.3456441635006513,2.1636910385006445,2.0956441635006513,0.17094992045630517,0.050783966090179516,1.072438833805678,0,,0.0,none,P491,1
E0048207,N0048454,N0048455,lateral,69.9999999998732,auto_block,provisional,s5c_flows,3.2393,4.368,0.000563,3.6221,held,0.136365,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.55096228181185,500.2009622818125,2.3456441635006513,1.944026731859367,2.0956441635006513,1.694026731859367,0.19557711723724538,0.06092046303071866,5.965251370636192,0,,0.0,none,P491,1
E0048208,N0048455,N0048456,lateral,70.0000000001338,auto_block,provisional,s5c_flows,11.5978,18.28,0.001147,3.6221,held,0.487358,0.1376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.2009622818125,499.85096228181186,1.944026731859367,1.972676634203765,1.694026731859367,1.722676634203765,0.29539476974931433,0.10929206905056435,3.949517006204896,0,,0.0,none,P491,1
E0048209,N0048456,N0048457,lateral,6.754897703613096,auto_block,provisional,s5c_flows,12.6776,19.736,0.00173,3.6221,held,0.533209,0.2076,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,499.85096228181186,499.81043289559017,1.972676634203765,2.001792446206707,1.722676634203765,1.7517924462067072,0.32382643096708025,0.10914438800634405,0.3476604057838518,0,,0.0,none,P491,1
E0048210,N0048457,N0048458,lateral,17.46424919657298,auto_block,provisional,s5c_flows,12.6776,19.736,0.001786,3.6221,held,0.533265,0.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.81043289559017,499.7231116496073,2.001792446206707,2.129763106252085,1.7517924462067072,1.879763106252085,0.3039327643733374,0.11398352540704107,0.9576816127179518,0,,0.0,none,P491,1
E0048211,N0048458,N0048459,lateral,12.36931687685298,auto_block,provisional,s5c_flows,13.7574,21.192,0.001932,3.6221,held,0.578678,0.2318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.7231116496073,499.661265065223,2.129763106252085,2.017903635948869,1.879763106252085,1.7679036359488691,0.3118742324111138,0.1184281232002323,0.6610205648831172,0,,0.0,none,P491,1
