EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048212,N0048459,N0048460,lateral,22.561028345356956,auto_block,provisional,s5c_flows,13.7574,21.192,0.002035,3.6221,held,0.578781,0.2442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.661265065223,499.54845992349624,2.017903635948869,2.088991248378761,1.7679036359488691,1.8389912483787612,0.3118917261338353,0.11843800052685252,1.2056015199580206,0,,0.0,none,P491,1
E0048213,N0048460,N0048292,lateral,58.05170109479997,auto_block,provisional,s5c_flows,19.9336,24.178,0.002223,3.6221,held,0.837889,0.2668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.54845992349624,499.2582014180222,2.088991248378761,2.1026994608840255,1.8389912483787612,1.8526994608840255,0.35019688656854087,0.14099710670152327,2.762812545424026,0,,0.0,none,P491,1
E0048214,N0048461,N0048462,main,8.48528137423857,auto_block,provisional,s5c_flows,34.8507,37.614,0.012047,3.6221,held,1.473076,1.4457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6080058635258,488.56557945665463,7.314845698974182,7.159823375376618,7.064845698974182,6.909823375376618,0.4165787978415645,0.1847448220337921,0.3394828468708953,0,,0.0,none,P491,1
E0048215,N0048462,N0048463,main,30.463092423455635,auto_block,provisional,s5c_flows,35.9304,39.07,0.012118,3.6221,held,1.518414,1.4541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.56557945665463,488.4132639945374,7.159823375376618,7.113164228118876,6.909823375376618,6.863164228118876,0.42043400441743844,0.18747906194525693,1.2076050027425782,0,,0.0,none,P491,1
E0048216,N0048463,N0048311,main,26.076809620810597,auto_block,provisional,s5c_flows,39.509,44.96,0.012372,3.6221,held,1.668688,1.4846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.4132639945374,488.2828799464333,7.113164228118876,7.405169369972953,6.863164228118876,7.155169369972953,0.43263123931017,0.19627804435488921,1.0045818567636662,0,,0.0,none,P491,1
E0048217,N0048464,N0048465,lateral,27.65863337187866,auto_block,provisional,s5c_flows,2.1596,2.912,0.000623,3.6221,held,0.091158,0.0748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.2129839986772,495.0746908318178,1.9567852884321724,2.3582010138853207,1.7067852884321724,2.1082010138853207,0.1710455333556102,0.050821948692120394,2.6950556019855547,0,,0.0,none,P491,1
E0048218,N0048465,N0048466,lateral,36.05551275463989,auto_block,provisional,s5c_flows,2.1596,2.912,0.000854,3.6221,held,0.091388,0.1025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.0746908318178,494.8944132680446,2.3582010138853207,2.430049622580384,2.1082010138853207,2.180049622580384,0.17118999909656257,0.050879358610903785,3.5102822346436815,0,,0.0,none,P491,1
E0048219,N0048466,N0048467,lateral,23.706539182259394,auto_block,provisional,s5c_flows,2.1596,2.912,0.001154,3.6221,held,0.091689,0.1385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.8944132680446,494.7758805721333,2.430049622580384,2.3277876407573217,2.180049622580384,2.0777876407573217,0.1713786773345069,0.05095437518826754,2.305473425960647,0,,0.0,none,P491,1
E0048220,N0048467,N0048468,lateral,11.180339887498949,auto_block,provisional,s5c_flows,2.1596,2.912,0.001352,3.6221,held,0.091886,0.1622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.7758805721333,494.71997887269583,2.3277876407573217,2.158622201522917,2.0777876407573217,1.9086222015229168,0.17150193010571058,0.051003401791371666,1.0865125425126507,0,,0.0,none,P491,1
E0048221,N0048468,N0048469,lateral,8.48528137423857,auto_block,provisional,s5c_flows,2.1596,2.912,0.001445,3.6221,held,0.091979,0.1734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.71997887269583,494.67755246582465,2.158622201522917,2.225523706050353,1.9086222015229168,1.9755237060503532,0.1715600512424218,0.051026526979013026,0.8243256819588786,0,,0.0,none,P491,1
E0048222,N0048469,N0048470,lateral,6.324555320336759,auto_block,provisional,s5c_flows,2.1596,2.912,0.001516,3.6221,held,0.09205,0.1819,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,494.67755246582465,494.63644285624247,2.225523706050353,2.2233288722731572,1.9755237060503532,1.9733288722731572,0.18773195638749093,0.04804747549584956,0.5614880778282332,0,,0.0,none,P491,1
E0048223,N0048470,N0048471,lateral,29.832867780352597,auto_block,provisional,s5c_flows,2.1596,2.912,0.001568,3.6221,held,0.092103,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.63644285624247,494.4872785173407,2.2233288722731572,2.1991533674249126,1.9733288722731572,1.9491533674249126,0.17163748221925548,0.05105734130098297,2.8968874197928294,0,,0.0,none,P491,1
E0048224,N0048471,N0048472,lateral,22.20360331117452,auto_block,provisional,s5c_flows,7.2559,4.442,0.001817,3.6221,held,0.306005,0.218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.4872785173407,494.37626050078484,2.1991533674249126,1.9646513644495371,1.9491533674249126,1.7146513644495371,0.25458274132480607,0.08808895466927061,1.4535944316590796,0,,0.0,none,P491,1
E0048225,N0048472,N0048473,lateral,76.96752561957543,auto_block,provisional,s5c_flows,10.8345,10.332,0.002002,3.6221,held,0.45621,0.2402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.37626050078484,493.99142287268694,1.9646513644495371,1.7315080355161854,1.7146513644495371,1.4815080355161854,0.28926753688691825,0.10598039379078797,4.434621691272136,0,,0.0,none,P491,1
E0048226,N0048473,N0048311,lateral,13.152946437965905,auto_block,provisional,s5c_flows,10.8345,10.332,0.002643,3.6221,held,0.456852,0.3172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.99142287268694,493.9256581404971,1.7315080355161854,1.7623911759091584,1.4815080355161854,1.5123911759091584,0.2893968057451974,0.10604978837257514,0.7574920303685362,0,,0.0,none,P491,1
E0048227,N0048474,N0048320,main,16.492422502470642,auto_link,provisional,s5c_flows,6.4787,8.736,0.003438,3.6221,held,0.275041,0.4125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.61280522046184,476.5303431079495,5.121234086178788,5.741721101034898,4.871234086178788,5.491721101034898,0.24597284295108107,0.08387002676131503,1.1174961637093304,0,,0.0,none,P474,1
E0048228,N0048475,N0048476,lateral,29.068883707497267,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,482.3720879629821,481.8633824981009,1.623486988189768,1.6350000702584566,1.373486988189768,1.3850000702584566,0.29957742199907933,0.04557464442508477,1.6172159834075994,0,,0.0,none,P474,1
E0048229,N0048476,N0048477,lateral,19.235384061671343,auto_block,provisional,s5c_flows,4.3191,5.824,0.000242,3.6221,held,0.181311,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.8633824981009,481.76720557779254,1.6350000702584566,2.013128894863712,1.3850000702584566,1.763128894863712,0.21479457969157675,0.06932176601091558,1.4925410819096248,0,,0.0,none,P474,1
E0048230,N0048477,N0048478,lateral,20.591260281974,auto_block,provisional,s5c_flows,4.3191,5.824,0.000403,3.6221,held,0.181471,0.0483,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,481.76720557779254,481.396562892717,2.013128894863712,1.552747410017389,1.763128894863712,1.302747410017389,0.33311210018879267,0.051579275584379,1.0302467883085913,0,,0.0,none,P474,1
E0048231,N0048478,N0048320,lateral,36.87817782917155,auto_block,provisional,s5c_flows,11.9142,11.788,0.000574,3.6221,held,0.50005,0.0689,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,481.3058042844644,480.6235579946247,1.6435060182699885,1.6485062143596565,1.3935060182699885,1.3985062143596565,0.4681251925195139,0.08130779220134574,1.3129741936015074,0,,0.0,none,P474,1
E0048232,N0048479,N0048317,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.7416,1.0,0.002061,3.6221,held,0.033151,0.2473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.0146079742556,476.93139138937016,3.2373451507443747,3.9437917160985876,2.9873451507443747,3.6937917160985876,0.12113392118409426,0.03246713331648113,2.2899334354356755,0,,0.0,none,P474,1
E0048233,N0048480,N0048317,lateral,26.40075756488817,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,480.2298736567987,479.2134444905505,1.656265259216923,1.6617386149182494,1.406265259216923,1.4117386149182494,0.26796667787525724,0.02349434460468111,1.6420423224648195,0,,0.0,none,P474,1
E0048234,N0048481,N0048323,lateral,70.3420215802759,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,483.55721325412526,482.53725394121125,1.8520885036872414,1.8779071916012526,1.6020885036872414,1.6279071916012526,0.3092515672746385,0.054148113057899544,3.790981680932864,0,,0.0,none,P474,1
E0048235,N0048482,N0048483,main,7.0710678118654755,auto_block,provisional,s5c_flows,54.3292,75.388,0.008632,3.6221,held,2.286252,1.0358,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,478.7930564769527,478.7506300700815,6.2629432789066755,6.130900691637237,6.0129432789066755,5.880900691637237,0.5072950268014631,0.21888708508084648,0.23231280413060423,0,,0.0,none,P474,1
E0048236,N0048483,N0048484,main,38.07886552931954,auto_block,provisional,s5c_flows,57.5686,79.756,0.008691,3.6221,held,2.422113,1.0429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.7506300700815,478.56023574243494,6.130900691637237,6.217443700924434,5.880900691637237,5.967443700924434,0.483733785714612,0.23573659217766835,1.3119773262982606,0,,0.0,none,P474,1
E0048237,N0048484,N0048323,main,37.33630940518894,auto_block,provisional,s5c_flows,60.8079,84.124,0.009008,3.6221,held,2.558232,1.0809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.56023574243494,478.373554195409,6.217443700924434,6.041606937403515,5.967443700924434,5.791606937403515,0.49163400455130346,0.24223570121761334,1.265721690646156,0,,0.0,none,P474,1
E0048238,N0048485,N0048348,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,488.9384386286116,488.68533291947017,1.5514905706071431,1.559143398889205,1.3014905706071431,1.309143398889205,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048239,N0048486,N0048487,lateral,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.000462,3.6221,held,0.000462,0.0555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6048477966163,488.48308983999743,1.5813094299462023,1.741305911955692,1.3313094299462023,1.491305911955692,0.023025444899625352,0.005656584815756954,17.626580383808395,0,,0.0,none,P474,1
E0048240,N0048487,N0048488,lateral,15.132745950421556,auto_block,provisional,s5c_flows,0.0,0.0,0.000665,3.6221,held,0.000665,0.0798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.48308983999743,488.40742611024535,1.741305911955692,1.8650958624108966,1.491305911955692,1.6150958624108966,0.02704121369021013,0.006479384267628646,9.326964218264202,0,,0.0,none,P474,1
E0048241,N0048488,N0048348,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.000791,3.6221,held,0.000791,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.40742611024535,488.30007155747745,1.8650958624108966,1.9444047608819233,1.6150958624108966,1.6944047608819233,0.029142425112335973,0.006920579273712896,12.279297548058931,0,,0.0,none,P474,1
E0048242,N0048489,N0048346,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,480.7485524204323,480.6742220766957,1.5517405483176958,1.6962308041636902,1.3017405483176958,1.4462308041636902,0.15034093436683285,0.042847972501074055,1.6480395941317842,0,,0.0,none,P474,1
E0048243,N0048490,N0048346,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.861865234375,480.8033417348214,1.5500000000000114,1.5671111460379734,1.3000000000000114,1.3171111460379734,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048244,N0048491,N0048339,lateral,10.04987562112089,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,489.14216544092085,489.09191606281524,1.5561682993135264,1.781222364919131,1.3061682993135264,1.531222364919131,0.17065230391004918,0.050665805354795285,0.9815157673286945,0,,0.0,none,P497,1
E0048245,N0048492,N0048339,main,88.32326986700618,auto_link,provisional,s5c_flows,26.4844,30.37,0.012663,3.6221,held,1.122955,1.5196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.7509964081498,479.3093800588147,11.41395110161585,11.56375836891965,11.16395110161585,11.31375836891965,0.3833974956945004,0.1621091968702872,3.839499512423529,0,,0.0,none,P497,1
E0048246,N0048493,N0048351,lateral,14.212670403551895,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,485.55134196193416,485.44474693390754,1.5534554013470938,1.5584879293737117,1.3034554013470938,1.3084879293737117,0.15484063976548076,0.033937914204355074,1.5298169809810251,0,,0.0,none,P474,1
E0048247,N0048494,N0048495,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,10.1928,3.06,0.0,3.6221,held,0.427306,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,485.3025390625,485.2601126556288,1.5500000000000114,1.7757760162461977,1.3000000000000114,1.5257760162461977,0.30181846425379283,0.09846400014612702,0.3904702467065082,0,,0.0,none,P474,1
E0048248,N0048495,N0048351,lateral,56.79788728465171,auto_block,provisional,s5c_flows,12.3523,5.972,5.9e-05,3.6221,held,0.5179,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.2601126556288,484.97612321920553,1.7757760162461977,2.027111644075717,1.5257760162461977,1.7771116440757169,0.3011359744542256,0.1124368561005076,3.1435349312212066,0,,0.0,none,P474,1
E0048249,N0048496,N0048497,main,5.0,auto_block,provisional,s5c_flows,5.0607,6.824,0.004393,3.6221,held,0.216552,0.5272,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,477.598060569459,477.558060569459,4.119651832884756,4.1684714129629015,3.869651832884756,3.9184714129629015,0.2676166983500626,0.06736858118327824,0.31139063386966653,0,,0.0,none,P474,1
E0048250,N0048497,N0048498,main,8.06225774829855,auto_block,provisional,s5c_flows,5.0607,6.824,0.004435,3.6221,held,0.216594,0.5322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.558060569459,477.51774928071745,4.1684714129629015,4.245647936079422,3.9184714129629015,3.995647936079422,0.2276347276159076,0.07517524457285232,0.5902920168594361,0,,0.0,none,P474,1
E0048251,N0048498,N0048499,main,34.132096331752024,auto_block,provisional,s5c_flows,5.0607,6.824,0.004502,3.6221,held,0.216661,0.5403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.51774928071745,477.34708879905867,4.245647936079422,4.7697935251600825,3.995647936079422,4.5197935251600825,0.2276576511326905,0.07518586716673256,2.4987882874373577,0,,0.0,none,P474,1
E0048252,N0048499,N0048500,main,13.038404810405298,auto_block,provisional,s5c_flows,6.1405,8.28,0.004787,3.6221,held,0.262213,0.5744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.34708879905867,477.28189677500666,4.7697935251600825,5.242273146868342,4.5197935251600825,4.992273146868342,0.24220360517686804,0.0820506125905828,0.8972069044199449,0,,0.0,none,P474,1
E0048253,N0048500,N0048501,main,31.575306807693888,auto_block,provisional,s5c_flows,6.8821,9.28,0.004895,3.6221,held,0.293412,0.5874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.28189677500666,477.1240202409682,5.242273146868342,5.534427024656793,4.992273146868342,5.284427024656793,0.25115933390982026,0.08640095481814339,2.095303826735417,0,,0.0,none,P474,1
E0048254,N0048501,N0048502,main,78.19193430187083,auto_block,provisional,s5c_flows,6.8821,9.28,0.005158,3.6221,held,0.293675,0.619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.1240202409682,476.73306056945887,5.534427024656793,6.552950172728629,5.284427024656793,6.302950172728629,0.2512318875139555,0.08643658534954499,5.187235258735976,0,,0.0,none,P474,1
E0048255,N0048502,N0048503,main,24.885706338570685,auto_block,provisional,s5c_flows,7.9619,10.736,0.00581,3.6221,held,0.339593,0.6972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.73306056945887,476.60863203776603,6.552950172728629,6.482218792312096,6.302950172728629,6.232218792312096,0.26324828640803277,0.09242388773059221,1.575553550485924,0,,0.0,none,P474,1
E0048256,N0048503,N0048332,main,16.76305461424021,auto_block,provisional,s5c_flows,7.9619,10.736,0.006017,3.6221,held,0.339801,0.7221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.60863203776603,476.52481676469483,6.482218792312096,6.059594856398917,6.232218792312096,5.809594856398917,0.26330000755859617,0.09245002943923761,1.061087108052948,0,,0.0,none,P474,1
E0048257,N0048504,N0048505,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.9012,3.912,0.002583,3.6221,held,0.124207,0.3099,4.837,0.0,W11a-XG03201,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.2450424985564,481.16441992107343,2.1043837709748345,2.3200771492390686,1.8543837709748345,2.0700771492390686,0.18962305309378283,0.05840487901306793,1.417242896149193,0,,0.0,none,P474,1
E0048258,N0048505,N0048506,lateral,17.204650534085253,auto_block,provisional,s5c_flows,2.9012,3.912,0.002717,3.6221,held,0.124342,0.3261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.16441992107343,481.078396668403,2.3200771492390686,2.339755187065748,2.0700771492390686,2.089755187065748,0.18969136521260324,0.05843350635134534,1.5116353622459777,0,,0.0,none,P474,1
E0048259,N0048506,N0048507,lateral,61.66152355710636,auto_block,provisional,s5c_flows,2.9012,3.912,0.002861,3.6221,held,0.124485,0.3433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.078396668403,480.77008905061746,2.339755187065748,2.7186804806325426,2.089755187065748,2.4686804806325426,0.1897636687215494,0.058463812278206934,5.4156418149413765,0,,0.0,none,P474,1
E0048260,N0048507,N0048356,lateral,73.48654339170352,auto_block,provisional,s5c_flows,2.9012,3.912,0.003374,3.6221,held,0.124999,0.4049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.77008905061746,480.40265633365897,2.7186804806325426,2.2008287737629075,2.4686804806325426,1.9508287737629075,0.19002307663078805,0.058572592969132115,6.445405183996569,0,,0.0,none,P474,1
E0048261,N0048508,N0048509,lateral,24.99999999984864,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,480.0992251321211,479.74922513212323,1.6440610006914085,1.6549801901423962,1.3940610006914085,1.4049801901423962,0.19116117367573734,0.02946309513126258,2.179661584265678,0,,0.0,none,P474,1
E0048262,N0048509,N0048510,lateral,4.271563048334051,auto_block,provisional,s5c_flows,1.0798,1.456,0.000208,3.6221,held,0.045476,0.025,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,479.74922513212323,479.70864528316406,1.6549801901423962,1.732913554726565,1.4049801901423962,1.482913554726565,0.1680077521067429,0.03222830523456274,0.42374662228087095,0,,0.0,none,P474,1
E0048263,N0048510,N0048511,lateral,32.7566787083184,auto_block,provisional,s5c_flows,1.8214,2.456,0.000244,3.6221,held,0.076601,0.0293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.70864528316406,479.5448618896225,1.732913554726565,2.5808400146743793,1.482913554726565,2.3308400146743793,0.161331837179637,0.047017995925947104,3.3839857940175246,0,,0.0,none,P474,1
E0048264,N0048511,N0048332,lateral,30.364452901377952,auto_block,provisional,s5c_flows,1.8214,2.456,0.000517,3.6221,held,0.076874,0.062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.5448618896225,479.3930396251156,2.5808400146743793,3.191371995978159,2.3308400146743793,2.941371995978159,0.16152539319128748,0.047092710339666305,3.133093843787424,0,,0.0,none,P474,1
E0048265,N0048512,N0048513,lateral,14.422205101855956,auto_block,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,14.422,0.0,W11a-XG03202,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.90574951171874,479.83363848620945,1.5500000000000114,1.735850039181173,1.3000000000000114,1.485850039181173,0.18970046956248152,0.058437322092821625,1.2671032685649841,0,,0.0,none,P474,1
E0048266,N0048513,N0048514,lateral,12.529964086141668,auto_block,provisional,s5c_flows,2.9664,4.0,0.00012,3.6221,held,0.124481,0.0144,12.53,0.0,W11a-XG03203,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.83363848620945,479.77098866577876,1.735850039181173,2.0056226623462408,1.485850039181173,1.7556226623462408,0.1897616470382935,0.05846296480928778,1.1005002224020841,0,,0.0,none,P474,1
E0048267,N0048514,N0048515,lateral,20.23192854641219,auto_block,provisional,s5c_flows,2.9664,4.0,0.000225,3.6221,held,0.124585,0.027,18.676,0.0,W11a-XG03204,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.77098866577876,479.6698290230467,2.0056226623462408,2.3730481742189227,1.7556226623462408,2.1230481742189227,0.1898141959951389,0.05848499434244034,1.776467810213233,0,,0.0,none,P474,1
E0048268,N0048515,N0048516,lateral,18.99350091728074,auto_block,provisional,s5c_flows,2.9664,4.0,0.000393,3.6221,held,0.124754,0.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.6698290230467,479.5748615184603,2.3730481742189227,2.5519695362272046,2.1230481742189227,2.3019695362272046,0.18989952243867592,0.058520771689458434,1.6669781185130237,0,,0.0,none,P474,1
E0048269,N0048516,N0048517,lateral,64.07807737440318,auto_block,provisional,s5c_flows,2.9664,4.0,0.000551,3.6221,held,0.124912,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.5748615184603,479.2544711315883,2.5519695362272046,3.182479552005475,2.3019695362272046,2.932479552005475,0.189979221758765,0.058554197256257906,5.621498742615944,0,,0.0,none,P474,1
E0048270,N0048517,N0048518,lateral,87.13208364316786,auto_block,provisional,s5c_flows,2.9664,4.0,0.001085,3.6221,held,0.125446,0.1303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.2544711315883,478.81881071337244,3.182479552005475,3.852392899908807,2.932479552005475,3.602392899908807,0.19024806283078652,0.05866700274196188,7.633199373727331,0,,0.0,none,P474,1
E0048271,N0048518,N0048356,lateral,16.97056274847714,auto_block,provisional,s5c_flows,2.9664,4.0,0.001812,3.6221,held,0.126172,0.2174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.81881071337244,478.73395789963007,3.852392899908807,3.869527207791805,3.602392899908807,3.619527207791805,0.19061228074665115,0.05881996273440701,1.4838640583213745,0,,0.0,none,P474,1
E0048272,N0048519,N0048363,sub main,40.19950248448356,auto_block,provisional,s5c_flows,141.1796,170.066,0.038679,3.3583,merrimack,5.52627,4.6415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.3276168900307,487.1266193776083,6.625752250594303,5.963041266922971,6.375752250594303,5.713041266922971,0.6137182099904633,0.3595649367980972,1.0916927299340475,0,,0.0,none,P491,1
E0048273,N0048520,N0048363,lateral,9.700369256365475,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.5359375,491.48743565371814,1.5500000000000114,1.602224990813113,1.3000000000000114,1.352224990813113,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048274,N0048521,N0048397,lateral,10.00000000000411,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.1073486328125,485.0573486328125,1.5500000000000114,1.6637817382812727,1.3000000000000114,1.4137817382812727,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048275,N0048522,N0048523,main,14.142135623730951,auto_block,provisional,s5c_flows,11.5394,15.56,0.009317,3.6221,held,0.493079,1.1181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.67614661642665,485.605435938308,10.012360463651476,11.09741440348887,9.762360463651476,10.84741440348887,0.2964894434485736,0.10988856008727452,0.7949769059362771,0,,0.0,none,P474,1
E0048276,N0048523,N0048524,main,5.385164807134504,auto_block,provisional,s5c_flows,11.5394,15.56,0.009435,3.6221,held,0.493197,1.1322,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,485.605435938308,485.5650472022545,11.09741440348887,11.57316690907362,10.84741440348887,11.32316690907362,0.3413395458836981,0.0998387187311495,0.26294271457241525,0,,0.0,none,P474,1
E0048277,N0048524,N0048392,main,25.466240628871432,auto_block,provisional,s5c_flows,12.6192,17.016,0.00948,3.6221,held,0.538509,1.1376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.5650472022545,485.43771599911014,11.57316690907362,12.44234991885861,11.32316690907362,12.19234991885861,0.30487404374750054,0.11450624235588078,1.3921727760007236,1,recovers_500m,88.6,none,P474,1
E0048278,N0048525,N0048526,lateral,62.274632739282374,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,486.40984127308747,486.09846810939104,1.5755713245687843,1.6684996640464647,1.3255713245687843,1.4184996640464647,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048279,N0048526,N0048527,lateral,63.0317380372777,auto_link,provisional,s5c_flows,0.0,0.0,0.000519,3.6221,held,0.000519,0.0623,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,486.00553227847115,485.59582598122887,1.7614354949663493,1.6735526808805048,1.5114354949663493,1.4235526808805048,0.026418440152069504,0.005577397022451108,39.764988441441645,0,,0.0,none,P474,1
E0048280,N0048527,N0048528,lateral,23.021728866442675,auto_link,provisional,s5c_flows,0.0,0.0,0.001044,3.6221,held,0.001044,0.1253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.59582598122887,485.48071733689665,1.6735526808805048,1.654139840837729,1.4235526808805048,1.404139840837729,0.03277698619290105,0.0077007139959969495,11.706246536799652,0,,0.0,none,P474,1
E0048281,N0048528,N0048529,lateral,22.898769797292815,auto_link,provisional,s5c_flows,0.0,0.0,0.001236,3.6221,held,0.001236,0.1483,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,485.4803580982955,485.3200667097144,1.6544990794388923,1.5507218645043395,1.4044990794388923,1.3007218645043395,0.03928246868308097,0.007638082376037997,9.71543225470932,0,,0.0,none,P474,1
E0048282,N0048529,N0048397,lateral,19.981677815641753,auto_link,provisional,s5c_flows,0.7416,1.0,0.001427,3.6221,held,0.032517,0.1712,12.296,0.0,W11a-XG03205,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,485.31637313556155,485.1665105519442,1.5544154386572018,1.5546198191495364,1.3044154386572018,1.3046198191495364,0.13806228188832745,0.029356516993387177,2.4121574628427553,0,,0.0,none,P474,1
E0048283,N0048530,N0048531,lateral,15.000000000077698,auto_link,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.16548744438336,485.090487444383,1.5503633856947658,5.464413678663902,1.3003633856947658,5.214413678663902,0.009896610900767414,0.0031606420433183124,25.261172992252245,0,,0.0,none,P489,0
E0048284,N0048531,N0048532,lateral,15.000000000077698,auto_link,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.090487444383,485.0154874443826,5.464413678663902,7.735641706008039,5.214413678663902,7.485641706008039,0.015866293115303822,0.0042579612139208856,15.756673482866494,0,,0.0,none,P489,0
E0048285,N0048532,N0048533,lateral,24.999999999665796,auto_link,provisional,s5c_flows,1.0798,1.456,0.000333,3.6221,held,0.045601,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.0154874443826,484.89048744438423,7.735641706008039,9.648147809522015,7.485641706008039,9.398147809522015,0.13523718036646185,0.037351649522727876,3.0810067581416973,0,,0.0,none,P489,0
E0048286,N0048533,N0048534,lateral,21.32168761254755,auto_link,provisional,s5c_flows,2.1596,2.912,0.000542,3.6221,held,0.091076,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.89048744438423,484.7838790063215,9.648147809522015,9.465327536647237,9.398147809522015,9.215327536647237,0.17099396656801308,0.05080146225048296,2.0782105201810164,0,,0.0,none,P489,0
E0048287,N0048534,N0048535,lateral,9.055385138137417,auto_link,provisional,s5c_flows,2.1596,2.912,0.000719,3.6221,held,0.091254,0.0863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.7838790063215,484.7386020806308,9.465327536647237,10.783492645931688,9.215327536647237,10.533492645931688,0.17110586304425376,0.05084592041460659,0.8820450857174298,0,,0.0,none,P489,0
E0048288,N0048535,N0048536,lateral,8.778817451141206,auto_link,provisional,s5c_flows,3.2393,4.368,0.000795,3.6221,held,0.136596,0.0954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.7386020806308,484.6947079933751,10.783492645931688,12.216394301546757,10.533492645931688,11.966394301546757,0.19568656550530455,0.06096709165090994,0.7476937612343173,0,,0.0,none,P489,0
E0048289,N0048536,N0048392,lateral,15.216976141037415,auto_link,provisional,s5c_flows,4.3191,5.824,0.000868,3.6221,held,0.181937,0.1042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.36110229492186,495.28501741421667,1.5500000000000114,2.595048503752082,1.3000000000000114,2.345048503752082,0.21503714217855963,0.06943055923345595,1.1794068059493454,0,,0.0,none,P489,0
E0048290,N0048537,N0048538,lateral,5.113356510007724,auto_road,derived,s5c_flows,1.0798,1.456,0.001183,3.6221,held,0.04645,0.1419,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,483.93955206928143,483.89864521720136,3.761802911187317,3.772131149986137,3.511802911187317,3.522131149986137,0.1596781999611235,0.03382496341383348,0.5337147370203177,0,,0.0,none,P485,1
E0048291,N0048538,N0048539,lateral,43.79577101767293,auto_road,derived,s5c_flows,1.0798,1.456,0.001225,3.6221,held,0.046493,0.1471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.89864521720136,483.679666362113,3.772131149986137,3.5725003859338926,3.522131149986137,3.3225003859338926,0.13613936699624826,0.037672293804464546,5.361634427030433,0,,0.0,none,P485,1
E0048292,N0048539,N0048540,lateral,19.025717354847835,auto_road,derived,s5c_flows,1.0798,1.456,0.00159,3.6221,held,0.046858,0.1908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.679666362113,483.58453777533873,3.5725003859338926,3.665340154348769,3.3225003859338926,3.415340154348769,0.1365050746453606,0.03780254783678541,2.3229560517898373,0,,0.0,none,P485,1
E0048293,N0048540,N0048541,lateral,13.54540995588566,auto_road,derived,s5c_flows,1.0798,1.456,0.001749,3.6221,held,0.047016,0.2099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.58453777533873,483.5168107255593,3.665340154348769,3.764469792018815,3.415340154348769,3.514469792018815,0.13666276825560297,0.03785876311769262,1.6519263840452656,0,,0.0,none,P485,1
E0048294,N0048541,N0048542,lateral,12.249854774367407,auto_road,derived,s5c_flows,3.3046,4.456,0.001862,3.6221,held,0.140399,0.2234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.5168107255593,483.45556145168746,3.764469792018815,3.8225757553437916,3.514469792018815,3.5725757553437916,0.19747002405224046,0.06172887220666809,1.0338999411143301,0,,0.0,none,P485,1
E0048295,N0048542,N0048543,lateral,69.04091635479551,auto_road,derived,s5c_flows,4.3844,5.912,0.001964,3.6221,held,0.185769,0.2357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.45556145168746,483.11035686991346,3.8225757553437916,3.268030581258415,3.5725757553437916,3.018030581258415,0.21650927795052016,0.07009230905882416,5.314700368219612,0,,0.0,none,P485,1
E0048296,N0048543,N0048544,lateral,17.655459714740612,auto_road,derived,s5c_flows,6.9474,9.368,0.002539,3.6221,held,0.293791,0.3047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.11035686991346,483.02207957133976,3.268030581258415,3.1050871767071158,3.018030581258415,2.8550871767071158,0.25126387367726816,0.08645229549269887,1.1711101067012046,0,,0.0,none,P485,1
E0048297,N0048544,N0048545,lateral,6.738993474397218,auto_road,derived,s5c_flows,6.9474,9.368,0.002686,3.6221,held,0.293938,0.3224,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,483.02207957133976,482.9816456104934,3.1050871767071158,3.1170177195847373,2.8550871767071158,2.8670177195847373,0.267664101366572,0.08284820107452687,0.4196175629573884,0,,0.0,none,P485,1
E0048298,N0048545,N0048546,lateral,18.84063215884394,auto_road,derived,s5c_flows,6.9474,9.368,0.002743,3.6221,held,0.293995,0.3291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.9816456104934,482.88744244969917,3.1170177195847373,3.239144464363335,2.8670177195847373,2.989144464363335,0.2513201034535874,0.08647991592609885,1.2494445596101,0,,0.0,none,P485,1
E0048299,N0048546,N0048400,lateral,30.48814477404724,auto_road,derived,s5c_flows,6.9474,9.368,0.0029,3.6221,held,0.294152,0.3479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.88744244969917,482.7350017258289,3.239144464363335,3.3901203444835915,2.989144464363335,3.1401203444835915,0.2513633594621427,0.08650116610577449,2.021518758029847,0,,0.0,none,P485,1
E0048300,N0048547,N0048548,lateral,5.803746463664817,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,484.9067681616492,484.86614193640355,1.554749172335164,1.628456452268324,1.304749172335164,1.378456452268324,0.15125847073002405,0.03447543427942315,0.6394954759287191,0,,0.0,none,P485,1
E0048301,N0048548,N0048549,lateral,4.271667538118403,auto_road,derived,s5c_flows,3.3046,4.456,4.8e-05,3.6221,held,0.138586,0.0058,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,484.86614193640355,484.82556109479145,1.628456452268324,1.6840824598960467,1.378456452268324,1.4340824598960467,0.2450057910289851,0.052902770460719034,0.2905827599814466,0,,0.0,none,P485,1
E0048302,N0048549,N0048550,lateral,6.106373170676976,auto_road,derived,s5c_flows,4.3844,5.912,8.4e-05,3.6221,held,0.183889,0.0101,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,484.82556109479145,484.78281648259673,1.6840824598960467,1.7290243377157708,1.4340824598960467,1.4790243377157708,0.24228451038475213,0.06451374321454925,0.4200552731015798,0,,0.0,none,P485,1
E0048303,N0048550,N0048400,lateral,45.58743888781315,auto_road,derived,s5c_flows,4.3844,5.912,0.000135,3.6221,held,0.18394,0.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.78281648259673,484.5548792881577,1.7290243377157708,1.5702427821548213,1.4790243377157708,1.3202427821548213,0.21580933169006453,0.06977735601545301,3.5206570641782795,0,,0.0,none,P485,1
E0048304,N0048551,N0048552,trunk main,4.3836259327186635,main_pipe,drafted,s5c_flows,114.8914,139.528,0.053777,3.4431,merrimack,4.632293,6.4532,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,483.46147017783,483.4198257314692,11.51701492959188,11.604130567358936,11.26701492959188,11.354130567358936,0.7356967088179068,0.27741668938106123,0.09930781439727902,0,,0.0,none,P482,1
E0048305,N0048552,N0048553,trunk main,20.260498500316682,main_pipe,drafted,s5c_flows,114.8914,139.528,0.053814,3.4431,merrimack,4.63233,6.4576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.4198257314692,483.3185232389676,11.604130567358936,11.694873977829275,11.354130567358936,11.444873977829275,0.5840325120501927,0.3276776699729833,0.5781783856859286,0,,0.0,none,P482,1
E0048306,N0048553,N0048554,trunk main,24.438839997914343,main_pipe,drafted,s5c_flows,114.8914,139.528,0.053982,3.4431,merrimack,4.632498,6.4779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.3185232389676,483.19632903897804,11.694873977829275,11.697530824303215,11.444873977829275,11.447530824303215,0.584038514985416,0.3276838671303225,0.697409485015573,0,,0.0,none,P482,1
E0048307,N0048554,N0048555,trunk main,9.705836770135349,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054186,3.4431,merrimack,4.632702,6.5023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.19632903897804,483.14779985512735,11.697530824303215,11.537808055028904,11.447530824303215,11.287808055028904,0.5840458040272037,0.32769139213494947,0.27697133521635203,0,,0.0,none,P482,1
E0048308,N0048555,N0048556,trunk main,9.340500459802106,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054267,3.4431,merrimack,4.632783,6.512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.14779985512735,483.10109735282833,11.537808055028904,11.135291807327917,11.287808055028904,10.885291807327917,0.5840486981335616,0.3276943799694533,0.26654456753496314,0,,0.0,none,P482,1
E0048309,N0048556,N0048557,trunk main,4.822193637533995,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054345,3.4431,merrimack,4.632861,6.5214,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,483.10109735282833,483.0601087069093,11.135291807327917,10.929057552856307,10.885291807327917,10.679057552856307,0.7070007330535497,0.28546143869807994,0.11367724275444638,0,,0.0,none,P482,1
E0048310,N0048557,N0048421,trunk main,22.963203741322992,main_pipe,drafted,s5c_flows,114.8914,139.528,0.054385,3.4431,merrimack,4.632901,6.5262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.0601087069093,482.9452926882027,10.929057552856307,10.642079137969176,10.679057552856307,10.392079137969176,0.5840529141658867,0.32769873258166893,0.6552831996429016,0,,0.0,none,P482,1
E0048311,N0048558,N0048559,trunk main,74.99986161186551,main_pipe,drafted,s5c_flows,254.8028,342.498,0.057286,3.1268,merrimack,9.278446,6.8743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.26880358436864,496.8938042763093,9.527735722271984,8.964136397518814,9.277735722271984,8.714136397518814,0.7052759581931035,0.4785850519106378,1.7723526217078909,0,,0.0,none,P491,1
E0048312,N0048559,N0048560,trunk main,19.506163818897544,main_pipe,drafted,s5c_flows,254.8028,342.498,0.057911,3.1268,merrimack,9.279071,6.9493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.8938042763093,496.7962734572148,8.964136397518814,8.53737522442583,8.714136397518814,8.28737522442583,0.7052881000125228,0.47860368694161526,0.46095025608568563,0,,0.0,none,P491,1
E0048313,N0048560,N0048439,trunk main,50.63500642933834,main_pipe,drafted,s5c_flows,254.8028,342.498,0.058073,3.1268,merrimack,9.279233,6.9688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.7962734572148,496.5430984250681,8.53737522442583,7.193595910869419,8.28737522442583,6.943595910869419,0.7052912470394941,0.4786085171019635,1.1965507545495584,0,,0.0,none,P491,1
E0048314,N0048561,N0048443,lateral,57.65395111142101,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,501.25040168056734,500.5585542672303,1.596216971776414,1.6055997855040687,1.346216971776414,1.3555997855040687,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048315,N0048562,N0048439,lateral,16.484000066145637,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,502.80489638526666,502.17026238272007,1.5657701186395911,1.5664319532174318,1.3157701186395911,1.3164319532174318,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048316,N0048563,N0048451,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.31859130859374,496.169426969692,1.5500000000000114,1.9152593096048918,1.3000000000000114,1.6652593096048918,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048317,N0048564,N0048565,main,31.78049716414141,auto_block,provisional,s5c_flows,25.77,40.208,0.010361,3.6221,held,1.090706,1.2433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.0844876933667,494.925585207546,3.7208406757739,3.499890866672729,3.4708406757739,3.249890866672729,0.379974978658493,0.15986340778864777,1.3939732416216324,0,,0.0,none,P491,1
E0048318,N0048565,N0048566,main,19.235384061671343,auto_block,provisional,s5c_flows,25.77,40.208,0.010626,3.6221,held,1.090971,1.2751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.925585207546,494.82940828723764,3.499890866672729,3.4230941541686093,3.249890866672729,3.1730941541686093,0.38000340244057085,0.15988199202692394,0.8436496418247899,0,,0.0,none,P491,1
E0048319,N0048566,N0048567,main,16.64331697709324,auto_block,provisional,s5c_flows,26.8498,41.664,0.010786,3.6221,held,1.136399,1.2943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.82940828723764,494.7461917023522,3.4230941541686093,3.425988473429072,3.1730941541686093,3.175988473429072,0.3848030396514839,0.16303620709029426,0.7208586931540826,0,,0.0,none,P491,1
E0048320,N0048567,N0048451,main,21.095023109728988,auto_block,provisional,s5c_flows,26.8498,41.664,0.010925,3.6221,held,1.136537,1.311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.7461917023522,494.64071658680353,3.425988473429072,3.44396969249334,3.175988473429072,3.19396969249334,0.384817403967512,0.16304569513694317,0.9136377795562629,0,,0.0,none,P491,1
E0048321,N0048568,N0048569,lateral,68.4470598345904,auto_block,provisional,s5c_flows,7.5951,5.964,0.0,3.6221,held,0.318407,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,495.20022065100045,494.41307946290266,1.6141409212651752,1.6481082812379668,1.3641409212651752,1.3981082812379668,0.34368703072763285,0.07382887274845987,3.3192533572224385,0,,0.0,none,P491,1
E0048322,N0048569,N0048461,lateral,20.396078054371138,auto_block,provisional,s5c_flows,9.7547,8.876,0.00057,3.6221,held,0.409511,0.0684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.41307946290266,494.3110990726308,1.6481082812379668,1.6117524898692182,1.3981082812379668,1.3617524898692182,0.27949368752083464,0.10079234170011667,1.2162515627984578,0,,0.0,none,P491,1
E0048323,N0048570,N0048571,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,495.8207735234,495.75892693901574,1.552029210974979,1.552565980906138,1.302029210974979,1.302565980906138,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048324,N0048571,N0048572,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,6.9e-05,3.6221,held,6.9e-05,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.75892693901574,495.66031152439916,1.552565980906138,1.6518222646633376,1.302565980906138,1.4018222646633376,0.008938814422826053,0.0029905120333713897,36.77423349147097,0,,0.0,none,P491,1
E0048325,N0048572,N0048464,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000233,3.6221,held,0.000233,0.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.66031152439916,495.61031152439915,1.6518222646633376,1.559457762710224,1.4018222646633376,1.309457762710224,0.016760993733147454,0.004427875137295062,9.943722270897196,0,,0.0,none,P491,1
E0048326,N0048573,N0048574,lateral,13.416407864998739,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.39711303710936,495.3300309977844,1.5500000000000114,1.6705793537781233,1.3000000000000114,1.4205793537781233,0.17065230391004918,0.050665805354795285,1.3103063517257998,0,,0.0,none,P491,1
E0048327,N0048574,N0048464,lateral,23.40939982143925,auto_block,provisional,s5c_flows,2.1596,2.912,0.000112,3.6221,held,0.090646,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.3300309977844,495.2129839986772,1.6705793537781233,1.9567852884321724,1.4205793537781233,1.7067852884321724,0.17072302274842768,0.05069387298116387,2.2853195627023153,0,,0.0,none,P491,1
E0048328,N0048575,N0048576,lateral,11.661903789690601,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,9.2,0.5,cover_min,minimum,tractive,1.0,482.57971152437096,481.50681637571944,1.590881737347786,1.5953564758430616,1.340881737347786,1.3453564758430616,0.35713864457182304,0.01938342215161712,0.5442285961367641,0,,0.0,none,P474,1
E0048329,N0048576,N0048577,lateral,3.33809621030913,auto_block,provisional,s5c_flows,1.0798,1.456,9.7e-05,3.6221,held,0.045364,0.0117,0.0,0.0,,200,PVC-U,3.3,0.5,ground,minimum,tractive,1.0,481.50681637571944,481.39665920077925,1.5953564758430616,1.5504843539082458,1.3453564758430616,1.3004843539082458,0.25478955662315955,0.024336428547649586,0.21835642549812603,0,,0.0,none,P474,1
E0048330,N0048577,N0048474,lateral,44.180321271757755,auto_block,provisional,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.015,0.0,0.0,,200,PVC-U,2.75,0.5,ground,minimum,tractive,1.0,481.39665920077925,480.1817003658059,1.5504843539082458,1.5523389408347157,1.3004843539082458,1.3023389408347157,0.23984471956370168,0.025352816852494603,3.070064203214868,0,,0.0,none,P474,1
E0048331,N0048578,N0048579,main,14.999999999826159,auto_link,provisional,s5c_flows,4.3191,5.824,0.002504,3.6221,held,0.183573,0.3005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.8770273874743,476.80202738747516,4.6604481984632,5.769231157446711,4.4104481984632,5.519231157446711,0.21566829245135613,0.06971396216697731,1.159187552122387,0,,0.0,none,P474,1
E0048332,N0048579,N0048580,main,16.004103734822138,auto_link,provisional,s5c_flows,5.3989,7.28,0.002629,3.6221,held,0.228965,0.3155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.80202738747516,476.72200686880103,5.769231157446711,5.0334252601052185,5.519231157446711,4.7834252601052185,0.23178501854516723,0.07710849048408555,1.150786465498234,0,,0.0,none,P474,1
E0048333,N0048580,N0048474,main,21.840329667841555,auto_link,provisional,s5c_flows,5.3989,7.28,0.002762,3.6221,held,0.229098,0.3315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.72200686880103,476.61280522046184,5.0334252601052185,5.121234086178788,4.7834252601052185,4.871234086178788,0.2318287662954045,0.0771289761041836,1.570148089388515,0,,0.0,none,P474,1
E0048334,N0048581,N0048582,main,17.88854381999832,auto_block,provisional,s5c_flows,14.2982,14.178,0.009058,3.6221,held,0.608474,1.0869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.95739946361596,489.867956744516,4.763486766852793,4.561669720327757,4.513486766852793,4.311669720327757,0.3168440776489764,0.12124959326653986,0.9409751295092108,0,,0.0,none,P491,1
E0048335,N0048582,N0048583,main,20.248456731316587,auto_block,provisional,s5c_flows,14.2982,14.178,0.009207,3.6221,held,0.608623,1.1048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.867956744516,489.7667144608594,4.561669720327757,4.9713226485155815,4.311669720327757,4.7213226485155815,0.31686848530614986,0.12126352630547801,1.0650294822762758,0,,0.0,none,P491,1
E0048336,N0048583,N0048584,main,38.07886552931954,auto_block,provisional,s5c_flows,15.3779,15.634,0.009376,3.6221,held,0.654059,1.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.7667144608594,489.57632013321285,4.9713226485155815,5.299076595302779,4.7213226485155815,5.049076595302779,0.3241186758924924,0.1254354888857669,1.9580721693201661,0,,0.0,none,P491,1
E0048337,N0048584,N0048585,main,44.28317965096906,auto_block,provisional,s5c_flows,16.4577,17.09,0.009693,3.6221,held,0.699643,1.1632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.57632013321285,489.354904234958,5.299076595302779,5.662429749417015,5.049076595302779,5.412429749417015,0.3310360492768984,0.12947802859167284,2.229524536058808,0,,0.0,none,P491,1
E0048338,N0048585,N0048586,main,13.038404810405298,auto_block,provisional,s5c_flows,16.4577,17.09,0.010062,3.6221,held,0.700012,1.2074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.354904234958,489.289712210906,5.662429749417015,5.725912789094025,5.412429749417015,5.475912789094025,0.33109069840303623,0.12951020865435475,0.6563360066840691,0,,0.0,none,P491,1
E0048339,N0048586,N0048587,main,34.20526275297414,auto_block,provisional,s5c_flows,17.5375,18.546,0.010171,3.6221,held,0.745388,1.2205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.289712210906,489.1186858971411,5.725912789094025,6.05788880989013,5.475912789094025,5.80788880989013,0.33765781531659894,0.1334051408652877,1.688359299532387,0,,0.0,none,P491,1
