EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048340,N0048587,N0048588,main,85.492689745966,auto_block,provisional,s5c_flows,21.8566,24.37,0.010456,3.6221,held,0.926742,1.2547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.1186858971411,488.6912224484113,6.05788880989013,7.208466272291844,5.80788880989013,6.958466272291844,0.3613276879350696,0.14790958029514806,3.943451360109488,0,,0.0,none,P491,1
E0048341,N0048588,N0048461,main,16.64331697709324,auto_block,provisional,s5c_flows,25.096,28.738,0.011168,3.6221,held,1.063256,1.3402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6912224484113,488.6080058635258,7.208466272291844,7.314845698974182,6.958466272291844,7.064845698974182,0.3770029388065505,0.15792636661463783,0.7357730875069445,0,,0.0,none,P491,1
E0048342,N0048589,N0048482,lateral,80.45312848071026,auto_block,provisional,s5c_flows,6.4787,8.736,0.000133,3.6221,held,0.271736,0.0159,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,484.6437045878363,483.477134224866,1.7957485371637176,1.5788655309933688,1.5457485371637176,1.3288655309933688,0.35340122922822953,0.06508335587766109,3.794229798257292,0,,0.0,none,P474,1
E0048343,N0048590,N0048591,main,7.615773105863909,auto_block,provisional,s5c_flows,38.1325,53.548,0.006873,3.6221,held,1.605486,0.8247,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,479.4236729020458,479.38178614996355,6.95468403154797,6.9166757640989545,6.70468403154797,6.6666757640989545,0.4422354095701866,0.1881600545746755,0.28701806553157444,0,,0.0,none,P474,1
E0048344,N0048591,N0048592,main,14.212670403551895,auto_block,provisional,s5c_flows,39.2123,55.004,0.006936,3.6221,held,1.650816,0.8324,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,479.38178614996355,479.303616462744,6.9166757640989545,6.722720207177872,6.6666757640989545,6.472720207177872,0.44598541803699737,0.19072098762008133,0.5311335987212652,0,,0.0,none,P474,1
E0048345,N0048592,N0048593,main,71.80529228406496,auto_block,provisional,s5c_flows,41.3719,57.916,0.007055,3.6221,held,1.741469,0.8466,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,479.303616462744,478.90868735518166,6.722720207177872,6.265262840130845,6.472720207177872,6.015262840130845,0.4532614002133635,0.19574546731463888,2.6403194069420755,0,,0.0,none,P474,1
E0048346,N0048593,N0048482,main,21.02379604162864,auto_block,provisional,s5c_flows,45.691,63.74,0.007653,3.6221,held,1.923136,0.9184,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,478.90868735518166,478.7930564769527,6.265262840130845,6.2629432789066755,6.015262840130845,6.0129432789066755,0.46703332667771863,0.2054605756196805,0.7502603790320205,0,,0.0,none,P474,1
E0048347,N0048594,N0048595,lateral,70.00000000005178,auto_block,provisional,s5c_flows,0.7416,1.0,0.000597,3.6221,held,0.031687,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.52590534369926,477.175905343699,2.8181803496601106,4.754148367238486,2.5681803496601106,4.504148367238486,0.11924592791165448,0.03183161623133288,9.783702362833521,0,,0.0,none,P474,1
E0048348,N0048595,N0048479,lateral,32.25947388867894,auto_block,provisional,s5c_flows,0.7416,1.0,0.001181,3.6221,held,0.032271,0.1417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.175905343699,477.0146079742556,4.754148367238486,3.2373451507443747,4.504148367238486,2.9873451507443747,0.12000614233362943,0.03208698680097952,4.480253157791746,0,,0.0,none,P474,1
E0048349,N0048596,N0048597,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,478.41252668156125,478.3555179103063,1.5512794707825037,2.0292477146937244,1.3012794707825037,1.7792477146937244,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048350,N0048597,N0048598,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.3555179103063,478.2772555310938,2.0292477146937244,2.555813316562478,1.7792477146937244,2.305813316562478,0.010644208463638819,0.003294574977407455,24.508595285984573,0,,0.0,none,P474,1
E0048351,N0048598,N0048599,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000225,3.6221,held,0.000225,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.2772555310938,478.20292518735715,2.555813316562478,1.9904036700647225,2.305813316562478,1.7404036700647225,0.016481528175656176,0.004374650057884316,15.033060637014875,0,,0.0,none,P474,1
E0048352,N0048599,N0048600,lateral,18.079701159148698,auto_block,provisional,s5c_flows,0.0,0.0,0.000349,3.6221,held,0.000349,0.0419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.20292518735715,478.1125266815614,1.9904036700647225,1.7249977325010946,1.7404036700647225,1.4749977325010946,0.020268881722484113,0.005107569004973528,14.86655044803074,0,,0.0,none,P474,1
E0048353,N0048600,N0048479,lateral,13.348356630867531,auto_block,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.1125266815614,478.0457848984071,1.7249977325010946,2.206168226592922,1.4749977325010946,1.956168226592922,0.023853542561543952,0.005824040037637895,9.32660672688187,0,,0.0,none,P474,1
E0048354,N0048601,N0048486,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,488.77135009765624,488.634446847147,1.5500000000000114,1.5517103794155105,1.3000000000000114,1.3017103794155105,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048355,N0048602,N0048603,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.81703491210936,488.7320349121094,1.5500000000000114,1.703634033203116,1.3000000000000114,1.453634033203116,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048356,N0048603,N0048604,lateral,14.035668847618199,auto_block,provisional,s5c_flows,0.0,0.0,0.000142,3.6221,held,0.000142,0.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.7320349121094,488.66185656787127,1.703634033203116,1.7166529536131065,1.453634033203116,1.4666529536131065,0.01312429855788501,0.0037460483098205877,17.824024125573352,0,,0.0,none,P474,1
E0048357,N0048604,N0048486,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000259,3.6221,held,0.000259,0.031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.66185656787127,488.6048477966163,1.7166529536131065,1.5813094299462023,1.4666529536131065,1.3313094299462023,0.01762967785332713,0.004594194120399991,10.778939870456002,0,,0.0,none,P474,1
E0048358,N0048605,N0048606,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,488.7453186035156,488.70420899393343,1.5500000000000114,1.8484338283321904,1.3000000000000114,1.5984338283321904,0.35317744031886616,0.07027298734880413,0.1492298817894162,0,,0.0,none,P497,1
E0048359,N0048606,N0048607,lateral,12.806248474865697,auto_block,provisional,s5c_flows,7.2559,4.442,2.6e-05,3.6221,held,0.304214,0.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.70420899393343,488.6401777515591,1.8484338283321904,2.498005842190878,1.5984338283321904,2.248005842190878,0.2541020399719622,0.0878510946118943,0.8399675760361697,0,,0.0,none,P497,1
E0048360,N0048607,N0048608,lateral,6.082762530298219,auto_block,provisional,s5c_flows,7.2559,4.442,0.000133,3.6221,held,0.304321,0.016,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,488.6401777515591,488.59759841384704,2.498005842190878,2.692837377168587,2.248005842190878,2.442837377168587,0.2854819354290515,0.08119381658699934,0.3551166043224662,0,,0.0,none,P497,1
E0048361,N0048608,N0048609,lateral,27.94871133456619,auto_block,provisional,s5c_flows,9.4155,7.354,0.000184,3.6221,held,0.394906,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.59759841384704,488.4578548571742,2.692837377168587,2.2758792736851774,2.442837377168587,2.0258792736851774,0.27627390392378764,0.09910855706839963,1.6860508682159179,0,,0.0,none,P497,1
E0048362,N0048609,N0048610,lateral,16.458495287782842,auto_block,provisional,s5c_flows,11.5751,10.266,0.000417,3.6221,held,0.485673,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.4578548571742,488.3755623807353,2.2758792736851774,2.813890744264711,2.0258792736851774,2.563890744264711,0.29507060159031645,0.10911571077703983,0.9296360034444816,0,,0.0,none,P497,1
E0048363,N0048610,N0048611,lateral,28.319604517012593,auto_block,provisional,s5c_flows,11.5751,10.266,0.000554,3.6221,held,0.48581,0.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.3755623807353,488.2339643581502,2.813890744264711,3.0368181125529077,2.563890744264711,2.7868181125529077,0.29509698836800186,0.10913006124844929,1.5994517979569325,0,,0.0,none,P497,1
E0048364,N0048611,N0048492,lateral,12.0,auto_block,provisional,s5c_flows,12.6548,11.722,0.00079,3.6221,held,0.531313,0.0948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.2339643581502,488.1739643581502,3.0368181125529077,2.99098315161541,2.7868181125529077,2.74098315161541,0.3035806895986675,0.11378829078016081,0.6588034313526305,0,,0.0,none,P497,1
E0048365,N0048612,N0048496,main,29.0,auto_link,provisional,s5c_flows,2.9012,3.912,0.00325,3.6221,held,0.124874,0.3899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.743060569459,477.598060569459,3.898785133666024,4.119651832884756,3.648785133666024,3.869651832884756,0.18996006003158042,0.05854616023022727,2.5443945072084113,0,,0.0,none,P474,1
E0048366,N0048613,N0048504,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.000414,3.6221,held,0.000414,0.0497,7.211,0.0,W11a-XG03206,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,481.74720696074854,481.70394034544296,1.5885474337827077,1.645485924088291,1.3385474337827077,1.395485924088291,0.023254335115668278,0.005222656432254974,5.168285479574437,0,,0.0,none,P474,1
E0048367,N0048614,N0048615,lateral,18.788294228055936,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,480.67485482216733,480.48697187988677,1.5703539180670418,1.5748262158163584,1.3203539180670418,1.3248262158163584,0.1706728690038949,0.031791294945713394,1.834727680866017,0,,0.0,none,P474,1
E0048368,N0048615,N0048616,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.000157,3.6221,held,0.045424,0.0188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.48697187988677,480.4037552950013,1.5748262158163584,1.5747908475768213,1.3248262158163584,1.3247908475768213,0.13505670673901363,0.03728762523795934,2.053867764012037,0,,0.0,none,P474,1
E0048369,N0048616,N0048617,lateral,18.973665961010276,auto_block,provisional,s5c_flows,2.1596,2.912,0.000295,3.6221,held,0.09083,0.0354,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,480.4037552950013,480.28991329923525,1.5747908475768213,1.558475372639748,1.3247908475768213,1.308475372639748,0.18184726948003002,0.04864997137279156,1.7389745082290897,0,,0.0,none,P474,1
E0048370,N0048617,N0048618,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000453,3.6221,held,0.090988,0.0544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.28991329923525,480.23991329923524,1.558475372639748,1.5608374331866344,1.308475372639748,1.3108374331866344,0.17093859048575402,0.05077946592496571,0.9750090146002265,0,,0.0,none,P474,1
E0048371,N0048618,N0048619,lateral,21.93171219946131,auto_block,provisional,s5c_flows,2.1596,2.912,0.000537,3.6221,held,0.091071,0.0644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.23991329923524,480.1302547382379,1.5608374331866344,1.649713523480841,1.3108374331866344,1.399713523480841,0.17099082120209638,0.050800212761115154,2.1377085277908883,0,,0.0,none,P474,1
E0048372,N0048619,N0048496,lateral,21.93171219946131,auto_block,provisional,s5c_flows,2.1596,2.912,0.000719,3.6221,held,0.091254,0.0863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.1302547382379,480.0205961772406,1.649713523480841,1.6971162251031728,1.399713523480841,1.4471162251031728,0.17110586304425376,0.05084592041460659,2.136271254265264,0,,0.0,none,P474,1
E0048373,N0048620,N0048621,lateral,19.209372712298546,auto_link,provisional,s5c_flows,2.9012,3.912,0.000518,3.6221,held,0.122143,0.0622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.1991825180685,482.103135654507,2.2229061049783922,2.384687831821111,1.9729061049783922,2.134687831821111,0.18857208966647931,0.05796514127458566,1.6977921411269887,0,,0.0,none,P474,1
E0048374,N0048621,N0048622,lateral,45.790627287870876,auto_link,provisional,s5c_flows,2.9012,3.912,0.000678,3.6221,held,0.122303,0.0814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.103135654507,481.87418251806764,2.384687831821111,3.1039058608386085,2.134687831821111,2.8539058608386085,0.18865400324733925,0.057999368757220476,4.045379945974077,0,,0.0,none,P474,1
E0048375,N0048622,N0048623,lateral,49.999999999645496,auto_link,provisional,s5c_flows,2.9012,3.912,0.00106,3.6221,held,0.122684,0.1272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.87418251806764,481.6241825180694,3.1039058608386085,2.6425105971649714,2.8539058608386085,2.3925105971649714,0.1888487577587122,0.0580807781054751,4.4127022238195295,0,,0.0,none,P474,1
E0048376,N0048623,N0048624,lateral,52.48276884274025,auto_link,provisional,s5c_flows,2.9012,3.912,0.001476,3.6221,held,0.123101,0.1772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.6241825180694,481.3617686738557,2.6425105971649714,2.6197987089568073,2.3925105971649714,2.3697987089568073,0.1890614285300241,0.058169727172361824,4.6266063937349395,0,,0.0,none,P474,1
E0048377,N0048624,N0048504,lateral,23.345235059857504,auto_link,provisional,s5c_flows,2.9012,3.912,0.001914,3.6221,held,0.123538,0.2297,3.113,0.0,W11a-XG03207,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.3617686738557,481.2450424985564,2.6197987089568073,2.1043837709748345,2.3697987089568073,1.8543837709748345,0.18928375765120342,0.05826277223304813,2.0555765366545775,0,,0.0,none,P474,1
E0048378,N0048625,N0048626,main,10.816653826391969,auto_block,provisional,s5c_flows,11.6699,15.736,0.010917,3.6221,held,0.500151,1.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.2648331676915,480.2107498985595,9.534544273714744,9.532902445190473,9.284544273714744,9.282902445190473,0.2978301073366679,0.11062109524512029,0.6053033569551558,0,,0.0,none,P497,1
E0048379,N0048626,N0048627,main,15.059928172270883,auto_block,provisional,s5c_flows,11.6699,15.736,0.011007,3.6221,held,0.500241,1.3208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.2107498985595,480.13545025769815,9.532902445190473,9.320634947379972,9.282902445190473,9.070634947379972,0.29784708109754926,0.1106303838140277,0.8427102993464476,0,,0.0,none,P497,1
E0048380,N0048627,N0048628,main,28.835322186786517,auto_block,provisional,s5c_flows,11.6699,15.736,0.011132,3.6221,held,0.500366,1.3359,18.212,0.0,W11a-XG03208,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.13545025769815,479.9912736467642,9.320634947379972,9.479307407923272,9.070634947379972,9.229307407923272,0.2978706521326371,0.110643283203359,1.613414076453259,0,,0.0,none,P497,1
E0048381,N0048628,N0048629,main,15.000000000007052,auto_block,provisional,s5c_flows,11.6699,15.736,0.011373,3.6221,held,0.500607,1.3647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.9912736467642,479.9162736467642,9.479307407923272,10.872544712610818,9.229307407923272,10.622544712610818,0.2979160851712657,0.11066814863054916,0.8391624770995422,0,,0.0,none,P497,1
E0048382,N0048629,N0048492,main,33.05544772288568,auto_block,provisional,s5c_flows,11.6699,15.736,0.011498,3.6221,held,0.500732,1.3797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.9162736467642,479.7509964081498,10.872544712610818,11.41395110161585,10.622544712610818,11.16395110161585,0.29793964384772753,0.11068104325403164,1.8491132015863265,0,,0.0,none,P497,1
E0048383,N0048630,N0048631,sub main,33.51501424405158,auto_link,provisional,s5c_flows,140.0998,168.61,0.03721,3.3615,merrimack,5.487892,4.4652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.6696777922722,487.5021027210519,7.501708926477818,5.789401185198074,7.251708926477818,5.539401185198074,0.6125282362835277,0.3582363552774538,0.9119311366335693,0,,0.0,none,P491,1
E0048384,N0048631,N0048632,sub main,6.484985755768515,auto_link,provisional,s5c_flows,141.1796,170.066,0.03749,3.3583,merrimack,5.525081,4.4988,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,487.5021027210519,487.4599503136394,5.789401185198074,5.6574202918293395,5.539401185198074,5.4074202918293395,0.6750236128739578,0.33527350810334644,0.16011750384450152,0,,0.0,none,P491,1
E0048385,N0048632,N0048633,sub main,13.73876266038817,auto_link,provisional,s5c_flows,141.1796,170.066,0.037544,3.3583,merrimack,5.525135,4.5052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.4599503136394,487.3912565003375,5.6574202918293395,6.274240325834398,5.4074202918293395,6.024240325834398,0.6136831163354874,0.35952569175427007,0.37312315033278187,0,,0.0,none,P491,1
E0048386,N0048633,N0048519,sub main,12.727922061357855,auto_link,provisional,s5c_flows,141.1796,170.066,0.037658,3.3583,merrimack,5.525249,4.519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.3912565003375,487.3276168900307,6.274240325834398,6.625752250594303,6.024240325834398,6.375752250594303,0.6136866414320825,0.35952963367537005,0.34566832652726265,0,,0.0,none,P491,1
E0048387,N0048634,N0048635,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.1682922363281,490.1160907037836,1.5500000000000114,1.725980829419541,1.3000000000000114,1.475980829419541,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048388,N0048635,N0048636,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,8.7e-05,3.6221,held,8.7e-05,0.0104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.1160907037836,490.0199137834752,1.725980829419541,1.7630757184779213,1.475980829419541,1.5130757184779213,0.010152533874531945,0.0032063783414495173,31.577312454519532,0,,0.0,none,P491,1
E0048389,N0048636,N0048637,lateral,38.3275357934736,auto_block,provisional,s5c_flows,0.0,0.0,0.000247,3.6221,held,0.000247,0.0297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.0199137834752,489.82827610450784,1.7630757184779213,2.227265887679664,1.5130757184779213,1.977265887679664,0.017235910120521752,0.004518639100127425,37.061707722877294,0,,0.0,none,P491,1
E0048390,N0048637,N0048638,lateral,11.996773635754517,auto_block,provisional,s5c_flows,0.0,0.0,0.000567,3.6221,held,0.000567,0.068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.82827610450784,489.76829223632905,2.227265887679664,2.345965576170954,1.977265887679664,2.095965576170954,0.02521976716909954,0.006102838943355365,7.928155161858865,0,,0.0,none,P491,1
E0048391,N0048638,N0048639,lateral,13.498323932209408,auto_block,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.76829223632905,489.700800616668,2.345965576170954,2.8459828305976203,2.095965576170954,2.5959828305976203,0.02707650925836869,0.006486735279580463,8.308754403682597,0,,0.0,none,P491,1
E0048392,N0048639,N0048519,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000779,3.6221,held,0.000779,0.0935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.700800616668,489.6194065136875,2.8459828305976203,4.333962626937478,2.5959828305976203,4.083962626937478,0.028952163865601174,0.006880331436239923,9.371101858262714,0,,0.0,none,P491,1
E0048393,N0048640,N0048641,lateral,9.772141306751408,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.421435546875,486.37257484034126,1.5500000000000114,1.564925159658742,1.3000000000000114,1.314925159658742,0.0,0.0,0.0,0,,0.0,none,P485,1
E0048394,N0048641,N0048537,lateral,32.470523866868646,auto_road,derived,s5c_flows,1.0798,1.456,8.1e-05,3.6221,held,0.045349,0.0098,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,486.37257484034126,486.1452811732732,1.564925159658742,1.5560738071955598,1.314925159658742,1.3060738071955598,0.15135276578497997,0.03450291205401049,3.5755897487196733,0,,0.0,none,P485,1
E0048395,N0048642,N0048643,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.22,0.0,W11a-XG03209,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,484.4530380357461,484.40694031345964,1.55306547987891,1.6781426943528572,1.30306547987891,1.4281426943528572,0.0,0.0,0.0,0,,0.0,none,P485,1
E0048396,N0048643,N0048644,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,7.7e-05,3.6221,held,7.7e-05,0.0092,17.0,0.0,W11a-XG03210,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.40694031345964,484.32194031345966,1.6781426943528572,2.0425006045090868,1.4281426943528572,1.7925006045090868,0.009498709678837423,0.0030897652676098175,29.828612823548408,0,,0.0,none,P485,1
E0048397,N0048644,N0048645,lateral,23.780455542728433,auto_block,provisional,s5c_flows,0.0,0.0,0.000218,3.6221,held,0.000218,0.0262,22.195,0.0,W11a-XG03211,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.32194031345966,484.20303803574603,2.0425006045090868,2.700251759175842,1.7925006045090868,2.450251759175842,0.01623184283822347,0.004327212952969367,24.417494037018347,0,,0.0,none,P485,1
E0048398,N0048645,N0048646,lateral,4.999999999957834,auto_block,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,484.20303803574603,484.16303803574635,2.700251759175842,3.3113577162067713,2.450251759175842,3.0613577162067713,0.02559776207278655,0.0049221747927329085,3.2554929253453664,0,,0.0,none,P485,1
E0048399,N0048646,N0048537,lateral,44.69719329298827,auto_block,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.16303803574635,483.93955206928143,3.3113577162067713,3.761802911187317,3.0613577162067713,3.511802911187317,0.02293575890970873,0.0056385184650346865,32.47999006627442,0,,0.0,none,P485,1
E0048400,N0048647,N0048530,lateral,10.000000000106347,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.25,0.5,cover_min,minimum,tractive,1.0,485.79048744439,485.16548744438336,1.5503023505318652,1.5503633856947658,1.3003023505318652,1.3003633856947658,0.0,0.0,0.0,0,,0.0,none,P489,0
E0048401,N0048648,N0048649,main,30.000000000012683,auto_link,provisional,s5c_flows,11.5394,15.56,0.007267,3.6221,held,0.49103,0.8721,30.0,0.0,W11a-XG03212,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.445890552165,476.2958905521649,7.216066234944378,5.850746410725719,6.966066234944378,5.600746410725719,0.2960984331410714,0.10967532865890581,1.6886276455302762,0,,0.0,none,P487,1
E0048402,N0048649,N0048650,main,10.000000000004228,auto_link,provisional,s5c_flows,11.5394,15.56,0.007517,3.6221,held,0.49128,0.9021,10.0,0.0,W11a-XG03213,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.2958905521649,476.2458905521649,5.850746410725719,6.136036938069481,5.600746410725719,5.886036938069481,0.29614620317574575,0.10970136925184629,0.5627850868235851,0,,0.0,none,P487,1
E0048403,N0048650,N0048651,main,40.00000000001691,auto_link,provisional,s5c_flows,11.5394,15.56,0.007601,3.6221,held,0.491363,0.9121,21.538,0.0,W11a-XG03214,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.2458905521649,476.0458905521648,6.136036938069481,12.030525463460208,5.886036938069481,11.780525463460208,0.2961620589739315,0.10971001324688548,2.251019826701128,0,,0.0,none,P487,1
E0048404,N0048651,N0048652,main,14.999999999835318,auto_link,provisional,s5c_flows,11.5394,15.56,0.007934,3.6221,held,0.491696,0.9521,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,486.50604120493466,486.43104120493547,1.570374810690339,2.944935357564532,1.320374810690339,2.694935357564532,0.2962256539021296,0.10974468594981238,0.8439512132188697,0,,0.0,none,P487,1
E0048405,N0048652,N0048653,main,35.00000000023063,auto_link,provisional,s5c_flows,11.5394,15.56,0.008059,3.6221,held,0.491821,0.9671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.43104120493547,486.2560412049343,2.944935357564532,4.322602593893805,2.694935357564532,4.072602593893805,0.29624951790167153,0.10975769816321504,1.9690608695970666,0,,0.0,none,P474,1
E0048406,N0048653,N0048654,main,29.20707268710237,auto_link,provisional,s5c_flows,11.5394,15.56,0.008351,3.6221,held,0.492113,1.0021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.2560412049343,486.11000584149883,4.322602593893805,9.005808367485542,4.072602593893805,8.755808367485542,0.2963052472668986,0.10978808817894928,1.6428482089841818,0,,0.0,none,P474,1
E0048407,N0048654,N0048655,main,8.246211251235321,auto_link,provisional,s5c_flows,11.5394,15.56,0.008594,3.6221,held,0.492356,1.0313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.11000584149883,486.0687747852427,9.005808367485542,10.636394892491694,8.755808367485542,10.386394892491694,0.29635160671625715,0.10981337154937829,0.4637628110410238,0,,0.0,none,P474,1
E0048408,N0048655,N0048656,main,17.4928556845359,auto_link,provisional,s5c_flows,11.5394,15.56,0.008663,3.6221,held,0.492425,1.0395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.0687747852427,485.98131050682,10.636394892491694,11.925336221695602,10.386394892491694,11.675336221695602,0.2963647675202634,0.10982054962772489,0.9837457980639717,0,,0.0,none,P474,1
E0048409,N0048656,N0048657,main,10.053860376986977,auto_link,provisional,s5c_flows,11.5394,15.56,0.008809,3.6221,held,0.492571,1.057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.98131050682,485.93104120493507,11.925336221695602,12.587788140768055,11.675336221695602,12.337788140768055,0.2963926106607932,0.10983573634894575,0.5653458743214714,1,recovers_500m,61.03,none,P474,1
E0048410,N0048657,N0048658,main,15.000000000005322,auto_link,provisional,s5c_flows,11.5394,15.56,0.008892,3.6221,held,0.492655,1.0671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.93104120493507,485.856041204935,12.587788140768055,12.44177983998685,12.337788140768055,12.19177983998685,0.2964086273206892,0.10984447288308294,0.8434302410827258,1,recovers_500m,61.03,none,P474,1
E0048411,N0048658,N0048522,main,35.97891770167622,auto_link,provisional,s5c_flows,11.5394,15.56,0.009017,3.6221,held,0.49278,1.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.856041204935,485.67614661642665,12.44177983998685,10.012360463651476,12.19177983998685,9.762360463651476,0.2964324580118585,0.1098574722836321,2.022884512657794,1,recovers_500m,61.03,none,P474,1
E0048412,N0048659,N0048660,trunk main,31.376005557745113,main_pipe,drafted,s5c_flows,61.0443,78.18,0.042125,3.6221,held,2.601259,5.055,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,483.8154802074684,483.6429121769008,9.928111101125353,10.46780559653672,9.678111101125353,10.21780559653672,0.5111199545918853,0.238464338854187,1.0231129136407244,0,,0.0,none,P482,1
E0048413,N0048660,N0048661,trunk main,8.886983515090082,main_pipe,drafted,s5c_flows,61.0443,78.18,0.042386,3.6221,held,2.60152,5.0863,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,483.6429121769008,483.5940337675678,10.46780559653672,10.688253830088456,10.21780559653672,10.438253830088456,0.5111351467853719,0.23847623860630224,0.2897793134549654,0,,0.0,none,P482,1
E0048414,N0048661,N0048662,trunk main,13.152817589202648,main_pipe,drafted,s5c_flows,61.0443,78.18,0.04246,3.6221,held,2.601594,5.0952,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,483.5940337675678,483.5216932708272,10.688253830088456,11.15671249089155,10.438253830088456,10.90671249089155,0.5111394539397418,0.2384796123860859,0.42887244331671937,0,,0.0,none,P482,1
E0048415,N0048662,N0048551,trunk main,10.949653272214539,main_pipe,drafted,s5c_flows,61.0443,78.18,0.04257,3.6221,held,2.601704,5.1084,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,483.5216932708272,483.46147017783,11.15671249089155,11.51701492959188,10.90671249089155,11.26701492959188,0.5111458562943884,0.23848462738552895,0.35702964028034745,0,,0.0,none,P482,1
E0048416,N0048663,N0048664,trunk main,42.89546724247151,main_pipe,drafted,s5c_flows,62.6273,84.448,0.020685,3.6221,held,2.646182,2.4822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.5805534454867,510.36607610927433,8.302625265450786,7.855725648538169,8.052625265450786,7.605725648538169,0.4965698099422355,0.24635392746397106,1.4397259755367666,0,,0.0,none,P491,1
E0048417,N0048664,N0048665,trunk main,21.42482220435874,main_pipe,drafted,s5c_flows,62.6273,84.448,0.021043,3.6221,held,2.64654,2.5251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.36607610927433,510.25895199825254,7.855725648538169,7.687459134559958,7.605725648538169,7.437459134559958,0.49658964355548113,0.24637056669376484,0.7190652779546964,0,,0.0,none,P491,1
E0048418,N0048665,N0048666,trunk main,20.21061349640191,main_pipe,drafted,s5c_flows,62.6273,84.448,0.021221,3.6221,held,2.646718,2.5465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.25895199825254,510.15789893077056,7.687459134559958,7.567564936416943,7.437459134559958,7.317564936416943,0.49659950419839055,0.24637883946291556,0.6783002307203206,0,,0.0,none,P491,1
E0048419,N0048666,N0048667,trunk main,31.878727566395526,main_pipe,drafted,s5c_flows,62.6273,84.448,0.02139,3.6221,held,2.646887,2.5668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.15789893077056,509.9985052929386,7.567564936416943,7.325347246123897,7.317564936416943,7.075347246123897,0.49660886580082747,0.2463866937201626,1.069880468706096,0,,0.0,none,P491,1
E0048420,N0048667,N0048668,trunk main,15.469245701579856,main_pipe,drafted,s5c_flows,62.6273,84.448,0.021655,3.6221,held,2.647153,2.5986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,509.9985052929386,509.9211590644307,7.325347246123897,7.185042107444303,7.075347246123897,6.935042107444303,0.4966235997061333,0.2463990555966981,0.5191472210453907,0,,0.0,none,P491,1
E0048421,N0048668,N0048669,trunk main,53.12090513937337,main_pipe,drafted,s5c_flows,62.6273,84.448,0.021784,3.6221,held,2.647281,2.6141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,509.9211590644307,509.65555453873384,7.185042107444303,6.617699855797412,6.935042107444303,6.367699855797412,0.4966306893027571,0.24640500397470771,1.782709844678624,0,,0.0,none,P491,1
E0048422,N0048669,N0048670,trunk main,80.00000000014518,main_pipe,drafted,s5c_flows,62.6273,84.448,0.022227,3.6221,held,2.647724,2.6672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,509.65555453873384,509.2555545387331,6.617699855797412,6.733642238610628,6.367699855797412,6.483642238610628,0.49665522393298855,0.24642558996554859,2.6846256096475765,0,,0.0,none,P491,1
E0048423,N0048670,N0048671,trunk main,79.9999999999268,main_pipe,drafted,s5c_flows,62.6273,84.448,0.022894,3.6221,held,2.648391,2.7472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,509.2555545387331,508.8555545387335,6.733642238610628,6.251256984704014,6.483642238610628,6.001256984704014,0.4966921584231135,0.24645658227642503,2.684425978386992,0,,0.0,none,P491,1
E0048424,N0048671,N0048672,trunk main,79.99999999998127,main_pipe,drafted,s5c_flows,62.6273,84.448,0.02356,3.6221,held,2.649057,2.8272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.8555545387335,508.45555453873357,6.251256984704014,5.6438106956414344,6.001256984704014,5.3938106956414344,0.4967290304521867,0.2464875247068818,2.6842267143501752,0,,0.0,none,P491,1
E0048425,N0048672,N0048673,trunk main,5.00000000003972,main_pipe,drafted,s5c_flows,62.6273,84.448,0.024227,3.6221,held,2.649724,2.9072,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,508.45555453873357,508.41555453873326,5.6438106956414344,5.608127101891739,5.3938106956414344,5.358127101891739,0.587049401661534,0.2191218379478848,0.1419528460435116,0,,0.0,none,P491,1
E0048426,N0048673,N0048674,trunk main,88.54408194029789,main_pipe,drafted,s5c_flows,62.6273,84.448,0.024269,3.6221,held,2.649766,2.9122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.41555453873326,507.97283412903175,5.608127101891739,5.720342140499497,5.358127101891739,5.470342140499497,0.49676827532885837,0.24652046117319876,2.9706701741934607,0,,0.0,none,P491,1
E0048427,N0048674,N0048675,trunk main,60.000000000005905,main_pipe,drafted,s5c_flows,62.6273,84.448,0.025006,3.6221,held,2.650504,3.0008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.97283412903175,507.67283412903174,5.720342140499497,5.765581398312008,5.470342140499497,5.515581398312008,0.4968091169089136,0.2465547407246637,2.012845509402037,0,,0.0,none,P491,1
E0048428,N0048675,N0048676,trunk main,60.000000000005905,main_pipe,drafted,s5c_flows,62.6273,84.448,0.025506,3.6221,held,2.651004,3.0608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.67283412903174,507.37283412903173,5.765581398312008,5.92941196471827,5.515581398312008,5.67941196471827,0.49683678242113266,0.24657796297474038,2.012733427519202,0,,0.0,none,P491,1
E0048429,N0048676,N0048677,trunk main,11.455918059693744,main_pipe,drafted,s5c_flows,62.6273,84.448,0.026006,3.6221,held,2.651504,3.1208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.37283412903173,507.31555453873324,5.92941196471827,5.909909328454262,5.67941196471827,5.659909328454262,0.4968644439485797,0.24660118330442055,0.3842737591449024,0,,0.0,none,P491,1
E0048430,N0048677,N0048678,trunk main,49.99999999996855,main_pipe,drafted,s5c_flows,62.6273,84.448,0.026102,3.6221,held,2.651599,3.1322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.31555453873324,507.0655545387334,5.909909328454262,5.529294094079091,5.659909328454262,5.279294094079091,0.496869699188421,0.24660559495000706,1.6771667394770953,0,,0.0,none,P491,1
E0048431,N0048678,N0048679,trunk main,49.99999999996855,main_pipe,drafted,s5c_flows,62.6273,84.448,0.026519,3.6221,held,2.652016,3.1822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.0655545387334,506.8155545387336,5.529294094079091,5.452145656578921,5.279294094079091,5.202145656578921,0.4968927652246416,0.2466249589325375,1.6770888844720153,0,,0.0,none,P491,1
E0048432,N0048679,N0048680,trunk main,18.82853869603164,main_pipe,drafted,s5c_flows,62.6273,84.448,0.026935,3.6221,held,2.652432,3.2322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.8155545387336,506.72141184525344,5.452145656578921,5.277916768027808,5.202145656578921,5.027916768027808,0.4969157731867385,0.24664427514853343,0.631513417766407,0,,0.0,none,P491,1
E0048433,N0048680,N0048681,trunk main,70.00000000004609,main_pipe,drafted,s5c_flows,62.6273,84.448,0.027092,3.6221,held,2.652589,3.251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.72141184525344,506.3714118452532,5.277916768027808,4.926317646934308,5.027916768027808,4.676317646934308,0.49692445576379163,0.246651564817503,2.347774703247849,0,,0.0,none,P491,1
E0048434,N0048681,N0048682,trunk main,69.99999999988623,main_pipe,drafted,s5c_flows,62.6273,84.448,0.027675,3.6221,held,2.653173,3.321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.3714118452532,506.02141184525374,4.926317646934308,4.238536885215012,4.676317646934308,3.9885368852150123,0.4969567492933332,0.24667867886848976,2.3476221387952916,0,,0.0,none,P491,1
E0048435,N0048682,N0048683,trunk main,18.070910040930226,main_pipe,drafted,s5c_flows,62.6273,84.448,0.028259,3.6221,held,2.653756,3.391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.02141184525374,505.9310572950491,4.238536885215012,4.091617265497803,3.9885368852150123,3.8416172654978027,0.49698898211106546,0.24670574388161676,0.6060131006047065,0,,0.0,none,P491,1
E0048436,N0048683,N0048684,trunk main,58.100551263211734,main_pipe,drafted,s5c_flows,62.6273,84.448,0.028409,3.6221,held,2.653907,3.4091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.9310572950491,505.640554538733,4.091617265497803,3.5711153831420006,3.8416172654978027,3.3211153831420006,0.49699732969489324,0.24671275343427007,1.9483857622494563,0,,0.0,none,P491,1
E0048437,N0048684,N0048685,trunk main,80.0000000000212,main_pipe,drafted,s5c_flows,62.6273,84.448,0.028894,3.6221,held,2.654391,3.4672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.640554538733,505.2405545387329,3.5711153831420006,3.7228548850952166,3.3211153831420006,3.4728548850952166,0.4970240837440976,0.24673521996119024,2.682633250464738,0,,0.0,none,P491,1
E0048438,N0048685,N0048686,trunk main,79.99997806573278,main_pipe,drafted,s5c_flows,62.6273,84.448,0.02956,3.6221,held,2.655057,3.5472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.2405545387329,504.84055464840424,3.7228548850952166,3.326407021517639,3.4728548850952166,3.076407021517639,0.4970608921097681,0.24676613170940837,2.682433860573701,0,,0.0,none,P491,1
E0048439,N0048686,N0048687,trunk main,79.99982134553272,main_pipe,drafted,s5c_flows,62.6273,84.448,0.030227,3.6221,held,2.655724,3.6272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.84055464840424,504.4405555416766,3.326407021517639,2.988887817698412,3.076407021517639,2.738887817698412,0.4970977486757396,0.24679708646515525,2.6822297210374604,0,,0.0,none,P491,1
E0048440,N0048687,N0048688,trunk main,79.99973364663106,main_pipe,drafted,s5c_flows,62.6273,84.448,0.030894,3.6221,held,2.656391,3.7072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.4405555416766,504.04055687344345,2.988887817698412,2.7969675406190504,2.738887817698412,2.5469675406190504,0.497134598171897,0.24682803781321533,2.6820279638824998,0,,0.0,none,P491,1
E0048441,N0048688,N0048558,trunk main,3.426149782610481,main_pipe,drafted,s5c_flows,62.6273,84.448,0.03156,3.6221,held,2.657057,3.7872,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,504.04055687344345,503.9994430760521,2.7969675406190504,2.7970962305885223,2.5469675406190504,2.5470962305885223,0.6780285272841543,0.1984666538730971,0.08421842751302161,0,,0.0,none,P491,1
E0048442,N0048689,N0048690,main,7.42050226615349,auto_road,derived,s5c_flows,33.4726,32.81,0.010182,3.6221,held,1.413438,1.2218,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,489.3434996319028,489.3026868694389,6.350622682550352,6.398454487982974,6.100622682550352,6.148454487982974,0.42541874189140577,0.17691063063048112,0.2907136559601661,0,,0.0,none,P482,1
E0048443,N0048690,N0048691,main,27.200461980613717,auto_road,derived,s5c_flows,33.4726,32.81,0.010244,3.6221,held,1.4135,1.2292,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.3026868694389,489.1530843285455,6.398454487982974,6.6059793921576215,6.148454487982974,6.3559793921576215,0.42542443587330553,0.1769143755165345,1.0656205774349006,0,,0.0,none,P482,1
E0048444,N0048691,N0048692,main,12.296374451725049,auto_road,derived,s5c_flows,35.6322,35.722,0.01047,3.6221,held,1.504261,1.2564,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.1530843285455,489.085454269061,6.6059793921576215,6.795618728985858,6.3559793921576215,6.545618728985858,0.433569256678608,0.18231532605921935,0.47268013365470946,0,,0.0,none,P482,1
E0048445,N0048692,N0048693,main,13.082661301459982,auto_road,derived,s5c_flows,39.3402,40.722,0.010573,3.6221,held,1.659814,1.2687,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.085454269061,489.01349963190296,6.795618728985858,6.847675905206415,6.545618728985858,6.597675905206415,0.44672068652001945,0.1912253875038235,0.48809997298963576,0,,0.0,none,P482,1
E0048446,N0048693,N0048694,main,4.307953111027723,auto_road,derived,s5c_flows,40.42,42.178,0.010682,3.6221,held,1.705191,1.2818,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,489.01349963190296,488.9725740773482,6.847675905206415,6.862325824995537,6.597675905206415,6.612325824995537,0.5459199211130575,0.16949178495642142,0.1315196895008699,0,,0.0,none,P482,1
E0048447,N0048694,N0048695,main,11.499160324949147,auto_road,derived,s5c_flows,40.42,42.178,0.010718,3.6221,held,1.705227,1.2861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.9725740773482,488.9150782757235,6.862325824995537,6.820303804354637,6.612325824995537,6.570303804354637,0.4354728002821205,0.1983607760855735,0.4401025091769769,0,,0.0,none,P482,1
E0048448,N0048695,N0048696,main,21.083273194451408,auto_road,derived,s5c_flows,44.0628,47.09,0.010813,3.6221,held,1.858037,1.2976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.9150782757235,488.80966190975124,6.820303804354637,6.567443803139383,6.570303804354637,6.317443803139383,0.4468868843878602,0.20685460276373052,0.7863016321356503,0,,0.0,none,P482,1
E0048449,N0048696,N0048697,main,4.457886932093041,auto_road,derived,s5c_flows,45.1425,48.546,0.010989,3.6221,held,1.90348,1.3187,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,488.80966190975124,488.7695409273624,6.567443803139383,6.453145840215711,6.317443803139383,6.203145840215711,0.5539116896280032,0.18110584025950055,0.1341335034557246,0,,0.0,none,P482,1
E0048450,N0048697,N0048551,main,10.763742861376159,auto_road,derived,s5c_flows,46.6258,50.546,0.011026,3.6221,held,1.965697,1.3232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.7695409273624,488.7157222130555,6.453145840215711,6.262762894366347,6.203145840215711,6.012762894366347,0.45451379907440936,0.21264644284281758,0.39469805916035583,0,,0.0,none,P482,1
E0048451,N0048698,N0048699,main,32.55764119219941,auto_block,provisional,s5c_flows,190.0159,255.138,0.025198,3.2398,merrimack,7.150257,3.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.56827131901724,497.4054831130562,9.565029462232758,9.26334012913128,9.315029462232758,9.01334012913128,0.6586030155876311,0.4132689733970919,0.823906572488391,0,,0.0,none,P491,1
E0048452,N0048699,N0048558,main,27.3359057375123,auto_block,provisional,s5c_flows,192.1754,258.05,0.025469,3.2353,merrimack,7.221659,3.0563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.4054831130562,497.26880358436864,9.26334012913128,9.527735722271984,9.01334012913128,9.277735722271984,0.660364836209153,0.4155365547911922,0.689919274887374,0,,0.0,none,P491,1
E0048453,N0048700,N0048701,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,498.8214531224729,498.69020907498884,1.5501899439333329,1.677985505089282,1.3001899439333329,1.427985505089282,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048454,N0048701,N0048702,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.0,0.0,0.000219,3.6221,held,0.000219,0.0262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.69020907498884,498.64748905626226,1.677985505089282,1.680208697643991,1.427985505089282,1.430208697643991,0.016267816452604642,0.004334040722363347,8.753483470681719,0,,0.0,none,P491,1
E0048455,N0048702,N0048703,lateral,6.082762530298219,auto_block,provisional,s5c_flows,0.0,0.0,0.00029,3.6221,held,0.00029,0.0348,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,498.64748905626226,498.6049097185502,1.680208697643991,1.569040476762325,1.430208697643991,1.319040476762325,0.020729056657639116,0.00444670727334498,4.8906892956756804,0,,0.0,none,P491,1
E0048456,N0048703,N0048704,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000341,3.6221,held,0.000341,0.0409,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,498.59977771543583,498.5447777154358,1.5741724798766654,1.5561133978454222,1.3241724798766654,1.3061133978454222,0.020684640425852916,0.0049614507594498425,8.057508529776355,0,,0.0,none,P491,1
E0048457,N0048704,N0048705,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000424,3.6221,held,0.000424,0.0509,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.5447777154358,498.4940702209207,1.5561133978454222,1.7249849548605312,1.3061133978454222,1.4749849548605312,0.022851956050647056,0.005368688756794887,6.724110353952125,0,,0.0,none,P491,1
E0048458,N0048705,N0048706,lateral,6.082762530298219,auto_block,provisional,s5c_flows,0.0,0.0,0.000501,3.6221,held,0.000501,0.0601,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,498.4940702209207,498.45149088320863,1.7249849548605312,1.7616438824163652,1.4749849548605312,1.5116438824163652,0.02663733785032621,0.005417622990267129,3.805912440447903,0,,0.0,none,P491,1
E0048459,N0048706,N0048707,lateral,8.822117239944292,auto_block,provisional,s5c_flows,0.0,0.0,0.000551,3.6221,held,0.000551,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.45149088320863,498.4073802970089,1.7616438824163652,1.958647535022351,1.5116438824163652,1.708647535022351,0.024903415527553374,0.00603800386393441,5.904221738970851,0,,0.0,none,P491,1
E0048460,N0048707,N0048708,lateral,20.000000000028212,auto_block,provisional,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,3.2,0.5,ground,minimum,tractive,1.0,498.4073802970089,497.767380297008,1.958647535022351,1.5583948494763717,1.708647535022351,1.3083948494763717,0.047395957383775916,0.004274681165402,7.032948625443457,0,,0.0,none,P491,1
E0048461,N0048708,N0048709,lateral,40.000000000056424,auto_block,provisional,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.767380297008,497.56738029700773,1.5583948494763717,1.8450647713516446,1.3083948494763717,1.5950647713516446,0.029158194897862717,0.0069239178669640855,22.863783886583235,0,,0.0,none,P491,1
E0048462,N0048709,N0048710,lateral,39.99999999992262,auto_block,provisional,s5c_flows,1.0798,1.456,0.001125,3.6221,held,0.046392,0.135,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,497.56738029700773,497.30738029700825,1.8450647713516446,1.555504224476124,1.5950647713516446,1.305504224476124,0.14875002693130004,0.03544420419966668,4.481791905646349,0,,0.0,none,P491,1
E0048463,N0048710,N0048564,lateral,16.461560866975052,auto_block,provisional,s5c_flows,1.0798,1.456,0.001458,3.6221,held,0.046726,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.30738029700825,497.22507249267335,1.555504224476124,1.5802558764672767,1.305504224476124,1.3302558764672767,0.13637304757144036,0.037755505243407844,2.011829702927125,0,,0.0,none,P491,1
E0048464,N0048711,N0048712,main,8.48528137423857,auto_block,provisional,s5c_flows,24.6902,38.752,0.008107,3.6221,held,1.043185,0.9728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.4796285823098,495.4372021754386,2.921463946987103,2.9220812718270395,2.671463946987103,2.6720812718270395,0.3747941291256829,0.1564946427548189,0.37733076707262264,0,,0.0,none,P491,1
E0048465,N0048712,N0048713,main,20.396078054371138,auto_block,provisional,s5c_flows,24.6902,38.752,0.008178,3.6221,held,1.043256,0.9813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.4372021754386,495.3352217851667,2.9220812718270395,3.036665421864541,2.6720812718270395,2.786665421864541,0.37480199717419044,0.15649973084448682,0.9069712456242148,0,,0.0,none,P491,1
E0048466,N0048713,N0048714,main,17.69180601295413,auto_block,provisional,s5c_flows,24.6902,38.752,0.008348,3.6221,held,1.043426,1.0017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.3352217851667,495.24676275510194,3.036665421864541,3.3025841687261845,2.786665421864541,3.0525841687261845,0.3748208345738889,0.15651191291117766,0.7866783442933419,0,,0.0,none,P491,1
E0048467,N0048714,N0048715,main,12.206555615733702,auto_block,provisional,s5c_flows,24.6902,38.752,0.008495,3.6221,held,1.043573,1.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.24676275510194,495.1857299770233,3.3025841687261845,3.5327758823517,3.0525841687261845,3.2827758823517,0.3748371215764992,0.15652244603896642,0.5427493219986266,0,,0.0,none,P491,1
