EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048468,N0048715,N0048564,main,20.248456731316587,auto_block,provisional,s5c_flows,24.6902,38.752,0.008597,3.6221,held,1.043675,1.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.1857299770233,495.0844876933667,3.5327758823517,3.7208406757739,3.2827758823517,3.4708406757739,0.3748484217769419,0.15652975431651223,0.9002953173859023,0,,0.0,none,P491,1
E0048469,N0048716,N0048717,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,481.87737342826324,481.33598170316947,1.5593331147055096,1.564805650346159,1.3093331147055096,1.314805650346159,0.2493616860436515,0.024654703729218325,1.1672636023640384,0,,0.0,none,P474,1
E0048470,N0048717,N0048718,lateral,5.656854249492381,auto_block,provisional,s5c_flows,1.0798,1.456,0.000146,3.6221,held,0.045413,0.0175,0.0,0.0,,200,PVC-U,13.1,0.5,ground,minimum,tractive,1.0,481.33598170316947,480.594933796486,1.564805650346159,1.550146769920275,1.314805650346159,1.300146769920275,0.4013712155019339,0.017965189570752632,0.23489702429284462,0,,0.0,none,P474,1
E0048471,N0048718,N0048578,lateral,18.442031908753002,auto_block,provisional,s5c_flows,1.0798,1.456,0.000193,3.6221,held,0.04546,0.0231,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,480.51876630869964,479.9101792557108,1.6263142577066105,1.6272963302267272,1.3763142577066105,1.3772963302267272,0.25497806238479237,0.024358848494922453,1.2054652686761846,0,,0.0,none,P474,1
E0048472,N0048719,N0048720,lateral,23.08679276123039,auto_block,provisional,s5c_flows,3.2393,4.368,0.001521,3.6221,held,0.137323,0.1825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.2589326484847,477.14349868467855,4.292275847609062,4.738093112196452,4.042275847609062,4.488093112196452,0.19603017324053418,0.06111357076496424,1.9628604770027156,0,,0.0,none,P474,1
E0048473,N0048720,N0048721,lateral,16.91320723862985,auto_block,provisional,s5c_flows,3.2393,4.368,0.001714,3.6221,held,0.137515,0.2056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.14349868467855,477.0589326484854,4.738093112196452,4.832516326123994,4.488093112196452,4.582516326123994,0.1961207063066287,0.06115218769176298,1.4373127275494113,0,,0.0,none,P474,1
E0048474,N0048721,N0048722,lateral,10.000000000000018,auto_block,provisional,s5c_flows,3.2393,4.368,0.001855,3.6221,held,0.137656,0.2225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.0589326484854,477.00893264848537,4.832516326123994,5.78653854292088,4.582516326123994,5.53653854292088,0.19618713498608706,0.06118052895693801,0.8495290309351141,0,,0.0,none,P474,1
E0048475,N0048722,N0048723,lateral,10.140807388667941,auto_block,provisional,s5c_flows,3.2393,4.368,0.001938,3.6221,held,0.137739,0.2325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.00893264848537,476.95822861154204,5.78653854292088,4.708427882598585,5.53653854292088,4.458427882598585,0.19622621604270382,0.06119720498068795,0.8613194500016114,0,,0.0,none,P474,1
E0048476,N0048723,N0048578,lateral,16.240244813548085,auto_block,provisional,s5c_flows,3.2393,4.368,0.002022,3.6221,held,0.137824,0.2427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.95822861154204,476.8770273874743,4.708427882598585,4.6604481984632,4.458427882598585,4.4104481984632,0.1962662216664616,0.061214277364516484,1.3791000030175895,0,,0.0,none,P474,1
E0048477,N0048724,N0048581,main,5.0990195135927845,auto_block,provisional,s5c_flows,8.6382,11.648,0.003613,3.6221,held,0.36575,0.4335,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,492.82925253896667,492.7884603828579,1.9695755860333293,1.9324258476108298,1.7195755860333293,1.6824258476108298,0.31720143874593365,0.08563710190921145,0.26791700219225184,0,,0.0,none,P491,1
E0048478,N0048725,N0048589,lateral,15.944388649683855,auto_link,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,484.7234265310847,484.6437045878363,1.5502856271183987,1.7957485371637176,1.3002856271183987,1.5457485371637176,0.19530982006149752,0.060806644196143594,1.3606065007094386,0,,0.0,none,P474,1
E0048479,N0048726,N0048727,main,4.0,auto_block,provisional,s5c_flows,5.6599,2.53,0.004501,3.6221,held,0.241779,0.5401,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,490.5183918575666,490.4783918575666,3.6191508670427766,3.670228747902172,3.3691508670427766,3.420228747902172,0.2995156362331084,0.0672585433382156,0.2225815904141346,0,,0.0,none,P491,1
E0048480,N0048727,N0048728,main,17.0,auto_block,provisional,s5c_flows,5.6599,2.53,0.004534,3.6221,held,0.241813,0.5441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.4783918575666,490.3933918575666,3.670228747902172,3.8863627811052766,3.420228747902172,3.6363627811052766,0.23593063604732975,0.07905971802928721,1.2009179396121077,0,,0.0,none,P491,1
E0048481,N0048728,N0048729,main,64.63745044476924,auto_block,provisional,s5c_flows,5.6599,2.53,0.004676,3.6221,held,0.241954,0.5611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.3933918575666,490.0702046053427,3.8863627811052766,4.547532211063526,3.6363627811052766,4.297532211063526,0.23597525711376974,0.07908082964030569,4.565270333519605,0,,0.0,none,P491,1
E0048482,N0048729,N0048581,main,22.561028345356956,auto_block,provisional,s5c_flows,5.6599,2.53,0.005215,3.6221,held,0.242493,0.6258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.0702046053427,489.95739946361596,4.547532211063526,4.763486766852793,4.297532211063526,4.513486766852793,0.2361456603041903,0.07916147418889355,1.5923101809489844,0,,0.0,none,P491,1
E0048483,N0048730,N0048731,lateral,12.083045973594572,auto_block,provisional,s5c_flows,26.2539,36.466,0.002402,3.6221,held,1.103033,0.2882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.0421852576277,482.9817700277597,3.9710593712785567,4.038554679271556,3.7210593712785567,3.788554679271556,0.3812918522459062,0.16072559036008544,0.5281626092288777,0,,0.0,none,P474,1
E0048484,N0048731,N0048732,lateral,35.608987629529715,auto_block,provisional,s5c_flows,26.2539,36.466,0.002502,3.6221,held,1.103134,0.3003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.9817700277597,482.80372508961204,4.038554679271556,3.858628426012956,3.788554679271556,3.608628426012956,0.3813025973255121,0.16073263525784537,1.5564623249921934,0,,0.0,none,P474,1
E0048485,N0048732,N0048590,lateral,11.40175425099138,auto_block,provisional,s5c_flows,27.3337,37.922,0.002799,3.6221,held,1.148698,0.3359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.80372508961204,482.7467163183571,3.858628426012956,3.6316406152366767,3.608628426012956,3.3816406152366767,0.38607824529966006,0.16387964090520096,0.49220395044281534,0,,0.0,none,P474,1
E0048486,N0048733,N0048734,main,11.313708498984761,auto_block,provisional,s5c_flows,10.7988,15.626,0.003498,3.6221,held,0.456212,0.4198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.72278656173876,479.66621801924384,6.262290342558117,6.397258543256157,6.012290342558117,6.147258543256157,0.2892679397957852,0.10598061005017304,0.6518586485924844,0,,0.0,none,P474,1
E0048487,N0048734,N0048735,main,7.280109889280518,auto_block,provisional,s5c_flows,10.7988,15.626,0.003592,3.6221,held,0.456306,0.4311,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,479.66621801924384,479.6261774148528,6.397258543256157,6.50575007538157,6.147258543256157,6.25575007538157,0.2990296130001592,0.10362315575665101,0.40576304000125024,0,,0.0,none,P474,1
E0048488,N0048735,N0048736,main,7.0710678118654755,auto_block,provisional,s5c_flows,10.7988,15.626,0.003653,3.6221,held,0.456367,0.4384,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,479.6261774148528,479.5837510079816,6.50575007538157,6.609455779127757,6.25575007538157,6.359455779127757,0.30821415943026337,0.10151738039780142,0.3823676706339734,0,,0.0,none,P474,1
E0048489,N0048736,N0048590,main,32.01562118716424,auto_block,provisional,s5c_flows,10.7988,15.626,0.003712,3.6221,held,0.456426,0.4454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.5837510079816,479.4236729020458,6.609455779127757,6.95468403154797,6.359455779127757,6.70468403154797,0.2893110437407984,0.10600374702644669,1.8443598956796077,0,,0.0,none,P474,1
E0048490,N0048737,N0048738,lateral,18.973665961010276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.7097961425781,477.6149278127731,1.5500000000000114,1.9371962106644105,1.3000000000000114,1.6871962106644105,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048491,N0048738,N0048594,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000158,3.6221,held,0.000158,0.019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.6149278127731,477.52590534369926,1.9371962106644105,2.8181803496601106,1.6871962106644105,2.5681803496601106,0.01385137787926836,0.0038804878214729055,21.423252341094056,0,,0.0,none,P474,1
E0048492,N0048739,N0048740,lateral,22.85783896123474,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.23485107421874,480.12056187941255,1.5500000000000114,1.6442696635562015,1.3000000000000114,1.3942696635562015,0.11845872128933585,0.03156792542268341,3.2160062048681057,0,,0.0,none,P474,1
E0048493,N0048740,N0048594,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.7416,1.0,0.00019,3.6221,held,0.031281,0.0229,0.0,0.0,,200,PVC-U,11.05,0.5,cover_min,minimum,tractive,1.0,480.0753145542665,478.74471835330996,1.6895169887022234,1.5993673400494117,1.4395169887022234,1.3493673400494117,0.33218675583163876,0.015888844785434925,0.6041578704046479,0,,0.0,none,P474,1
E0048494,N0048741,N0048613,lateral,15.576926044634096,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,14.019,0.0,W11a-XG03215,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,481.82509159097174,481.74720696074854,1.5572936629345122,1.5885474337827077,1.3072936629345122,1.3385474337827077,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048495,N0048742,N0048743,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,482.2378306014287,482.11163630678743,1.5988698380244273,1.6034821014156933,1.3488698380244273,1.3534821014156933,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048496,N0048743,N0048613,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.00015,3.6221,held,0.00015,0.018,8.062,0.0,W11a-XG03216,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,482.11163630678743,481.7810837391072,1.6034821014156933,1.5546706554240473,1.3534821014156933,1.3046706554240473,0.02086831882085099,0.0028516083882289267,12.877986351002372,0,,0.0,none,P474,1
E0048497,N0048744,N0048745,lateral,21.93171219946131,auto_block,provisional,s5c_flows,0.7416,1.0,0.000921,3.6221,held,0.032011,0.1106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.3723163739766,479.2626578129793,2.0111980303202586,2.2874520503019653,1.7611980303202586,2.0374520503019653,0.11966887437603718,0.031973604620364665,3.0544996647088287,0,,0.0,none,P474,1
E0048498,N0048745,N0048746,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.7416,1.0,0.001104,3.6221,held,0.032194,0.1325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.2626578129793,479.180651715645,2.2874520503019653,2.3559083429487373,2.0374520503019653,2.1059083429487373,0.1199064553760732,0.032053459695402825,2.2797242810956444,0,,0.0,none,P474,1
E0048499,N0048746,N0048747,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.7416,1.0,0.001241,3.6221,held,0.032331,0.1489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.180651715645,479.10254921888594,2.3559083429487373,2.5219624998640597,2.1059083429487373,2.2719624998640597,0.12008370663801277,0.032113081951219175,2.1680014978913333,0,,0.0,none,P474,1
E0048500,N0048747,N0048612,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.7416,1.0,0.001371,3.6221,held,0.032461,0.1645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.10254921888594,479.0503476863414,2.5219624998640597,2.5914980167835893,2.2719624998640597,2.3414980167835893,0.12025142212235104,0.0321695320796592,1.4470108162612765,0,,0.0,none,P474,1
E0048501,N0048748,N0048749,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,483.1481506347656,482.9463462740595,1.5500000000000114,1.5562172025029781,1.3000000000000114,1.3062172025029781,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048502,N0048749,N0048620,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0135,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,482.92413018367984,482.8482355198358,1.5784332928826643,1.5738531032110927,1.3284332928826643,1.3238531032110927,0.012306365299295014,0.003337760307757315,17.130851031211385,0,,0.0,none,P474,1
E0048503,N0048750,N0048751,lateral,17.69180601295413,auto_block,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.3795654296875,482.2911063996227,1.5500000000000114,1.688538375767905,1.3000000000000114,1.438538375767905,0.18830586328799678,0.057853952996059194,1.5658749462212367,0,,0.0,none,P474,1
E0048504,N0048751,N0048620,lateral,18.384776310850235,auto_block,provisional,s5c_flows,2.9012,3.912,0.000147,3.6221,held,0.121772,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.2911063996227,482.1991825180685,1.688538375767905,2.2229061049783922,1.438538375767905,1.9729061049783922,0.18838186250318112,0.05788568530130708,1.6265522298304929,0,,0.0,none,P474,1
E0048505,N0048752,N0048753,main,10.198039027185569,auto_block,provisional,s5c_flows,2.1596,2.912,0.001328,3.6221,held,0.091862,0.1594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.02118010926887,477.97018991413296,2.767485662215506,2.866418972585791,2.517485662215506,2.616418972585791,0.17148692442744692,0.050997431988241276,0.9911386403787866,0,,0.0,none,P474,1
E0048506,N0048753,N0048754,main,35.22782990761707,auto_block,provisional,s5c_flows,2.1596,2.912,0.001413,3.6221,held,0.091947,0.1696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.97018991413296,477.7940507645949,2.866418972585791,3.9180158857957395,2.616418972585791,3.6680158857957395,0.1715400572096514,0.05101857132372459,3.422702009144781,0,,0.0,none,P474,1
E0048507,N0048754,N0048612,main,10.198039027185569,auto_block,provisional,s5c_flows,2.1596,2.912,0.001707,3.6221,held,0.092241,0.2048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.7940507645949,477.743060569459,3.9180158857957395,3.898785133666024,3.6680158857957395,3.648785133666024,0.17172356976477882,0.051091608829228224,0.9897727921250125,0,,0.0,none,P474,1
E0048508,N0048755,N0048625,lateral,21.37755832643195,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,488.4521165187581,488.1955858188409,1.5959181492106609,1.6037916225653248,1.3459181492106609,1.3537916225653248,0.0,0.0,0.0,0,,0.0,none,P497,1
E0048509,N0048756,N0048757,main,11.504474832822165,auto_block,provisional,s5c_flows,11.6699,15.736,0.010534,3.6221,held,0.499768,1.2641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.38735554185564,480.3298331676915,9.648746753066234,9.527191978792871,9.398746753066234,9.277191978792871,0.2977578500496831,0.11058155777564452,0.6439502675805502,0,,0.0,none,P497,1
E0048510,N0048757,N0048625,main,13.0,auto_block,provisional,s5c_flows,11.6699,15.736,0.01063,3.6221,held,0.499864,1.2756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.3298331676915,480.2648331676915,9.527191978792871,9.534544273714744,9.277191978792871,9.284544273714744,0.29777596526518546,0.11059146938831158,0.7276163691509265,0,,0.0,none,P497,1
E0048511,N0048758,N0048630,lateral,12.277777495281262,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.5456115722656,493.4842226847892,1.5500000000000114,1.687164033960812,1.3000000000000114,1.437164033960812,0.13489621704043256,0.037230723305707175,1.5169411671494135,0,,0.0,none,P491,1
E0048512,N0048759,N0048630,sub main,13.993979443850215,auto_block,provisional,s5c_flows,139.0201,167.154,0.036991,3.3646,merrimack,5.450729,4.439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.73964768949145,487.6696777922722,7.3126289218366765,7.501708926477818,7.0626289218366765,7.251708926477818,0.6113693181193092,0.3569467045816168,0.3814927962827884,0,,0.0,none,P491,1
E0048513,N0048760,N0048648,lateral,20.8806130178211,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,8.031,0.0,W11a-XG03217,200,PVC-U,11.8,0.5,ground,minimum,tractive,1.0,484.57213134765624,482.10821901155333,1.5500000000000114,1.5537377755560442,1.3000000000000114,1.3037377755560442,0.0,0.0,0.0,0,,0.0,none,P487,1
E0048514,N0048761,N0048762,main,38.0949839217935,auto_link,provisional,s5c_flows,9.3799,12.648,0.005824,3.6221,held,0.399051,0.6988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.20785338109096,477.017378461482,8.015260632580919,6.9265302299242535,7.765260632580919,6.6765302299242535,0.27719622460143006,0.09958960704298817,2.290494394754043,0,,0.0,none,P487,1
E0048515,N0048762,N0048763,main,30.489482840325554,auto_link,provisional,s5c_flows,11.5394,15.56,0.006141,3.6221,held,0.489903,0.7369,24.392,0.0,W11a-XG03218,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.017378461482,476.8649310472804,6.9265302299242535,5.411100446860246,6.6765302299242535,5.161100446860246,0.2958828691032435,0.10955785433686124,1.7174297683366242,0,,0.0,none,P487,1
E0048516,N0048763,N0048764,main,11.289487950094918,auto_link,provisional,s5c_flows,11.5394,15.56,0.006395,3.6221,held,0.490157,0.7674,11.289,0.0,W11a-XG03219,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.8649310472804,476.8084836075299,5.411100446860246,5.148608677626328,5.161100446860246,4.898608677626328,0.29593148330915053,0.10958434228038624,0.6358165423886952,0,,0.0,none,P487,1
E0048517,N0048764,N0048765,main,17.346154176457787,auto_link,provisional,s5c_flows,11.5394,15.56,0.006489,3.6221,held,0.490251,0.7787,17.346,0.0,W11a-XG03220,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.8084836075299,476.7217528366476,5.148608677626328,5.2473938918680005,4.898608677626328,4.9973938918680005,0.2959494698149342,0.10959414314514906,0.9768646309399169,0,,0.0,none,P487,1
E0048518,N0048765,N0048766,main,12.653845823700257,auto_link,provisional,s5c_flows,11.5394,15.56,0.006634,3.6221,held,0.490396,0.796,12.654,0.0,W11a-XG03221,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.7217528366476,476.65848360752915,5.2473938918680005,5.311914341689601,4.9973938918680005,5.061914341689601,0.29597721010936345,0.10960925963678977,0.7125461798801258,0,,0.0,none,P487,1
E0048519,N0048766,N0048648,main,42.51861107283463,auto_link,provisional,s5c_flows,11.5394,15.56,0.006739,3.6221,held,0.490501,0.8087,42.519,0.0,W11a-XG03222,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,476.65848360752915,476.445890552165,5.311914341689601,7.216066234944378,5.061914341689601,6.966066234944378,0.2959972942384372,0.10962020465068331,2.3940878233492824,0,,0.0,none,P487,1
E0048520,N0048767,N0048768,trunk main,37.452637481164494,main_pipe,drafted,s5c_flows,2.563,3.456,0.00212,3.6221,held,0.109567,0.2543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.0802810928979,492.89301790549206,1.9121505477270944,2.0455502097423164,1.6621505477270944,1.7955502097423164,0.18188360299792264,0.05519679174645578,3.4319235730842887,0,,0.0,none,P482,1
E0048521,N0048768,N0048769,trunk main,6.459114537224153,main_pipe,drafted,s5c_flows,2.563,3.456,0.002432,3.6221,held,0.109879,0.2918,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,492.89301790549206,492.8510336610001,2.0455502097423164,1.9357705382186623,1.7955502097423164,1.6857705382186623,0.19919141178690283,0.05201548371211387,0.5404445301532531,0,,0.0,none,P482,1
E0048522,N0048769,N0048770,trunk main,56.078452277797496,main_pipe,drafted,s5c_flows,2.563,3.456,0.002485,3.6221,held,0.109933,0.2983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.8510336610001,492.5706413996111,1.9357705382186623,1.7283087957014232,1.6857705382186623,1.4783087957014232,0.1820856677080208,0.05527966066697901,5.13297330350759,0,,0.0,none,P482,1
E0048523,N0048770,N0048771,trunk main,56.48108910627003,main_pipe,drafted,s5c_flows,2.563,3.456,0.002953,3.6221,held,0.1104,0.3543,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,492.5706413996111,492.0905521422078,1.7283087957014232,1.5655757874797018,1.4783087957014232,1.3155757874797018,0.2186612147241896,0.0490039264431342,4.305068396751949,0,,0.0,none,P482,1
E0048524,N0048771,N0048659,trunk main,15.662326355033276,main_pipe,drafted,s5c_flows,2.563,3.456,0.003423,3.6221,held,0.110871,0.4108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.0905521422078,492.0122405104326,1.5655757874797018,1.7313507981611451,1.3155757874797018,1.4813507981611451,0.18260138449008373,0.055491377904090894,1.4295552758969567,0,,0.0,none,P482,1
E0048525,N0048772,N0048663,trunk main,15.469019855600566,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,517.5246881131723,517.3081218351939,1.5707708712027397,1.5750568757435985,1.3207708712027397,1.3250568757435985,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048526,N0048773,N0048774,sub main,40.00000000008286,auto_road,derived,s5c_flows,46.4458,60.922,0.036895,3.6221,held,1.984024,4.4274,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.9213203696267,484.7013203696262,8.790624210451426,8.901768009280033,8.540624210451426,8.651768009280033,0.47143146212226167,0.20862076416422864,1.4141327430012582,0,,0.0,none,P482,1
E0048527,N0048774,N0048775,sub main,40.00000000008286,auto_road,derived,s5c_flows,46.4458,60.922,0.037228,3.6221,held,1.984357,4.4674,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.7013203696262,484.48132036962573,8.901768009280033,9.22110272607739,8.651768009280033,8.97110272607739,0.4714552364475592,0.20863792364384431,1.414061431773284,0,,0.0,none,P482,1
E0048528,N0048775,N0048776,sub main,18.116107800467283,auto_road,derived,s5c_flows,46.4458,60.922,0.037562,3.6221,held,1.98469,4.5074,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.48132036962573,484.38168177672316,9.22110272607739,9.28412022522997,8.97110272607739,9.03412022522997,0.47147900778761304,0.20865508179900588,0.6403999436254872,0,,0.0,none,P482,1
E0048529,N0048776,N0048777,sub main,16.891517321204702,auto_road,derived,s5c_flows,47.5256,62.378,0.037713,3.6221,held,2.030109,4.5255,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.38168177672316,484.28877843145654,9.28412022522997,9.280740611512215,9.03412022522997,9.030740611512215,0.47469365233703503,0.21098308038802666,0.5930673125724896,0,,0.0,none,P482,1
E0048530,N0048777,N0048778,sub main,10.72573495567157,auto_road,derived,s5c_flows,47.5256,62.378,0.037853,3.6221,held,2.030249,4.5424,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.28877843145654,484.22978688920034,9.280740611512215,9.271220190877784,9.030740611512215,9.021220190877784,0.474703477536139,0.2109902190530512,0.3765766583152611,0,,0.0,none,P482,1
E0048531,N0048778,N0048779,sub main,20.577676599979547,auto_road,derived,s5c_flows,47.5256,62.378,0.037943,3.6221,held,2.030339,4.5531,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.22978688920034,484.11660966790043,9.271220190877784,9.238370800849566,9.021220190877784,8.988370800849566,0.47470979346753117,0.21099480807561383,0.7224651384610278,0,,0.0,none,P482,1
E0048532,N0048779,N0048780,sub main,20.33577225062423,auto_road,derived,s5c_flows,47.5256,62.378,0.038114,3.6221,held,2.03051,4.5737,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.11660966790043,484.004762920522,9.238370800849566,9.315122333384238,8.988370800849566,9.065122333384238,0.47472179315934127,0.21100352696142005,0.713954030327488,0,,0.0,none,P482,1
E0048533,N0048780,N0048659,sub main,34.41503873701794,auto_road,derived,s5c_flows,47.5256,62.378,0.038284,3.6221,held,2.03068,4.5941,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,484.004762920522,483.8154802074684,9.315122333384238,9.928111101125353,9.065122333384238,9.678111101125353,0.47473372192707086,0.21101219452573566,1.208222530773606,0,,0.0,none,P482,1
E0048534,N0048781,N0048782,main,61.707558879658464,auto_road,derived,s5c_flows,0.0,0.0,0.001822,3.6221,held,0.001822,0.2186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,522.6113138150972,522.302776020699,3.547255520840281,3.216938334769793,3.297255520840281,2.966938334769793,0.04119579745823614,0.009588231931094898,24.9651512561109,0,,0.0,none,P491,1
E0048535,N0048782,N0048783,main,93.50325167882282,auto_road,derived,s5c_flows,0.0,0.0,0.002336,3.6221,held,0.002336,0.2803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,522.302776020699,521.8352597623049,3.216938334769793,2.8293520541013777,2.966938334769793,2.5793520541013777,0.045492854286815494,0.010593738470438513,34.25565514432943,0,,0.0,none,P491,1
E0048536,N0048783,N0048784,main,45.32161948007576,auto_road,derived,s5c_flows,0.0,0.0,0.003115,3.6221,held,0.003115,0.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,521.8352597623049,521.6086516649045,2.8293520541013777,2.522512885876722,2.5793520541013777,2.272512885876722,0.05093334417159551,0.011906430654192862,14.830369710716512,0,,0.0,none,P491,1
E0048537,N0048784,N0048785,main,23.58153452303608,auto_road,derived,s5c_flows,0.0,0.0,0.003493,3.6221,held,0.003493,0.4191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,521.6086516649045,521.4907439922894,2.522512885876722,2.2916046405231327,2.272512885876722,2.0416046405231327,0.05324630133885811,0.012477678548120957,7.381274670755625,0,,0.0,none,P491,1
E0048538,N0048785,N0048786,main,10.886035438386951,auto_road,derived,s5c_flows,0.0,0.0,0.003689,3.6221,held,0.003689,0.4427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,521.4907439922894,521.4363138150974,2.2916046405231327,2.199184231777622,2.0416046405231327,1.9491842317776218,0.054379810923016844,0.012760463284939266,3.336420647544436,0,,0.0,none,P491,1
E0048539,N0048786,N0048787,main,18.972385334888976,auto_road,derived,s5c_flows,0.0,0.0,0.00378,3.6221,held,0.00378,0.4536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,521.4363138150974,521.341451888423,2.199184231777622,2.1824128576707835,1.9491842317776218,1.9324128576707835,0.05489234127449086,0.012888936526528588,5.760483428224523,0,,0.0,none,P491,1
E0048540,N0048787,N0048788,main,37.16494671249477,auto_road,derived,s5c_flows,0.0,0.0,0.003938,3.6221,held,0.003938,0.4726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,521.341451888423,521.1556271548604,2.1824128576707835,2.22651395842081,1.9324128576707835,1.97651395842081,0.05576285378586918,0.01310800889503963,11.108035842644501,0,,0.0,none,P491,1
E0048541,N0048788,N0048789,main,69.99999999999365,auto_road,derived,s5c_flows,0.0,0.0,0.004248,3.6221,held,0.004248,0.5097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,521.1556271548604,520.8056271548604,2.22651395842081,1.9076907162333328,1.97651395842081,1.6576907162333328,0.05740476212760435,0.013524164282692458,20.323517133878052,0,,0.0,none,P491,1
E0048542,N0048789,N0048790,main,69.99999999999365,auto_road,derived,s5c_flows,0.0,0.0,0.004831,3.6221,held,0.004831,0.5797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,520.8056271548604,520.4556271548604,1.9076907162333328,1.8985598568583555,1.6576907162333328,1.6485598568583555,0.06028590891417903,0.014263683349872353,19.352228201906815,0,,0.0,none,P491,1
E0048543,N0048790,N0048791,main,70.00000000005157,auto_road,derived,s5c_flows,0.0,0.0,0.005414,3.6221,held,0.005414,0.6497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,520.4556271548604,520.1056271548601,1.8985598568583555,1.9280032162336056,1.6485598568583555,1.6780032162336056,0.0629409309808478,0.014955523080348893,18.535897840826813,0,,0.0,none,P491,1
E0048544,N0048791,N0048792,main,23.862667952595068,auto_road,derived,s5c_flows,0.0,0.0,0.005998,3.6221,held,0.005998,0.7197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,520.1056271548601,519.9863138150972,1.9280032162336056,1.836256985684031,1.6780032162336056,1.586256985684031,0.06541312933164763,0.015608573146637522,6.079989393671064,0,,0.0,none,P491,1
E0048545,N0048792,N0048793,main,79.99999999995673,auto_road,derived,s5c_flows,0.0,0.0,0.006197,3.6221,held,0.006197,0.7436,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,519.9863138150972,519.3863138150975,1.836256985684031,1.5882955599024626,1.586256985684031,1.3382955599024626,0.07583350709619421,0.014451543976281594,17.58237729452878,0,,0.0,none,P491,1
E0048546,N0048793,N0048794,main,79.99999805421686,auto_road,derived,s5c_flows,0.0,0.0,0.006863,3.6221,held,0.006863,0.8236,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,519.3863138150975,518.5063138365011,1.5882955599024626,1.5810885072488645,1.3382955599024626,1.3310885072488645,0.08947008380252429,0.013852844459665253,14.902560098708612,0,,0.0,none,P491,1
E0048547,N0048794,N0048795,main,80.0000000000153,auto_road,derived,s5c_flows,0.0,0.0,0.00753,3.6221,held,0.00753,0.9036,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,518.4876799802606,517.4876799802604,1.5997223634893771,1.5750641603646045,1.3497223634893771,1.3250641603646045,0.09662731434598054,0.013999884607560825,13.798720810551554,0,,0.0,none,P491,1
E0048548,N0048795,N0048663,main,10.761199495846737,auto_road,derived,s5c_flows,0.0,0.0,0.008197,3.6221,held,0.008197,0.9836,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,517.4867001257237,517.3306627330339,1.5760440149012993,1.5525159779035675,1.3260440149012993,1.3025159779035675,0.10474083928110517,0.014039678306882547,1.7123533300074822,0,,0.0,none,P491,1
E0048549,N0048796,N0048797,main,14.212670403551895,auto_block,provisional,s5c_flows,61.5475,82.992,0.011744,3.6221,held,2.591974,1.4092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.8964221139188,510.82535876190104,7.8181774954562115,8.035114870911457,7.5681774954562115,7.785114870911457,0.49354270298027103,0.24382291200636524,0.4799540923790484,0,,0.0,none,P491,1
E0048550,N0048797,N0048798,main,24.698178070456937,auto_block,provisional,s5c_flows,61.5475,82.992,0.011862,3.6221,held,2.592092,1.4234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.82535876190104,510.70186787154876,8.035114870911457,8.403234667513743,7.785114870911457,8.153234667513743,0.49354934461442973,0.24382844665842757,0.8340327176320343,0,,0.0,none,P491,1
E0048551,N0048798,N0048663,main,24.262885212405205,auto_block,provisional,s5c_flows,62.6273,84.448,0.012068,3.6221,held,2.637565,1.4481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.70186787154876,510.5805534454867,8.403234667513743,8.302625265450786,8.153234667513743,8.052625265450786,0.4960917988578201,0.2459531255831227,0.8151342576873541,0,,0.0,none,P491,1
E0048552,N0048799,N0048800,main,70.00000000004148,auto_block,provisional,s5c_flows,156.5427,210.002,0.018929,3.3166,merrimack,6.028096,2.2715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.14349715002834,500.79349715002814,12.814144451534162,12.440328533565605,12.564144451534162,12.190328533565605,0.6286735783451849,0.3766537637101176,1.8557590247999542,1,recovers_500m,357.69,none,P491,1
E0048553,N0048800,N0048801,main,70.00000000004148,auto_block,provisional,s5c_flows,158.7022,212.914,0.019512,3.3111,merrimack,6.101487,2.3415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.79349715002814,500.44349715002795,12.440328533565605,12.480636150753298,12.190328533565605,12.230636150753298,0.6307718936077761,0.37911171408902156,1.8495856877744932,1,recovers_500m,357.69,none,P491,1
E0048554,N0048801,N0048802,main,69.99999999987888,auto_block,provisional,s5c_flows,161.9416,217.282,0.020096,3.303,merrimack,6.211057,2.4115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.44349715002795,500.09349715002855,12.480636150753298,11.963814861690196,12.230636150753298,11.713814861690196,0.6338649615838303,0.38276317959488726,1.8405602728844845,1,recovers_500m,357.69,none,P491,1
E0048555,N0048802,N0048803,main,70.00000000004148,auto_block,provisional,s5c_flows,164.1011,220.194,0.020679,3.2977,merrimack,6.284152,2.4815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.09349715002855,499.74349715002836,11.963814861690196,11.518648846065389,11.713814861690196,11.268648846065389,0.6359025568876661,0.3851873345609814,1.834662644505537,0,,0.0,none,P491,1
E0048556,N0048803,N0048804,main,70.00000000004148,auto_block,provisional,s5c_flows,166.2607,223.106,0.021262,3.2925,merrimack,6.357131,2.5515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.74349715002836,499.39349715002817,11.518648846065389,10.819912273799957,11.268648846065389,10.569912273799957,0.6379167578349196,0.38759850347139124,1.8288697582220728,0,,0.0,none,P491,1
E0048557,N0048804,N0048805,main,48.05778474985804,auto_block,provisional,s5c_flows,170.5798,228.93,0.021846,3.2823,merrimack,6.502167,2.6215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.39349715002817,499.1532082262789,10.819912273799957,10.639485865517997,10.569912273799957,10.389485865517997,0.6418613671852205,0.39236410261114274,1.247875507256022,0,,0.0,none,P491,1
E0048558,N0048805,N0048806,main,70.00000000001648,auto_block,provisional,s5c_flows,174.8989,234.754,0.022246,3.2724,merrimack,6.646578,2.6695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.1532082262789,498.8032082262788,10.639485865517997,10.564925318643077,10.389485865517997,10.314925318643077,0.6457141325297165,0.39707574514836663,1.8067850893959643,0,,0.0,none,P491,1
E0048559,N0048806,N0048807,main,70.00000000007066,auto_block,provisional,s5c_flows,178.1383,239.122,0.022829,3.2652,merrimack,6.754886,2.7395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.8032082262788,498.45320822627843,10.564925318643077,10.588661890909066,10.314925318643077,10.338661890909066,0.6485562490579184,0.4005884913480581,1.798867358633155,0,,0.0,none,P491,1
E0048560,N0048807,N0048808,main,69.99999999984608,auto_block,provisional,s5c_flows,180.2979,242.034,0.023413,3.2604,merrimack,6.827155,2.8095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.45320822627843,498.1032082262792,10.588661890909066,10.103121119423918,10.338661890909066,9.853121119423918,0.650430619068861,0.4029227248377042,1.7936834959188575,0,,0.0,none,P491,1
E0048561,N0048808,N0048809,main,70.00000000001648,auto_block,provisional,s5c_flows,182.4574,244.946,0.023996,3.2557,merrimack,6.899319,2.8795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.1032082262792,497.7532082262791,10.103121119423918,9.690700465127122,9.853121119423918,9.440700465127122,0.6522850036693544,0.4052460538399747,1.7885842233134166,0,,0.0,none,P491,1
E0048562,N0048809,N0048698,main,36.98738145237244,auto_block,provisional,s5c_flows,185.6968,249.314,0.024579,3.2488,merrimack,7.007083,2.9495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.7532082262791,497.56827131901724,9.690700465127122,9.565029462232758,9.440700465127122,9.315029462232758,0.6550226986301143,0.4087019202617448,0.9411221303151333,0,,0.0,none,P491,1
E0048563,N0048810,N0048811,lateral,14.422205101855956,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,505.26182277058786,505.18971174507857,1.5557431473808947,1.8746498271870564,1.3057431473808947,1.6246498271870564,0.13489621704043256,0.037230723305707175,1.7818889981094599,0,,0.0,none,P491,1
E0048564,N0048811,N0048698,lateral,22.825424421026653,auto_block,provisional,s5c_flows,3.2393,4.368,0.00012,3.6221,held,0.135922,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.18971174507857,505.07558462297345,1.8746498271870564,2.0577161582765484,1.6246498271870564,1.8077161582765484,0.19536685800395323,0.060830924750794296,1.947227611874407,0,,0.0,none,P491,1
E0048565,N0048812,N0048813,lateral,40.51779874265837,auto_road,derived,s5c_flows,5.838,2.53,0.0,3.6221,held,0.244743,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,496.02164793850375,495.7988000454191,1.6299633896212526,1.6362585483308862,1.3799633896212526,1.3862585483308862,0.2447838462028564,0.07774206110395923,2.7587467726581245,0,,0.0,none,P482,1
E0048566,N0048813,N0048814,lateral,59.999965412237216,auto_road,derived,s5c_flows,5.838,2.53,0.000338,3.6221,held,0.245081,0.0405,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,495.7988000454191,495.4688002356518,1.6362585483308862,1.7694199791919232,1.3862585483308862,1.5194199791919232,0.2448935196066509,0.07779119315129271,4.083405004523969,0,,0.0,none,P482,1
E0048567,N0048814,N0048815,lateral,60.00000000007289,auto_road,derived,s5c_flows,15.1018,11.53,0.000838,3.6221,held,0.633944,0.1005,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,495.4688002356518,495.13880023565144,1.7694199791919232,1.7516111413016802,1.5194199791919232,1.5016111413016802,0.33180236956076403,0.1208250157737957,3.0138422499061797,0,,0.0,none,P482,1
E0048568,N0048815,N0048816,lateral,3.6405509576543396,auto_road,derived,s5c_flows,15.1018,11.53,0.001338,3.6221,held,0.634444,0.1605,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,495.13880023565144,495.0987541751172,1.7516111413016802,1.7729804440234034,1.5016111413016802,1.5229804440234034,0.4222138740464605,0.10254203414392324,0.1437088002644892,0,,0.0,none,P482,1
E0048569,N0048816,N0048817,lateral,18.622235529393866,auto_road,derived,s5c_flows,15.1018,11.53,0.001368,3.6221,held,0.634475,0.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.0987541751172,495.00564299747026,1.7729804440234034,1.765444649014114,1.5229804440234034,1.515444649014114,0.321039668822922,0.12365564028108691,0.9667671079232193,0,,0.0,none,P482,1
E0048570,N0048817,N0048818,lateral,61.820281018422,auto_road,derived,s5c_flows,15.1018,11.53,0.001523,3.6221,held,0.63463,0.1828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.00564299747026,494.69654159237814,1.765444649014114,1.9486305267624857,1.515444649014114,1.6986305267624857,0.3210643052596233,0.12366983404883483,3.209132874925272,0,,0.0,none,P482,1
E0048571,N0048818,N0048819,lateral,85.34204295842002,auto_road,derived,s5c_flows,15.1018,11.53,0.002038,3.6221,held,0.635145,0.2446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.69654159237814,494.26983137758606,1.9486305267624857,2.0179493841326916,1.6986305267624857,1.7679493841326916,0.32114613067166514,0.12371698154672792,4.42903478134862,0,,0.0,none,P482,1
E0048572,N0048819,N0048820,lateral,47.378203540369306,auto_road,derived,s5c_flows,15.1018,11.53,0.00275,3.6221,held,0.635856,0.3299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.26983137758606,494.0329403598842,2.0179493841326916,2.0122561733189173,1.7679493841326916,1.7622561733189173,0.3212590188454096,0.12378204116669736,2.4579441489634766,0,,0.0,none,P482,1
E0048573,N0048820,N0048821,lateral,67.67884560452832,auto_road,derived,s5c_flows,15.1018,11.53,0.003144,3.6221,held,0.636251,0.3773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.0329403598842,493.69454613186156,2.0122561733189173,1.8887973739978179,1.7622561733189173,1.6387973739978179,0.321321695181648,0.12381816968789297,3.5104407109448603,0,,0.0,none,P482,1
E0048574,N0048821,N0048822,lateral,43.940404533395395,auto_road,derived,s5c_flows,23.624,19.53,0.003708,3.6221,held,0.994088,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.69454613186156,493.4748441091946,1.8887973739978179,2.446237433774172,1.6387973739978179,2.196237433774172,0.369257060707685,0.15293491918208318,1.9832798163779255,0,,0.0,none,P482,1
E0048575,N0048822,N0048823,lateral,66.05959546642062,auto_road,derived,s5c_flows,23.624,19.53,0.004075,3.6221,held,0.994455,0.4889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.4748441091946,493.14454613186246,2.446237433774172,3.7728122665750448,2.196237433774172,3.5228122665750448,0.3692991830134974,0.15296184157150755,2.9813043418875833,0,,0.0,none,P482,1
E0048576,N0048823,N0048824,lateral,22.62697520789511,auto_road,derived,s5c_flows,28.0737,25.53,0.004625,3.6221,held,1.181546,0.555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.14454613186246,493.031411255823,3.7728122665750448,3.780844603551998,3.5228122665750448,3.530844603551998,0.38943566955566944,0.1661111762657313,0.9683659791492472,0,,0.0,none,P482,1
E0048577,N0048824,N0048825,lateral,9.17087216263204,auto_road,derived,s5c_flows,28.0737,25.53,0.004814,3.6221,held,1.181734,0.5776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.031411255823,492.98555689500984,3.780844603551998,3.757668202646414,3.530844603551998,3.507668202646414,0.38945468703745567,0.16612386150681518,0.3924663753308497,0,,0.0,none,P482,1
E0048578,N0048825,N0048826,lateral,23.47753484866125,auto_road,derived,s5c_flows,28.0737,25.53,0.00489,3.6221,held,1.181811,0.5868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.98555689500984,492.8681692207665,3.757668202646414,3.6785531913428713,3.507668202646414,3.4285531913428713,0.38946247547173096,0.1661290567773996,1.0046981984689032,0,,0.0,none,P482,1
E0048579,N0048826,N0048827,lateral,12.29225366101696,auto_road,derived,s5c_flows,28.0737,25.53,0.005086,3.6221,held,1.182006,0.6103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.8681692207665,492.8067079524614,3.6785531913428713,3.6774229069135913,3.4285531913428713,3.4274229069135913,0.3894821977635866,0.1661422129030618,0.5260083657909266,0,,0.0,none,P482,1
E0048580,N0048827,N0048828,lateral,86.81143553251681,auto_road,derived,s5c_flows,28.0737,25.53,0.005188,3.6221,held,1.182109,0.6226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.8067079524614,492.37265077479884,3.6774229069135913,3.684478131451158,3.4274229069135913,3.434478131451158,0.38949261421588693,0.16614916161464294,3.7147232221284687,0,,0.0,none,P482,1
E0048581,N0048828,N0048829,lateral,7.573028051805335,auto_road,derived,s5c_flows,28.0737,25.53,0.005911,3.6221,held,1.182832,0.7094,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,492.37265077479884,492.3309991205139,3.684478131451158,3.7249396001892023,3.434478131451158,3.4749396001892023,0.40283389179878193,0.1623893606417765,0.31332302660323785,0,,0.0,none,P482,1
E0048582,N0048829,N0048830,lateral,5.82170298719179,auto_road,derived,s5c_flows,28.0737,25.53,0.005975,3.6221,held,1.182895,0.717,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,492.3309991205139,492.2902471996036,3.7249396001892023,3.7656304859432908,3.4749396001892023,3.5156304859432908,0.4383963644278899,0.15317407189843296,0.22132570201964571,0,,0.0,none,P482,1
E0048583,N0048830,N0048831,lateral,21.418912836417945,auto_road,derived,s5c_flows,28.0737,25.53,0.006023,3.6221,held,1.182944,0.7228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.2902471996036,492.1831526354215,3.7656304859432908,3.770002882156632,3.5156304859432908,3.520002882156632,0.3895770337008997,0.16620548265348062,0.9163319439437001,0,,0.0,none,P482,1
E0048584,N0048831,N0048832,lateral,23.437118369862883,auto_road,derived,s5c_flows,28.0737,25.53,0.006202,3.6221,held,1.183122,0.7442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.1831526354215,492.0659670435722,3.770002882156632,3.6930661595528136,3.520002882156632,3.4430661595528136,0.38959502405742386,0.16621748634159667,1.002627383249484,0,,0.0,none,P482,1
E0048585,N0048832,N0048833,lateral,26.828712153181073,auto_road,derived,s5c_flows,28.0737,25.53,0.006397,3.6221,held,1.183318,0.7676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.0659670435722,491.9318234828063,3.6930661595528136,3.684295901959331,3.4430661595528136,3.434295901959331,0.3896148313664857,0.16623070288080094,1.1476596026510526,0,,0.0,none,P482,1
E0048586,N0048833,N0048834,lateral,42.9909989817255,auto_road,derived,s5c_flows,28.0737,25.53,0.00662,3.6221,held,1.183541,0.7945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.9318234828063,491.71686848789767,3.684295901959331,3.8582047542898295,3.434295901959331,3.6082047542898295,0.38963736430639406,0.16624573878500631,1.8389320823245974,0,,0.0,none,P482,1
E0048587,N0048834,N0048835,lateral,11.138262824112793,auto_road,derived,s5c_flows,28.0737,25.53,0.006979,3.6221,held,1.1839,0.8374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.71686848789767,491.6611771737771,3.8582047542898295,3.90825031645727,3.6082047542898295,3.65825031645727,0.3896736327654936,0.16626994170515358,0.4763928018884726,0,,0.0,none,P482,1
E0048588,N0048835,N0048836,lateral,18.18086715010768,auto_road,derived,s5c_flows,29.1535,26.986,0.007072,3.6221,held,1.22926,0.8486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.6611771737771,491.57027283802654,3.90825031645727,4.062936390489085,3.65825031645727,3.812936390489085,0.3941926386746024,0.1693001482802678,0.7686963752560753,0,,0.0,none,P482,1
E0048589,N0048836,N0048689,lateral,24.744824877281218,auto_road,derived,s5c_flows,30.2332,28.442,0.007223,3.6221,held,1.274678,0.8668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.57027283802654,491.44654871364014,4.062936390489085,4.247573600812984,3.812936390489085,3.9975736008129843,0.3985962982548072,0.17228095234898227,1.0346652735120154,0,,0.0,none,P482,1
E0048590,N0048837,N0048838,lateral,6.13956316492849,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,494.37640072143034,494.3303539976934,1.5501434680227817,1.5523059144159674,1.3001434680227817,1.3023059144159674,0.0,0.0,0.0,0,,0.0,none,P482,1
E0048591,N0048838,N0048839,lateral,50.000000000106226,auto_road,derived,s5c_flows,0.0,0.0,5.1e-05,3.6221,held,5.1e-05,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,494.3213181231479,494.07131812314736,1.5613417889614993,1.682893302633886,1.3113417889614993,1.432893302633886,0.007523911040060854,0.002742177184639566,110.75799925039566,0,,0.0,none,P482,1
E0048592,N0048839,N0048840,lateral,49.99999999989436,auto_road,derived,s5c_flows,0.0,0.0,0.000468,3.6221,held,0.000468,0.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.07131812314736,493.8213181231479,1.682893302633886,1.7740187909146243,1.432893302633886,1.5240187909146243,0.023159041723106545,0.005683521847003686,35.983066281198,0,,0.0,none,P482,1
E0048593,N0048840,N0048841,lateral,14.750071904471175,auto_road,derived,s5c_flows,0.0,0.0,0.000884,3.6221,held,0.000884,0.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.8213181231479,493.7475677636255,1.7740187909146243,1.7995513769994886,1.5240187909146243,1.5495513769994886,0.030556627845065104,0.007221588630543591,8.045211434575512,0,,0.0,none,P482,1
E0048594,N0048841,N0048842,lateral,36.48464299295222,auto_road,derived,s5c_flows,0.0,0.0,0.001007,3.6221,held,0.001007,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.7475677636255,493.5651445486607,1.7995513769994886,2.022746076339274,1.5495513769994886,1.7727460763392742,0.032284541391407434,0.007593766462090451,18.83493947904463,0,,0.0,none,P482,1
E0048595,N0048842,N0048843,lateral,13.086792943224705,auto_road,derived,s5c_flows,0.0,0.0,0.001311,3.6221,held,0.001311,0.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.5651445486607,493.4997105839446,2.022746076339274,2.120864367227284,1.7727460763392742,1.8708643672272842,0.0360289702786744,0.008416659389471753,6.053828739299641,0,,0.0,none,P482,1
