EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048596,N0048843,N0048844,lateral,12.037628413655863,auto_road,derived,s5c_flows,0.0,0.0,0.001421,3.6221,held,0.001421,0.1705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.4997105839446,493.4395224418763,2.120864367227284,2.1560891303893186,1.8708643672272842,1.9060891303893186,0.037241181403289664,0.008687802929505412,5.387238875560364,0,,0.0,none,P482,1
E0048597,N0048844,N0048845,lateral,36.243940275943515,auto_road,derived,s5c_flows,1.4832,2.0,0.001521,3.6221,held,0.063701,0.1825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.4395224418763,493.25830274049656,2.1560891303893186,1.7972392516909395,1.9060891303893186,1.5472392516909395,0.15157905799915264,0.04331058138822377,3.9851525615702275,0,,0.0,none,P482,1
E0048598,N0048845,N0048767,lateral,35.60432951972665,auto_road,derived,s5c_flows,1.4832,2.0,0.001823,3.6221,held,0.064003,0.2187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.25830274049656,493.0802810928979,1.7972392516909395,1.9121505477270944,1.5472392516909395,1.6621505477270944,0.15182243715921964,0.043401730644861664,3.9085493758285956,0,,0.0,none,P482,1
E0048599,N0048846,N0048847,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.4009582519531,496.2824255560418,1.5500000000000114,1.857741680286324,1.3000000000000114,1.607741680286324,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048600,N0048847,N0048711,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.2824255560418,496.18942017985313,1.857741680286324,2.211672349443745,1.607741680286324,1.9616723494437451,0.01548960065288874,0.004186845274919332,20.01458446710531,0,,0.0,none,P491,1
E0048601,N0048848,N0048711,main,15.811388300841896,auto_block,provisional,s5c_flows,24.6902,38.752,0.007623,3.6221,held,1.042701,0.9147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.558685523814,495.4796285823098,2.815337913685994,2.921463946987103,2.565337913685994,2.671463946987103,0.3747404829878427,0.15645995326805656,0.7032150256259186,0,,0.0,none,P491,1
E0048602,N0048849,N0048850,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,493.0335184429584,492.91939132085326,1.552907338291618,1.785442663521735,1.302907338291618,1.535442663521735,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048603,N0048850,N0048724,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.91939132085326,492.82925253896667,1.785442663521735,1.9695755860333293,1.535442663521735,1.7195755860333293,0.01517962250567784,0.004128512508612542,19.793812802411896,0,,0.0,none,P491,1
E0048604,N0048851,N0048852,main,34.655446902326915,auto_link,provisional,s5c_flows,8.6382,11.648,0.002756,3.6221,held,0.364894,0.3307,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,493.3910824665533,493.21780523204166,1.7512515178216859,1.7257982835833445,1.5012515178216859,1.4757982835833445,0.26938077987785786,0.09554572947436582,2.1441425107141603,0,,0.0,none,P491,1
E0048605,N0048852,N0048724,main,27.294688127912362,auto_link,provisional,s5c_flows,8.6382,11.648,0.003045,3.6221,held,0.365182,0.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.21780523204166,493.0813317914021,1.7257982835833445,1.7174963335979214,1.4757982835833445,1.4674963335979214,0.2694488155116306,0.09558061629537976,1.68830383586861,0,,0.0,none,P491,1
E0048606,N0048853,N0048719,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.001204,3.6221,held,0.046471,0.1445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.3241246725367,477.2589326484847,3.8595301126195523,4.292275847609062,3.6095301126195523,4.042275847609062,0.13611726079953054,0.03766442539426565,1.5964672339397956,0,,0.0,none,P474,1
E0048607,N0048854,N0048719,lateral,25.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,480.5075181225762,479.9950181225762,1.5559279223456883,1.556190373517552,1.3059279223456883,1.306190373517552,0.2756703665920214,0.03669556847487823,1.5114670169946591,0,,0.0,none,P474,1
E0048608,N0048855,N0048856,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.0756408691406,491.01973916970314,1.5500000000000114,1.6864375881093565,1.3000000000000114,1.4364375881093565,0.13489621704043256,0.037230723305707175,1.3813508059246091,0,,0.0,none,P482,1
E0048609,N0048856,N0048857,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,9.3e-05,3.6221,held,0.04536,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.01973916970314,490.94815006438677,1.6864375881093565,1.8457952481132338,1.4364375881093565,1.5957952481132338,0.13499133069991334,0.03726444229675743,1.7677457494295157,0,,0.0,none,P482,1
E0048610,N0048857,N0048858,lateral,37.11669407396538,auto_block,provisional,s5c_flows,1.0798,1.456,0.000212,3.6221,held,0.04548,0.0255,27.838,0.0,W11a-XG03223,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.94815006438677,490.76256659401696,1.8457952481132338,2.0383672438736653,1.5957952481132338,1.7883672438736653,0.13511385839638293,0.03730789595020281,4.578446469085391,0,,0.0,none,P482,1
E0048611,N0048858,N0048859,lateral,57.16552964402371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000522,3.6221,held,0.045789,0.0626,31.591,0.0,W11a-XG03224,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.76256659401696,490.47673894579685,2.0383672438736653,1.7870244819375216,1.7883672438736653,1.5370244819375216,0.13542833864215092,0.03741950698288635,7.035151113519286,0,,0.0,none,P482,1
E0048612,N0048859,N0048860,lateral,24.73943222007991,auto_block,provisional,s5c_flows,1.0798,1.456,0.000998,3.6221,held,0.046265,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.47673894579685,490.3530417846965,1.7870244819375216,2.3070229125691526,1.5370244819375216,2.0570229125691526,0.13590991335463212,0.03759065138321424,3.033802760647645,0,,0.0,none,P482,1
E0048613,N0048860,N0048861,lateral,52.795973951108444,auto_block,provisional,s5c_flows,1.0798,1.456,0.001204,3.6221,held,0.046472,0.1445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.3530417846965,490.08906191494094,2.3070229125691526,3.5817144522465583,2.0570229125691526,3.3317144522465583,0.13611826578411626,0.037664783092580006,6.464473332188315,0,,0.0,none,P482,1
E0048614,N0048861,N0048862,lateral,28.02091440437943,auto_block,provisional,s5c_flows,1.0798,1.456,0.001644,3.6221,held,0.046911,0.1973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.08906191494094,489.9489573429191,3.5817144522465583,3.7530690242684273,3.3317144522465583,3.5030690242684273,0.13655801292602826,0.03782141616720633,3.4199036004278027,0,,0.0,none,P482,1
E0048615,N0048862,N0048863,lateral,7.06924300915536,auto_block,provisional,s5c_flows,1.0798,1.456,0.001878,3.6221,held,0.047145,0.2253,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,489.9489573429191,489.90654188486417,3.7530690242684273,3.8710765233389566,3.5030690242684273,3.6210765233389566,0.14555872637831993,0.036355253553325556,0.8094376733761025,0,,0.0,none,P482,1
E0048616,N0048863,N0048864,lateral,5.161337767686803,auto_block,provisional,s5c_flows,2.1596,2.912,0.001937,3.6221,held,0.092471,0.2324,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,489.90654188486417,489.86525118272266,3.8710765233389566,3.960127235246091,3.6210765233389566,3.710127235246091,0.20182995750627408,0.045902308303875344,0.42621173383262145,0,,0.0,none,P482,1
E0048617,N0048864,N0048865,lateral,5.574147360454443,auto_block,provisional,s5c_flows,3.2393,4.368,0.00198,3.6221,held,0.137781,0.2376,0.0,0.0,,200,PVC-U,0.8,0.5,uniform,minimum,tractive,1.0,489.86525118272266,489.820658003839,3.960127235246091,4.062886918035986,3.710127235246091,3.8128869180359857,0.23058331494768722,0.054895511608628905,0.40290190133076614,0,,0.0,none,P482,1
E0048618,N0048865,N0048866,lateral,4.112918665823622,auto_block,provisional,s5c_flows,3.2393,4.368,0.002026,3.6221,held,0.137828,0.2431,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,489.820658003839,489.7795288171808,4.062886918035986,4.15906981563171,3.8128869180359857,3.9090698156317103,0.24887914913141312,0.05215327716444998,0.275429439025439,0,,0.0,none,P482,1
E0048619,N0048866,N0048867,lateral,6.652309900784142,auto_block,provisional,s5c_flows,3.2393,4.368,0.00206,3.6221,held,0.137862,0.2473,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,489.7795288171808,489.7362888028257,4.15906981563171,4.3209621737368025,3.9090698156317103,4.0709621737368025,0.2147949486331247,0.05760863729253621,0.5161752284459336,0,,0.0,none,P482,1
E0048620,N0048867,N0048868,lateral,7.229839171734107,auto_block,provisional,s5c_flows,3.2393,4.368,0.002116,3.6221,held,0.137917,0.2539,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,489.7362888028257,489.68929484820944,4.3209621737368025,4.5166377689780575,4.0709621737368025,4.2666377689780575,0.21482332444876304,0.05761900802139383,0.560913577881257,0,,0.0,none,P482,1
E0048621,N0048868,N0048869,lateral,27.97940789728402,auto_block,provisional,s5c_flows,3.2393,4.368,0.002176,3.6221,held,0.137978,0.2611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.68929484820944,489.54939780872303,4.5166377689780575,5.285929339714471,4.2666377689780575,5.035929339714471,0.19633865831117173,0.061245194420625176,2.3750975430201344,0,,0.0,none,P482,1
E0048622,N0048869,N0048870,lateral,18.20145804249555,auto_block,provisional,s5c_flows,3.2393,4.368,0.002409,3.6221,held,0.138211,0.2891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.54939780872303,489.45839051851056,5.285929339714471,5.77931089750507,5.035929339714471,5.52931089750507,0.19644814610196154,0.061291937075688946,1.5442122517366095,0,,0.0,none,P482,1
E0048623,N0048870,N0048689,lateral,22.978177321557556,auto_block,provisional,s5c_flows,3.2393,4.368,0.002561,3.6221,held,0.138363,0.3073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.45839051851056,489.3434996319028,5.77931089750507,6.350622682550352,5.52931089750507,6.100622682550352,0.19651950173367802,0.06132240782595985,1.9487614137397786,0,,0.0,none,P482,1
E0048624,N0048871,N0048872,lateral,20.248456731316587,auto_block,provisional,s5c_flows,9.718,13.104,0.000689,3.6221,held,0.408094,0.0827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.6010279416614,483.49978565800484,2.427048230213586,2.541474107620161,2.177048230213586,2.291474107620161,0.27918492669125106,0.10063033325366891,1.2087840230303235,0,,0.0,none,P474,1
E0048625,N0048872,N0048873,lateral,42.80186911806539,auto_block,provisional,s5c_flows,11.8776,16.016,0.000858,3.6221,held,0.498797,0.1029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.49978565800484,483.2857763124145,2.541474107620161,3.193197076257377,2.291474107620161,2.943197076257377,0.2975744817752289,0.11048125181052229,2.397263639830264,0,,0.0,none,P474,1
E0048626,N0048873,N0048874,lateral,37.013511046643494,auto_block,provisional,s5c_flows,16.1967,21.84,0.001214,3.6221,held,0.680222,0.1457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.2857763124145,483.1007087571813,3.193197076257377,3.8953849928187196,2.943197076257377,3.6453849928187196,0.32812992749355585,0.12777225803758524,1.8800231222112673,0,,0.0,none,P474,1
E0048627,N0048874,N0048730,lateral,11.704699910719626,auto_block,provisional,s5c_flows,17.2765,23.296,0.001523,3.6221,held,0.725798,0.1827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.1007087571813,483.0421852576277,3.8953849928187196,3.9710593712785567,3.6453849928187196,3.7210593712785567,0.334859113755577,0.13173846426891606,0.5825683812438214,0,,0.0,none,P474,1
E0048628,N0048875,N0048726,main,25.495097567963924,auto_block,provisional,s5c_flows,5.6599,2.53,0.004034,3.6221,held,0.241312,0.484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.64586734540643,490.5183918575666,3.2910223030310704,3.6191508670427766,3.0410223030310704,3.3691508670427766,0.23577193966350624,0.07898465278852254,1.8022428513157343,0,,0.0,none,P491,1
E0048629,N0048876,N0048726,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,492.6239613669282,492.4709907815204,1.5860300881499256,1.6665519430889617,1.3360300881499256,1.4165519430889617,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048630,N0048877,N0048733,main,48.50669111132276,auto_link,provisional,s5c_flows,9.719,14.17,0.002867,3.6221,held,0.410314,0.3441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.96532001729537,479.72278656173876,6.059582326454631,6.262290342558117,5.809582326454631,6.012290342558117,0.2796683205835217,0.10088402355740264,2.8907273092947285,0,,0.0,none,P474,1
E0048631,N0048878,N0048879,lateral,18.973529800475614,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,486.0644341936876,485.47625476987287,1.676441050453036,1.6808802398927583,1.426441050453036,1.4308802398927583,0.2493616860436515,0.024654703729218325,1.2681398722145205,0,,0.0,none,P474,1
E0048632,N0048879,N0048880,lateral,18.601075237738275,auto_block,provisional,s5c_flows,4.6583,7.346,0.000158,3.6221,held,0.195446,0.019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.47625476987287,485.3832493936842,1.6808802398927583,1.7411707723314294,1.4308802398927583,1.4911707723314294,0.22013383495241842,0.07173239179841998,1.4083156307887932,0,,0.0,none,P474,1
E0048633,N0048880,N0048881,lateral,10.770329614269007,auto_block,provisional,s5c_flows,4.6583,7.346,0.000313,3.6221,held,0.195601,0.0376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.3832493936842,485.3293977456128,1.7411707723314294,1.8326200766528018,1.4911707723314294,1.5826200766528018,0.22019084939308023,0.07175831294141763,0.8152268546396338,0,,0.0,none,P474,1
E0048634,N0048881,N0048882,lateral,24.20743687382041,auto_block,provisional,s5c_flows,5.7381,8.802,0.000403,3.6221,held,0.240958,0.0483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.3293977456128,485.2083605612437,1.8326200766528018,1.900892368443806,1.5826200766528018,1.650892368443806,0.23565966617181028,0.07893156397690201,1.7120336618664103,0,,0.0,none,P474,1
E0048635,N0048882,N0048730,lateral,21.18962010041709,auto_block,provisional,s5c_flows,7.8976,11.714,0.000605,3.6221,held,0.331694,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.2083605612437,485.1024124607416,1.900892368443806,1.9108321681646316,1.650892368443806,1.6608321681646316,0.2612672129108188,0.09142498221947112,1.3517208342843219,0,,0.0,none,P474,1
E0048636,N0048883,N0048733,lateral,27.202941017470888,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,484.0939536026063,483.95793889751894,1.551401622003084,2.027138006777932,1.301401622003084,1.7771380067779319,0.13489621704043256,0.037230723305707175,3.360971569390184,0,,0.0,none,P474,1
E0048637,N0048884,N0048744,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.7416,1.0,0.000565,3.6221,held,0.031655,0.0678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.4349661944073,479.3723163739766,1.864533317311441,2.0111980303202586,1.614533317311441,1.7611980303202586,0.11920399361274588,0.03181755031718872,1.751893778386787,0,,0.0,none,P474,1
E0048638,N0048885,N0048744,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,480.39424878438103,479.77380620041373,1.595070063275216,1.6097082038831445,1.345070063275216,1.3597082038831445,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048639,N0048886,N0048752,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,479.1883208916953,479.1300113727468,1.550509674710952,1.6586543987375535,1.300509674710952,1.4086543987375535,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048640,N0048887,N0048888,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000697,3.6221,held,0.045964,0.0837,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,478.3563626956431,478.3163626956431,2.2316499996694006,2.334211034825671,1.9816499996694006,2.084211034825671,0.15910067905787567,0.03366877037376412,0.5237773580024719,0,,0.0,none,P474,1
E0048641,N0048888,N0048889,lateral,16.492422502470642,auto_block,provisional,s5c_flows,1.0798,1.456,0.000739,3.6221,held,0.046006,0.0887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.3163626956431,478.2339005831307,2.334211034825671,2.637803518431781,2.084211034825671,2.387803518431781,0.13564830857083568,0.037497646392097045,2.026370334215936,0,,0.0,none,P474,1
E0048642,N0048889,N0048752,lateral,42.5440947723653,auto_block,provisional,s5c_flows,2.1596,2.912,0.000876,3.6221,held,0.091411,0.1052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.2339005831307,478.02118010926887,2.637803518431781,2.767485662215506,2.387803518431781,2.517485662215506,0.1712044316864709,0.050885095389917895,4.141646563826193,0,,0.0,none,P474,1
E0048643,N0048890,N0048756,lateral,16.657448430951305,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,488.43160500270864,488.34831776055387,1.5517934347913638,1.6877845343680065,1.3017934347913638,1.4377845343680065,0.0,0.0,0.0,0,,0.0,none,P497,1
E0048644,N0048891,N0048892,main,23.021728866442675,auto_block,provisional,s5c_flows,7.2203,9.736,0.00898,3.6221,held,0.311673,1.0776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.23670742330034,481.1215987789681,8.17445590677778,8.78428501009438,7.92445590677778,8.53428501009438,0.25609096528508996,0.08883703059321726,1.498278085211768,0,,0.0,none,P497,1
E0048645,N0048892,N0048893,main,41.593268686170845,auto_block,provisional,s5c_flows,7.2203,9.736,0.009172,3.6221,held,0.311865,1.1006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.1215987789681,480.9136324355373,8.78428501009438,8.833254771493955,8.53428501009438,8.583254771493955,0.2561417127810778,0.08886224816683944,2.706396928648652,0,,0.0,none,P497,1
E0048646,N0048893,N0048894,main,21.02379604162864,auto_block,provisional,s5c_flows,10.9283,14.736,0.009518,3.6221,held,0.467662,1.1422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.9136324355373,480.80851345532915,8.833254771493955,8.971302218498977,8.583254771493955,8.721302218498977,0.2915541579455176,0.10721091328250784,1.2018233701859566,0,,0.0,none,P497,1
E0048647,N0048894,N0048895,main,25.942243542145693,auto_block,provisional,s5c_flows,10.9283,14.736,0.009694,3.6221,held,0.467837,1.1632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.80851345532915,480.6788022376184,8.971302218498977,8.938019051444087,8.721302218498977,8.688019051444087,0.2915887875790656,0.10722959786886657,1.4828098477044116,0,,0.0,none,P497,1
E0048648,N0048895,N0048756,main,58.28933915255641,auto_block,provisional,s5c_flows,11.6699,15.736,0.00991,3.6221,held,0.499144,1.1892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.6788022376184,480.38735554185564,8.938019051444087,9.648746753066234,8.688019051444087,9.398746753066234,0.2976400402815675,0.11051710882734053,3.26397276709448,0,,0.0,none,P497,1
E0048649,N0048896,N0048897,sub main,55.31726674375732,auto_block,provisional,s5c_flows,126.6738,150.506,0.029918,3.4027,merrimack,5.018691,3.5902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.0223847137641,489.7457983800453,8.960891653423403,8.8787133387047,8.710891653423403,8.6287133387047,0.5973928155248764,0.34171408559512817,1.5432968421611308,0,,0.0,none,P491,1
E0048650,N0048897,N0048898,sub main,62.609903369994115,auto_block,provisional,s5c_flows,129.9131,154.874,0.030379,3.3923,merrimack,5.131118,3.6455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.7457983800453,489.43274886319534,8.8787133387047,8.494069984460907,8.6287133387047,8.244069984460907,0.6011224661816533,0.3457222907288411,1.7359164699470189,0,,0.0,none,P491,1
E0048651,N0048898,N0048899,sub main,10.63014581273465,auto_block,provisional,s5c_flows,129.9131,154.874,0.030901,3.3923,merrimack,5.13164,3.7081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.43274886319534,489.3795981341317,8.494069984460907,8.288614756493303,8.244069984460907,8.038614756493303,0.601139625856583,0.3457408254475607,0.29472204003596825,0,,0.0,none,P491,1
E0048652,N0048899,N0048900,sub main,12.529964086141668,auto_block,provisional,s5c_flows,132.0727,157.786,0.030989,3.3855,merrimack,5.206185,3.7187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.3795981341317,489.316948313701,8.288614756493303,8.215827565205245,8.038614756493303,7.965827565205245,0.6035755225428362,0.34838070220847805,0.34599271668477377,0,,0.0,none,P491,1
E0048653,N0048900,N0048901,sub main,21.540659228538015,auto_block,provisional,s5c_flows,132.0727,157.786,0.031094,3.3855,merrimack,5.206289,3.7313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.316948313701,489.2092450175583,8.215827565205245,8.120558449238558,7.965827565205245,7.870558449238558,0.6035789008193733,0.3483843755524495,0.5948037392541953,0,,0.0,none,P491,1
E0048654,N0048901,N0048902,sub main,17.72004514666935,auto_block,provisional,s5c_flows,132.0727,157.786,0.031273,3.3855,merrimack,5.206469,3.7528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.2092450175583,489.120644791825,8.120558449238558,8.160055891768764,7.870558449238558,7.910055891768764,0.60358474770504,0.34839073320032465,0.4893001138626294,0,,0.0,none,P491,1
E0048655,N0048902,N0048903,sub main,12.806248474865697,auto_block,provisional,s5c_flows,133.1525,159.242,0.031421,3.3822,merrimack,5.243789,3.7705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.120644791825,489.0566135494507,8.160055891768764,7.989742651721201,7.910055891768764,7.739742651721201,0.604793418447219,0.3497071725837698,0.35290971771664853,0,,0.0,none,P491,1
E0048656,N0048903,N0048904,sub main,16.84576713731075,auto_block,provisional,s5c_flows,135.7155,162.698,0.031528,3.3744,merrimack,5.331984,3.7833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.0566135494507,488.97238471376414,7.989742651721201,8.089169241313982,7.739742651721201,7.839169241313982,0.6076217855608703,0.3528048429307803,0.4620683331205536,0,,0.0,none,P491,1
E0048657,N0048904,N0048905,sub main,59.99999999997677,auto_block,provisional,s5c_flows,135.7155,162.698,0.031668,3.3744,merrimack,5.332125,3.8002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.97238471376414,488.67238471376425,8.089169241313982,6.265542532329505,7.839169241313982,6.015542532329505,0.6076262762879344,0.3528097804637652,1.6457484460822516,0,,0.0,none,P491,1
E0048658,N0048905,N0048906,sub main,5.2207534001307945,auto_block,provisional,s5c_flows,135.7155,162.698,0.032168,3.3744,merrimack,5.332625,3.8602,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,488.67238471376425,488.6306186865632,6.265542532329505,6.266048793905554,6.015542532329505,6.016048793905554,0.7203027291288397,0.3116904415501245,0.12079998193826465,0,,0.0,none,P491,1
E0048659,N0048906,N0048907,sub main,11.47185461368982,auto_block,provisional,s5c_flows,135.7155,162.698,0.032212,3.3744,merrimack,5.332668,3.8654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6306186865632,488.5732594134947,6.266048793905554,6.43610948298965,6.016048793905554,6.18610948298965,0.6076435694465393,0.352828794781483,0.3146541599526496,0,,0.0,none,P491,1
E0048660,N0048907,N0048759,sub main,16.0312195418814,auto_block,provisional,s5c_flows,135.7155,162.698,0.032307,3.3744,merrimack,5.332764,3.8769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.5732594134947,488.49310331578533,6.43610948298965,6.5591732955427915,6.18610948298965,6.3091732955427915,0.6076466266489445,0.3528321563566492,0.43970785098927545,0,,0.0,none,P491,1
E0048661,N0048908,N0048909,main,7.0710678118654755,auto_block,provisional,s5c_flows,3.3046,4.456,0.003466,3.6221,held,0.142004,0.416,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,488.43252807082087,488.3901016639497,4.84362549363226,4.718327291128446,4.59362549363226,4.468327291128446,0.21103242318508972,0.05947625059753467,0.5584503481457658,0,,0.0,none,P491,1
E0048662,N0048909,N0048910,main,25.495097567963924,auto_block,provisional,s5c_flows,3.3046,4.456,0.003525,3.6221,held,0.142063,0.423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.3901016639497,488.26262617610985,4.718327291128446,4.703194136390152,4.468327291128446,4.453194136390152,0.19823970710609376,0.062058777350878364,2.1434570248431175,0,,0.0,none,P491,1
E0048663,N0048910,N0048911,main,37.433834620286426,auto_block,provisional,s5c_flows,3.3046,4.456,0.003738,3.6221,held,0.142275,0.4485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.26262617610985,488.0754570030084,4.703194136390152,5.14616164933534,4.453194136390152,4.89616164933534,0.19833731184732242,0.06210066248443971,3.1456372876108594,0,,0.0,none,P491,1
E0048664,N0048911,N0048912,main,4.051102405096651,auto_block,provisional,s5c_flows,3.3046,4.456,0.00405,3.6221,held,0.142587,0.486,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,488.0754570030084,488.03494597895747,5.14616164933534,5.264187321823783,4.89616164933534,5.014187321823783,0.2517025704786408,0.05295610851538088,0.26824665830739713,0,,0.0,none,P491,1
E0048665,N0048912,N0048913,main,5.0,auto_block,provisional,s5c_flows,3.3046,4.456,0.004083,3.6221,held,0.142621,0.49,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,488.03494597895747,487.99494597895745,5.264187321823783,5.449573064011304,5.014187321823783,5.199573064011304,0.23323851392975065,0.0557565152717959,0.3572880478840325,0,,0.0,none,P491,1
E0048666,N0048913,N0048914,main,16.492422502470642,auto_block,provisional,s5c_flows,3.3046,4.456,0.004125,3.6221,held,0.142663,0.495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.99494597895745,487.9124838664451,5.449573064011304,6.797507588633039,5.199573064011304,6.547507588633039,0.198515682505732,0.062177235392938596,1.384644804405183,0,,0.0,none,P491,1
E0048667,N0048914,N0048915,main,12.206555615733702,auto_block,provisional,s5c_flows,3.3046,4.456,0.004263,3.6221,held,0.1428,0.5115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9124838664451,487.85145108836645,6.797507588633039,6.864796470227304,6.547507588633039,6.614796470227304,0.19857858243724813,0.06220424660814347,1.0244941377796903,0,,0.0,none,P491,1
E0048668,N0048915,N0048759,main,22.360679774997898,auto_block,provisional,s5c_flows,3.3046,4.456,0.004364,3.6221,held,0.142902,0.5237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.85145108836645,487.73964768949145,6.864796470227304,7.3126289218366765,6.614796470227304,7.0626289218366765,0.19862538550146983,0.0622243483128683,1.8762858297748006,0,,0.0,none,P491,1
E0048669,N0048916,N0048761,main,62.16912416947821,auto_link,provisional,s5c_flows,9.3799,12.648,0.005222,3.6221,held,0.39845,0.6267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.51869900193833,477.20785338109096,7.048958468764795,8.015260632580919,6.798958468764795,7.765260632580919,0.2770629189642201,0.09952001616194675,3.739771721762277,0,,0.0,none,P487,1
E0048670,N0048917,N0048761,lateral,9.999999999836367,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.55,0.5,cover_min,minimum,tractive,1.0,484.30616010175305,483.65116010176376,1.5675886775438244,1.5719539119081105,1.3175886775438244,1.3219539119081105,0.0,0.0,0.0,0,,0.0,none,P487,1
E0048671,N0048918,N0048919,main,49.99999999995032,auto_block,provisional,s5c_flows,35.6328,48.048,0.006334,3.6221,held,1.500151,0.76,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.6249955260248,512.374995526025,1.7066084778814457,3.0137984192874683,1.4566084778814457,2.7637984192874683,0.4188914418226001,0.1863823521592956,1.989377796086416,0,,0.0,none,P491,1
E0048672,N0048919,N0048920,main,50.00000000011311,auto_block,provisional,s5c_flows,37.7923,50.96,0.00675,3.6221,held,1.591102,0.81,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.374995526025,512.1249955260245,3.0137984192874683,4.132755938819287,2.7637984192874683,3.8827559388192867,0.4264405816126181,0.191783774388045,1.9541604839387094,0,,0.0,none,P491,1
E0048673,N0048920,N0048921,main,14.99999999994692,auto_block,provisional,s5c_flows,39.9519,53.872,0.007167,3.6221,held,1.682053,0.86,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.1249955260245,512.0499955260248,4.132755938819287,4.458488360693991,3.8827559388192867,4.208488360693991,0.433675928443544,0.19704229418341085,0.5764673194944469,0,,0.0,none,P491,1
E0048674,N0048921,N0048922,main,79.99999999995323,auto_block,provisional,s5c_flows,42.1115,56.784,0.007292,3.6221,held,1.772712,0.875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.0499955260248,511.649995526025,4.458488360693991,5.618681231787491,4.208488360693991,5.368681231787491,0.4406039041684144,0.20215360560822798,3.026149611291022,0,,0.0,none,P491,1
E0048675,N0048922,N0048923,main,80.00000000006149,auto_block,provisional,s5c_flows,45.3508,61.152,0.007959,3.6221,held,1.909181,0.955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,511.649995526025,511.2499955260247,5.618681231787491,6.639347735694059,5.368681231787491,6.389347735694059,0.4505501897243739,0.2096247220089405,2.959344738374277,0,,0.0,none,P491,1
E0048676,N0048923,N0048924,main,11.048946860472913,auto_block,provisional,s5c_flows,47.5104,64.064,0.008625,3.6221,held,2.000382,1.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,511.2499955260247,511.1947507917223,6.639347735694059,6.715405458277701,6.389347735694059,6.465405458277701,0.45690422022351207,0.21448124809370211,0.40303658007608617,0,,0.0,none,P491,1
E0048677,N0048924,N0048796,main,59.665735560705194,auto_block,provisional,s5c_flows,48.5902,65.52,0.008717,3.6221,held,2.045741,1.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,511.1947507917223,510.8964221139188,6.715405458277701,7.8181774954562115,6.465405458277701,7.5681774954562115,0.45998377403277446,0.21685891158355958,2.161878270821133,0,,0.0,none,P491,1
E0048678,N0048925,N0048926,main,49.99999999997177,auto_road,derived,s5c_flows,12.9751,17.736,0.017834,3.6221,held,0.561784,2.1401,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.32784139836195,489.0528413983621,4.869302156325546,4.943710115309784,4.619302156325546,4.693710115309784,0.31940251943358794,0.11417482845035651,2.6090380714925274,0,,0.0,none,P482,1
E0048679,N0048926,N0048927,main,50.00000000002372,auto_road,derived,s5c_flows,12.9751,17.736,0.018251,3.6221,held,0.5622,2.1901,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.0528413983621,488.77784139836194,4.943710115309784,5.067403962966182,4.693710115309784,4.817403962966182,0.3194771992832631,0.11421436012847971,2.6084281920690593,0,,0.0,none,P482,1
E0048680,N0048927,N0048928,main,17.57075064905737,auto_road,derived,s5c_flows,14.0549,19.192,0.018668,3.6221,held,0.607884,2.2401,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,488.77784139836194,488.68120226979215,5.067403962966182,5.102061890364098,4.817403962966182,4.852061890364098,0.32744734011479454,0.1184695099595974,0.8943295860894518,0,,0.0,none,P482,1
E0048681,N0048928,N0048929,main,7.6758530512476835,auto_road,derived,s5c_flows,15.5381,21.192,0.018814,3.6221,held,0.670211,2.2577,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,488.68120226979215,488.6389850780103,5.102061890364098,5.1367412403490675,4.852061890364098,4.8867412403490675,0.3376535279947532,0.12402380611070249,0.3788821190384521,0,,0.0,none,P482,1
E0048682,N0048929,N0048773,main,13.77084903959295,auto_road,derived,s5c_flows,15.5381,21.192,0.018878,3.6221,held,0.670275,2.2654,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,488.6389850780103,488.5632454082926,5.1367412403490675,5.148699171785552,4.8867412403490675,4.898699171785552,0.33766364939510285,0.12402937339924644,0.6797123441360613,0,,0.0,none,P482,1
E0048683,N0048930,N0048931,main,47.87550839714718,auto_road,derived,s5c_flows,29.828,38.274,0.016457,3.6221,held,1.266922,1.9748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.78837420874254,485.5489966667568,7.290422177976211,7.670882483633818,7.040422177976211,7.420882483633818,0.39785254828132016,0.17177556713476932,2.005580065779151,0,,0.0,none,P482,1
E0048684,N0048931,N0048932,main,38.559246635573935,auto_road,derived,s5c_flows,29.828,38.274,0.016856,3.6221,held,1.267321,2.0227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.5489966667568,485.3562004335789,7.670882483633818,7.949921392592955,7.420882483633818,7.699921392592955,0.3978908913769724,0.17180160224532032,1.61515160190996,0,,0.0,none,P482,1
E0048685,N0048932,N0048933,main,28.85109191698039,auto_road,derived,s5c_flows,29.828,38.274,0.017177,3.6221,held,1.267642,2.0613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.3562004335789,485.21194497399404,7.949921392592955,8.160277926396589,7.699921392592955,7.9102779263965886,0.3979217323857691,0.17182254493869314,1.2084073143396625,0,,0.0,none,P482,1
E0048686,N0048933,N0048934,main,46.211994181425744,auto_road,derived,s5c_flows,30.9078,39.73,0.017418,3.6221,held,1.31315,2.0901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.21194497399404,484.9808850030869,8.160277926396589,8.706004645350617,7.9102779263965886,8.456004645350617,0.4022370681935303,0.17476636786309335,1.914790962659842,0,,0.0,none,P482,1
E0048687,N0048934,N0048773,main,11.912926692036004,auto_road,derived,s5c_flows,30.9078,39.73,0.017803,3.6221,held,1.313535,2.1363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.9808850030869,484.9213203696267,8.706004645350617,8.790624210451426,8.456004645350617,8.540624210451426,0.4022731031397838,0.1747910631091006,0.49356712305870315,0,,0.0,none,P482,1
E0048688,N0048935,N0048936,main,37.05401462729781,auto_link,provisional,s5c_flows,8.6382,11.648,0.001952,3.6221,held,0.36409,0.2343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,515.707435740943,515.5221656678065,3.0520247082757805,3.497365582193538,2.8020247082757805,3.247365582193538,0.26919064424780026,0.095448262490506,2.2941618650255524,0,,0.0,none,P491,1
E0048689,N0048936,N0048937,main,18.681541692269406,auto_link,provisional,s5c_flows,10.7978,14.56,0.002261,3.6221,held,0.454933,0.2713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,515.5221656678065,515.4287579593451,3.497365582193538,3.4158465328423517,3.247365582193538,3.1658465328423517,0.28901002102535694,0.10584221385190398,1.077329523384147,0,,0.0,none,P491,1
E0048690,N0048937,N0048796,main,13.45362404707371,auto_link,provisional,s5c_flows,11.8776,16.016,0.002417,3.6221,held,0.500356,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,515.4287579593451,515.3614898391098,3.4158465328423517,3.3531097702651778,3.1658465328423517,3.1031097702651778,0.29786876660524425,0.11064225131214186,0.7527713294908469,0,,0.0,none,P491,1
E0048691,N0048938,N0048848,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.64027709960936,496.4801989936735,1.5500000000000114,1.8938244438264746,1.3000000000000114,1.6438244438264746,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048692,N0048939,N0048940,main,7.0710678118654755,auto_block,provisional,s5c_flows,23.6105,37.296,0.006671,3.6221,held,0.996482,0.8005,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,495.97682181637316,495.934395409502,3.0121918555018397,3.048301123701151,2.7621918555018397,2.798301123701151,0.3939119324799757,0.14651098772619237,0.29918141716549507,0,,0.0,none,P491,1
E0048693,N0048940,N0048941,main,21.37755832643195,auto_block,provisional,s5c_flows,23.6105,37.296,0.00673,3.6221,held,0.99654,0.8076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.934395409502,495.8275076178698,3.048301123701151,2.9253915520520763,2.798301123701151,2.6753915520520763,0.3695382732210963,0.15311470124979581,0.9641562582089959,0,,0.0,none,P491,1
E0048694,N0048941,N0048942,main,17.69180601295413,auto_block,provisional,s5c_flows,23.6105,37.296,0.006908,3.6221,held,0.996719,0.8289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.8275076178698,495.73904858780503,2.9253915520520763,2.90926684188247,2.6753915520520763,2.65926684188247,0.3695587824142088,0.15312781719014595,0.7978796542812145,0,,0.0,none,P491,1
E0048695,N0048942,N0048943,main,17.204650534085253,auto_block,provisional,s5c_flows,24.6902,38.752,0.007055,3.6221,held,1.042133,0.8466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.73904858780503,495.6530253351346,2.90926684188247,2.9018757879122745,2.65926684188247,2.6518757879122745,0.37467750315486564,0.15641923331814894,0.765309294402892,0,,0.0,none,P491,1
E0048696,N0048943,N0048848,main,18.867962264113206,auto_block,provisional,s5c_flows,24.6902,38.752,0.007199,3.6221,held,1.042277,0.8638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.6530253351346,495.558685523814,2.9018757879122745,2.815337913685994,2.6518757879122745,2.565337913685994,0.37469347224568095,0.15642955770530104,0.8392621196481092,0,,0.0,none,P491,1
E0048697,N0048944,N0048945,lateral,14.980784915151974,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,523.7201416015625,523.6452376769868,1.5499999999999545,2.961695916763233,1.2999999999999545,2.711695916763233,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048698,N0048945,N0048946,lateral,5.291321624743545,auto_road,derived,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,523.6452376769868,523.6029071039889,2.961695916763233,3.176817017104895,2.711695916763233,2.926817017104895,0.014265398033851519,0.0032544166778195327,6.182000217340985,0,,0.0,none,P491,1
E0048699,N0048946,N0048947,lateral,24.708678375317188,auto_road,derived,s5c_flows,0.0,0.0,0.000169,3.6221,held,0.000169,0.0203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,523.6029071039889,523.4793637121122,3.176817017104895,3.7008120691377826,2.926817017104895,3.4508120691377826,0.014325298022929214,0.00396862398568068,28.747137099426286,0,,0.0,none,P491,1
E0048700,N0048947,N0048948,lateral,8.38268946055288,auto_road,derived,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,523.4793637121122,523.4374502648094,3.7008120691377826,3.7441903601906006,3.4508120691377826,3.4941903601906006,0.020948744369979455,0.0052417667719540095,6.669205969663168,0,,0.0,none,P491,1
E0048701,N0048948,N0048949,lateral,15.641008164180798,auto_road,derived,s5c_flows,0.0,0.0,0.000445,3.6221,held,0.000445,0.0534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,523.4374502648094,523.3592452239885,3.7441903601906006,3.6482010650739767,3.4941903601906006,3.3982010650739767,0.022640751902994624,0.0055791885146216635,11.513905126469474,0,,0.0,none,P491,1
E0048702,N0048949,N0048950,lateral,66.91664017033654,auto_road,derived,s5c_flows,0.0,0.0,0.000575,3.6221,held,0.000575,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,523.3592452239885,523.0246620231368,3.6482010650739767,3.7855796760819658,3.3982010650739767,3.5355796760819658,0.025375778762798,0.006134874585412758,43.95046735697905,0,,0.0,none,P491,1
E0048703,N0048950,N0048951,lateral,12.610519034246192,auto_road,derived,s5c_flows,0.0,0.0,0.001133,3.6221,held,0.001133,0.1359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,523.0246620231368,522.9616094279655,3.7855796760819658,3.873656685315723,3.5355796760819658,3.623656685315723,0.03391625255813716,0.00794962125778495,6.196890911729321,0,,0.0,none,P491,1
E0048704,N0048951,N0048952,lateral,19.95525558767837,auto_road,derived,s5c_flows,0.0,0.0,0.001238,3.6221,held,0.001238,0.1485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,522.9616094279655,522.8618331500271,3.873656685315723,3.9487747601291403,3.623656685315723,3.6987747601291403,0.035186920791376794,0.00822967050751408,9.452023241814315,0,,0.0,none,P491,1
E0048705,N0048952,N0048953,lateral,31.362674873831285,auto_road,derived,s5c_flows,0.0,0.0,0.001404,3.6221,held,0.001404,0.1685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,522.8618331500271,522.705019775658,3.9487747601291403,3.564511474341998,3.6987747601291403,3.314511474341998,0.037057993887514164,0.008646680625879116,14.105222465194037,0,,0.0,none,P491,1
E0048706,N0048953,N0048781,lateral,18.74119211215442,auto_road,derived,s5c_flows,0.0,0.0,0.001665,3.6221,held,0.001665,0.1998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,522.705019775658,522.6113138150972,3.564511474341998,3.547255520840281,3.314511474341998,3.297255520840281,0.03972384412634788,0.009250261260452669,7.863116189756266,0,,0.0,none,P491,1
E0048707,N0048954,N0048799,lateral,10.432809708892169,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,512.503452704635,512.4043410124006,1.5509906547399623,1.5533005891619496,1.3009906547399623,1.3033005891619496,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048708,N0048955,N0048956,main,25.80697580112788,auto_link,provisional,s5c_flows,151.1438,202.722,0.01839,3.3307,merrimack,5.845002,2.2068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.41483452374155,501.2857996447359,12.645468210633453,12.874478675576597,12.395468210633453,12.624478675576597,0.6233428079075508,0.3704774547651226,0.6900156028044246,1,recovers_500m,357.69,none,P491,1
E0048709,N0048956,N0048799,main,28.460498941515414,auto_link,provisional,s5c_flows,155.4629,208.546,0.018605,3.3194,merrimack,5.991323,2.2326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.2857996447359,501.14349715002834,12.874478675576597,12.814144451534162,12.624478675576597,12.564144451534162,0.627614037483232,0.3754184344337935,0.7557855954391873,1,recovers_500m,357.69,none,P491,1
E0048710,N0048957,N0048851,lateral,30.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,493.8203329483702,493.5503329483702,1.5824380477235422,1.592001036004774,1.3324380477235422,1.342001036004774,0.20860078684233738,0.04425931407869624,2.3969228859040936,0,,0.0,none,P491,1
E0048711,N0048958,N0048959,main,18.788294228055936,auto_block,provisional,s5c_flows,6.4787,8.736,0.001998,3.6221,held,0.273601,0.2397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.04670872394587,493.9527672528056,1.7618545084760058,1.633963704225664,1.5118545084760058,1.383963704225664,0.24555602527659395,0.08366800490280465,1.2752211507803448,0,,0.0,none,P491,1
E0048712,N0048959,N0048960,main,19.4164878389476,auto_block,provisional,s5c_flows,6.4787,8.736,0.002154,3.6221,held,0.273757,0.2585,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,493.95151939754993,493.7864792509189,1.63521155948132,1.5515334443936126,1.38521155948132,1.3015334443936126,0.2949460409413218,0.07392139453397764,1.0971774010470852,0,,0.0,none,P491,1
E0048713,N0048960,N0048851,main,22.80350850198276,auto_block,provisional,s5c_flows,6.4787,8.736,0.002316,3.6221,held,0.273919,0.2779,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,493.7864792509189,493.581247674401,1.5515334443936126,1.5610863099739731,1.3015334443936126,1.3110863099739731,0.3008594875403831,0.07296365593492468,1.263242446299894,0,,0.0,none,P491,1
E0048714,N0048961,N0048853,lateral,25.709920264364882,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,479.75629195961443,479.6277423582926,1.5501655599168203,1.5559124268636424,1.3001655599168203,1.3059124268636424,0.13489621704043256,0.037230723305707175,3.1765062095426573,0,,0.0,none,P474,1
E0048715,N0048962,N0048963,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.18080444335936,492.07344989059146,1.5500000000000114,1.620550353549163,1.3000000000000114,1.370550353549163,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048716,N0048963,N0048875,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.07344989059146,491.95834124625924,1.620550353549163,1.9785484021782622,1.370550353549163,1.7285484021782622,0.014739861123095584,0.00404604860793531,26.031146284422814,0,,0.0,none,P491,1
E0048717,N0048964,N0048877,lateral,13.40956799308497,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,484.59662331186536,484.46923241593106,1.5500746861815173,1.5556699278189399,1.3000746861815173,1.3056699278189399,0.22315269004169835,0.04665862051196254,1.0015241126736478,0,,0.0,none,P474,1
E0048718,N0048965,N0048966,main,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,0.002964,3.6221,held,0.002964,0.3557,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,491.08052399287686,491.0397318367681,2.067242120404387,2.0850545401850127,1.8172421204043872,1.8350545401850127,0.058386079647433545,0.010513202363669177,1.455546580161858,0,,0.0,none,P491,1
E0048719,N0048966,N0048967,main,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.003006,3.6221,held,0.003006,0.3608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.0397318367681,490.95473183676813,2.0850545401850127,2.334666356591242,1.8350545401850127,2.084666356591242,0.05023160955682001,0.011734661477864256,5.6405386136957825,0,,0.0,none,P491,1
E0048720,N0048967,N0048968,main,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.003148,3.6221,held,0.003148,0.3778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.95473183676813,490.8756748952639,2.334666356591242,2.5968898020017264,2.084666356591242,2.3468898020017264,0.05114254182390827,0.011957777066989611,5.15271883151049,0,,0.0,none,P491,1
E0048721,N0048968,N0048969,main,20.0,auto_block,provisional,s5c_flows,5.6599,2.53,0.00328,3.6221,held,0.240558,0.3936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.8756748952639,490.7756748952639,2.5968898020017264,2.828451081298624,2.3468898020017264,2.578451081298624,0.23553266283691757,0.0788715279595775,1.4152318804468014,0,,0.0,none,P491,1
E0048722,N0048969,N0048875,main,25.96150997149434,auto_block,provisional,s5c_flows,5.6599,2.53,0.003446,3.6221,held,0.240725,0.4136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.7756748952639,490.64586734540643,2.828451081298624,3.2910223030310704,2.578451081298624,3.0410223030310704,0.23558570489792138,0.07889659928252454,1.8366642112080744,0,,0.0,none,P491,1
E0048723,N0048970,N0048971,lateral,4.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,483.86085815429686,483.7568581542969,1.5500000000000114,1.5508811035156214,1.3000000000000114,1.3008811035156214,0.29862571916304326,0.034776416324477394,0.2232448928160407,0,,0.0,none,P474,1
