EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048724,N0048971,N0048972,lateral,16.401219466856727,auto_block,provisional,s5c_flows,3.2393,4.368,3.3e-05,3.6221,held,0.135835,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.7568581542969,483.6748520569626,1.5508811035156214,2.0479567809280184,1.3008811035156214,1.7979567809280184,0.1953255090239675,0.060813322472516,1.399477513955453,0,,0.0,none,P474,1
E0048725,N0048972,N0048871,lateral,14.7648230602334,auto_block,provisional,s5c_flows,4.3191,5.824,0.00017,3.6221,held,0.181239,0.0204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.6748520569626,483.6010279416614,2.0479567809280184,2.427048230213586,1.7979567809280184,2.177048230213586,0.21476664328118417,0.06930924048537299,1.1458035595175808,0,,0.0,none,P474,1
E0048726,N0048973,N0048974,lateral,21.93171219946131,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,484.77505493979777,484.66539637880044,1.5560607828584807,1.6824429766683124,1.3060607828584807,1.4324429766683124,0.17065230391004918,0.050665805354795285,2.141949029005542,0,,0.0,none,P474,1
E0048727,N0048974,N0048975,lateral,14.7648230602334,auto_block,provisional,s5c_flows,4.3191,5.824,0.000183,3.6221,held,0.181252,0.0219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.66539637880044,484.59157226349924,1.6824429766683124,1.6490588400163801,1.4324429766683124,1.3990588400163801,0.21477168793416818,0.0693115022307659,1.1457766463736687,0,,0.0,none,P474,1
E0048728,N0048975,N0048871,lateral,10.816653826391969,auto_block,provisional,s5c_flows,5.3989,7.28,0.000306,3.6221,held,0.226642,0.0367,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,484.5900280845519,484.4764532193748,1.65060301896375,1.5516229525002245,1.40060301896375,1.3016229525002245,0.2981962476464937,0.06457481850726796,0.6045601351326032,0,,0.0,none,P474,1
E0048729,N0048976,N0048977,lateral,24.9999999999303,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,23.437,0.0,W11a-XG03225,200,PVC-U,3.2,0.5,cover_min,minimum,tractive,1.0,478.5931191273131,477.7931191273153,1.5565695933900088,1.5689414195596783,1.3065695933900088,1.3189414195596783,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048730,N0048977,N0048978,lateral,72.86784744395378,auto_link,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,72.868,0.0,W11a-XG03226,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.7931191273153,477.42877989009554,1.5689414195596783,2.610587785685709,1.3189414195596783,2.360587785685709,0.015866293115303822,0.0042579612139208856,76.54365863785068,0,,0.0,none,P474,1
E0048731,N0048978,N0048853,lateral,20.931043511772476,auto_link,provisional,s5c_flows,0.0,0.0,0.000816,3.6221,held,0.000816,0.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.42877989009554,477.3241246725367,2.610587785685709,3.8595301126195523,2.360587785685709,3.6095301126195523,0.029532830100281487,0.007003350601564345,11.812302580269236,0,,0.0,none,P474,1
E0048732,N0048979,N0048980,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,479.62172643205423,479.54266949055,1.5508809898207687,1.7515809977312529,1.3008809898207687,1.5015809977312529,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048733,N0048980,N0048884,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.7416,1.0,0.000132,3.6221,held,0.031222,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.54266949055,479.4349661944073,1.7515809977312529,1.864533317311441,1.5015809977312529,1.614533317311441,0.11863367006369019,0.03162646233562713,3.026214960302249,0,,0.0,none,P474,1
E0048734,N0048981,N0048884,lateral,30.4138126514911,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,479.60960733419523,479.4575382709378,1.550579433382893,1.841961240780961,1.300579433382893,1.591961240780961,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048735,N0048982,N0048983,lateral,15.00000000015068,auto_link,provisional,s5c_flows,5.3989,7.28,0.001617,3.6221,held,0.227953,0.194,6.0,0.0,W11a-XG03227,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.64846364624333,480.5734636462426,2.4199872814910464,3.905784400632399,2.1699872814910464,3.655784400632399,0.23145155063097267,0.07695241224997043,1.0801396634456444,0,,0.0,none,P474,1
E0048736,N0048983,N0048984,lateral,24.999999999672326,auto_link,provisional,s5c_flows,5.3989,7.28,0.001742,3.6221,held,0.228078,0.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.5734636462426,480.44846364624425,3.905784400632399,4.7181318127401255,3.655784400632399,4.4681318127401255,0.23149279647497606,0.07697171012708567,1.7999120188875783,0,,0.0,none,P474,1
E0048737,N0048984,N0048985,lateral,76.85199031459689,auto_link,provisional,s5c_flows,5.3989,7.28,0.00195,3.6221,held,0.228286,0.234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.44846364624425,480.0642036946713,4.7181318127401255,5.581182047516222,4.4681318127401255,5.331182047516222,0.23156139412598054,0.07700380963230927,5.531433726584098,0,,0.0,none,P474,1
E0048738,N0048985,N0048877,lateral,19.77673547518684,auto_link,provisional,s5c_flows,7.2203,9.736,0.002591,3.6221,held,0.305284,0.3109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.0642036946713,479.96532001729537,5.581182047516222,6.059582326454631,5.331182047516222,5.809582326454631,0.25438946723312383,0.08799328609645188,1.295699312966139,0,,0.0,none,P474,1
E0048739,N0048986,N0048887,lateral,9.698908618383276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.6,0.5,cover_min,minimum,tractive,1.0,479.4817126016343,479.03556280518865,1.5520093221938396,1.552449890123853,1.3020093221938396,1.302449890123853,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048740,N0048987,N0048887,lateral,14.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,14.0,0.0,W11a-XG03228,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.4263626956431,478.3563626956431,1.9189742184194074,2.2316499996694006,1.6689742184194074,1.9816499996694006,0.13540599720997287,0.037411573942284254,1.7232126947191668,0,,0.0,none,P474,1
E0048741,N0048988,N0048891,lateral,17.98956994984529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,488.1182434082031,487.8573946439304,1.5500000000000114,1.5537686861477482,1.3000000000000114,1.3037686861477482,0.0,0.0,0.0,0,,0.0,none,P497,1
E0048742,N0048989,N0048990,main,21.540659228538015,auto_link,provisional,s5c_flows,1.0798,1.456,0.002388,3.6221,held,0.047655,0.2865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.98133810708686,485.87363481094417,2.811813748381894,3.204307083587082,2.561813748381894,2.954307083587082,0.13729680484403697,0.0380850885343996,2.6148531828553523,0,,0.0,none,P497,1
E0048743,N0048990,N0048991,main,9.055385138137417,auto_link,provisional,s5c_flows,1.0798,1.456,0.002567,3.6221,held,0.047835,0.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.87363481094417,485.82835788525347,3.204307083587082,3.3649099370121576,2.954307083587082,3.1149099370121576,0.1374743410546055,0.03814854825930966,1.0978273071021758,0,,0.0,none,P497,1
E0048744,N0048991,N0048891,main,12.727922061357855,auto_link,provisional,s5c_flows,3.2393,4.368,0.002643,3.6221,held,0.138444,0.3171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,485.82835788525347,485.7647182749467,3.3649099370121576,3.646445055131437,3.1149099370121576,3.396445055131437,0.1965575042803993,0.06133863834509087,1.0792365070597716,0,,0.0,none,P497,1
E0048745,N0048992,N0048908,main,4.123105625617661,auto_block,provisional,s5c_flows,3.3046,4.456,0.003124,3.6221,held,0.141662,0.3749,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,488.473759127077,488.43252807082087,4.802150296751108,4.84362549363226,4.552150296751108,4.59362549363226,0.2511590084632495,0.05280118550567239,0.2736052651031341,0,,0.0,none,P491,1
E0048746,N0048993,N0048994,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,491.9248353969992,491.8442128195162,1.5662229526101896,1.8723704324369237,1.3162229526101896,1.6223704324369237,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048747,N0048994,N0048908,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.000134,3.6221,held,0.000134,0.0161,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,491.8412657365479,491.71641382426776,1.8753175154052428,1.559739740185364,1.6253175154052428,1.309739740185364,0.013506067598922871,0.0035356082796077215,25.678152793519672,0,,0.0,none,P491,1
E0048748,N0048995,N0048996,main,24.041630560342615,auto_block,provisional,s5c_flows,125.594,149.05,0.029241,3.4062,merrimack,4.980615,3.5089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.42868725658417,490.3084791037825,4.394036132087706,4.159752097389401,4.144036132087706,3.9097520973894007,0.596114156826755,0.3403491498112311,0.6721763576382034,0,,0.0,none,P491,1
E0048749,N0048996,N0048997,main,10.958369439534904,auto_block,provisional,s5c_flows,125.594,149.05,0.029441,3.4062,merrimack,4.980815,3.5329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.3084791037825,490.2536872565848,4.159752097389401,4.647435790290217,3.9097520973894007,4.397435790290217,0.5961208940407386,0.3403563293905685,0.30637995159155346,0,,0.0,none,P491,1
E0048750,N0048997,N0048998,main,30.00000000002314,auto_block,provisional,s5c_flows,125.594,149.05,0.029533,3.4062,merrimack,4.980907,3.5439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.2536872565848,490.1036872565847,4.647435790290217,8.105083495368433,4.397435790290217,7.855083495368433,0.5961239930848717,0.3403596319612757,0.8387516788461143,0,,0.0,none,P491,1
E0048751,N0048998,N0048896,main,16.26050856412183,auto_block,provisional,s5c_flows,125.594,149.05,0.029783,3.4062,merrimack,4.981157,3.5739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.1036872565847,490.0223847137641,8.105083495368433,8.960891653423403,7.855083495368433,8.710891653423403,0.5961324141639914,0.34036860622430376,0.4546112065534233,0,,0.0,none,P491,1
E0048752,N0048999,N0049000,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.7416,1.0,0.00076,3.6221,held,0.03185,0.0912,14.213,0.0,W11a-XG03229,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.47596154021375,484.404898188196,1.9500333328331294,1.9537443899289997,1.7000333328331294,1.7037443899289997,0.11945907800342097,0.0319031459560464,1.9829203775741076,0,,0.0,none,P497,1
E0048753,N0049000,N0049001,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.7416,1.0,0.000878,3.6221,held,0.031968,0.1054,17.889,0.0,W11a-XG03230,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.404898188196,484.31545546909604,1.9537443899289997,1.9842881832477133,1.7037443899289997,1.7342881832477133,0.11961291327296592,0.03195480519365454,2.492560283349909,0,,0.0,none,P497,1
E0048754,N0049001,N0049002,lateral,40.6031682914075,auto_block,provisional,s5c_flows,0.7416,1.0,0.001027,3.6221,held,0.032117,0.1233,40.603,0.0,W11a-XG03231,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.31545546909604,484.112439627639,1.9842881832477133,2.8641839075172584,1.7342881832477133,2.6141839075172584,0.11980660357726633,0.03201988935585395,5.648432150795633,0,,0.0,none,P497,1
E0048755,N0049002,N0049003,lateral,3.504256015546016,auto_block,provisional,s5c_flows,0.7416,1.0,0.001366,3.6221,held,0.032456,0.1639,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,484.112439627639,484.0721406834602,2.8641839075172584,3.5843839747429342,2.6141839075172584,3.3343839747429342,0.15935080893123751,0.026631785548377668,0.3665137774792805,0,,0.0,none,P497,1
E0048756,N0049003,N0049004,lateral,3.3661498990524596,auto_block,provisional,s5c_flows,0.7416,1.0,0.001395,3.6221,held,0.032485,0.1674,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,484.0721406834602,484.0317468846716,3.5843839747429342,3.881247500094048,3.3343839747429342,3.631247500094048,0.16169540271065883,0.026388116671267864,0.34696409036397896,0,,0.0,none,P497,1
E0048757,N0049004,N0049005,lateral,55.362442142665635,auto_block,provisional,s5c_flows,0.7416,1.0,0.001423,3.6221,held,0.032513,0.1707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.0317468846716,483.75493467395825,3.881247500094048,2.957803363151129,3.631247500094048,2.707803363151129,0.12031837839217815,0.03219207802273985,7.668881357732894,0,,0.0,none,P497,1
E0048758,N0049005,N0049006,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.7416,1.0,0.001884,3.6221,held,0.032974,0.2261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.75493467395825,483.69228485352755,2.957803363151129,2.9995181249880716,2.707803363151129,2.7495181249880716,0.12090876048945227,0.03239111281062537,1.727192751986286,0,,0.0,none,P497,1
E0048759,N0049006,N0049007,lateral,8.62831063822522,auto_block,provisional,s5c_flows,0.7416,1.0,0.001989,3.6221,held,0.033079,0.2386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.69228485352755,483.64914330033645,2.9995181249880716,2.3738974711479273,2.7495181249880716,2.1238974711479273,0.1210424308628451,0.03243623616169619,1.188055926162796,0,,0.0,none,P497,1
E0048760,N0049007,N0049008,lateral,48.35895720710946,auto_block,provisional,s5c_flows,0.7416,1.0,0.00206,3.6221,held,0.033151,0.2473,33.247,0.0,W11a-XG03232,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.64914330033645,483.4073485143009,2.3738974711479273,2.3093262903865934,2.1238974711479273,2.0593262903865934,0.12113392118409426,0.03246713331648113,6.6536492193098615,0,,0.0,none,P497,1
E0048761,N0049008,N0049009,lateral,55.65968020030299,auto_block,provisional,s5c_flows,0.7416,1.0,0.002463,3.6221,held,0.033554,0.2956,55.66,0.0,W11a-XG03233,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.4073485143009,483.1290501132994,2.3093262903865934,2.3411952480287255,2.0593262903865934,2.0911952480287255,0.12164349361395496,0.032639408076506254,7.626066212926451,0,,0.0,none,P497,1
E0048762,N0049009,N0049010,lateral,20.577921514369798,auto_block,provisional,s5c_flows,0.7416,1.0,0.002927,3.6221,held,0.034017,0.3513,20.578,0.0,W11a-XG03234,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.1290501132994,483.02616050572755,2.3411952480287255,2.464440080209954,2.0911952480287255,2.214440080209954,0.12222373822515263,0.03283596195073593,2.806045401270917,0,,0.0,none,P497,1
E0048763,N0049010,N0049011,lateral,9.64688270425182,auto_block,provisional,s5c_flows,0.7416,1.0,0.003099,3.6221,held,0.034189,0.3719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,483.02616050572755,482.9779260922063,2.464440080209954,2.502786798418697,2.214440080209954,2.252786798418697,0.12243790264308224,0.03290861259306457,1.3131667149909412,0,,0.0,none,P497,1
E0048764,N0049011,N0049012,lateral,35.805027579936315,auto_block,provisional,s5c_flows,0.7416,1.0,0.003179,3.6221,held,0.034269,0.3815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.9779260922063,482.79890095430665,2.502786798418697,3.104175217568354,2.252786798418697,2.854175217568354,0.12253726029119118,0.03294233654351189,4.86995105201078,0,,0.0,none,P497,1
E0048765,N0049012,N0049013,lateral,79.20227269466452,auto_block,provisional,s5c_flows,0.7416,1.0,0.003478,3.6221,held,0.034568,0.4173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.79890095430665,482.4028895908333,3.104175217568354,4.456302303697953,2.854175217568354,4.206302303697953,0.12290719616283279,0.03306800605921248,10.740118719294232,0,,0.0,none,P497,1
E0048766,N0049013,N0049014,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.7416,1.0,0.004138,3.6221,held,0.035228,0.4965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.4028895908333,482.31774265900367,4.456302303697953,4.695959733574455,4.206302303697953,4.445959733574455,0.12371601449099259,0.03334334827632787,2.2941500925851255,0,,0.0,none,P497,1
E0048767,N0049014,N0049015,lateral,16.55294535724685,auto_block,provisional,s5c_flows,0.7416,1.0,0.004279,3.6221,held,0.03537,0.5135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.31774265900367,482.2349779322174,4.695959733574455,4.927192477938831,4.445959733574455,4.677192477938831,0.12388866078756092,0.03340222474924934,2.2268577355424997,0,,0.0,none,P497,1
E0048768,N0049015,N0049016,lateral,10.816653826391969,auto_block,provisional,s5c_flows,1.8214,2.456,0.004417,3.6221,held,0.080775,0.5301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.2349779322174,482.18089466308544,4.927192477938831,5.156049916992686,4.677192477938831,4.906049916992686,0.1642402134236729,0.04814530422272037,1.0976456984268326,0,,0.0,none,P497,1
E0048769,N0049016,N0049017,lateral,18.110770276274835,auto_block,provisional,s5c_flows,2.9012,3.912,0.004508,3.6221,held,0.126132,0.5409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.18089466308544,482.09034081170404,5.156049916992686,5.4991672449365865,4.906049916992686,5.2491672449365865,0.19059225198307325,0.05881154726774809,1.5837273977855857,0,,0.0,none,P497,1
E0048770,N0049017,N0049018,lateral,55.80322571321482,auto_block,provisional,s5c_flows,2.9012,3.912,0.004658,3.6221,held,0.126283,0.559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.09034081170404,481.81132468313797,5.4991672449365865,6.418381127408907,5.2491672449365865,6.168381127408907,0.19066783723455397,0.05884330830020332,4.8778743986212465,0,,0.0,none,P497,1
E0048771,N0049018,N0049019,lateral,8.48528137423857,auto_block,provisional,s5c_flows,3.981,5.368,0.005124,3.6221,held,0.172015,0.6148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.81132468313797,481.7688982762668,6.418381127408907,6.664909096780093,6.168381127408907,6.414909096780093,0.21112103704639362,0.06768251444707454,0.6698591396471414,0,,0.0,none,P497,1
E0048772,N0049019,N0049020,lateral,22.0,auto_block,provisional,s5c_flows,3.981,5.368,0.005194,3.6221,held,0.172086,0.6233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.7688982762668,481.65889827626677,6.664909096780093,7.118781167092607,6.414909096780093,6.868781167092607,0.21114961857403333,0.06769520767275869,1.7365253564884175,0,,0.0,none,P497,1
E0048773,N0049020,N0049021,lateral,36.05551275463989,auto_block,provisional,s5c_flows,3.981,5.368,0.005378,3.6221,held,0.172269,0.6453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.65889827626677,481.4786207124936,7.118781167092607,7.630723769928295,6.868781167092607,7.380723769928295,0.21122324816384666,0.06772791139822124,2.8449766671100125,0,,0.0,none,P497,1
E0048774,N0049021,N0049022,lateral,13.601470508735444,auto_block,provisional,s5c_flows,3.981,5.368,0.005678,3.6221,held,0.17257,0.6814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.4786207124936,481.4106133599499,7.630723769928295,7.838379559971997,7.380723769928295,7.588379559971997,0.2113442349620347,0.06778166329384974,1.0726158448860124,0,,0.0,none,P497,1
E0048775,N0049022,N0049023,lateral,23.600847442411894,auto_block,provisional,s5c_flows,3.981,5.368,0.005791,3.6221,held,0.172683,0.695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.4106133599499,481.2926091227378,7.838379559971997,8.045525642887185,7.588379559971997,7.795525642887185,0.21138961686156393,0.067801829922398,1.8607700000285694,0,,0.0,none,P497,1
E0048776,N0049023,N0048891,lateral,11.180339887498949,auto_block,provisional,s5c_flows,3.981,5.368,0.005988,3.6221,held,0.17288,0.7186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,481.2926091227378,481.23670742330034,8.045525642887185,8.17445590677778,7.795525642887185,7.92445590677778,0.21146868395887664,0.06783697118375062,0.8811659231833069,0,,0.0,none,P497,1
E0048777,N0049024,N0048916,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.48720092773436,482.37926576200977,1.5500000000000114,2.1883917086933593,1.3000000000000114,1.9383917086933593,0.0,0.0,0.0,0,,0.0,none,P487,1
E0048778,N0049025,N0049026,main,13.256818745103041,auto_block,provisional,s5c_flows,9.3799,12.648,0.004477,3.6221,held,0.397705,0.5372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.8578383686567,477.7915542749312,6.115336680171424,5.637187180146952,5.865336680171424,5.387187180146952,0.27689747377539753,0.09943367692601793,0.7979378651329607,0,,0.0,none,P487,1
E0048779,N0049026,N0048916,main,54.57105459856901,auto_block,provisional,s5c_flows,9.3799,12.648,0.004587,3.6221,held,0.397815,0.5505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,477.7915542749312,477.51869900193833,5.637187180146952,7.048958468764795,5.387187180146952,6.798958468764795,0.2769219158403265,0.09944643018726154,3.284382797522049,0,,0.0,none,P487,1
E0048780,N0049027,N0049028,lateral,20.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.001049,3.6221,held,0.182118,0.1259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,515.877077682329,515.7770776823289,2.6018041536085548,2.7963476106398275,2.3518041536085548,2.5463476106398275,0.2151071663519851,0.06946197898623166,1.5496151940744358,0,,0.0,none,P491,1
E0048781,N0049028,N0048935,lateral,13.92838827718412,auto_block,provisional,s5c_flows,6.4787,8.736,0.001216,3.6221,held,0.272819,0.1459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,515.7770776823289,515.707435740943,2.7963476106398275,3.0520247082757805,2.5463476106398275,2.8020247082757805,0.24532901768607537,0.0835580657803913,0.9462386749405362,0,,0.0,none,P491,1
E0048782,N0049029,N0048935,lateral,44.25026787364243,auto_link,provisional,s5c_flows,2.1596,2.912,0.000252,3.6221,held,0.090787,0.0303,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,517.5150057326446,517.2052538575291,1.6092008103241824,1.554206591689649,1.3592008103241824,1.304206591689649,0.19165390181223177,0.04694456208131817,3.8481056612312496,0,,0.0,none,P491,1
E0048783,N0049030,N0049031,main,35.975516625790185,auto_road,derived,s5c_flows,6.7693,9.368,0.012643,3.6221,held,0.29643,1.5172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.81278712692773,492.6329095437988,2.2314938789316443,2.184412233544947,1.9814938789316443,1.934412233544947,0.25198914754255936,0.08680884184115287,2.3794355812958274,0,,0.0,none,P482,1
E0048784,N0049031,N0049032,main,44.222691161223516,auto_road,derived,s5c_flows,6.7693,9.368,0.012943,3.6221,held,0.29673,1.5531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.6329095437988,492.4117960879927,2.184412233544947,2.367866997944816,1.934412233544947,2.117866997944816,0.2520713055331486,0.08684927015720825,2.9239538039768416,0,,0.0,none,P482,1
E0048785,N0049032,N0049033,main,10.498657346397591,auto_road,derived,s5c_flows,6.7693,9.368,0.013311,3.6221,held,0.297098,1.5974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.4117960879927,492.3593028012607,2.367866997944816,2.3552052553799285,2.117866997944816,2.1052052553799285,0.2521720054558873,0.08689883348782843,0.6938820275614173,0,,0.0,none,P482,1
E0048786,N0049033,N0049034,main,6.9163704298206055,auto_road,derived,s5c_flows,6.7693,9.368,0.013399,3.6221,held,0.297186,1.6079,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,492.3593028012607,492.3178045786818,2.3552052553799285,2.3515679799119766,2.1052052553799285,2.1015679799119766,0.2686155302799673,0.0832675979940157,0.42913691690449085,0,,0.0,none,P482,1
E0048787,N0049034,N0049035,main,5.668456415879676,auto_road,derived,s5c_flows,6.7693,9.368,0.013456,3.6221,held,0.297243,1.6148,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,492.3178045786818,492.2752911555627,2.3515679799119766,2.357033063187316,2.1015679799119766,2.107033063187316,0.2901413301043405,0.07903586851604852,0.32561467049185927,0,,0.0,none,P482,1
E0048788,N0049035,N0049036,main,8.519947310866554,auto_road,derived,s5c_flows,6.7693,9.368,0.013504,3.6221,held,0.297291,1.6204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.2752911555627,492.23269141900835,2.357033063187316,2.331456530210403,2.107033063187316,2.081456530210403,0.25222478276885973,0.08692481466149557,0.5629863976447735,0,,0.0,none,P482,1
E0048789,N0049036,N0049037,main,33.19367363765453,auto_road,derived,s5c_flows,6.7693,9.368,0.013575,3.6221,held,0.297362,1.629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.23269141900835,492.0667230508201,2.331456530210403,2.3519781210549127,2.081456530210403,2.1019781210549127,0.2522441921328791,0.08693437031706411,2.1932235160026012,0,,0.0,none,P482,1
E0048790,N0049037,N0049038,main,4.326512842401458,auto_road,derived,s5c_flows,6.7693,9.368,0.013851,3.6221,held,0.297638,1.6622,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,492.0667230508201,492.0256211788173,2.3519781210549127,2.373182532120211,2.1019781210549127,2.123182532120211,0.314881182832183,0.07483993244954149,0.22900240250872064,0,,0.0,none,P482,1
E0048791,N0049038,N0049039,main,8.91183816804293,auto_road,derived,s5c_flows,6.7693,9.368,0.013887,3.6221,held,0.297674,1.6665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.0256211788173,491.98106198797706,2.373182532120211,2.361650414366693,2.123182532120211,2.111650414366693,0.252329444986138,0.08697634744774127,0.5886377475375834,0,,0.0,none,P482,1
E0048792,N0049039,N0049040,main,4.284196277871543,auto_road,derived,s5c_flows,6.7693,9.368,0.013962,3.6221,held,0.297749,1.6754,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,491.98106198797706,491.94036212333725,2.361650414366693,2.372778745803373,2.111650414366693,2.122778745803373,0.31491926132287124,0.07485270497250493,0.2267351669692023,0,,0.0,none,P482,1
E0048793,N0049040,N0049041,main,7.940675938025073,auto_road,derived,s5c_flows,6.7693,9.368,0.013997,3.6221,held,0.297784,1.6797,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,491.94036212333725,491.8966884056781,2.372778745803373,2.3736057837750195,2.122778745803373,2.1236057837750195,0.260823457181233,0.08506408567029869,0.5074106462561188,0,,0.0,none,P482,1
E0048794,N0049041,N0048925,main,14.890486827198632,auto_road,derived,s5c_flows,6.7693,9.368,0.014063,3.6221,held,0.29785,1.6876,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,491.8966884056781,491.8147907281285,2.3736057837750195,2.3823528265589857,2.1236057837750195,2.1323528265589857,0.26084210040144185,0.08507275656667587,0.9514368273808714,0,,0.0,none,P482,1
E0048795,N0049042,N0049043,lateral,8.373775173385857,auto_road,derived,s5c_flows,15.3401,18.258,0.008231,3.6221,held,0.651327,0.9878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.47277084510887,486.4309019692419,6.129432524031756,6.082006966304959,5.879432524031756,5.832006966304959,0.3236931755478429,0.1251888101518081,0.43115805367297,0,,0.0,none,P482,1
E0048796,N0049043,N0049044,lateral,60.00000000003446,auto_road,derived,s5c_flows,15.3401,18.258,0.008301,3.6221,held,0.651397,0.9961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.4309019692419,486.13090196924173,6.082006966304959,6.621081673336391,5.832006966304959,6.371081673336391,0.32370409388136967,0.12519513705800928,3.0892411276301375,0,,0.0,none,P482,1
E0048797,N0049044,N0049045,lateral,59.990538531456025,auto_road,derived,s5c_flows,16.4199,19.714,0.008801,3.6221,held,0.697164,1.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.13090196924173,485.8309492765845,6.621081673336391,7.204664737087398,6.371081673336391,6.954664737087398,0.3306683669047341,0.12926161862070834,3.0237011124370903,0,,0.0,none,P482,1
E0048798,N0049045,N0048930,lateral,7.095844640322716,auto_road,derived,s5c_flows,16.4199,19.714,0.009301,3.6221,held,0.697664,1.1161,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,485.8309492765845,485.78837420874254,7.204664737087398,7.290422177976211,6.954664737087398,7.040422177976211,0.35246794338658205,0.12378658030563364,0.33553144210054164,0,,0.0,none,P482,1
E0048799,N0049046,N0048930,main,68.9574985948583,auto_link,provisional,s5c_flows,13.4081,18.56,0.006522,3.6221,held,0.568625,0.7827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.15263934257854,487.8078518496042,4.749246643749586,5.270944537114531,4.499246643749586,5.020944537114531,0.3101559260181131,0.11745979109077345,3.7055285643019427,0,,0.0,none,P482,1
E0048800,N0049047,N0049048,main,49.99999999993878,auto_block,provisional,s5c_flows,23.6105,37.296,0.005371,3.6221,held,0.995182,0.6445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.5366878717829,496.28668787178316,3.134912470014001,3.0161990911074668,2.884912470014001,2.7661990911074668,0.36938259073056096,0.15301515855737596,2.2560168081667173,0,,0.0,none,P491,1
E0048801,N0049048,N0049049,main,50.000000000076014,auto_block,provisional,s5c_flows,23.6105,37.296,0.005788,3.6221,held,0.995599,0.6945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.28668787178316,496.03668787178276,3.0161990911074668,2.9890079289984897,2.7661990911074668,2.7390079289984897,0.3694304125116977,0.1530457320898076,2.2557247728168925,0,,0.0,none,P491,1
E0048802,N0049049,N0048939,main,11.973211081922116,auto_block,provisional,s5c_flows,23.6105,37.296,0.006204,3.6221,held,0.996015,0.7445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.03668787178276,495.97682181637316,2.9890079289984897,3.0121918555018397,2.7390079289984897,2.7621918555018397,0.3694781050541247,0.15307622608956756,0.5400956519542687,0,,0.0,none,P491,1
E0048803,N0049050,N0049051,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.7359191894531,496.6062079717424,1.5500000000000114,2.0791557977888715,1.3000000000000114,1.8291557977888715,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048804,N0049051,N0048939,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.6062079717424,496.5160691898558,2.0791557977888715,2.4729444820192157,1.8291557977888715,2.2229444820192157,0.016159584699658967,0.004313505293501135,18.593460900947953,0,,0.0,none,P491,1
E0048805,N0049052,N0048955,main,23.194827009486403,auto_block,provisional,s5c_flows,144.6651,193.986,0.017473,3.3484,merrimack,5.623973,2.0968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.530808658789,501.41483452374155,12.258925227929751,12.645468210633453,12.008925227929751,12.395468210633453,0.6167168450475874,0.3629327116292379,0.6268362105923623,1,recovers_500m,357.69,none,P491,1
E0048806,N0049053,N0049054,lateral,6.32720863292989,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,512.9090873032917,512.8205063824307,1.5555123060833012,1.5560805316317783,1.3055123060833012,1.3060805316317783,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048807,N0049054,N0049055,lateral,12.206555615733702,auto_block,provisional,s5c_flows,0.0,0.0,5.3e-05,3.6221,held,5.3e-05,0.0063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.8205063824307,512.759473604352,1.5560805316317783,1.7061025675229757,1.3060805316317783,1.4561025675229757,0.007693912765563792,0.0027718271957649365,26.442019788179117,0,,0.0,none,P491,1
E0048808,N0049055,N0049056,lateral,16.1245154965971,auto_block,provisional,s5c_flows,3.2393,4.368,0.000154,3.6221,held,0.135956,0.0185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.759473604352,512.678851026869,1.7061025675229757,1.7026797348497666,1.4561025675229757,1.4526797348497666,0.19538301232279762,0.060837802192604956,1.3754620821348025,0,,0.0,none,P491,1
E0048809,N0049056,N0049057,lateral,13.038404810405298,auto_block,provisional,s5c_flows,4.3191,5.824,0.000289,3.6221,held,0.181358,0.0347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.678851026869,512.6136590028169,1.7026797348497666,1.7608527159330833,1.4526797348497666,1.5108527159330833,0.21481281173960404,0.06932994099475484,1.011609806139065,0,,0.0,none,P491,1
E0048810,N0049057,N0049058,lateral,13.038404810405298,auto_block,provisional,s5c_flows,4.3191,5.824,0.000397,3.6221,held,0.181466,0.0477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.6136590028169,512.5484669787648,1.7608527159330833,1.83031720092265,1.5108527159330833,1.58031720092265,0.21485469403720553,0.06934872187380645,1.0114126098751102,0,,0.0,none,P491,1
E0048811,N0049058,N0048955,lateral,26.076809620810597,auto_block,provisional,s5c_flows,5.3989,7.28,0.000506,3.6221,held,0.226842,0.0607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.5484669787648,512.4180829306608,1.83031720092265,1.6422198037141698,1.58031720092265,1.3922198037141698,0.23108425256443046,0.07678065080446236,1.880757727353137,0,,0.0,none,P491,1
E0048812,N0049059,N0049060,lateral,13.96943241815322,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,10.865,0.0,W11a-XG03235,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,491.5409973909716,491.47115022888084,1.5502806852002777,1.7295944000254053,1.3002806852002777,1.4795944000254053,0.19530982006149752,0.060806644196143594,1.1920745898110876,0,,0.0,none,P482,1
E0048813,N0049060,N0049061,lateral,9.626534750017031,auto_road,derived,s5c_flows,6.2058,8.368,0.000116,3.6221,held,0.260278,0.014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.47115022888084,491.42301755513074,1.7295944000254053,1.8730334702598839,1.4795944000254053,1.6230334702598839,0.24162376552298473,0.08177220892399048,0.6640168258546362,0,,0.0,none,P482,1
E0048814,N0049061,N0049062,lateral,28.432172221503045,auto_road,derived,s5c_flows,6.2058,8.368,0.000197,3.6221,held,0.260359,0.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.42301755513074,491.2808566940232,1.8730334702598839,2.297665034492411,1.6230334702598839,2.047665034492411,0.2416480990581658,0.08178388444805187,1.960990129332605,0,,0.0,none,P482,1
E0048815,N0049062,N0049063,lateral,19.526354261135445,auto_road,derived,s5c_flows,6.2058,8.368,0.000434,3.6221,held,0.260596,0.052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.2808566940232,491.18322492271756,2.297665034492411,2.4674403604855684,2.047665034492411,2.2174403604855684,0.2417192663696846,0.08181803538390728,1.3463520826174655,0,,0.0,none,P482,1
E0048816,N0049063,N0049064,lateral,12.590336153769858,auto_road,derived,s5c_flows,6.2058,8.368,0.000596,3.6221,held,0.260758,0.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.18322492271756,491.1202732419487,2.4674403604855684,2.5517848635200266,2.2174403604855684,2.3017848635200266,0.24176788598327276,0.08184136982253162,0.8679355202315103,0,,0.0,none,P482,1
E0048817,N0049064,N0049065,lateral,23.64523415241286,auto_road,derived,s5c_flows,6.2058,8.368,0.000701,3.6221,held,0.260863,0.0841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.1202732419487,491.00204707118667,2.5517848635200266,2.6855749991258335,2.3017848635200266,2.4355749991258335,0.24179938725936215,0.08185648999251652,1.6298107300447229,0,,0.0,none,P482,1
E0048818,N0049065,N0049066,lateral,34.84464116276124,auto_road,derived,s5c_flows,6.2058,8.368,0.000898,3.6221,held,0.26106,0.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.00204707118667,490.82782386537286,2.6855749991258335,2.8608358025958864,2.4355749991258335,2.6108358025958864,0.241858465408301,0.0818848498239095,2.4011730100038164,0,,0.0,none,P482,1
E0048819,N0049066,N0049067,lateral,67.68438610692404,auto_road,derived,s5c_flows,6.2058,8.368,0.001189,3.6221,held,0.261351,0.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.82782386537286,490.48940193483827,2.8608358025958864,3.456551434302355,2.6108358025958864,3.206551434302355,0.24194567533330405,0.08192672152216049,4.662505747325449,0,,0.0,none,P482,1
E0048820,N0049067,N0049068,lateral,43.45383203727036,auto_road,derived,s5c_flows,6.2058,8.368,0.001753,3.6221,held,0.261915,0.2103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.48940193483827,490.27213277465194,3.456551434302355,3.9930344616761886,3.206551434302355,3.7430344616761886,0.242114504935896,0.08200780634519392,2.991272803528473,0,,0.0,none,P482,1
E0048821,N0049068,N0049069,lateral,13.782050669466928,auto_road,derived,s5c_flows,6.2058,8.368,0.002115,3.6221,held,0.262277,0.2538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.27213277465194,490.2032225213046,3.9930344616761886,4.145257703304765,3.7430344616761886,3.8952577033047646,0.24222273143315742,0.08205980259716264,0.948304245155053,0,,0.0,none,P482,1
E0048822,N0049069,N0049070,lateral,10.040275599243225,auto_road,derived,s5c_flows,6.2058,8.368,0.00223,3.6221,held,0.262392,0.2676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.2032225213046,490.1530211433084,4.145257703304765,4.212182714113453,3.8952577033047646,3.962182714113453,0.2422570906117445,0.0820763129777489,0.6907452171224139,0,,0.0,none,P482,1
E0048823,N0049070,N0049071,lateral,25.84545658681336,auto_road,derived,s5c_flows,6.2058,8.368,0.002313,3.6221,held,0.262475,0.2776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.1530211433084,490.0237938603744,4.212182714113453,4.275003747047492,3.962182714113453,4.025003747047492,0.2422818823423452,0.082088226841494,1.7779191973238861,0,,0.0,none,P482,1
E0048824,N0049071,N0049072,lateral,62.89072129071148,auto_road,derived,s5c_flows,6.2058,8.368,0.002529,3.6221,held,0.262691,0.3034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.0237938603744,489.7093402539208,4.275003747047492,4.40619929686045,4.025003747047492,4.15619929686045,0.24234637453688557,0.08211922246973793,4.325126341095686,0,,0.0,none,P482,1
E0048825,N0049072,N0049073,lateral,13.052372178867616,auto_road,derived,s5c_flows,6.2058,8.368,0.003053,3.6221,held,0.263215,0.3663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.7093402539208,489.64407839302646,4.40619929686045,4.4144543218172885,4.15619929686045,4.1644543218172885,0.24250267173184517,0.08219436086650964,0.8970603695245525,0,,0.0,none,P482,1
E0048826,N0049073,N0049074,lateral,8.238164524364624,auto_road,derived,s5c_flows,6.2058,8.368,0.003162,3.6221,held,0.263324,0.3794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.64407839302646,489.6028875704046,4.4144543218172885,4.430803835845381,4.1644543218172885,4.180803835845381,0.2425351562106313,0.08220998108295771,0.5661148025629004,0,,0.0,none,P482,1
E0048827,N0049074,N0049075,lateral,7.439292250683147,auto_road,derived,s5c_flows,6.2058,8.368,0.00323,3.6221,held,0.263392,0.3876,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,489.6028875704046,489.5619714630259,4.430803835845381,4.480936251817866,4.180803835845381,4.230936251817866,0.25068141127770016,0.08040229440144883,0.4946046998303382,0,,0.0,none,P482,1
E0048828,N0049075,N0049076,lateral,9.782030687287396,auto_road,derived,s5c_flows,6.2058,8.368,0.003292,3.6221,held,0.263454,0.3951,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.5619714630259,489.5081702942458,4.480936251817866,4.570320916691685,4.230936251817866,4.320320916691685,0.25070051717627534,0.08041097291875351,0.6503131570067288,0,,0.0,none,P482,1
E0048829,N0049076,N0049077,lateral,10.1017318761495,auto_road,derived,s5c_flows,6.2058,8.368,0.003374,3.6221,held,0.263536,0.4048,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.5081702942458,489.452610768927,4.570320916691685,4.678919992791748,4.320320916691685,4.428919992791748,0.2507257813753892,0.08042244933444051,0.6714993448709266,0,,0.0,none,P482,1
E0048830,N0049077,N0049078,lateral,8.485430585568551,auto_road,derived,s5c_flows,6.2058,8.368,0.003458,3.6221,held,0.26362,0.4149,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.452610768927,489.40594090070636,4.678919992791748,4.776310075856145,4.428919992791748,4.526310075856145,0.25075165599971744,0.0804342037465802,0.5639996375256981,0,,0.0,none,P482,1
E0048831,N0049078,N0048925,lateral,14.199909517166885,auto_road,derived,s5c_flows,6.2058,8.368,0.003529,3.6221,held,0.263691,0.4234,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,489.40594090070636,489.32784139836195,4.776310075856145,4.869302156325546,4.526310075856145,4.619302156325546,0.2507735216626049,0.08044413751194832,0.9437406192263852,0,,0.0,none,P482,1
E0048832,N0049079,N0048958,lateral,4.47213595499958,auto_block,provisional,s5c_flows,3.2393,4.368,0.000519,3.6221,held,0.13632,0.0623,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,494.08695794754084,494.04670872394587,1.8251819450372864,1.7618545084760058,1.5751819450372864,1.5118545084760058,0.23920912714102982,0.053169383651215235,0.31159178640390783,0,,0.0,none,P491,1
E0048833,N0049080,N0049081,lateral,16.55294535724685,auto_block,provisional,s5c_flows,3.2393,4.368,0.000737,3.6221,held,0.136539,0.0885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.7745426021754,494.69177787538916,1.9059383548558344,1.852381060157711,1.6559383548558344,1.602381060157711,0.19565957088101016,0.06095558974141488,1.410012407665751,0,,0.0,none,P491,1
E0048834,N0049081,N0049082,lateral,20.808652046684813,auto_block,provisional,s5c_flows,3.2393,4.368,0.000875,3.6221,held,0.136677,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.69177787538916,494.58773461515574,1.852381060157711,1.681186283281761,1.602381060157711,1.431186283281761,0.19572491267743689,0.06098343213124466,1.7719301171246717,0,,0.0,none,P491,1
E0048835,N0049082,N0049083,lateral,19.697715603592208,auto_block,provisional,s5c_flows,3.2393,4.368,0.001049,3.6221,held,0.13685,0.1258,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,494.58773461515574,494.4400017481288,1.681186283281761,1.5588080663243318,1.431186283281761,1.3088080663243318,0.22503946625014074,0.055549336623686135,1.458834157093833,0,,0.0,none,P491,1
E0048836,N0049083,N0048958,lateral,27.459060435491963,auto_block,provisional,s5c_flows,3.2393,4.368,0.001213,3.6221,held,0.137014,0.1455,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,494.3926669855201,494.18672403225395,1.6061428289330024,1.6218392001679263,1.3561428289330024,1.3718392001679263,0.22512887972827958,0.05557933288182579,2.0328400683669,0,,0.0,none,P491,1
E0048837,N0049084,N0048918,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,512.8039985928187,512.651028007411,1.5623344149937566,1.6805759964952358,1.3123344149937566,1.4305759964952358,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048838,N0049085,N0049086,main,14.142135623730951,auto_block,provisional,s5c_flows,26.9945,36.4,0.005315,3.6221,held,1.136994,0.6377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.104702427174,513.0339917490553,1.6895480611073026,1.5836840321946966,1.4395480611073026,1.3336840321946966,0.38486496363220635,0.1630771117289916,0.6124284688609981,0,,0.0,none,P491,1
E0048839,N0049086,N0049087,main,9.486832980505138,auto_block,provisional,s5c_flows,29.1541,39.312,0.005432,3.6221,held,1.227647,0.6519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.0339917490553,512.9865575841528,1.5836840321946966,1.6285547205346802,1.3336840321946966,1.3785547205346802,0.3940340609824436,0.16919332422572092,0.40126958216300956,0,,0.0,none,P491,1
E0048840,N0049087,N0049088,main,10.198039027185569,auto_block,provisional,s5c_flows,29.1541,39.312,0.005511,3.6221,held,1.227726,0.6614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.9865575841528,512.9355673890169,1.6285547205346802,1.79538964223309,1.3785547205346802,1.54538964223309,0.3940418312154256,0.16919855772138942,0.4313433337660973,0,,0.0,none,P491,1
E0048841,N0049088,N0049089,main,20.615528128088304,auto_block,provisional,s5c_flows,29.1541,39.312,0.005596,3.6221,held,1.227811,0.6716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.9355673890169,512.8324897483765,1.79538964223309,2.1125786109985256,1.54538964223309,1.8625786109985256,0.39405019118248813,0.16920418851733415,0.8719501808565748,0,,0.0,none,P491,1
E0048842,N0049089,N0049090,main,10.557464240551855,auto_block,provisional,s5c_flows,31.3137,42.224,0.005768,3.6221,held,1.318517,0.6922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.8324897483765,512.7797024271737,2.1125786109985256,2.2235324361075754,1.8625786109985256,1.9735324361075754,0.40273870460739963,0.17511031515371306,0.43690297289419744,0,,0.0,none,P491,1
E0048843,N0049090,N0049091,main,3.8647408613041008,auto_block,provisional,s5c_flows,32.3934,43.68,0.005856,3.6221,held,1.363872,0.7027,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,512.7797024271737,512.73912264813,2.2235324361075754,2.244580965151272,1.9735324361075754,1.9945809651512718,0.5278991937199468,0.1486544972861718,0.12201637823029667,0,,0.0,none,P491,1
E0048844,N0049091,N0048918,main,22.825424421026653,auto_block,provisional,s5c_flows,33.4732,45.136,0.005888,3.6221,held,1.409171,0.7066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.73912264813,512.6249955260248,2.244580965151272,1.7066084778814457,1.9945809651512718,1.4566084778814457,0.4109928848682261,0.18082239558300545,0.9256212317943581,0,,0.0,none,P491,1
E0048845,N0049092,N0048965,main,86.81589716175259,auto_block,provisional,s5c_flows,0.0,0.0,0.001995,3.6221,held,0.001995,0.2394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.5146034786856,491.08052399287686,2.23365701936126,2.067242120404387,1.9836570193612602,1.8172421204043872,0.04272314483638061,0.009942424758507179,33.86762900774145,0,,0.0,none,P491,1
E0048846,N0049093,N0048965,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,491.682598364065,491.53545897436936,1.6106450441381526,1.6123071389118877,1.3606450441381526,1.3623071389118877,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048847,N0049094,N0049095,lateral,31.010868281326122,auto_link,provisional,s5c_flows,5.3989,7.28,0.000651,3.6221,held,0.226987,0.0781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.47225215468706,482.3171978132804,1.8859326597660697,1.9231891496102094,1.6359326597660697,1.6731891496102094,0.23113226186324645,0.07680309265179433,2.236156045557028,0,,0.0,none,P474,1
E0048848,N0049095,N0048982,lateral,31.91737633304647,auto_link,provisional,s5c_flows,5.3989,7.28,0.00091,3.6221,held,0.227245,0.1091,28.878,0.0,W11a-XG03236,200,PVC-U,2.55,0.5,ground,minimum,tractive,1.0,482.3171978132804,481.50330471678774,1.9231891496102094,1.5651462109466365,1.6731891496102094,1.3151462109466365,0.4039402701857657,0.0527088754685949,1.3169181472617297,0,,0.0,none,P474,1
E0048849,N0049096,N0049097,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,15.811,0.0,W11a-XG03237,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,478.5775306626566,478.4984737211524,1.5507042006246365,1.7712101167382457,1.3007042006246365,1.5212101167382457,0.13489621704043256,0.037230723305707175,1.953525044133587,0,,0.0,none,P474,1
E0048850,N0049097,N0048987,lateral,14.422205101855956,auto_block,provisional,s5c_flows,1.0798,1.456,0.000132,3.6221,held,0.045399,0.0158,14.422,0.0,W11a-XG03238,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.4984737211524,478.4263626956431,1.7712101167382457,1.9189742184194074,1.5212101167382457,1.6689742184194074,0.1350311768306605,0.03727857148714622,1.7801080511382585,0,,0.0,none,P474,1
E0048851,N0049098,N0048987,lateral,29.732137494637012,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,29.732,0.0,W11a-XG03239,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,478.8772955119579,478.72863482448474,1.55089662671395,1.6167020895777569,1.30089662671395,1.3667020895777569,0.0,0.0,0.0,0,,0.0,none,P474,1
