EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048852,N0049099,N0049100,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,14.318,0.0,W11a-XG03240,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,480.9920475788798,480.8417104577154,1.5532405070576942,1.5590158606439672,1.3032405070576942,1.3090158606439672,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048853,N0049100,N0049101,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,19.105,0.0,W11a-XG03241,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.8417104577154,480.7461855918427,1.5590158606439672,1.88006562886045,1.3090158606439672,1.63006562886045,0.011985348707820163,0.003537348910742838,26.56712185336369,0,,0.0,none,P474,1
E0048854,N0049101,N0048982,lateral,19.54438911987491,auto_block,provisional,s5c_flows,0.0,0.0,0.000279,3.6221,held,0.000279,0.0334,19.544,0.0,W11a-XG03242,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,480.7461855918427,480.64846364624333,1.88006562886045,2.4199872814910464,1.63006562886045,2.1699872814910464,0.01826115506597479,0.004715926146355437,17.83785403977641,0,,0.0,none,P474,1
E0048855,N0049102,N0049103,lateral,8.94427190999916,auto_block,provisional,s5c_flows,1.0798,1.456,0.001793,3.6221,held,0.04706,0.2152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.3382956284502,486.2935742689002,1.9491799574872744,1.9828234361779096,1.6991799574872744,1.7328234361779096,0.13670661747529744,0.037874399978840984,1.090446104607356,0,,0.0,none,P497,1
E0048856,N0049103,N0049104,lateral,22.135943621178654,auto_block,provisional,s5c_flows,1.0798,1.456,0.001867,3.6221,held,0.047135,0.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.2935742689002,486.18289455079434,1.9828234361779096,2.2211887011587805,1.7328234361779096,1.9711887011587805,0.13678129495122351,0.037901035672253086,2.697243024478405,0,,0.0,none,P497,1
E0048857,N0049104,N0048989,lateral,40.311288741492746,auto_block,provisional,s5c_flows,1.0798,1.456,0.002052,3.6221,held,0.047319,0.2462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.18289455079434,485.98133810708686,2.2211887011587805,2.811813748381894,1.9711887011587805,2.561813748381894,0.1369641551412176,0.03796628586153214,4.905333163012564,0,,0.0,none,P497,1
E0048858,N0049105,N0049106,lateral,19.4164878389476,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.94163818359374,490.844555744399,1.5500000000000114,2.033007732163526,1.3000000000000114,1.7830077321635258,0.17236266135897502,0.05134627366639491,1.8774839521371558,0,,0.0,none,P491,1
E0048859,N0049106,N0048992,lateral,19.72308292331602,auto_block,provisional,s5c_flows,2.2248,3.0,0.000162,3.6221,held,0.093432,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.844555744399,490.7459403297824,2.033007732163526,2.5299690940457253,1.7830077321635258,2.2799690940457253,0.17246282657442155,0.05138623083157848,1.9060226209390378,0,,0.0,none,P491,1
E0048860,N0049107,N0049108,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,1.0798,1.456,0.001629,3.6221,held,0.046896,0.1955,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,489.20106464757805,489.1594443400347,2.4164585457813246,2.6160073201215255,2.1664585457813246,2.3660073201215255,0.14930359255884845,0.03561338683870849,0.7147767542732367,0,,0.0,none,P491,1
E0048861,N0049108,N0049109,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.001683,3.6221,held,0.04695,0.2019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.1594443400347,489.0708441143014,2.6160073201215255,2.6622796649954807,2.3660073201215255,2.4122796649954807,0.13659694101780442,0.03783529311569303,2.1620841841496863,0,,0.0,none,P491,1
E0048862,N0049109,N0049110,lateral,60.876830615827345,auto_block,provisional,s5c_flows,1.0798,1.456,0.00183,3.6221,held,0.047097,0.2196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.0708441143014,488.76645996122227,2.6622796649954807,3.1702160641683577,2.4122796649954807,2.9202160641683577,0.13674346867392784,0.037887543094792,7.419834039873039,0,,0.0,none,P491,1
E0048863,N0049110,N0049111,lateral,22.507820249904533,auto_block,provisional,s5c_flows,1.0798,1.456,0.002338,3.6221,held,0.047605,0.2805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.76645996122227,488.65392085997274,3.1702160641683577,5.084543495496007,2.9202160641683577,4.834543495496007,0.13724740667797913,0.03806743805208604,2.733241717117248,0,,0.0,none,P491,1
E0048864,N0049111,N0049112,lateral,7.4921797499922205,auto_block,provisional,s5c_flows,1.0798,1.456,0.002525,3.6221,held,0.047792,0.303,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,488.65392085997274,488.6127138713478,5.084543495496007,5.9573544880271925,4.834543495496007,5.7073544880271925,0.1419718092996466,0.03730977324703297,0.8795384317200583,0,,0.0,none,P491,1
E0048865,N0049112,N0048992,lateral,25.26449895832618,auto_block,provisional,s5c_flows,1.0798,1.456,0.002588,3.6221,held,0.047855,0.3105,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,488.6127138713478,488.473759127077,5.9573544880271925,4.802150296751108,5.7073544880271925,4.552150296751108,0.14203597318278383,0.0373314732520226,2.964565758963717,0,,0.0,none,P491,1
E0048866,N0049113,N0049114,main,20.000000000060044,auto_link,provisional,s5c_flows,90.2637,106.752,0.024678,3.5451,merrimack,3.728314,2.9613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.65174490209876,490.55174490209845,6.444080293213744,6.240399873292176,6.194080293213744,5.990399873292176,0.5488622397386398,0.29293030201367454,0.6073169352897414,0,,0.0,none,P491,1
E0048867,N0049114,N0048995,main,24.61152910285418,auto_link,provisional,s5c_flows,91.3435,108.208,0.024844,3.54,merrimack,3.767396,2.9813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.55174490209845,490.42868725658417,6.240399873292176,4.394036132087706,5.990399873292176,4.144036132087706,0.5505158164190652,0.2944976460384411,0.7451051168382575,0,,0.0,none,P491,1
E0048868,N0049115,N0049116,lateral,16.76305461424021,auto_block,provisional,s5c_flows,23.4527,26.282,0.002426,3.6221,held,0.985621,0.2911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.83975687798846,492.75594160491727,5.333430377870911,5.625955367738982,5.083430377870911,5.375955367738982,0.36828209843558346,0.15231244657410842,0.7586147813251302,0,,0.0,none,P491,1
E0048869,N0049116,N0049117,lateral,11.40175425099138,auto_block,provisional,s5c_flows,24.5324,27.738,0.002566,3.6221,held,1.031028,0.3079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.75594160491727,492.6989328336623,5.625955367738982,5.6713064241502025,5.375955367738982,5.4213064241502025,0.37344111259415064,0.15562093842678842,0.5088599811532896,0,,0.0,none,P491,1
E0048870,N0049117,N0049118,lateral,48.104053883222775,auto_block,provisional,s5c_flows,25.6122,29.194,0.002661,3.6221,held,1.07639,0.3193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.6989328336623,492.4584125642462,5.6713064241502025,6.307914340050672,5.4213064241502025,6.057914340050672,0.37843188526423677,0.15885616786734696,2.1185694509521635,0,,0.0,none,P491,1
E0048871,N0049118,N0049119,lateral,10.0,auto_block,provisional,s5c_flows,26.692,30.65,0.003061,3.6221,held,1.122059,0.3674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.4584125642462,492.4084125642462,6.307914340050672,6.326053988488184,6.057914340050672,6.076053988488184,0.38330338345246256,0.16204722459645343,0.4348165809690452,0,,0.0,none,P491,1
E0048872,N0049119,N0049120,lateral,33.731137251519236,auto_block,provisional,s5c_flows,28.8516,33.562,0.003145,3.6221,held,1.212676,0.3774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.4084125642462,492.2397568779886,6.326053988488184,5.5008131903707636,6.076053988488184,5.2508131903707636,0.3925548759349885,0.16819860889851063,1.4321198266093074,0,,0.0,none,P491,1
E0048873,N0049120,N0049121,lateral,8.988881475068418,auto_block,provisional,s5c_flows,29.9313,35.018,0.003426,3.6221,held,1.258225,0.4111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.2397568779886,492.1948124706133,5.5008131903707636,5.609478300871103,5.2508131903707636,5.359478300871103,0.3970145690967357,0.17120710187426408,0.3773531323850152,0,,0.0,none,P491,1
E0048874,N0049121,N0049122,lateral,11.011118524895792,auto_block,provisional,s5c_flows,31.0111,36.474,0.003501,3.6221,held,1.303567,0.4201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.1948124706133,492.1397568779888,5.609478300871103,5.878065387636184,5.359478300871103,5.628065387636184,0.401337608318059,0.1741505636042841,0.457267493197793,0,,0.0,none,P491,1
E0048875,N0049122,N0049123,lateral,10.00000000008996,auto_block,provisional,s5c_flows,31.0111,36.474,0.003593,3.6221,held,1.303658,0.4311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.1397568779888,492.08975687798835,5.878065387636184,5.4704848212304,5.628065387636184,5.2204848212304,0.4013461724335578,0.17415642141221416,0.41526910710916864,0,,0.0,none,P491,1
E0048876,N0049123,N0049124,lateral,20.000000000154316,auto_block,provisional,s5c_flows,32.0909,37.93,0.003676,3.6221,held,1.349009,0.4411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.08975687798835,491.9897568779876,5.4704848212304,3.0925490302155367,5.2204848212304,2.8425490302155367,0.4055604956613826,0.17705187645581116,0.8219077964985464,0,,0.0,none,P491,1
E0048877,N0049124,N0049125,lateral,13.55077293767489,auto_block,provisional,s5c_flows,33.1707,39.386,0.003843,3.6221,held,1.394443,0.4611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.9897568779876,491.9220030132992,3.0925490302155367,2.810357826544532,2.8425490302155367,2.560357826544532,0.4096790680667394,0.179906533136515,0.5512759455680147,0,,0.0,none,P491,1
E0048878,N0049125,N0049126,lateral,12.806248474865697,auto_block,provisional,s5c_flows,34.2505,40.842,0.003955,3.6221,held,1.439823,0.4747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.9220030132992,491.8579717709249,2.810357826544532,2.8330682681375947,2.560357826544532,2.5830682681375947,0.4136950253600673,0.18271406197035817,0.5159295169075954,0,,0.0,none,P491,1
E0048879,N0049126,N0048995,lateral,15.524174696260024,auto_block,provisional,s5c_flows,34.2505,40.842,0.004062,3.6221,held,1.43993,0.4875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.8579717709249,491.7803508974436,2.8330682681375947,3.0423724912282637,2.5830682681375947,2.7923724912282637,0.4137043832144951,0.18272063181800552,0.6254133517447383,0,,0.0,none,P491,1
E0048880,N0049127,N0048999,lateral,24.515301344262525,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.515,0.0,W11a-XG03243,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,484.59853804693506,484.47596154021375,1.5510591210336884,1.9500333328331294,1.3010591210336884,1.7000333328331294,0.0,0.0,0.0,0,,0.0,none,P497,1
E0048881,N0049128,N0048999,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.7416,1.0,0.00047,3.6221,held,0.031561,0.0564,10.198,0.0,W11a-XG03244,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,484.97507775608125,484.8730973658094,1.717610232200002,1.5528975072375033,1.467610232200002,1.3028975072375033,0.150553737200666,0.027151378926920017,1.1289478446703587,0,,0.0,none,P497,1
E0048882,N0049129,N0049025,lateral,15.304565649836885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,11.0,0.5,cover_min,minimum,tractive,1.0,483.81960252552534,482.1361003040433,1.8368305799434097,1.837074744784843,1.5868305799434097,1.587074744784843,0.0,0.0,0.0,0,,0.0,none,P487,1
E0048883,N0049130,N0049025,main,73.5112603988866,auto_block,provisional,s5c_flows,9.3799,12.648,0.003737,3.6221,held,0.396965,0.4484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.22539467065116,477.8578383686567,6.783302839114469,6.115336680171424,6.533302839114469,5.865336680171424,0.27673291975793124,0.09934783546823675,4.427328972593846,0,,0.0,none,P487,1
E0048884,N0049131,N0049029,lateral,16.731654905268506,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,517.7313083359688,517.5556259594636,1.5672146132499165,1.5685805835051951,1.3172146132499165,1.3185805835051951,0.21982632616177428,0.04272594990426817,1.2685510418919956,0,,0.0,none,P491,1
E0048885,N0049132,N0049029,lateral,13.524562584360346,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,517.5834620350064,517.5158392220845,1.5520970470248585,1.6083673208842129,1.3020970470248585,1.3583673208842129,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048886,N0049133,N0049027,lateral,45.35416188179427,auto_block,provisional,s5c_flows,4.3191,5.824,0.000588,3.6221,held,0.181657,0.0706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,516.103848491738,515.877077682329,2.327242816855801,2.6018041536085548,2.077242816855801,2.3518041536085548,0.21492872064454308,0.06938192192527357,3.5169924976199147,0,,0.0,none,P491,1
E0048887,N0049134,N0049027,lateral,9.92947964924203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,516.9747802734375,516.9251328751914,1.5499999999999545,1.553748960746134,1.2999999999999545,1.303748960746134,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048888,N0049135,N0049136,lateral,9.198158118901308,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,493.83267020112294,493.7268913827556,1.5521564590333128,1.555426732478793,1.3021564590333128,1.305426732478793,0.15696687655280503,0.026137935844190024,0.9766559587713365,0,,0.0,none,P482,1
E0048889,N0049136,N0049137,lateral,7.002432073942699,auto_road,derived,s5c_flows,0.7416,1.0,7.7e-05,3.6221,held,0.031167,0.0092,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,493.7268913827556,493.67437314220103,1.555426732478793,1.5519757347520908,1.305426732478793,1.3019757347520908,0.13603326171936214,0.02881817665048822,0.8579313600018378,0,,0.0,none,P482,1
E0048890,N0049137,N0049138,lateral,12.055903367302644,auto_road,derived,s5c_flows,1.8214,2.456,0.000135,3.6221,held,0.076492,0.0162,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,493.67437314220103,493.5658700118953,1.5519757347520908,1.5558340896672007,1.3019757347520908,1.3058340896672007,0.19705719219774903,0.04105858136426935,1.019661959796627,0,,0.0,none,P482,1
E0048891,N0049138,N0049139,lateral,13.966496330529905,auto_road,derived,s5c_flows,1.8214,2.456,0.000235,3.6221,held,0.076593,0.0283,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,493.5658700118953,493.47508778574684,1.5558340896672007,1.5568946361281633,1.3058340896672007,1.3068946361281633,0.176464363973519,0.04426180298271312,1.319104512665777,0,,0.0,none,P482,1
E0048892,N0049139,N0049140,lateral,24.66814765917506,auto_road,derived,s5c_flows,1.8214,2.456,0.000352,3.6221,held,0.076709,0.0422,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,493.47508778574684,493.30241075213263,1.5568946361281633,1.558886855289245,1.3068946361281633,1.308886855289245,0.1810745395971166,0.04354479119756058,2.2705334236074517,0,,0.0,none,P482,1
E0048893,N0049140,N0049141,lateral,7.3124839212968595,auto_road,derived,s5c_flows,3.3046,4.456,0.000557,3.6221,held,0.139095,0.0669,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,493.30241075213263,493.2621920905655,1.558886855289245,1.5539700188094798,1.308886855289245,1.3039700188094798,0.20342121402281996,0.060123562141648684,0.5991249860889254,0,,0.0,none,P482,1
E0048894,N0049141,N0049142,lateral,9.49237110535712,auto_road,derived,s5c_flows,3.3046,4.456,0.000618,3.6221,held,0.139156,0.0742,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.2621920905655,493.2099840494861,1.5539700188094798,1.5781324055920436,1.3039700188094798,1.3281324055920436,0.20345070272556925,0.060135476670045845,0.7776143457350778,0,,0.0,none,P482,1
E0048895,N0049142,N0049143,lateral,9.49481477199327,auto_road,derived,s5c_flows,3.3046,4.456,0.000697,3.6221,held,0.139235,0.0837,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.2099840494861,493.1577625682401,1.5781324055920436,1.6115245411348837,1.3281324055920436,1.3615245411348837,0.20348887952389139,0.060150902880005214,0.7776686039886268,0,,0.0,none,P482,1
E0048896,N0049143,N0049144,lateral,14.728564167420322,auto_road,derived,s5c_flows,3.3046,4.456,0.000777,3.6221,held,0.139314,0.0932,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.1577625682401,493.0767554653193,1.6115245411348837,1.7289696323369412,1.3615245411348837,1.4789696323369412,0.20352704111257003,0.06016632448809586,1.2061103434468616,0,,0.0,none,P482,1
E0048897,N0049144,N0049030,lateral,25.97173225252092,auto_road,derived,s5c_flows,4.3844,5.912,0.000899,3.6221,held,0.184704,0.1079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,493.0767554653193,492.9339109379304,1.7289696323369412,2.1103700679289545,1.4789696323369412,1.8603700679289545,0.2233194420847105,0.06837267156072649,1.938309536186674,0,,0.0,none,P482,1
E0048898,N0049145,N0049146,main,35.000000000056005,auto_link,provisional,s5c_flows,7.5585,10.192,0.00511,3.6221,held,0.321981,0.6133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.55471004516323,488.37971004516294,5.081093177493017,5.602620277102687,4.831093177493017,5.352620277102687,0.2587846150699999,0.0901797918254146,2.2541267887060368,0,,0.0,none,P482,1
E0048899,N0049146,N0049147,main,18.488316481209317,auto_link,provisional,s5c_flows,8.6382,11.648,0.005402,3.6221,held,0.36754,0.6483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.37971004516294,488.2872684627569,5.602620277102687,5.151299652477462,5.352620277102687,4.901299652477462,0.270004423596147,0.09586572451070605,1.1412354061318883,0,,0.0,none,P482,1
E0048900,N0049147,N0049046,main,26.92582403567252,auto_link,provisional,s5c_flows,11.9249,16.56,0.005556,3.6221,held,0.505478,0.6667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.2872684627569,488.15263934257854,5.151299652477462,4.749246643749586,4.901299652477462,4.499246643749586,0.298831016007487,0.11116942881810124,1.5017307772250517,0,,0.0,none,P482,1
E0048901,N0049148,N0049149,lateral,19.697715603592208,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,491.68943151029316,491.5613963588698,1.5642000815037136,1.5737659946458393,1.3142000815037136,1.3237659946458393,0.16442384259526524,0.04034425044353887,1.9966402370730372,0,,0.0,none,P482,1
E0048902,N0049149,N0049150,lateral,46.486557196677836,auto_block,provisional,s5c_flows,1.4832,2.0,0.000164,3.6221,held,0.062344,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,491.5155342749304,491.283101488947,1.6196280785852082,1.7128701907404889,1.3696280785852082,1.4628701907404889,0.1504754405922036,0.04289814097171621,5.14885319643388,0,,0.0,none,P482,1
E0048903,N0049150,N0049046,lateral,22.825424421026653,auto_block,provisional,s5c_flows,1.4832,2.0,0.000552,3.6221,held,0.062732,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.283101488947,491.1689743668419,1.7128701907404889,1.7329116194862308,1.4628701907404889,1.4829116194862308,0.15079268508479834,0.04301655263802737,2.522826224206517,0,,0.0,none,P482,1
E0048904,N0049151,N0049047,lateral,33.24154027718932,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,497.3318628902678,497.1656551888819,1.6524510745759358,2.5059451529149896,1.4024510745759358,2.2559451529149896,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048905,N0049152,N0049153,main,9.219544457292887,auto_block,provisional,s5c_flows,22.5307,35.84,0.004421,3.6221,held,0.948965,0.5305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.9405001283441,496.8944024060577,3.7784024595464984,3.5769415880829456,3.5284024595464984,3.3269415880829456,0.36398935126415416,0.14958699877516718,0.42215266395719747,0,,0.0,none,P491,1
E0048906,N0049153,N0049154,main,16.278820596099706,auto_block,provisional,s5c_flows,22.5307,35.84,0.004498,3.6221,held,0.949042,0.5398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.8944024060577,496.8130083030772,3.5769415880829456,3.171580319969678,3.3269415880829456,2.921580319969678,0.36399849429040815,0.149592777240444,0.7453703266838245,0,,0.0,none,P491,1
E0048907,N0049154,N0049155,main,19.4164878389476,auto_block,provisional,s5c_flows,22.5307,35.84,0.004634,3.6221,held,0.949177,0.556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.8130083030772,496.71592586388243,3.171580319969678,3.2189496243988174,2.921580319969678,2.9689496243988174,0.3640145229672603,0.14960290776299695,0.8889978564900066,0,,0.0,none,P491,1
E0048908,N0049155,N0049156,main,16.1245154965971,auto_block,provisional,s5c_flows,23.6105,37.296,0.004795,3.6221,held,0.994606,0.5755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.71592586388243,496.63530328639945,3.2189496243988174,3.2131159030536764,2.9689496243988174,2.9631159030536764,0.36931651069657073,0.15297291722543943,0.7276737355619676,0,,0.0,none,P491,1
E0048909,N0049156,N0049047,main,19.72308292331602,auto_block,provisional,s5c_flows,23.6105,37.296,0.00493,3.6221,held,0.994741,0.5916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.63530328639945,496.5366878717829,3.2131159030536764,3.134912470014001,2.9631159030536764,2.884912470014001,0.3693320007089236,0.15298281860661073,0.8900340292500177,0,,0.0,none,P491,1
E0048910,N0049157,N0049158,main,24.972562083941636,auto_road,derived,s5c_flows,0.0,0.0,0.004499,3.6221,held,0.004499,0.5399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.37799786133763,497.25313505091793,1.702019228506117,1.7403341873633167,1.452019228506117,1.4903341873633167,0.05867595923640809,0.01384899890803934,7.093354305274629,0,,0.0,none,P482,1
E0048911,N0049158,N0049159,main,73.83929128445303,auto_road,derived,s5c_flows,0.0,0.0,0.004707,3.6221,held,0.004707,0.5649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.25313505091793,496.88393859449565,1.7403341873633167,1.7065765422231038,1.4903341873633167,1.4565765422231038,0.05969360558787758,0.01411069430978587,20.616192347925487,0,,0.0,none,P482,1
E0048912,N0049159,N0049160,main,60.0000000000045,auto_road,derived,s5c_flows,0.0,0.0,0.005323,3.6221,held,0.005323,0.6387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.88393859449565,496.58393859449563,1.7065765422231038,1.8221283000356152,1.4565765422231038,1.5721283000356152,0.06253968151339218,0.014850332861447518,15.989847978134268,0,,0.0,none,P482,1
E0048913,N0049160,N0049161,main,60.00000000005381,auto_road,derived,s5c_flows,0.0,0.0,0.005823,3.6221,held,0.005823,0.6987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.58393859449563,496.28393859449534,1.8221283000356152,1.7328155558952858,1.5721283000356152,1.4828155558952858,0.06469008945764089,0.01541669811190119,15.458318397529771,0,,0.0,none,P482,1
E0048914,N0049161,N0049162,main,11.759114505671276,auto_road,derived,s5c_flows,0.0,0.0,0.006323,3.6221,held,0.006323,0.7587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.28393859449534,496.22514302196697,1.7328155558952858,1.7200474077205286,1.4828155558952858,1.4700474077205286,0.06671888716918718,0.015956917995231606,2.9374776780104916,0,,0.0,none,P482,1
E0048915,N0049162,N0049163,main,67.9721938294291,auto_road,derived,s5c_flows,0.0,0.0,0.006421,3.6221,held,0.006421,0.7705,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,496.22514302196697,495.78332376207567,1.7200474077205286,1.5730605152680823,1.4700474077205286,1.3230605152680823,0.07326897735672372,0.015143155026532212,15.461794855434691,0,,0.0,none,P482,1
E0048916,N0049163,N0049164,main,87.51768824612067,auto_road,derived,s5c_flows,0.0,0.0,0.006987,3.6221,held,0.006987,0.8384,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,495.7740007270422,495.20513575344245,1.5823835503015289,1.5744357797606767,1.3323835503015289,1.3244357797606767,0.07561905643664298,0.015688527748793563,19.289160777316077,0,,0.0,none,P482,1
E0048917,N0049164,N0049165,main,47.99190318146897,auto_road,derived,s5c_flows,0.0,0.0,0.007716,3.6221,held,0.007716,0.926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.20513575344245,494.9651762375351,1.5744357797606767,1.873629914808646,1.3244357797606767,1.623629914808646,0.0718504344147156,0.017348563371499176,11.132362101079565,0,,0.0,none,P482,1
E0048918,N0049165,N0049166,main,42.62570836167495,auto_road,derived,s5c_flows,0.0,0.0,0.008116,3.6221,held,0.008116,0.974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.9651762375351,494.75204769572673,1.873629914808646,1.8314789156013944,1.623629914808646,1.5814789156013944,0.07320610466675394,0.01772219980379494,9.704497677189194,0,,0.0,none,P482,1
E0048919,N0049166,N0049167,main,28.050796015291933,auto_road,derived,s5c_flows,0.0,0.0,0.008471,3.6221,held,0.008471,1.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.75204769572673,494.61179371565026,1.8314789156013944,1.6414106300528601,1.5814789156013944,1.3914106300528601,0.07437171701466413,0.01804543939864192,6.286170142197348,0,,0.0,none,P482,1
E0048920,N0049167,N0049168,main,10.41528249284284,auto_road,derived,s5c_flows,0.0,0.0,0.008705,3.6221,held,0.008705,1.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.61179371565026,494.55971730318606,1.6414106300528601,1.634282940954563,1.3914106300528601,1.384282940954563,0.07512197797090718,0.018254464389324293,2.310749080842984,0,,0.0,none,P482,1
E0048921,N0049168,N0049169,main,3.0305849786155554,auto_road,derived,s5c_flows,0.0,0.0,0.008792,3.6221,held,0.008792,1.055,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,494.55971730318606,494.5188044059748,1.634282940954563,1.6623479377752233,1.384282940954563,1.4123479377752233,0.10500394183562047,0.014688456918217602,0.4810271763193768,0,,0.0,none,P482,1
E0048922,N0049169,N0049170,main,8.27195410582859,auto_road,derived,s5c_flows,0.0,0.0,0.008817,3.6221,held,0.008817,1.0581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.5188044059748,494.47744463544564,1.6623479377752233,1.6859159602574891,1.4123479377752233,1.4359159602574891,0.07547622766461948,0.018353422295166427,1.826613571314407,0,,0.0,none,P482,1
E0048923,N0049170,N0049171,main,7.324243137689414,auto_road,derived,s5c_flows,1.0798,1.456,0.008886,3.6221,held,0.054153,1.0663,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,494.47744463544564,494.43716129818836,1.6859159602574891,1.7189055963428927,1.4359159602574891,1.4689055963428927,0.14817464905357153,0.03942833247214386,0.8238299853665008,0,,0.0,none,P482,1
E0048924,N0049171,N0049172,main,3.49608100698729,auto_road,derived,s5c_flows,1.0798,1.456,0.008947,3.6221,held,0.054214,1.0737,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,494.43716129818836,494.396956366608,1.7189055963428927,1.7465372857357693,1.4689055963428927,1.4965372857357693,0.1903918660679438,0.033343399504780186,0.30604257412093333,0,,0.0,none,P482,1
E0048925,N0049172,N0049173,main,39.99999999981862,auto_road,derived,s5c_flows,1.0798,1.456,0.008976,3.6221,held,0.054244,1.0772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.396956366608,494.1969563666089,1.7465372857357693,2.0191691216723484,1.4965372857357693,1.7691691216723484,0.14351416782000365,0.04032995270399406,4.64530211051902,0,,0.0,none,P482,1
E0048926,N0049173,N0049174,main,39.99996467429847,auto_road,derived,s5c_flows,1.0798,1.456,0.00931,3.6221,held,0.054577,1.1172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.1969563666089,493.9969565432374,2.0191691216723484,2.4384072262938616,1.7691691216723484,2.1884072262938616,0.14381411973865285,0.04043942285785487,4.635609348487323,0,,0.0,none,P482,1
E0048927,N0049174,N0049175,main,19.464724637458318,auto_road,derived,s5c_flows,1.0798,1.456,0.009643,3.6221,held,0.05491,1.1572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.9969565432374,493.8996329200501,2.4384072262938616,2.5963387596373764,2.1884072262938616,2.3463387596373764,0.14411280260358936,0.040548536506587435,2.251098246859658,0,,0.0,none,P482,1
E0048928,N0049175,N0049176,main,3.4959878656456445,auto_road,derived,s5c_flows,1.0798,1.456,0.009805,3.6221,held,0.055072,1.1766,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,493.8996329200501,493.8594290595952,2.5963387596373764,2.604132952123564,2.3463387596373764,2.354132952123564,0.1914216891189728,0.03357491072293853,0.3043879964470145,0,,0.0,none,P482,1
E0048929,N0049176,N0049177,main,5.248409627713253,auto_road,derived,s5c_flows,1.0798,1.456,0.009834,3.6221,held,0.055102,1.1801,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,493.8594290595952,493.8174417825735,2.604132952123564,2.5824910787546287,2.354132952123564,2.3324910787546287,0.1693231905273802,0.03647090052544141,0.5166066947047993,0,,0.0,none,P482,1
E0048930,N0049177,N0049178,main,20.801627533550434,auto_road,derived,s5c_flows,1.0798,1.456,0.009878,3.6221,held,0.055145,1.1854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.8174417825735,493.71343364490576,2.5824910787546287,2.5582033179848622,2.3324910787546287,2.3082033179848622,0.14432282803637683,0.04062532588250081,2.4022103567597477,0,,0.0,none,P482,1
E0048931,N0049178,N0049179,main,20.838144514230088,auto_road,derived,s5c_flows,1.0798,1.456,0.010051,3.6221,held,0.055319,1.2062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.71343364490576,493.6092429223346,2.5582033179848622,2.5098366675091484,2.3082033179848622,2.2598366675091484,0.14447793579648427,0.040682070056908465,2.403843927142768,0,,0.0,none,P482,1
E0048932,N0049179,N0049180,main,50.000000000064276,auto_road,derived,s5c_flows,1.0798,1.456,0.010225,3.6221,held,0.055492,1.227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.6092429223346,493.35924292233426,2.5098366675091484,2.3533120093063644,2.2598366675091484,2.1033120093063644,0.14463181634633285,0.04073839361579809,5.761756675577654,0,,0.0,none,P482,1
E0048933,N0049180,N0049181,main,49.999999999864265,auto_road,derived,s5c_flows,1.0798,1.456,0.010642,3.6221,held,0.055909,1.277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.35924292233426,493.10924292233494,2.3533120093063644,2.4607644018838073,2.1033120093063644,2.2107644018838073,0.14500136514564618,0.040873771632969985,5.7470723292434664,0,,0.0,none,P482,1
E0048934,N0049181,N0049182,main,5.069280690338914,auto_road,derived,s5c_flows,1.0798,1.456,0.011058,3.6221,held,0.056326,1.327,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,493.10924292233494,493.06868867681226,2.4607644018838073,2.5094668407658673,2.2107644018838073,2.2594668407658673,0.1706008736408695,0.036826686756240096,0.4952378595874226,0,,0.0,none,P482,1
E0048935,N0049182,N0049030,main,51.180309976910934,auto_road,derived,s5c_flows,2.3849,3.456,0.011101,3.6221,held,0.111083,1.3321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.06868867681226,492.81278712692773,2.5094668407658673,2.2314938789316443,2.2594668407658673,1.9814938789316443,0.18271751921571938,0.055539097556457,4.668436666298959,0,,0.0,none,P482,1
E0048936,N0049183,N0049184,lateral,19.776988942733,auto_road,derived,s5c_flows,4.4496,6.0,0.003507,3.6221,held,0.190048,0.4208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.12480000551943,487.02591506080574,5.8170334905743175,6.175531472397381,5.5670334905743175,5.925531472397381,0.21812803672901657,0.07082288862180355,1.5111146981457058,0,,0.0,none,P482,1
E0048937,N0049184,N0049185,lateral,20.907758024139103,auto_road,derived,s5c_flows,6.271,8.456,0.003672,3.6221,held,0.26657,0.4406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.02591506080574,486.9213762706851,6.175531472397381,6.099924998846177,5.925531472397381,5.849924998846177,0.24349819823777882,0.0826736260762784,1.4310686331870675,0,,0.0,none,P482,1
E0048938,N0049185,N0049186,lateral,20.05566840835513,auto_road,derived,s5c_flows,8.4306,11.368,0.003846,3.6221,held,0.357278,0.4615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.9213762706851,486.8210979286433,6.099924998846177,5.923866670966049,5.849924998846177,5.673866670966049,0.267567560470468,0.09461800152441527,1.2492588397170266,0,,0.0,none,P482,1
E0048939,N0049186,N0049187,lateral,8.36461043215332,auto_road,derived,s5c_flows,8.4306,11.368,0.004013,3.6221,held,0.357445,0.4816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.8210979286433,486.77927487648253,5.923866670966049,5.845694605939343,5.673866670966049,5.595694605939343,0.26760761386079795,0.09463845222681691,0.5209499530224102,0,,0.0,none,P482,1
E0048940,N0049187,N0049188,lateral,13.408969017937379,auto_road,derived,s5c_flows,8.4306,11.368,0.004083,3.6221,held,0.357515,0.4899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.77927487648253,486.71223003139283,5.845694605939343,5.885060007669665,5.595694605939343,5.635060007669665,0.26762439874079363,0.09464702292289331,0.8350614443867512,0,,0.0,none,P482,1
E0048941,N0049188,N0049042,lateral,47.89183725679365,auto_road,derived,s5c_flows,14.2603,16.802,0.004195,3.6221,held,0.602023,0.5034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.71223003139283,486.47277084510887,5.885060007669665,6.129432524031756,5.635060007669665,5.879432524031756,0.31578318860733157,0.12064471043288114,2.527675051776634,0,,0.0,none,P482,1
E0048942,N0049189,N0049190,lateral,60.00000000016835,auto_road,derived,s5c_flows,1.0798,1.456,0.000637,3.6221,held,0.045904,0.0765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.40049746552864,489.1004974655278,2.4965667434557304,3.2062957473628444,2.2465667434557304,2.9562957473628444,0.1355450023961096,0.03746094193300312,7.377623537018786,0,,0.0,none,P482,1
E0048943,N0049190,N0049191,lateral,59.99999999977327,auto_road,derived,s5c_flows,1.0798,1.456,0.001137,3.6221,held,0.046404,0.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.1004974655278,488.8004974655289,3.2062957473628444,3.599282807908594,2.9562957473628444,3.349282807908594,0.13604989263380624,0.037640450202692605,7.350244683307726,0,,0.0,none,P482,1
E0048944,N0049191,N0049192,lateral,12.517043157098398,auto_road,derived,s5c_flows,1.0798,1.456,0.001637,3.6221,held,0.046904,0.1965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.8004974655289,488.73791224974343,3.599282807908594,3.745486187756569,3.349282807908594,3.495486187756569,0.13655102345644318,0.037818924778546176,1.5277614233201584,0,,0.0,none,P482,1
E0048945,N0049192,N0049193,lateral,15.864493246862253,auto_road,derived,s5c_flows,1.0798,1.456,0.001742,3.6221,held,0.047009,0.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.73791224974343,488.6585897835091,3.745486187756569,4.03492217938151,3.495486187756569,3.7849221793815104,0.13665578961895355,0.03785627471235001,1.934848289401456,0,,0.0,none,P482,1
E0048946,N0049193,N0049194,lateral,51.618463596185414,auto_road,derived,s5c_flows,1.0798,1.456,0.001874,3.6221,held,0.047141,0.2249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6585897835091,488.4004974655282,4.03492217938151,4.88679501494056,3.7849221793815104,4.63679501494056,0.1367872655872191,0.03790316554633685,6.28938463613439,0,,0.0,none,P482,1
E0048947,N0049194,N0049195,lateral,18.324048551658574,auto_road,derived,s5c_flows,1.0798,1.456,0.002304,3.6221,held,0.047571,0.2765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.4004974655282,488.3088772227699,4.88679501494056,4.905264622933203,4.63679501494056,4.655264622933203,0.13721379535968958,0.038055430050296185,2.2257296242971623,0,,0.0,none,P482,1
E0048948,N0049195,N0049196,lateral,26.808637478277085,auto_road,derived,s5c_flows,1.0798,1.456,0.002457,3.6221,held,0.047724,0.2948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.3088772227699,488.1748340353785,4.905264622933203,5.062165476340226,4.655264622933203,4.812165476340226,0.13736491529415515,0.03810942991483093,3.2527274062750657,0,,0.0,none,P482,1
E0048949,N0049196,N0049197,lateral,35.07716419262735,auto_road,derived,s5c_flows,1.0798,1.456,0.00268,3.6221,held,0.047947,0.3216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.1748340353785,487.9994482144154,5.062165476340226,5.152407254334605,4.812165476340226,4.902407254334605,0.13758457420733455,0.038187969764669955,4.249163880315953,0,,0.0,none,P482,1
E0048950,N0049197,N0049198,lateral,24.91171144087296,auto_road,derived,s5c_flows,1.0798,1.456,0.002972,3.6221,held,0.04824,0.3567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.9994482144154,487.87488965721104,5.152407254334605,4.9789921787264575,4.902407254334605,4.7289921787264575,0.13787210938104402,0.038290866510460736,3.0114516456241365,0,,0.0,none,P482,1
E0048951,N0049198,N0049199,lateral,22.722069905245675,auto_road,derived,s5c_flows,1.0798,1.456,0.00318,3.6221,held,0.048447,0.3816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.87488965721104,487.7612793076848,4.9789921787264575,5.103497303643337,4.7289921787264575,4.853497303643337,0.13807451884570038,0.03836335982494951,2.7427302897982946,0,,0.0,none,P482,1
E0048952,N0049199,N0049042,lateral,32.19013838284411,auto_road,derived,s5c_flows,1.0798,1.456,0.003369,3.6221,held,0.048637,0.4043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.7612793076848,487.6003286157706,5.103497303643337,5.001874753370032,4.853497303643337,4.751874753370032,0.1382597777410661,0.03842975369816945,3.8803932361695277,0,,0.0,none,P482,1
E0048953,N0049200,N0049201,main,10.63014581273465,auto_block,provisional,s5c_flows,136.0268,182.338,0.016347,3.3735,merrimack,5.327492,1.9617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.9351003851742,501.8819496561106,11.178730181232027,11.388314015764422,10.928730181232027,11.138314015764422,0.6074786678135983,0.35264751773509917,0.2916466145495569,0,,0.0,none,P491,1
E0048954,N0049201,N0049052,main,70.22819946431775,auto_block,provisional,s5c_flows,138.1864,185.25,0.016436,3.3671,merrimack,5.401627,1.9723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.8819496561106,501.530808658789,11.388314015764422,12.258925227929751,11.138314015764422,12.008925227929751,0.6098279753679431,0.35523794935105324,1.919344533785537,1,recovers_500m,357.69,none,P491,1
E0048955,N0049202,N0049203,lateral,38.62641583165593,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,512.6294581605474,512.2045675863992,1.641171722265085,1.6568215737570426,1.391171722265085,1.4068215737570426,0.25583769836027126,0.050684835674282364,2.5163359478308864,0,,0.0,none,P491,1
E0048956,N0049203,N0049052,lateral,15.620499351813308,auto_block,provisional,s5c_flows,6.4787,8.736,0.000322,3.6221,held,0.271925,0.0386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,512.2045675863992,512.1264650896402,1.6568215737570426,1.6632687970785582,1.4068215737570426,1.4132687970785582,0.24506893126883797,0.08343218137688493,1.0623201175099717,0,,0.0,none,P491,1
E0048957,N0049204,N0049205,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,494.5057161361626,494.385283582424,1.5741483657905064,1.5747383902322554,1.3241483657905064,1.3247383902322554,0.15125847073002405,0.03447543427942315,1.8957230903113336,0,,0.0,none,P491,1
E0048958,N0049205,N0049079,lateral,17.88854381999832,auto_block,provisional,s5c_flows,2.1596,2.912,0.000143,3.6221,held,0.090678,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.385283582424,494.29584086332403,1.5747383902322554,1.616299029254094,1.3247383902322554,1.366299029254094,0.17074321691228084,0.05070188892689001,1.7461448975343035,0,,0.0,none,P491,1
E0048959,N0049206,N0049079,lateral,27.16615541441225,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,494.2227887246129,494.08695794754084,1.550068941402742,1.8251819450372864,1.300068941402742,1.5751819450372864,0.13489621704043256,0.037230723305707175,3.3564266429440486,0,,0.0,none,P491,1
E0048960,N0049207,N0049080,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,3.2393,4.368,0.000471,3.6221,held,0.136273,0.0566,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,494.81616290971874,494.7745426021754,1.8505851371562585,1.9059383548558344,1.6005851371562585,1.6559383548558344,0.213971694147364,0.05730807081342679,0.4987516583247195,0,,0.0,none,P491,1
E0048961,N0049208,N0049080,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,495.2583832421303,495.1181602055065,1.5529876074790536,1.5623207515247373,1.3029876074790536,1.3123207515247373,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048962,N0049209,N0049210,main,20.09975124224178,auto_block,provisional,s5c_flows,18.3563,24.752,0.003494,3.6221,held,0.773036,0.4192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.5183305496222,513.417831793411,1.919718766784058,1.8387600034640172,1.669718766784058,1.5887600034640172,0.3415185143470679,0.13572085873845224,0.9809010052583085,0,,0.0,none,P491,1
E0048963,N0049210,N0049085,main,62.625873247404705,auto_block,provisional,s5c_flows,21.5956,29.12,0.003661,3.6221,held,0.909005,0.4393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.417831793411,513.104702427174,1.8387600034640172,1.6895480611073026,1.5887600034640172,1.4395480611073026,0.3591697698202451,0.14655659477990463,2.906047896641714,0,,0.0,none,P491,1
E0048964,N0049211,N0049212,lateral,57.905325370030056,auto_link,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.6642362575209,513.3747096306707,1.7145479221666164,1.9390721076105137,1.4645479221666164,1.6890721076105137,0.016159584699658967,0.004313505293501135,59.72237369364665,0,,0.0,none,P491,1
E0048965,N0049212,N0049213,lateral,9.433981132056603,auto_link,provisional,s5c_flows,2.1596,2.912,0.000699,3.6221,held,0.091233,0.0839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.3747096306707,513.3275397250104,1.9390721076105137,1.9106804898333394,1.6890721076105137,1.6606804898333394,0.17109266971717466,0.05084067774260123,0.9189933100437597,0,,0.0,none,P491,1
E0048966,N0049213,N0049214,lateral,20.248456731316587,auto_link,provisional,s5c_flows,3.2393,4.368,0.000778,3.6221,held,0.136579,0.0933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.3275397250104,513.2262974413538,1.9106804898333394,1.882711347708664,1.6606804898333394,1.632711347708664,0.19567851530527394,0.060963661520870266,1.7246363420572255,0,,0.0,none,P491,1
E0048967,N0049214,N0049085,lateral,22.20360331117452,auto_link,provisional,s5c_flows,5.3989,7.28,0.000946,3.6221,held,0.227282,0.1136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.2262974413538,513.115279424798,1.882711347708664,1.6789710634832318,1.632711347708664,1.4289710634832318,0.2312298690221697,0.07684872724511996,1.6003990174416507,0,,0.0,none,P491,1
E0048968,N0049215,N0049216,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.72572631835936,491.6227700169495,1.5500000000000114,1.9607565943786085,1.3000000000000114,1.7107565943786085,0.0,0.0,0.0,0,,0.0,none,P491,1
E0048969,N0049216,N0049092,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.6227700169495,491.5146034786856,1.9607565943786085,2.23365701936126,1.7107565943786085,1.9836570193612602,0.014451224648068162,0.003992110023325807,24.949797427347995,0,,0.0,none,P491,1
E0048970,N0049217,N0049218,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.0,0.0,0.000934,3.6221,held,0.000934,0.1121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.04613878053016,491.941019800322,1.652439100329218,2.0920002192092397,1.402439100329218,1.8420002192092397,0.031276949207202774,0.007376154475239621,11.203030013333837,0,,0.0,none,P491,1
E0048971,N0049218,N0049219,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.001109,3.6221,held,0.001109,0.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.941019800322,491.8549965476516,2.0920002192092397,2.472975864457794,1.8420002192092397,2.222975864457794,0.033615010622903264,0.007883604644938508,8.530242003633852,0,,0.0,none,P491,1
E0048972,N0049219,N0049220,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.001253,3.6221,held,0.001253,0.1503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.8549965476516,491.75191890701115,2.472975864457794,2.52948368087948,2.222975864457794,2.27948368087948,0.035362568351990066,0.008268583297874915,9.716266421830822,0,,0.0,none,P491,1
E0048973,N0049220,N0049092,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.001425,3.6221,held,0.001425,0.1709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.75191890701115,491.62067485952707,2.52948368087948,2.127585638519804,2.27948368087948,1.877585638519804,0.03728407340285946,0.008697438983016142,11.733700702527607,0,,0.0,none,P491,1
E0048974,N0049221,N0049094,lateral,55.86591089385369,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,484.2568061040833,482.8042924208431,1.5516960931823292,1.553892393609999,1.3016960931823292,1.303892393609999,0.34251368176306546,0.04164788024029545,2.718427217577985,0,,0.0,none,P474,1
E0048975,N0049222,N0049094,lateral,22.264656953210274,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,482.5835754394531,482.47225215468706,1.5500000000000114,1.8859326597660697,1.3000000000000114,1.6359326597660697,0.0,0.0,0.0,0,,0.0,none,P474,1
E0048976,N0049223,N0049224,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.5884833596404,486.5214013203154,1.8047661520783436,1.6884680644502055,1.5547661520783436,1.4384680644502055,0.014780520705184735,0.004053658696017787,15.128479044147735,0,,0.0,none,P497,1
E0048977,N0049224,N0049225,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.5214013203154,486.435378067645,1.6884680644502055,1.970292098370635,1.4384680644502055,1.720292098370635,0.018656401427591097,0.0047924729977647795,15.369747305287898,0,,0.0,none,P497,1
E0048978,N0049225,N0049102,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000435,3.6221,held,0.000435,0.0522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,486.435378067645,486.3382956284502,1.970292098370635,1.9491799574872744,1.720292098370635,1.6991799574872744,0.022410031740499322,0.005532890558816367,14.440324511647313,0,,0.0,none,P497,1
E0048979,N0049226,N0049227,lateral,58.121295459003775,auto_link,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,487.76633179097814,487.47572531368314,1.6391247519906074,1.8426950964731077,1.3891247519906074,1.5926950964731077,0.01655197112943606,0.004388053188882662,58.52404224698928,0,,0.0,none,P497,1
