EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0048980,N0049227,N0049102,lateral,58.215118311311535,auto_link,provisional,s5c_flows,1.0798,1.456,0.000711,3.6221,held,0.045978,0.0853,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,487.4531437714088,486.69634723336173,1.8652766387474458,1.5911283525757653,1.6152766387474458,1.3411283525757653,0.18746428039729798,0.03016524970067616,5.175663170599283,0,,0.0,none,P497,1
E0048981,N0049228,N0049107,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000466,3.6221,held,0.000466,0.056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.28606464757803,489.20106464757805,2.009742237187595,2.4164585457813246,1.759742237187595,2.1664585457813246,0.023114632587000902,0.005674564309505664,12.257747652570217,0,,0.0,none,P491,1
E0048982,N0049229,N0049230,lateral,21.0,auto_block,provisional,s5c_flows,0.0,0.0,0.00039,3.6221,held,0.00039,0.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.20805099275407,490.10305099275405,2.1307551595896825,3.3394538900584507,1.8807551595896825,3.0894538900584507,0.02132734908232774,0.00531684349389186,16.410853437477464,0,,0.0,none,P491,1
E0048983,N0049230,N0049231,lateral,32.7566787083184,auto_block,provisional,s5c_flows,0.0,0.0,0.000565,3.6221,held,0.000565,0.0678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.10305099275405,489.9392675992125,3.3394538900584507,2.09091428555314,3.0894538900584507,1.84091428555314,0.025180541846383575,0.006094790763211649,21.68121116968928,0,,0.0,none,P491,1
E0048984,N0049231,N0049107,lateral,21.93171219946131,auto_block,provisional,s5c_flows,1.0798,1.456,0.000838,3.6221,held,0.046106,0.1006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.9392675992125,489.82960903821515,2.09091428555314,1.7879141551442217,1.84091428555314,1.5379141551442217,0.13574943503953607,0.037533588833548376,2.6926707765025384,0,,0.0,none,P491,1
E0048985,N0049232,N0049113,main,32.945061074170034,auto_block,provisional,s5c_flows,89.184,105.296,0.022557,3.5503,merrimack,3.687221,2.7068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.98375747802015,492.8190321726493,3.172706145026723,4.276793022663185,2.922706145026723,4.026793022663185,0.5471087989984942,0.2912750661251271,1.0036108946543894,0,,0.0,none,P491,1
E0048986,N0049233,N0049234,lateral,18.110770276274835,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.82619018554686,493.73563633416546,1.5500000000000114,2.433003802553287,1.3000000000000114,2.183003802553287,0.13489621704043256,0.037230723305707175,2.2376177619626993,0,,0.0,none,P491,1
E0048987,N0049234,N0049235,lateral,61.88922972373836,auto_block,provisional,s5c_flows,3.2393,4.368,0.000151,3.6221,held,0.135953,0.0181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.73563633416546,493.4261901855468,2.433003802553287,3.7775451660157273,2.183003802553287,3.5275451660157273,0.19538158705588599,0.060837195395870985,5.2793468289684045,0,,0.0,none,P491,1
E0048988,N0049235,N0049236,lateral,50.00000000001381,auto_block,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.4261901855468,493.1761901855467,3.7775451660157273,4.303485107422034,3.5275451660157273,4.053485107422034,0.26888589864490314,0.09529213463660727,3.099208019212947,0,,0.0,none,P491,1
E0048989,N0049236,N0049237,lateral,50.00000000001381,auto_block,provisional,s5c_flows,11.8776,16.016,0.001083,3.6221,held,0.499022,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.1761901855467,492.92619018554666,4.303485107422034,5.034350585937716,4.053485107422034,4.784350585937716,0.29761699461967495,0.11050450347397142,2.8000193147521064,0,,0.0,none,P491,1
E0048990,N0049237,N0049115,lateral,17.28666151163431,auto_block,provisional,s5c_flows,14.0372,18.928,0.0015,3.6221,held,0.589974,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,492.92619018554666,492.83975687798846,5.034350585937716,5.333430377870911,4.784350585937716,5.083430377870911,0.31377956568118237,0.11950616117069354,0.9181956274572771,0,,0.0,none,P491,1
E0048991,N0049238,N0049239,lateral,7.211102550927978,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,496.9683410644531,496.92507444914753,1.5500000000000114,1.5575915664774698,1.3000000000000114,1.3075915664774698,0.1435394101454237,0.035709615848172255,0.837296477627319,0,,0.0,none,P491,1
E0048992,N0049239,N0049240,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.0798,1.456,6e-05,3.6221,held,0.045327,0.0072,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,496.92507444914753,496.8508585478864,1.5575915664774698,1.5620748017229857,1.3075915664774698,1.3120748017229857,0.14360481418515653,0.03573046319697157,1.4355736083824961,0,,0.0,none,P491,1
E0048993,N0049240,N0049241,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.000163,3.6221,held,0.04543,0.0196,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,496.8508585478864,496.6701460690699,1.5620748017229857,1.55376140163321,1.3120748017229857,1.30376140163321,0.20429081370155427,0.028247410890035102,0.867239665204598,0,,0.0,none,P491,1
E0048994,N0049241,N0049242,lateral,9.486832980505138,auto_block,provisional,s5c_flows,3.2393,4.368,0.000252,3.6221,held,0.136053,0.0302,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,496.6701460690699,496.53733040734284,1.55376140163321,1.5524828250790392,1.30376140163321,1.3024828250790392,0.27789382381059347,0.047998605261513255,0.5689722817164373,0,,0.0,none,P491,1
E0048995,N0049242,N0049243,lateral,18.384776310850235,auto_block,provisional,s5c_flows,8.3357,5.898,0.000331,3.6221,held,0.349786,0.0397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.53733040734284,496.4454065257886,1.5524828250790392,1.5925878589770264,1.3024828250790392,1.3425878589770264,0.26575678576815603,0.09369544836666019,1.1529825574481571,0,,0.0,none,P491,1
E0048996,N0049243,N0049115,lateral,35.73513677041127,auto_block,provisional,s5c_flows,9.4155,7.354,0.000484,3.6221,held,0.395206,0.0581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.4454065257886,496.2667308419365,1.5925878589770264,1.9064564139228537,1.3425878589770264,1.6564564139228537,0.27634088952707636,0.09914345989380705,2.1552569142390032,0,,0.0,none,P491,1
E0048997,N0049244,N0049245,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000894,3.6221,held,0.000894,0.1073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.2428601190704,491.1678601190704,4.690214832101503,4.572465808663992,4.440214832101503,4.322465808663992,0.03070278840593237,0.007252883745629074,8.142582904675042,0,,0.0,none,P491,1
E0048998,N0049245,N0049246,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001019,3.6221,held,0.001019,0.1223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.1678601190704,491.0378601190704,4.572465808663992,4.7219055059296124,4.322465808663992,4.4719055059296124,0.03244553696197827,0.0076286881976636856,13.355714650096273,0,,0.0,none,P491,1
E0048999,N0049246,N0049247,lateral,3.9999999999483804,auto_block,provisional,s5c_flows,0.0,0.0,0.001236,3.6221,held,0.001236,0.1483,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,491.0378601190704,490.9978601190709,4.7219055059296124,4.790134265694746,4.4719055059296124,4.540134265694746,0.04411908682309965,0.007068318551903402,1.511061798108236,0,,0.0,none,P491,1
E0049000,N0049247,N0049248,lateral,35.000000000061654,auto_block,provisional,s5c_flows,0.0,0.0,0.001269,3.6221,held,0.001269,0.1523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.9978601190709,490.8228601190706,4.790134265694746,6.141770007882542,4.540134265694746,5.891770007882542,0.03554840287254771,0.00830980586306021,16.409551096452795,0,,0.0,none,P491,1
E0049001,N0049248,N0049113,lateral,34.22304339436332,auto_block,provisional,s5c_flows,0.0,0.0,0.001561,3.6221,held,0.001561,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.8228601190706,490.65174490209876,6.141770007882542,6.444080293213744,5.891770007882542,6.194080293213744,0.03869730609156606,0.009016535762198657,14.739632139329595,0,,0.0,none,P491,1
E0049002,N0049249,N0049250,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,14.765,0.0,W11a-XG03245,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,486.11549779201704,485.5618169272583,1.6324270126704619,1.6375238930542082,1.3824270126704619,1.3875238930542082,0.0,0.0,0.0,0,,0.0,none,P497,1
E0049003,N0049250,N0049128,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,15.0,0.0,W11a-XG03246,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,485.55703755756275,485.13703755756273,1.6423032627497491,1.555650430718515,1.3923032627497491,1.305650430718515,0.020586955974957872,0.0025207738406899105,12.143611726964485,0,,0.0,none,P497,1
E0049004,N0049251,N0049128,lateral,26.68332812825267,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,18.835,0.0,W11a-XG03247,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,485.9089942405701,484.97507775608125,1.7088341285705155,1.717610232200002,1.4588341285705155,1.467610232200002,0.22740654210194797,0.020390805454092803,1.9556259523593904,0,,0.0,none,P497,1
E0049005,N0049252,N0049130,lateral,28.231188426986208,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,483.5337476527975,483.1385110148197,1.8693285190774986,1.8701864949459264,1.6193285190774986,1.6201864949459264,0.0,0.0,0.0,0,,0.0,none,P487,1
E0049006,N0049253,N0049254,main,20.591260281974,auto_block,provisional,s5c_flows,6.4787,8.736,0.002703,3.6221,held,0.274306,0.3243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.72673805485033,478.6237817534405,6.734290997884045,9.271665023903267,6.484290997884045,9.021665023903267,0.24576028623195334,0.08376697984362894,1.3964325832625626,0,,0.0,none,P487,1
E0049007,N0049254,N0049255,main,17.4928556845359,auto_block,provisional,s5c_flows,6.4787,8.736,0.002874,3.6221,held,0.274477,0.3449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.6237817534405,478.5363174750178,9.271665023903267,11.56594692927905,9.021665023903267,11.31594692927905,0.24580977424024494,0.08379096673540773,1.1860699829507906,0,,0.0,none,P487,1
E0049008,N0049255,N0049256,main,6.9158840333104985,auto_block,provisional,s5c_flows,6.4787,8.736,0.00302,3.6221,held,0.274623,0.3624,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,478.5363174750178,478.49482217081794,11.56594692927905,12.55351767293206,11.31594692927905,12.30351767293206,0.2618465737509862,0.0803031140850711,0.44019951163509996,1,recovers_500m,41.92,none,P487,1
E0049009,N0049256,N0049257,main,5.00000000032245,auto_block,provisional,s5c_flows,6.4787,8.736,0.003078,3.6221,held,0.274681,0.3693,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,478.49482217081794,478.45482217081536,12.55351767293206,12.570080172934638,12.30351767293206,12.320080172934638,0.28917216647414656,0.07508902327131065,0.28817895703720126,1,recovers_500m,41.92,none,P487,1
E0049010,N0049257,N0049258,main,29.999999999976026,auto_block,provisional,s5c_flows,6.4787,8.736,0.003119,3.6221,held,0.274722,0.3743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.45482217081536,478.3048221708155,12.570080172934638,7.835161960043877,12.320080172934638,7.585161960043877,0.24588064000376,0.08382532047885008,2.033506989374822,1,recovers_500m,41.92,none,P487,1
E0049011,N0049258,N0049130,main,15.885500032864726,auto_block,provisional,s5c_flows,6.4787,8.736,0.003369,3.6221,held,0.274972,0.4043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.3048221708155,478.22539467065116,7.835161960043877,6.783302839114469,7.585161960043877,6.533302839114469,0.2459529058003763,0.08386035901997121,1.0764594669841616,0,,0.0,none,P487,1
E0049012,N0049259,N0049133,lateral,30.59411708155671,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,516.4269945909638,516.274024005556,1.5509717176299773,2.1570673030377066,1.3009717176299773,1.9070673030377066,0.19530982006149752,0.060806644196143594,2.6107338135825673,0,,0.0,none,P491,1
E0049013,N0049260,N0049261,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,516.303759765625,516.2136209837385,1.5499999999999545,1.8637105592302987,1.2999999999999545,1.6137105592302987,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049014,N0049261,N0049133,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.00015,3.6221,held,0.00015,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,516.2136209837385,516.103848491738,1.8637105592302987,2.327242816855801,1.6137105592302987,2.077242816855801,0.013493792528822848,0.0038142513124416466,27.11678765526836,0,,0.0,none,P491,1
E0049015,N0049262,N0049145,lateral,17.392527130926087,auto_block,provisional,s5c_flows,2.1596,2.912,0.000849,3.6221,held,0.091384,0.1019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.0203717870804,490.9334091514258,2.609358437528954,2.702394071230458,2.359358437528954,2.452394071230458,0.17118748882174256,0.05087836083211525,1.6933214814778232,0,,0.0,none,P482,1
E0049016,N0049263,N0049145,main,35.17101079013795,auto_link,provisional,s5c_flows,5.3989,7.28,0.003823,3.6221,held,0.230159,0.4588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.7305650991139,488.55471004516323,4.830012293464222,5.081093177493017,4.580012293464222,4.831093177493017,0.2321771196413933,0.07729217848408734,2.524725580515209,0,,0.0,none,P482,1
E0049017,N0049264,N0049152,main,3.1622776601683795,auto_block,provisional,s5c_flows,22.5307,35.84,0.00404,3.6221,held,0.948584,0.4848,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,496.9816097379263,496.9405001283441,3.6741824984018194,3.7784024595464984,3.4241824984018194,3.5284024595464984,0.5078911873213584,0.11896068802559404,0.10377149473185317,0,,0.0,none,P491,1
E0049018,N0049265,N0049266,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,498.21657793082716,497.98309773894783,1.6611686512040933,1.6739152005052915,1.4111686512040933,1.4239152005052915,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049019,N0049266,N0049152,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.98309773894783,497.89988115406237,1.6739152005052915,2.8190214338282544,1.4239152005052915,2.5690214338282544,0.016159584699658967,0.004313505293501135,17.16557828931961,0,,0.0,none,P491,1
E0049020,N0049267,N0049268,main,9.219544457292887,auto_block,provisional,s5c_flows,118.7503,159.042,0.014766,3.4294,merrimack,4.728186,1.7719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.36102087893886,502.3149231566524,10.09283654293614,10.163958679285088,9.84283654293614,9.913958679285088,0.5874293289515067,0.3311998571821074,0.2615788261074373,0,,0.0,none,P491,1
E0049021,N0049268,N0049269,main,12.083045973594572,auto_block,provisional,s5c_flows,121.9897,163.41,0.014843,3.4182,merrimack,4.841096,1.7811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.3149231566524,502.2545079267844,10.163958679285088,10.224923225559337,9.913958679285088,9.974923225559337,0.5913595449786271,0.33531429754942166,0.34054426155781076,0,,0.0,none,P491,1
E0049022,N0049269,N0049270,main,43.657759905886145,auto_block,provisional,s5c_flows,123.0694,164.866,0.014943,3.4146,merrimack,4.878726,1.7932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.2545079267844,502.036219127255,10.224923225559337,10.86630772821377,9.974923225559337,10.61630772821377,0.5926528180221424,0.33667751935105217,1.2277497206426573,0,,0.0,none,P491,1
E0049023,N0049270,N0049200,main,20.223748416156685,auto_block,provisional,s5c_flows,127.3886,170.69,0.015307,3.4004,merrimack,5.028816,1.8369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.036219127255,501.9351003851742,10.86630772821377,11.178730181232027,10.61630772821377,10.928730181232027,0.5977314936531067,0.34207639973748405,0.5639028178733134,0,,0.0,none,P491,1
E0049024,N0049271,N0049272,lateral,21.461411797681674,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.8609191894531,500.7536121304647,1.5500000000000114,1.5770763460977832,1.3000000000000114,1.3270763460977832,0.0,0.0,0.0,0,,0.0,none,P482,1
E0049025,N0049272,N0049273,lateral,7.1752244748343275,auto_road,derived,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,500.7536121304647,500.69621033466603,1.5770763460977832,1.5535150071308408,1.3270763460977832,1.3035150071308408,0.01712225192529521,0.0036611645884301602,6.984307619250865,0,,0.0,none,P482,1
E0049026,N0049273,N0049274,lateral,38.10012510438929,auto_road,derived,s5c_flows,0.0,0.0,0.000239,3.6221,held,0.000239,0.0286,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,500.66186042246903,500.3951595467383,1.587864919327842,1.5907108145898405,1.337864919327842,1.3407108145898405,0.018905724685191968,0.004155952956410608,33.587820390218866,0,,0.0,none,P482,1
E0049027,N0049274,N0049275,lateral,45.915506006226195,auto_road,derived,s5c_flows,0.0,0.0,0.000556,3.6221,held,0.000556,0.0667,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,500.3951595467383,500.142624263704,1.5907108145898405,1.5605007362959782,1.3407108145898405,1.3105007362959782,0.02579550163021602,0.005933482860605271,29.666352079802326,0,,0.0,none,P482,1
E0049028,N0049275,N0049276,lateral,24.22882253358953,auto_road,derived,s5c_flows,0.0,0.0,0.000939,3.6221,held,0.000939,0.1127,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,500.1330799054844,499.90290609141533,1.5700450945155922,1.566118566787793,1.3200450945155922,1.316118566787793,0.038653719132625254,0.0064266062729256,10.446956152075007,0,,0.0,none,P482,1
E0049029,N0049276,N0049277,lateral,39.99999999980698,auto_road,derived,s5c_flows,0.0,0.0,0.001141,3.6221,held,0.001141,0.1369,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,499.87441211087923,499.53441211088085,1.5946125473238908,1.5874445785722742,1.3446125473238908,1.3374445785722742,0.040479479847001676,0.007097267105857702,16.469249831846092,0,,0.0,none,P482,1
E0049030,N0049277,N0049278,lateral,40.00000000021343,auto_road,derived,s5c_flows,0.0,0.0,0.001474,3.6221,held,0.001474,0.1769,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,499.53198083750345,499.23198083750185,1.589875851949671,1.559980832420024,1.339875851949671,1.309980832420024,0.04320713357169848,0.008061878080887902,15.429550899597366,0,,0.0,none,P482,1
E0049031,N0049278,N0049279,lateral,16.09454073935654,auto_road,derived,s5c_flows,0.0,0.0,0.001807,3.6221,held,0.001807,0.2169,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,499.23198083750185,499.0871299708476,1.559980832420024,1.5579200779804978,1.309980832420024,1.3079200779804978,0.049830524874380576,0.008397421862488624,5.383092920095932,0,,0.0,none,P482,1
E0049032,N0049279,N0049280,lateral,35.60422545524416,auto_road,derived,s5c_flows,0.0,0.0,0.001941,3.6221,held,0.001941,0.233,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,499.0782187357024,498.7399785938776,1.5668313131257037,1.56797428698178,1.3168313131257037,1.31797428698178,0.052205745059061386,0.008538626217099693,11.366637080192485,0,,0.0,none,P482,1
E0049033,N0049280,N0049281,lateral,71.81611306135338,auto_road,derived,s5c_flows,0.0,0.0,0.002238,3.6221,held,0.002238,0.2686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.7399785938776,498.3808980285708,1.56797428698178,1.6943278015073133,1.31797428698178,1.4443278015073133,0.04472614233956143,0.010412284726811688,26.76142307561595,0,,0.0,none,P482,1
E0049034,N0049281,N0049282,lateral,12.363570162474854,auto_road,derived,s5c_flows,0.0,0.0,0.002837,3.6221,held,0.002837,0.3404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.3808980285708,498.31908017775845,1.6943278015073133,1.717296775366549,1.4443278015073133,1.467296775366549,0.04910905701111432,0.011461388125417665,4.19595722763072,0,,0.0,none,P482,1
E0049035,N0049282,N0049283,lateral,17.251609282697284,auto_road,derived,s5c_flows,0.0,0.0,0.00294,3.6221,held,0.00294,0.3528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.31908017775845,498.23282213134496,1.717296775366549,1.6723597534206647,1.467296775366549,1.4223597534206647,0.04979837752189593,0.011628976288232146,5.773819061712703,0,,0.0,none,P482,1
E0049036,N0049283,N0049284,lateral,18.588337699645898,auto_road,derived,s5c_flows,0.0,0.0,0.003083,3.6221,held,0.003083,0.37,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.23282213134496,498.13988044284673,1.6723597534206647,1.6453368423095185,1.4223597534206647,1.3953368423095185,0.05072906131114963,0.011856352310415513,6.107064083587529,0,,0.0,none,P482,1
E0049037,N0049284,N0049285,lateral,38.76903714454012,auto_road,derived,s5c_flows,0.0,0.0,0.003238,3.6221,held,0.003238,0.3886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.13988044284673,497.94603525712404,1.6453368423095185,1.6050816862353372,1.3953368423095185,1.3550816862353372,0.05170570220711222,0.01209631927979718,12.496699425673585,0,,0.0,none,P482,1
E0049038,N0049285,N0049286,lateral,32.323719371056164,auto_road,derived,s5c_flows,0.0,0.0,0.003561,3.6221,held,0.003561,0.4274,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,497.94065009893205,497.77903150207675,1.6104668444273216,1.710562003782627,1.3604668444273216,1.460562003782627,0.05364429382364302,0.01257675703734637,10.04260878063478,0,,0.0,none,P482,1
E0049039,N0049286,N0049287,lateral,59.832389111497825,auto_road,derived,s5c_flows,0.0,0.0,0.003831,3.6221,held,0.003831,0.4597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.77903150207675,497.47986955651925,1.710562003782627,1.7574046134026275,1.460562003782627,1.5074046134026275,0.05517596178171721,0.012960192643630103,18.073205305178007,0,,0.0,none,P482,1
E0049040,N0049287,N0049157,lateral,20.374339036327147,auto_road,derived,s5c_flows,0.0,0.0,0.004329,3.6221,held,0.004329,0.5195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.47986955651925,497.37799786133763,1.7574046134026275,1.702019228506117,1.5074046134026275,1.452019228506117,0.05782039551976037,0.013630120163704712,5.872881259625227,0,,0.0,none,P482,1
E0049041,N0049288,N0049189,lateral,23.732181709338164,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,490.4784110208734,490.3004196580534,1.5930611470953409,1.5966445509309892,1.3430611470953409,1.3466445509309892,0.0,0.0,0.0,0,,0.0,none,P482,1
E0049042,N0049289,N0049290,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,490.83395375276,490.274194429479,1.57412730192749,1.582708646692879,1.32412730192749,1.332708646692879,0.20206623399866375,0.02206929069230143,1.884474450569082,0,,0.0,none,P482,1
E0049043,N0049290,N0049291,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.7416,1.0,0.00019,3.6221,held,0.031281,0.0228,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,490.2721508656626,490.09327381291405,1.5847522105092935,1.553271597242201,1.3347522105092935,1.303271597242201,0.13306573328254662,0.02931931917861033,3.2006568042203614,0,,0.0,none,P482,1
E0049044,N0049291,N0049292,lateral,21.598816004006398,auto_block,provisional,s5c_flows,0.7416,1.0,0.000403,3.6221,held,0.031493,0.0484,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,490.0910523709844,489.86426480294233,1.5554930391718358,1.5606619548701701,1.3054930391718358,1.3106619548701701,0.15292980356010524,0.026829042830391753,2.3538921672122513,0,,0.0,none,P482,1
E0049045,N0049292,N0049183,lateral,31.31886109689354,auto_block,provisional,s5c_flows,0.7416,1.0,0.000583,3.6221,held,0.031673,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.86426480294233,489.70767049745785,1.5606619548701701,3.2341629986358953,1.3106619548701701,2.9841629986358953,0.11922758525657577,0.031825463336312504,4.378022226637104,0,,0.0,none,P482,1
E0049046,N0049293,N0049294,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,495.3272128470091,495.20678029327047,1.5602993600221566,1.5624457809482806,1.3102993600221566,1.3124457809482806,0.15125847073002405,0.03447543427942315,1.8957230903113336,0,,0.0,none,P491,1
E0049047,N0049294,N0049207,lateral,17.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000143,3.6221,held,0.090678,0.0172,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,495.20678029327047,495.11328029327046,1.5624457809482806,1.5534677536045365,1.3124457809482806,1.3034677536045365,0.17641203729407423,0.04959849777564532,1.6060884374971764,0,,0.0,none,P491,1
E0049048,N0049295,N0049207,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.92796630859374,494.81616290971874,1.5500000000000114,1.8505851371562585,1.3000000000000114,1.6005851371562585,0.13489621704043256,0.037230723305707175,2.7627016118492183,0,,0.0,none,P491,1
E0049049,N0049296,N0049297,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,512.1988330078126,512.1205706286001,1.5578198242186545,1.5582623792123513,1.3078198242186545,1.3082623792123513,0.15125847073002405,0.03447543427942315,1.2319243823215194,0,,0.0,none,P491,1
E0049050,N0049297,N0049298,lateral,43.81966011231483,auto_block,provisional,s5c_flows,4.3191,5.824,9.3e-05,3.6221,held,0.181162,0.0112,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,512.0975164292395,511.3087625472178,1.5813165785730234,1.583083155907218,1.3313165785730234,1.333083155907218,0.3329239343418058,0.05153969640043746,2.1936772734061494,0,,0.0,none,P491,1
E0049051,N0049298,N0049200,lateral,49.58804834903219,auto_block,provisional,s5c_flows,8.6382,11.648,0.000458,3.6221,held,0.362596,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,511.3087625472177,511.0608223054726,1.5830831559072749,2.053008260933666,1.3330831559072749,1.803008260933666,0.2688365362219703,0.09526685564820989,3.0742379146020555,0,,0.0,none,P491,1
E0049052,N0049299,N0049300,lateral,14.85212727949717,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,489.6642120909678,489.5899514545703,1.5525847840322058,1.9776754985546745,1.3025847840322058,1.7276754985546745,0.13489621704043256,0.037230723305707175,1.8350066450276523,0,,0.0,none,P482,1
E0049053,N0049300,N0049189,lateral,37.89079780833329,auto_road,derived,s5c_flows,1.0798,1.456,0.000124,3.6221,held,0.045391,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.5899514545703,489.40049746552864,1.9776754985546745,2.4965667434557304,1.7276754985546745,2.2465667434557304,0.13502300520105662,0.03727567372237081,4.677079256717751,0,,0.0,none,P482,1
E0049054,N0049301,N0049302,main,22.20360331117452,auto_block,provisional,s5c_flows,11.8776,16.016,0.002448,3.6221,held,0.500388,0.2938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.9529367987728,513.841918782217,2.724492400445911,2.5585939130954785,2.474492400445911,2.3085939130954785,0.29787480019777657,0.11064555332735529,1.2423342120264533,0,,0.0,none,P491,1
E0049055,N0049302,N0049303,main,51.264022471905186,auto_block,provisional,s5c_flows,14.0372,18.928,0.002634,3.6221,held,0.591107,0.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.841918782217,513.5855986698575,2.5585939130954785,2.032138146548732,2.3085939130954785,1.782138146548732,0.3139692195753427,0.11961371573031146,2.7212870602008934,0,,0.0,none,P491,1
E0049056,N0049303,N0049209,main,13.45362404707371,auto_block,provisional,s5c_flows,16.1967,21.84,0.003061,3.6221,held,0.682069,0.3673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.5855986698575,513.5183305496222,2.032138146548732,1.919718766784058,1.782138146548732,1.669718766784058,0.32840886821503745,0.1279355169804382,0.6827680040126316,0,,0.0,none,P491,1
E0049057,N0049304,N0049305,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.4745971679688,514.4243477898632,1.5499999999999545,1.6545096320118091,1.2999999999999545,1.4045096320118091,0.13489621704043256,0.037230723305707175,1.2416799425033336,0,,0.0,none,P491,1
E0049058,N0049305,N0049209,lateral,28.460498941515414,auto_block,provisional,s5c_flows,2.1596,2.912,8.4e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,514.4243477898632,513.8835983099744,1.6545096320118091,1.5544510064318047,1.4045096320118091,1.3044510064318047,0.26878227094710166,0.03734792840246173,1.7647802712352665,0,,0.0,none,P491,1
E0049059,N0049306,N0049211,lateral,10.670684208826293,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.8287841796875,513.7754307586434,1.5499999999999545,1.603353421044062,1.2999999999999545,1.353353421044062,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049060,N0049307,N0049211,lateral,15.307045370825996,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,513.740771484375,513.6642362575209,1.5499999999999545,1.7145479221666164,1.2999999999999545,1.4645479221666164,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049061,N0049308,N0049309,lateral,9.079702384075631,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.8306457519531,488.78524724003273,1.5500000000000114,1.6561284923891435,1.3000000000000114,1.4061284923891435,0.0,0.0,0.0,0,,0.0,none,P482,1
E0049062,N0049309,N0049310,lateral,6.1383750546477085,auto_road,derived,s5c_flows,1.4832,2.0,7.6e-05,3.6221,held,0.062256,0.0091,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,488.78524724003273,488.7422786146502,1.6561284923891435,1.7594914048810324,1.4061284923891435,1.5094914048810324,0.16869589391761056,0.03968717803397745,0.6064537110829771,0,,0.0,none,P482,1
E0049063,N0049310,N0049311,lateral,8.263052995128811,auto_road,derived,s5c_flows,2.2248,3.0,0.000127,3.6221,held,0.093397,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.7422786146502,488.70096334967457,1.7594914048810324,1.9607798143879336,1.5094914048810324,1.7107798143879336,0.17244119623143142,0.05137760122019,0.7986348559887299,0,,0.0,none,P482,1
E0049064,N0049311,N0049312,lateral,14.612939769685017,auto_road,derived,s5c_flows,2.2248,3.0,0.000196,3.6221,held,0.093466,0.0235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.70096334967457,488.6278986508261,1.9607798143879336,2.5686955874551245,1.7107798143879336,2.3186955874551245,0.1724838334831342,0.051394612243282595,1.4120105707485429,0,,0.0,none,P482,1
E0049065,N0049312,N0049313,lateral,8.259931466977953,auto_road,derived,s5c_flows,2.2248,3.0,0.000317,3.6221,held,0.093588,0.0381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.6278986508261,488.58659899349124,2.5686955874551245,2.8787330377587637,2.3186955874551245,2.6287330377587637,0.1725591672586854,0.05142467343524079,0.7977873713498895,0,,0.0,none,P482,1
E0049066,N0049313,N0049314,lateral,6.1682977386337035,auto_road,derived,s5c_flows,2.2248,3.0,0.000386,3.6221,held,0.093657,0.0464,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,488.58659899349124,488.5465050581901,2.8787330377587637,3.080387031653629,2.6287330377587637,2.830387031653629,0.18882540706199724,0.04842097881209487,0.5444445422368805,0,,0.0,none,P482,1
E0049067,N0049314,N0049315,lateral,16.691242534743886,auto_road,derived,s5c_flows,2.2248,3.0,0.000438,3.6221,held,0.093708,0.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.5465050581901,488.4630488455164,3.080387031653629,3.5181828439366996,2.830387031653629,3.2681828439366996,0.17263319909561772,0.0514542215801779,1.6114361376399153,0,,0.0,none,P482,1
E0049068,N0049315,N0049316,lateral,10.781978753465062,auto_road,derived,s5c_flows,2.2248,3.0,0.000577,3.6221,held,0.093847,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.4630488455164,488.4091389517491,3.5181828439366996,3.713297571688372,3.2681828439366996,3.463297571688372,0.17271886982082404,0.05148842314169086,1.0404169855760523,0,,0.0,none,P482,1
E0049069,N0049316,N0049317,lateral,8.718922860521,auto_road,derived,s5c_flows,2.2248,3.0,0.000667,3.6221,held,0.093937,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.4091389517491,488.3655443374465,3.713297571688372,3.813410740678478,3.463297571688372,3.563410740678478,0.1727742927610044,0.051510553730316405,0.8410706169678582,0,,0.0,none,P482,1
E0049070,N0049317,N0049318,lateral,7.286373113902285,auto_road,derived,s5c_flows,2.2248,3.0,0.000739,3.6221,held,0.09401,0.0887,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,488.3655443374465,488.3254692853201,3.813410740678478,3.8782355486642928,3.563410740678478,3.6282355486642928,0.17855862828774582,0.05040660337746536,0.6801102420134666,0,,0.0,none,P482,1
E0049071,N0049318,N0049319,lateral,14.569500798916428,auto_road,derived,s5c_flows,2.2248,3.0,0.0008,3.6221,held,0.09407,0.096,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,488.3254692853201,488.24533703092607,3.8782355486642928,3.9519591116520587,3.6282355486642928,3.7019591116520587,0.17859679142562107,0.050421014743285336,1.359626964051039,0,,0.0,none,P482,1
E0049072,N0049319,N0049320,lateral,33.087029590227374,auto_road,derived,s5c_flows,2.2248,3.0,0.000921,3.6221,held,0.094192,0.1106,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,488.24533703092607,488.0633583681798,3.9519591116520587,4.072780547835805,3.7019591116520587,3.822780547835805,0.1786743373709171,0.05045030283738336,3.0863441347241625,0,,0.0,none,P482,1
E0049073,N0049320,N0049321,lateral,12.41499457294119,auto_road,derived,s5c_flows,2.2248,3.0,0.001197,3.6221,held,0.094467,0.1437,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,488.0633583681798,487.99507589802863,4.072780547835805,4.107981963299494,3.822780547835805,3.857981963299494,0.17884887644313754,0.05051624743267921,1.1569352871024194,0,,0.0,none,P482,1
E0049074,N0049321,N0049322,lateral,30.36729977373024,auto_road,derived,s5c_flows,2.2248,3.0,0.001301,3.6221,held,0.094571,0.1561,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,487.99507589802863,487.8280557492731,4.107981963299494,4.408974280023756,3.857981963299494,4.158974280023756,0.17891479139581482,0.05054115996235156,2.828841924957487,0,,0.0,none,P482,1
E0049075,N0049322,N0049323,lateral,10.289748751010782,auto_road,derived,s5c_flows,2.2248,3.0,0.001554,3.6221,held,0.094824,0.1864,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,487.8280557492731,487.7714621311426,4.408974280023756,4.659659695029291,4.158974280023756,4.409659695029291,0.1790749309113829,0.05060170392722316,0.9576762735243654,0,,0.0,none,P482,1
E0049076,N0049323,N0049324,lateral,6.837840996395669,auto_road,derived,s5c_flows,2.2248,3.0,0.001639,3.6221,held,0.09491,0.1967,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,487.7714621311426,487.73043508516423,4.659659695029291,4.808474826945144,4.409659695029291,4.558474826945144,0.1845465207699665,0.04961637803691274,0.6175354383876374,0,,0.0,none,P482,1
E0049077,N0049324,N0049325,lateral,6.041964060533703,auto_road,derived,s5c_flows,2.2248,3.0,0.001696,3.6221,held,0.094967,0.2036,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,487.73043508516423,487.6881413367405,4.808474826945144,4.942870626150125,4.558474826945144,4.692870626150125,0.1945726161859959,0.04789912097727708,0.5175414864784182,0,,0.0,none,P482,1
E0049078,N0049325,N0049326,lateral,24.968838724334788,auto_road,derived,s5c_flows,2.9664,4.0,0.001747,3.6221,held,0.126107,0.2096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.6881413367405,487.5632971431188,4.942870626150125,5.2493554447718225,4.692870626150125,4.9993554447718225,0.1905797317420879,0.058806286887575804,2.1835864090491,0,,0.0,none,P482,1
E0049079,N0049326,N0049327,lateral,7.785317875921872,auto_road,derived,s5c_flows,2.9664,4.0,0.001955,3.6221,held,0.126315,0.2346,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,487.5632971431188,487.5204778948012,5.2493554447718225,5.330993052464407,4.9993554447718225,5.080993052464407,0.1970317806827002,0.05756373571174497,0.6585500952305203,0,,0.0,none,P482,1
E0049080,N0049327,N0049328,lateral,6.605250427682877,auto_road,derived,s5c_flows,3.708,5.0,0.00202,3.6221,held,0.15747,0.2424,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,487.5204778948012,487.4775437670213,5.330993052464407,5.437068049384948,5.080993052464407,5.187068049384948,0.2244447500464509,0.06117708116885215,0.49048822529938585,0,,0.0,none,P482,1
E0049081,N0049328,N0049329,lateral,20.411675874628287,auto_road,derived,s5c_flows,3.708,5.0,0.002075,3.6221,held,0.157525,0.249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.4775437670213,487.37548538764815,5.437068049384948,5.597415002976845,5.187068049384948,5.347415002976845,0.20510527745326979,0.06503207909257694,1.6586340543479179,0,,0.0,none,P482,1
E0049082,N0049329,N0049330,lateral,18.48340190751536,auto_road,derived,s5c_flows,3.708,5.0,0.002245,3.6221,held,0.157695,0.2694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.37548538764815,487.28306837811056,5.597415002976845,5.627209942201944,5.347415002976845,5.377209942201944,0.20517807024745213,0.0650638981181422,1.501411423194798,0,,0.0,none,P482,1
E0049083,N0049330,N0049183,lateral,31.65367451823013,auto_road,derived,s5c_flows,3.708,5.0,0.002399,3.6221,held,0.157849,0.2879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.28306837811056,487.12480000551943,5.627209942201944,5.8170334905743175,5.377209942201944,5.5670334905743175,0.20524396429089967,0.0650927069032319,2.5704105053377875,0,,0.0,none,P482,1
E0049084,N0049331,N0049217,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000559,3.6221,held,0.000559,0.067,0.0,0.0,,200,PVC-U,1.3,0.5,uniform,minimum,tractive,1.0,492.3404948248904,492.13701263893796,1.6126301751095866,1.5615652419214143,1.3626301751095866,1.3115652419214143,0.0340889193440461,0.004943887756304027,7.652768183762895,0,,0.0,none,P491,1
E0049085,N0049332,N0049217,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,492.19327817022577,492.04613878053016,1.552846097352358,1.652439100329218,1.302846097352358,1.402439100329218,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049086,N0049333,N0049223,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,486.696418525365,486.5884833596404,1.5501635058849956,1.8047661520783436,1.3001635058849956,1.5547661520783436,0.0,0.0,0.0,0,,0.0,none,P497,1
E0049087,N0049334,N0049226,lateral,17.4044538600272,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.8640930175781,487.777070748278,1.5500000000000114,1.6283857946907574,1.3000000000000114,1.3783857946907574,0.0,0.0,0.0,0,,0.0,none,P497,1
E0049088,N0049335,N0049226,lateral,9.786080179576562,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,487.8876827975256,487.83875239662774,1.5595523098962758,1.56670414634101,1.3095523098962758,1.31670414634101,0.0,0.0,0.0,0,,0.0,none,P497,1
E0049089,N0049336,N0049228,lateral,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,489.7280986980879,489.5857962033803,1.5518695636308735,1.710010681385313,1.3018695636308735,1.460010681385313,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049090,N0049337,N0049228,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.4236328125,489.28606464757803,1.5500000000000114,2.009742237187595,1.3000000000000114,1.759742237187595,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049091,N0049338,N0049229,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,490.32825914555576,490.20805099275407,1.5525086767098628,2.1307551595896825,1.3025086767098628,1.8807551595896825,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049092,N0049339,N0049229,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,491.084521484375,490.7880758738492,1.5500000000000114,1.550730278494541,1.3000000000000114,1.300730278494541,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049093,N0049340,N0049341,main,14.7648230602334,auto_block,provisional,s5c_flows,81.6255,95.104,0.021467,3.6221,held,3.443417,2.5761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.4115551073226,494.3377309920214,2.083012763771137,2.676398646650455,1.833012763771137,2.426398646650455,0.5363781288675573,0.2812941068621605,0.4587815406582053,0,,0.0,none,P491,1
E0049094,N0049341,N0049342,main,15.235176939863342,auto_block,provisional,s5c_flows,82.7053,96.56,0.02159,3.6221,held,3.488807,2.5908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.3377309920214,494.2615551073221,2.676398646650455,3.101573554787251,2.426398646650455,2.851573554787251,0.5384199850276326,0.2831738931739496,0.47160139431183534,0,,0.0,none,P491,1
E0049095,N0049342,N0049343,main,32.785651874308535,auto_block,provisional,s5c_flows,84.8648,99.472,0.021717,3.6221,held,3.579468,2.6061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.2615551073221,494.0976268479506,3.101573554787251,2.7488392165025175,2.851573554787251,2.4988392165025175,0.5424369460413421,0.2868984735798503,1.007356772480666,0,,0.0,none,P491,1
E0049096,N0049343,N0049344,main,36.87817782917155,auto_block,provisional,s5c_flows,85.9446,100.928,0.02199,3.5662,merrimack,3.569392,2.6388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.0976268479506,493.91323595880476,2.7488392165025175,2.468966189632738,2.4988392165025175,2.218966189632738,0.541994465134856,0.2864864665437542,1.134026889001401,0,,0.0,none,P491,1
E0049097,N0049344,N0049232,main,10.04987562112089,auto_block,provisional,s5c_flows,88.1042,103.84,0.022298,3.5555,merrimack,3.647932,2.6757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.91323595880476,493.86298658069916,2.468966189632738,2.2934770423477175,2.218966189632738,2.0434770423477175,0.5454179117070858,0.2896854272602164,0.30710015828859594,0,,0.0,none,P491,1
E0049098,N0049345,N0049346,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.35081787109374,494.2525834575718,1.5500000000000114,1.8662825092250728,1.3000000000000114,1.6162825092250728,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049099,N0049346,N0049244,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.2525834575718,494.1960149150769,1.8662825092250728,1.737060036094988,1.6162825092250728,1.487060036094988,0.014112314396492113,0.003928965450853278,13.361508468326312,0,,0.0,none,P491,1
E0049100,N0049347,N0049244,lateral,6.324555320336759,auto_block,provisional,s5c_flows,0.0,0.0,0.000584,3.6221,held,0.000584,0.07,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,491.28396972865255,491.2428601190704,4.547756345566199,4.690214832101503,4.297756345566199,4.440214832101503,0.027835322985343653,0.005827616621306514,3.7868881706329733,0,,0.0,none,P491,1
E0049101,N0049348,N0049232,lateral,21.031707520968233,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,493.088916015625,492.98375747802015,1.5500000000000114,3.172706145026723,1.3000000000000114,2.922706145026723,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049102,N0049349,N0049253,lateral,31.78049716414141,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,482.88766844821686,482.72876596239615,1.552913827173768,2.732263090338222,1.302913827173768,2.482263090338222,0.17065230391004918,0.050665805354795285,3.103825384126556,0,,0.0,none,P487,1
E0049103,N0049350,N0049253,main,25.317977802344327,auto_block,provisional,s5c_flows,4.3191,5.824,0.002227,3.6221,held,0.183295,0.2672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.85332794386204,478.72673805485033,5.149052427231709,6.734290997884045,4.899052427231709,6.484290997884045,0.2155613237549297,0.06966589771370693,1.9575232205637667,0,,0.0,none,P487,1
E0049104,N0049351,N0049262,lateral,14.089002803605371,auto_block,provisional,s5c_flows,2.1596,2.912,0.000319,3.6221,held,0.090854,0.0383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.80731947224456,491.7368744582265,1.9463731547085672,1.8928557663828656,1.6963731547085672,1.6428557663828656,0.17085419586508058,0.05074594985601075,1.374369018006745,0,,0.0,none,P482,1
E0049105,N0049352,N0049353,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,491.94993896484374,491.89551240882554,1.5500000000000114,1.5531570247682112,1.3000000000000114,1.3031570247682112,0.16154770133926477,0.032985520674333385,0.6606020166540685,0,,0.0,none,P482,1
E0049106,N0049353,N0049354,lateral,9.0,auto_block,provisional,s5c_flows,2.1596,2.912,5.3e-05,3.6221,held,0.090588,0.0064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.89551240882554,491.8505124088255,1.5531570247682112,1.834851360705727,1.3031570247682112,1.584851360705727,0.17068640812220004,0.05067934025623114,0.8788045963953383,0,,0.0,none,P482,1
E0049107,N0049354,N0049355,lateral,5.830951894845301,auto_block,provisional,s5c_flows,2.1596,2.912,0.000128,3.6221,held,0.090663,0.0154,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,491.8505124088255,491.8096957455616,1.834851360705727,2.022610162641513,1.584851360705727,1.772610162641513,0.1915658984827224,0.046915892114746255,0.5073060098403686,0,,0.0,none,P482,1
E0049108,N0049355,N0049263,lateral,17.88854381999832,auto_block,provisional,s5c_flows,4.3191,5.824,0.000177,3.6221,held,0.181246,0.0212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.8096957455616,491.72025302646165,2.022610162641513,1.8403243661164765,1.772610162641513,1.5903243661164765,0.2147693596644964,0.06931045835880181,1.3881980067627775,0,,0.0,none,P482,1
E0049109,N0049356,N0049357,lateral,5.019810681041282,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,499.0095445065369,498.9292275356402,1.5503309817443665,1.5516989780316521,1.3003309817443665,1.3016989780316521,0.0,0.0,0.0,0,,0.0,none,P491,1
