EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0049110,N0049357,N0049264,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.9292275356402,498.83488772431963,1.5516989780316521,1.8209045120084966,1.3016989780316521,1.5709045120084966,0.006708449980247676,0.0026006600503653277,46.87610978111669,0,,0.0,none,P491,1
E0049111,N0049358,N0049359,main,15.264337522473747,auto_block,provisional,s5c_flows,22.5307,35.84,0.003186,3.6221,held,0.94773,0.3823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.37447205417925,497.29815036656686,3.4992767251176247,3.5499941646831417,3.2492767251176247,3.2999941646831417,0.36384263271884065,0.14949428686673466,0.69921884489868,0,,0.0,none,P491,1
E0049112,N0049359,N0049360,main,12.529964086141668,auto_block,provisional,s5c_flows,22.5307,35.84,0.003313,3.6221,held,0.947857,0.3976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.29815036656686,497.23550054613617,3.5499941646831417,3.6394079011294593,3.2999941646831417,3.3894079011294593,0.3638577267975735,0.14950382352639108,0.5739406350032209,0,,0.0,none,P491,1
E0049113,N0049360,N0049361,main,19.1049731745428,auto_block,provisional,s5c_flows,22.5307,35.84,0.003418,3.6221,held,0.947961,0.4101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.23550054613617,497.13997568026343,3.6394079011294593,3.600808011142817,3.3894079011294593,3.350808011142817,0.36387008620581507,0.1495116326093951,0.8750821560957013,0,,0.0,none,P491,1
E0049114,N0049361,N0049362,main,21.37755832643195,auto_block,provisional,s5c_flows,22.5307,35.84,0.003577,3.6221,held,0.948121,0.4292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.13997568026343,497.03308788863126,3.600808011142817,3.5724418965249924,3.350808011142817,3.3224418965249924,0.36388909875138,0.1495236457657319,0.9791242441623559,0,,0.0,none,P491,1
E0049115,N0049362,N0049264,main,10.295630140987,auto_block,provisional,s5c_flows,22.5307,35.84,0.003755,3.6221,held,0.948299,0.4506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.03308788863126,496.9816097379263,3.5724418965249924,3.6741824984018194,3.3224418965249924,3.4241824984018194,0.36391024746199474,0.14953700923802044,0.4715279024975443,0,,0.0,none,P491,1
E0049116,N0049363,N0049364,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,491.2749767404393,491.1971949945088,1.5503406423732145,1.6850987066630978,1.3003406423732145,1.4350987066630978,0.0,0.0,0.0,0,,0.0,none,P482,1
E0049117,N0049364,N0049365,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0156,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,491.1971949945088,491.1547685876376,1.6850987066630978,1.8333600744717842,1.4350987066630978,1.5833600744717842,0.013297349151238818,0.0035010318834729215,8.862753685517731,0,,0.0,none,P482,1
E0049118,N0049365,N0049262,lateral,26.879360111431225,auto_block,provisional,s5c_flows,0.0,0.0,0.000189,3.6221,held,0.000189,0.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.1547685876376,491.0203717870804,1.8333600744717842,2.609358437528954,1.5833600744717842,2.359358437528954,0.015140308287977926,0.004121126373878098,29.589181849503273,0,,0.0,none,P482,1
E0049119,N0049366,N0049367,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.002034,3.6221,held,0.002034,0.2441,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,489.6496443012806,489.6072178944094,2.6443010112193974,2.652334107543709,2.3943010112193974,2.402334107543709,0.04573990713282,0.009623101202041712,2.576549398221134,0,,0.0,none,P482,1
E0049120,N0049367,N0049368,lateral,15.524174696260024,auto_block,provisional,s5c_flows,0.0,0.0,0.002093,3.6221,held,0.002093,0.2511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.6072178944094,489.5295970209281,2.652334107543709,2.557194971259378,2.402334107543709,2.307194971259378,0.04354950562058123,0.010135536446653631,5.941198212256856,0,,0.0,none,P482,1
E0049121,N0049368,N0049369,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,0.002222,3.6221,held,0.002222,0.2667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.5295970209281,489.4444500890985,2.557194971259378,2.5204852136358795,2.307194971259378,2.2704852136358795,0.04459884929584669,0.010382244413169012,6.363910965864419,0,,0.0,none,P482,1
E0049122,N0049369,N0049370,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.002364,3.6221,held,0.002364,0.2837,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,489.4444500890985,489.404061353045,2.5204852136358795,2.4527806879706304,2.2704852136358795,2.2027806879706304,0.05227832832391806,0.009731308758061302,1.7168251101960341,0,,0.0,none,P482,1
E0049123,N0049370,N0049371,lateral,4.123105625617661,auto_block,provisional,s5c_flows,1.0798,1.456,0.002409,3.6221,held,0.047676,0.2891,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,489.404061353045,489.36283029678884,2.4527806879706304,2.497460230554907,2.2027806879706304,2.247460230554907,0.17375437609104757,0.03252403824981068,0.3954917777588468,0,,0.0,none,P482,1
E0049124,N0049371,N0049372,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.002443,3.6221,held,0.047711,0.2932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.36283029678884,489.30262232389487,2.497460230554907,2.682363027667634,2.247460230554907,2.432363027667634,0.1373520881167069,0.03810484529985678,1.4611590237299068,0,,0.0,none,P482,1
E0049125,N0049372,N0049373,lateral,8.94427190999916,auto_block,provisional,s5c_flows,1.0798,1.456,0.002544,3.6221,held,0.047811,0.3052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.30262232389487,489.25790096434486,2.682363027667634,2.9252350219832692,2.432363027667634,2.6752350219832692,0.13745069637092638,0.03814009436280405,1.0845430575171504,0,,0.0,none,P482,1
E0049126,N0049373,N0049374,lateral,25.238858928247925,auto_block,provisional,s5c_flows,1.0798,1.456,0.002618,3.6221,held,0.047885,0.3142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.25790096434486,489.1317066697036,2.9252350219832692,3.823707148655785,2.6752350219832692,3.573707148655785,0.13752357438773205,0.0381661532486918,3.058731207917589,0,,0.0,none,P482,1
E0049127,N0049374,N0049375,lateral,10.295630140987,auto_block,provisional,s5c_flows,1.0798,1.456,0.002829,3.6221,held,0.048096,0.3394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.1317066697036,489.08022851899864,3.823707148655785,3.791475582563862,3.573707148655785,3.541475582563862,0.13773094705874403,0.03824033805792307,1.245862599129081,0,,0.0,none,P482,1
E0049128,N0049375,N0049376,lateral,10.295630140987,auto_block,provisional,s5c_flows,1.0798,1.456,0.002914,3.6221,held,0.048182,0.3497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.08022851899864,489.0287503682937,3.791475582563862,3.731564573112564,3.541475582563862,3.481564573112564,0.13781528754928954,0.03827052450311422,1.245100153506165,0,,0.0,none,P482,1
E0049129,N0049376,N0049377,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.003,3.6221,held,0.048267,0.36,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.0287503682937,488.9685423953997,3.731564573112564,3.6330811397565412,3.481564573112564,3.3830811397565412,0.13789854475318414,0.03830033159677512,1.4553688245157315,0,,0.0,none,P482,1
E0049130,N0049377,N0049378,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.003101,3.6221,held,0.048368,0.3721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.9685423953997,488.9185423953997,3.6330811397565412,3.8905396358503026,3.3830811397565412,3.6405396358503026,0.1379973417346452,0.038335712907432734,1.2077527332892373,0,,0.0,none,P482,1
E0049131,N0049378,N0049379,lateral,25.553864678361276,auto_block,provisional,s5c_flows,1.0798,1.456,0.003184,3.6221,held,0.048451,0.3821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.9185423953997,488.7907730720079,3.8905396358503026,4.476957640882745,3.6405396358503026,4.226957640882745,0.13807842422391703,0.03836475902638145,3.084462667018063,0,,0.0,none,P482,1
E0049132,N0049379,N0049263,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.003397,3.6221,held,0.048664,0.4076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,488.7907730720079,488.7305650991139,4.476957640882745,4.830012293464222,4.226957640882745,4.580012293464222,0.13828606322691164,0.03843917733662869,1.4512904503656083,0,,0.0,none,P482,1
E0049133,N0049380,N0049381,main,14.212670403551895,auto_block,provisional,s5c_flows,102.5536,137.202,0.01299,3.4908,merrimack,4.1564,1.5587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.78857863542015,502.7175152834024,8.793818825517349,8.873488134566344,8.543818825517349,8.623488134566344,0.5662766422261769,0.30975617452316795,0.41830762986792364,0,,0.0,none,P491,1
E0049134,N0049381,N0049382,main,48.104053883222775,auto_block,provisional,s5c_flows,106.8727,143.026,0.013108,3.4734,merrimack,4.309522,1.573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.7175152834024,502.4769950139863,8.873488134566344,9.616877056326189,8.623488134566344,9.366877056326189,0.5721596269385161,0.31560523853887335,1.401242229684969,0,,0.0,none,P491,1
E0049135,N0049382,N0049267,main,23.194827009486403,auto_block,provisional,s5c_flows,110.1121,147.394,0.013509,3.4609,merrimack,4.424184,1.6211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.4769950139863,502.36102087893886,9.616877056326189,10.09283654293614,9.366877056326189,9.84283654293614,0.5764563693033027,0.31993212480434396,0.6706152811275597,0,,0.0,none,P491,1
E0049136,N0049383,N0049384,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,511.1868990795396,511.13099738010214,1.5558377368666356,1.6078942214603558,1.3058377368666356,1.3578942214603558,0.13489621704043256,0.037230723305707175,1.3813508059246091,0,,0.0,none,P491,1
E0049137,N0049384,N0049385,lateral,28.819660112708316,auto_block,provisional,s5c_flows,2.1596,2.912,9.3e-05,3.6221,held,0.090628,0.0112,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,511.12748756675586,510.4358157240509,1.6114040348066396,1.560064402902242,1.3614040348066396,1.310064402902242,0.2907987245024459,0.03542688166827265,1.6517530101515234,0,,0.0,none,P491,1
E0049138,N0049385,N0049267,lateral,87.63634016207358,auto_block,provisional,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,510.4358157240509,509.9976340232405,1.560064402902242,2.4562233986345063,1.310064402902242,2.2062233986345063,0.24507213512054243,0.08343373158761977,5.959901025261285,0,,0.0,none,P491,1
E0049139,N0049386,N0049387,lateral,34.40589371833835,auto_block,provisional,s5c_flows,7.5585,10.192,0.00053,3.6221,held,0.317401,0.0637,0.0,0.0,,200,PVC-U,0.85,0.5,uniform,minimum,tractive,1.0,515.5266054529374,515.2341553563315,1.6472226720626395,1.5771849756997653,1.3972226720626395,1.3271849756997653,0.3094280937983395,0.07910332742521972,1.8531981208727046,0,,0.0,none,P491,1
E0049140,N0049387,N0049301,lateral,13.45362404707371,auto_block,provisional,s5c_flows,8.6382,11.648,0.000817,3.6221,held,0.362955,0.0981,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,515.2168278258458,515.1024720214457,1.5945125061854242,1.574957177773058,1.3445125061854242,1.324957177773058,0.3231090811638684,0.08413171443902681,0.6939670858013094,0,,0.0,none,P491,1
E0049141,N0049388,N0049389,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.000773,3.6221,held,0.04604,0.0927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.4009144256746,514.3338323863496,2.077967410262886,2.185881969119123,1.827967410262886,1.935881969119123,0.13568270866007842,0.037509871516561405,1.6480124841122827,0,,0.0,none,P491,1
E0049142,N0049389,N0049390,lateral,19.4164878389476,auto_block,provisional,s5c_flows,1.0798,1.456,0.000884,3.6221,held,0.046152,0.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.3338323863496,514.2367499471549,2.185881969119123,2.3269707559701374,1.935881969119123,2.0769707559701374,0.1357959021369949,0.03755010832461789,2.3830478354395495,0,,0.0,none,P491,1
E0049143,N0049390,N0049391,lateral,21.540659228538015,auto_block,provisional,s5c_flows,2.1596,2.912,0.001046,3.6221,held,0.091581,0.1255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.2367499471549,514.1290466510121,2.3269707559701374,2.2825134075816322,2.0769707559701374,2.0325134075816322,0.17131102870721018,0.05092747397236255,2.0956676861469927,0,,0.0,none,P491,1
E0049144,N0049391,N0049392,lateral,11.180339887498949,auto_block,provisional,s5c_flows,3.2393,4.368,0.001226,3.6221,held,0.137027,0.1471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.1290466510121,514.0731449515746,2.2825134075816322,2.5318965523316592,2.0325134075816322,2.2818965523316592,0.19589042703634318,0.06105398070459264,0.9512409613074729,0,,0.0,none,P491,1
E0049145,N0049392,N0049301,lateral,24.041630560342615,auto_block,provisional,s5c_flows,3.2393,4.368,0.001319,3.6221,held,0.13712,0.1583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.0731449515746,513.9529367987728,2.5318965523316592,2.724492400445911,2.2818965523316592,2.474492400445911,0.19593435661275993,0.06107271053905208,2.0450412556502218,0,,0.0,none,P491,1
E0049146,N0049393,N0049394,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,492.799609375,492.6652125744428,1.5500000000000114,1.550699290791556,1.3000000000000114,1.300699290791556,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049147,N0049394,N0049331,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,492.60849669055557,492.3404948248904,1.6074151746788061,1.6126301751095866,1.3574151746788061,1.3626301751095866,0.017038420787768675,0.002997757278816654,20.165726609756696,0,,0.0,none,P491,1
E0049148,N0049395,N0049331,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,493.2025507110387,492.37650954983667,1.5762884002893998,1.576615450163331,1.3262884002893998,1.326615450163331,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049149,N0049396,N0049397,lateral,10.63014581273465,auto_block,provisional,s5c_flows,20.855,29.186,0.00218,3.6221,held,0.876475,0.2615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.8115717663744,496.75842103731077,1.8773930773755865,1.724153425579857,1.6273930773755865,1.474153425579857,0.3551311564275439,0.14404111769577793,0.49888356364209346,0,,0.0,none,P491,1
E0049150,N0049397,N0049398,lateral,13.0,auto_block,provisional,s5c_flows,20.855,29.186,0.002268,3.6221,held,0.876564,0.2722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.75842103731077,496.69342103731077,1.724153425579857,1.7168267654236047,1.474153425579857,1.4668267654236047,0.35514235333589994,0.14404806181042878,0.6100839976744185,0,,0.0,none,P491,1
E0049151,N0049398,N0049399,lateral,11.369854187395939,auto_block,provisional,s5c_flows,21.9348,30.642,0.002376,3.6221,held,0.921939,0.2852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.69342103731077,496.6365717663738,1.7168267654236047,1.5685979113605981,1.4668267654236047,1.3185979113605981,0.3607463344828284,0.14754446679144123,0.5252931261563587,0,,0.0,none,P491,1
E0049152,N0049399,N0049400,lateral,31.896761118171934,auto_block,provisional,s5c_flows,23.0146,32.098,0.002471,3.6221,held,0.967301,0.2965,0.0,0.0,,200,PVC-U,6.55,0.5,cover_min,minimum,velocity,1.0,496.59787539975764,494.5086375465174,1.6072942779767345,1.6020802269201226,1.3572942779767345,1.3520802269201226,0.8922206887849884,0.08212957327473383,0.5958309328455575,0,,0.0,none,P491,1
E0049153,N0049400,N0049340,lateral,19.4164878389476,auto_block,provisional,s5c_flows,25.1741,35.01,0.002737,3.6221,held,1.058102,0.3284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,494.5086375465174,494.4115551073226,1.6020802269201226,2.083012763771137,1.3520802269201226,1.833012763771137,0.3764386700097084,0.15755997687933526,0.8596569811512212,0,,0.0,none,P491,1
E0049154,N0049401,N0049402,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.45863647460936,491.387047369293,1.5500000000000114,2.8450693299257637,1.3000000000000114,2.5950693299257637,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049155,N0049402,N0049347,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.387047369293,491.28396972865255,2.8450693299257637,4.547756345566199,2.5950693299257637,4.297756345566199,0.011985348707820163,0.003537348910742838,28.667679501385926,0,,0.0,none,P491,1
E0049156,N0049403,N0049347,lateral,35.11409973215888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,491.6618559672144,491.4862854685536,1.5530488179418285,4.3454406056651464,1.3030488179418285,4.0954406056651464,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049157,N0049404,N0049405,main,5.0990195135927845,auto_block,provisional,s5c_flows,45.6535,45.534,0.017009,3.6221,held,1.930922,2.0411,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,496.10076806075597,496.0599759046472,3.070160894322157,3.2259127672277828,2.820160894322157,2.9759127672277828,0.5337323448870278,0.18770435473915753,0.15922523597078939,0,,0.0,none,P491,1
E0049158,N0049405,N0049406,main,16.97056274847714,auto_block,provisional,s5c_flows,45.6535,45.534,0.017052,3.6221,held,1.930965,2.0462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.0599759046472,495.97512309090484,3.2259127672277828,3.7206166551889055,2.9759127672277828,3.4706166551889055,0.45208823596992925,0.21079423642522094,0.6256360815666797,0,,0.0,none,P491,1
E0049159,N0049406,N0049407,main,14.035668847618199,auto_block,provisional,s5c_flows,47.8131,48.446,0.017193,3.6221,held,2.02164,2.0632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.97512309090484,495.90494474666673,3.7206166551889055,3.305473954505146,3.4706166551889055,3.055473954505146,0.45835394586355316,0.21559859591364178,0.5103650055553524,0,,0.0,none,P491,1
E0049160,N0049407,N0049408,main,18.894748890341337,auto_block,provisional,s5c_flows,47.8131,48.446,0.01731,3.6221,held,2.021757,2.0772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.90494474666673,495.810471002215,3.305473954505146,2.9307704528631007,3.055473954505146,2.6807704528631007,0.4583618931413036,0.21560473070434533,0.6870389668466786,0,,0.0,none,P491,1
E0049161,N0049408,N0049409,main,50.00000000004552,auto_block,provisional,s5c_flows,48.8929,49.902,0.017467,3.6221,held,2.067182,2.0961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.810471002215,495.5604710022148,2.9307704528631007,3.101211126691453,2.6807704528631007,2.851211126691453,0.46142163723832,0.21797445318096936,1.8060126922563082,0,,0.0,none,P491,1
E0049162,N0049409,N0049410,main,49.999999999794596,auto_block,provisional,s5c_flows,53.212,55.726,0.017884,3.6221,held,2.248667,2.1461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,495.5604710022148,495.3104710022158,3.101211126691453,2.633040960674805,2.851211126691453,2.383040960674805,0.47316338216040976,0.22721461777568047,1.761195740729144,0,,0.0,none,P491,1
E0049163,N0049410,N0049411,main,5.000000000240183,auto_block,provisional,s5c_flows,56.4513,60.094,0.018301,3.6221,held,2.384886,2.1961,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,495.3104710022158,495.2704710022139,2.633040960674805,2.642981146223576,2.383040960674805,2.392981146223576,0.568831626658812,0.2080681058900929,0.14649912106121363,0,,0.0,none,P491,1
E0049164,N0049411,N0049412,main,7.8701933362571594,auto_block,provisional,s5c_flows,56.4513,60.094,0.018342,3.6221,held,2.384927,2.2011,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,495.2704710022139,495.2271849388645,2.642981146223576,2.102465940041725,2.392981146223576,1.852465940041725,0.4981094207780644,0.2284105804098619,0.26333549109094817,0,,0.0,none,P491,1
E0049165,N0049412,N0049340,main,19.235384061671343,auto_block,provisional,s5c_flows,56.4513,60.094,0.018408,3.6221,held,2.384993,2.209,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,495.21541989598666,494.9268891350616,2.1142309829195938,1.5676787360321782,1.8642309829195938,1.3176787360321782,0.7098050963305446,0.17829911385505987,0.4516588229903265,0,,0.0,none,P491,1
E0049166,N0049413,N0049414,main,9.772542692317582,auto_block,provisional,s5c_flows,4.3191,5.824,0.001697,3.6221,held,0.182765,0.2036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.969458777559,478.9205960640974,4.094445031034752,4.225033818715076,3.844445031034752,3.975033818715076,0.21535707319660022,0.06957415850477369,0.756305372844367,0,,0.0,none,P487,1
E0049167,N0049414,N0049350,main,13.45362404707371,auto_block,provisional,s5c_flows,4.3191,5.824,0.001778,3.6221,held,0.182847,0.2134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,478.9205960640974,478.85332794386204,4.225033818715076,5.149052427231709,3.975033818715076,4.899052427231709,0.21538870151778514,0.06958836119027825,1.0410344919262795,0,,0.0,none,P487,1
E0049168,N0049415,N0049416,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,10.85,0.5,cover_min,minimum,tractive,1.0,485.415366697804,482.49391478993357,1.5911640639147322,1.5932434131914306,1.3411640639147322,1.3432434131914306,0.0,0.0,0.0,0,,0.0,none,P487,1
E0049169,N0049416,N0049350,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,482.47773496111404,482.41046684087866,1.609423242010962,1.5919135302150949,1.359423242010962,1.3419135302150949,0.01644615952349358,0.004367923781982669,13.63400781385568,0,,0.0,none,P487,1
E0049170,N0049417,N0049418,lateral,28.0178514522438,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,491.9988868802107,491.8587976229495,1.60008162564867,1.6911901700192402,1.35008162564867,1.4411901700192402,0.13489621704043256,0.037230723305707175,3.4616551977196397,0,,0.0,none,P482,1
E0049171,N0049418,N0049351,lateral,10.295630140987,auto_block,provisional,s5c_flows,2.1596,2.912,0.000233,3.6221,held,0.090768,0.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.8587976229495,491.80731947224456,1.6911901700192402,1.9463731547085672,1.4411901700192402,1.6963731547085672,0.17079998630521478,0.05072442574035976,1.0046478304540571,0,,0.0,none,P482,1
E0049172,N0049419,N0049358,lateral,23.769728648009426,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,499.4700125011245,499.30362440058843,1.5594369617661528,1.5701243787084422,1.3094369617661528,1.3201243787084422,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049173,N0049420,N0049421,main,35.73513677041127,auto_block,provisional,s5c_flows,20.3711,32.928,0.002067,3.6221,held,0.856076,0.248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.9273365170597,497.7486608332076,2.8119518130184247,3.336025446089252,2.5619518130184247,3.086025446089252,0.352542707147742,0.1424402633911071,1.6893998961396541,0,,0.0,none,P491,1
E0049174,N0049421,N0049422,main,9.219544457292887,auto_block,provisional,s5c_flows,20.3711,32.928,0.002364,3.6221,held,0.856374,0.2837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.7486608332076,497.7025631109212,3.336025446089252,3.552807982828824,3.086025446089252,3.302807982828824,0.3525808415147973,0.14246378371651597,0.43581231931958486,0,,0.0,none,P491,1
E0049175,N0049422,N0049423,main,10.198039027185569,auto_block,provisional,s5c_flows,21.4509,34.384,0.002441,3.6221,held,0.901718,0.2929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.7025631109212,497.65157291578527,3.552807982828824,3.537819174058484,3.302807982828824,3.287819174058484,0.35827433489469607,0.1459969945163287,0.4744055059643506,0,,0.0,none,P491,1
E0049176,N0049423,N0049424,main,16.401219466856727,auto_block,provisional,s5c_flows,21.4509,34.384,0.002526,3.6221,held,0.901803,0.3031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.65157291578527,497.569566818451,3.537819174058484,3.409162429595881,3.287819174058484,3.159162429595881,0.35828481008303104,0.14600353478565936,0.7629507310611267,0,,0.0,none,P491,1
E0049177,N0049424,N0049425,main,13.416407864998739,auto_block,provisional,s5c_flows,22.5307,35.84,0.002663,3.6221,held,0.947206,0.3195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.569566818451,497.502484779126,3.409162429595881,3.264574547045868,3.159162429595881,3.014574547045868,0.3637803392015084,0.1494549321529069,0.6146753236878938,0,,0.0,none,P491,1
E0049178,N0049425,N0049426,main,14.422205101855956,auto_block,provisional,s5c_flows,22.5307,35.84,0.002775,3.6221,held,0.947318,0.333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.502484779126,497.4303737536167,3.264574547045868,3.3437961682582795,3.014574547045868,3.0937961682582795,0.3637936559554636,0.14946334474136175,0.6607319316760137,0,,0.0,none,P491,1
E0049179,N0049426,N0049358,main,11.180339887498949,auto_block,provisional,s5c_flows,22.5307,35.84,0.002895,3.6221,held,0.947438,0.3474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.4303737536167,497.37447205417925,3.3437961682582795,3.4992767251176247,3.0937961682582795,3.2492767251176247,0.36380792263347,0.1494723576895926,0.5121905998531969,0,,0.0,none,P491,1
E0049180,N0049427,N0049366,lateral,15.297058540778355,auto_block,provisional,s5c_flows,0.0,0.0,0.001047,3.6221,held,0.001047,0.1256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.72612959398447,489.6496443012806,2.327001509531158,2.6443010112193974,2.077001509531158,2.3943010112193974,0.03281640819523824,0.0077092923220063725,7.769009154287439,0,,0.0,none,P482,1
E0049181,N0049428,N0049429,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,491.29197911092007,491.1666954328131,1.5504891507986827,1.5509864519524967,1.3004891507986827,1.3009864519524967,0.0,0.0,0.0,0,,0.0,none,P482,1
E0049182,N0049429,N0049430,lateral,25.80697580112788,auto_block,provisional,s5c_flows,0.0,0.0,8.7e-05,3.6221,held,8.7e-05,0.0104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,491.1666954328131,491.0376605538075,1.5509864519524967,1.5908489676768909,1.3009864519524967,1.3408489676768909,0.010152533874531945,0.0032063783414495173,42.36541031703385,0,,0.0,none,P482,1
E0049183,N0049430,N0049431,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.000302,3.6221,held,0.000302,0.0362,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,491.0376605538075,490.9231780223889,1.5908489676768909,1.5527436084704505,1.3408489676768909,1.3027436084704505,0.021599513648795858,0.004444962106607581,11.778303415120886,0,,0.0,none,P482,1
E0049184,N0049431,N0049432,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000429,3.6221,held,0.000429,0.0515,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,490.9116507585371,490.6345036856679,1.564270872322254,1.5659357674571197,1.314270872322254,1.3159357674571197,0.03431164881738508,0.004125488596917776,6.903714867213744,0,,0.0,none,P482,1
E0049185,N0049432,N0049433,lateral,13.152946437965905,auto_block,provisional,s5c_flows,0.0,0.0,0.000548,3.6221,held,0.000548,0.0657,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,490.63317519689605,490.5674104647062,1.5672642562289525,1.5533781095125505,1.3172642562289525,1.3033781095125505,0.024843440180999977,0.006025731044861787,8.823889621122301,0,,0.0,none,P482,1
E0049186,N0049433,N0049434,lateral,12.206555615733702,auto_block,provisional,s5c_flows,0.0,0.0,0.000657,3.6221,held,0.000657,0.0789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.5674104647062,490.50637768662756,1.5533781095125505,1.6691594227474411,1.3033781095125505,1.4191594227474411,0.026899337084835908,0.006449856407966331,7.563108077865954,0,,0.0,none,P482,1
E0049187,N0049434,N0049366,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.000759,3.6221,held,0.000759,0.0911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.50637768662756,490.44596245675956,1.6691594227474411,1.8479828557404403,1.4191594227474411,1.5979828557404403,0.028630763631322102,0.006812476997175271,7.033836126522138,0,,0.0,none,P482,1
E0049188,N0049435,N0049436,main,18.384776310850235,auto_block,provisional,s5c_flows,82.0378,109.538,0.009863,3.5863,merrimack,3.415123,1.1836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.24267803699644,503.1507541554422,7.634427675894187,7.7974880320577995,7.384427675894187,7.5474880320577995,0.5350946759279744,0.2801171207612929,0.5726331288622554,0,,0.0,none,P491,1
E0049189,N0049436,N0049437,main,48.104053883222775,auto_block,provisional,s5c_flows,86.3569,115.362,0.010017,3.5641,merrimack,3.572371,1.202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.1507541554422,502.9102338860261,7.7974880320577995,8.565413086630144,7.5474880320577995,8.315413086630144,0.542125387746646,0.2866083275379985,1.4788723227286387,0,,0.0,none,P491,1
E0049190,N0049437,N0049380,main,24.331050121192877,auto_block,provisional,s5c_flows,88.5164,118.274,0.010418,3.5535,merrimack,3.650961,1.2501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.9102338860261,502.78857863542015,8.565413086630144,8.793818825517349,8.315413086630144,8.543818825517349,0.5455487788265962,0.2898082297727894,0.7433203368030558,0,,0.0,none,P491,1
E0049191,N0049438,N0049439,lateral,19.72308292331602,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,515.8975821293544,515.7989667147378,1.5528573237705814,1.688032796980906,1.3028573237705814,1.438032796980906,0.17065230391004918,0.050665805354795285,1.9262444232525624,0,,0.0,none,P491,1
E0049192,N0049439,N0049440,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,4.3191,5.824,0.000164,3.6221,held,0.181233,0.0197,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,515.7989667147378,515.7573464071945,1.688032796980906,1.7308738076492318,1.438032796980906,1.4808738076492318,0.2350668549793244,0.0652016390422209,0.4539931301668798,0,,0.0,none,P491,1
E0049193,N0049440,N0049386,lateral,16.51561450755771,auto_block,provisional,s5c_flows,5.3989,7.28,0.000218,3.6221,held,0.226554,0.0261,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,515.7573464071945,515.6169636838803,1.7308738076492318,1.5568644411197283,1.4808738076492318,1.3068644411197283,0.2773105753928042,0.06780598657172612,0.9926063634707353,0,,0.0,none,P491,1
E0049194,N0049441,N0049386,lateral,21.014864541564,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,515.6316797756451,515.5266054529374,1.5500218845111249,1.6472226720626395,1.3000218845111249,1.3972226720626395,0.13489621704043256,0.037230723305707175,2.596423754821975,0,,0.0,none,P491,1
E0049195,N0049442,N0049388,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,514.661687367629,514.5498839687541,1.5534005229959575,1.9289978671833978,1.3034005229959575,1.6789978671833978,0.13489621704043256,0.037230723305707175,2.7627016118492183,0,,0.0,none,P491,1
E0049196,N0049443,N0049388,lateral,6.324555320336759,auto_block,provisional,s5c_flows,0.0,0.0,0.000533,3.6221,held,0.000533,0.064,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,514.4420240352568,514.4009144256746,2.03685780068065,2.077967410262886,1.7868578006806501,1.827967410262886,0.02673290651327075,0.0056327041908220965,3.943052555344804,0,,0.0,none,P491,1
E0049197,N0049444,N0049445,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.000731,3.6221,held,0.045998,0.0877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.32554066978304,508.2464837282788,1.847982279435712,2.162665441643071,1.597982279435712,1.912665441643071,0.13564021186990882,0.037494769188469584,1.9428098401977383,0,,0.0,none,P491,1
E0049198,N0049445,N0049446,lateral,13.892443989449804,auto_block,provisional,s5c_flows,1.0798,1.456,0.000863,3.6221,held,0.04613,0.1035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.2464837282788,508.17702150833156,2.162665441643071,2.2967028569028116,1.912665441643071,2.0467028569028116,0.13577368275217558,0.03754220880009121,1.705343248147157,0,,0.0,none,P491,1
E0049199,N0049446,N0049447,lateral,17.804493814764857,auto_block,provisional,s5c_flows,2.1596,2.912,0.000978,3.6221,held,0.091513,0.1174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.17702150833156,508.08799903925774,2.2967028569028116,2.5936110681641367,2.0467028569028116,2.3436110681641367,0.17126840651135908,0.05091052754542033,1.732611224824664,0,,0.0,none,P491,1
E0049200,N0049447,N0049448,lateral,11.180339887498949,auto_block,provisional,s5c_flows,2.1596,2.912,0.001127,3.6221,held,0.091661,0.1352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.08799903925774,508.03209733982027,2.5936110681641367,2.819617748070357,2.3436110681641367,2.569617748070357,0.17136114415251974,0.05094740241179349,1.0874051935550322,0,,0.0,none,P491,1
E0049201,N0049448,N0049449,lateral,46.31133400759684,auto_block,provisional,s5c_flows,4.3191,5.824,0.00122,3.6221,held,0.182289,0.1464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.03209733982027,507.80054066978227,2.819617748070357,4.06972910560836,2.569617748070357,3.81972910560836,0.21517327671416858,0.06949164786850362,3.587134883011502,0,,0.0,none,P491,1
E0049202,N0049449,N0049450,lateral,75.31925425045608,auto_block,provisional,s5c_flows,10.7978,14.56,0.001606,3.6221,held,0.454278,0.1927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.80054066978227,507.42394439853,4.06972910560836,4.312688902251239,3.81972910560836,4.062688902251239,0.288877734950706,0.10577126212603685,4.345509370559402,0,,0.0,none,P491,1
E0049203,N0049450,N0049380,lateral,16.278820596099706,auto_block,provisional,s5c_flows,14.0372,18.928,0.002234,3.6221,held,0.590707,0.268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.42394439853,507.34255029554953,4.312688902251239,4.239847165387971,4.062688902251239,3.989847165387971,0.3139022931154484,0.11957575594879857,0.864325245632649,0,,0.0,none,P491,1
E0049204,N0049451,N0049452,lateral,18.027756377319946,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,498.35447998046874,497.9218138274131,1.5500000000000114,1.5524903718056748,1.3000000000000114,1.3024903718056748,0.290696094721462,0.03541059466947025,1.033596982362497,0,,0.0,none,P491,1
E0049205,N0049452,N0049453,lateral,66.97224362277443,auto_block,provisional,s5c_flows,5.3989,7.28,0.00015,3.6221,held,0.226486,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.9218138274131,497.5869526092992,1.5524903718056748,2.3431926543726718,1.3024903718056748,2.0931926543726718,0.23096628930631824,0.07672552059647567,4.8327574718023545,0,,0.0,none,P491,1
E0049206,N0049453,N0049454,lateral,34.99999999989314,auto_block,provisional,s5c_flows,9.718,13.104,0.000708,3.6221,held,0.408113,0.085,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,497.5869526092992,497.11445260930066,2.3431926543726718,1.5604436309337189,2.0931926543726718,1.3104436309337189,0.3934968855674269,0.079697170545906,1.4824344352570396,0,,0.0,none,P491,1
E0049207,N0049454,N0049455,lateral,15.074755484528687,auto_block,provisional,s5c_flows,10.7978,14.56,0.001,3.6221,held,0.453672,0.12,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,497.0359436980061,496.93042040961444,1.6389525422282532,1.6312250981980583,1.3889525422282532,1.3812250981980583,0.3245231915955901,0.09761900344203359,0.7742002151120189,0,,0.0,none,P491,1
E0049208,N0049455,N0049396,lateral,23.769728648009426,auto_block,provisional,s5c_flows,11.8776,16.016,0.001126,3.6221,held,0.499065,0.1351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,496.93042040961444,496.8115717663744,1.6312250981980583,1.8773930773755865,1.3812250981980583,1.6273930773755865,0.29762511773202077,0.11050894652213042,1.331077656188251,0,,0.0,none,P491,1
E0049209,N0049456,N0049457,lateral,4.47213595499958,auto_block,provisional,s5c_flows,7.8976,11.714,0.000684,3.6221,held,0.331774,0.0821,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,497.3547074370874,497.31445821349246,1.682524008225073,1.7766977923669174,1.432524008225073,1.5266977923669174,0.3201303265263606,0.07965691455677124,0.23282892332868527,0,,0.0,none,P491,1
E0049210,N0049457,N0049396,lateral,16.1245154965971,auto_block,provisional,s5c_flows,8.9774,13.17,0.000721,3.6221,held,0.377078,0.0866,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,497.31445821349246,497.1370885430299,1.7766977923669174,1.551876300720096,1.5266977923669174,1.301876300720096,0.3574984213681675,0.08061308144987703,0.7517289836268194,0,,0.0,none,P491,1
E0049211,N0049458,N0049459,main,7.810249675906654,auto_block,provisional,s5c_flows,42.4142,41.166,0.013616,3.6221,held,1.791728,1.634,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,498.994691901462,498.9517355282445,3.6068400809598984,3.9428262393336126,3.3568400809598984,3.6928262393336126,0.4571746404197006,0.19847848063915846,0.2847288900632736,0,,0.0,none,P491,1
E0049212,N0049459,N0049460,main,8.246211251235321,auto_block,provisional,s5c_flows,42.4142,41.166,0.013681,3.6221,held,1.791793,1.6418,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.9517355282445,498.9063813663627,3.9428262393336126,4.203634502777902,3.6928262393336126,3.953634502777902,0.45717964820527035,0.1984819919610044,0.30061892458858364,0,,0.0,none,P491,1
E0049213,N0049460,N0049461,main,19.209372712298546,auto_block,provisional,s5c_flows,42.4142,41.166,0.01375,3.6221,held,1.791861,1.65,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.9063813663627,498.8007298164451,4.203634502777902,4.6670741386330405,3.953634502777902,4.4170741386330405,0.4571848869746339,0.1984856652804276,0.7002773297915373,0,,0.0,none,P491,1
E0049214,N0049461,N0049462,main,14.734166360446945,auto_block,provisional,s5c_flows,43.494,42.622,0.01391,3.6221,held,1.837289,1.6692,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.8007298164451,498.7196919014626,4.6670741386330405,4.69177660439675,4.4170741386330405,4.44177660439675,0.4606520772655897,0.2009253531696759,0.5330909192865725,0,,0.0,none,P491,1
E0049215,N0049462,N0049463,main,41.90504267357824,auto_block,provisional,s5c_flows,43.494,42.622,0.014033,3.6221,held,1.837412,1.684,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.7196919014626,498.48921416675796,4.69177660439675,4.391187444570164,4.44177660439675,4.141187444570164,0.4606613777974266,0.2009319205503189,1.5161188056014887,0,,0.0,none,P491,1
E0049216,N0049463,N0049464,main,22.847319317591726,auto_block,provisional,s5c_flows,43.494,42.622,0.014382,3.6221,held,1.837761,1.7259,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.48921416675796,498.3635539105112,4.391187444570164,4.331178755504425,4.141187444570164,4.081178755504425,0.4606877645848399,0.2009505537150041,0.8265655929376646,0,,0.0,none,P491,1
E0049217,N0049464,N0049465,main,22.090722034374522,auto_block,provisional,s5c_flows,43.494,42.622,0.014573,3.6221,held,1.837951,1.7487,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.3635539105112,498.24205493932214,4.331178755504425,4.166514396615355,4.081178755504425,3.916514396615355,0.46070212831419594,0.20096069715453452,0.7991686557215407,0,,0.0,none,P491,1
E0049218,N0049465,N0049466,main,50.00000000003415,auto_block,provisional,s5c_flows,44.5738,44.078,0.014757,3.6221,held,1.883402,1.7708,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,498.24205493932214,497.96705493932194,4.166514396615355,3.9842390059905597,3.916514396615355,3.7342390059905597,0.46410679242446506,0.20337336712719017,1.7955637515680838,0,,0.0,none,P491,1
E0049219,N0049466,N0049467,main,49.99999999992848,auto_block,provisional,s5c_flows,44.5738,44.078,0.015173,3.6221,held,1.883819,1.8208,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,497.96705493932194,497.69205493932236,3.9842390059905597,3.369529533333889,3.7342390059905597,3.119529533333889,0.46413774406032354,0.20339537708095495,1.7954440120341382,0,,0.0,none,P491,1
E0049220,N0049467,N0049468,main,5.759160359790603,auto_block,provisional,s5c_flows,44.5738,44.078,0.01559,3.6221,held,1.884236,1.8708,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,497.69205493932236,497.65174081680385,3.369529533333889,3.3121568882742736,3.119529533333889,3.0621568882742736,0.5054349714232875,0.19167003394231735,0.18990772586672575,0,,0.0,none,P491,1
E0049221,N0049468,N0049469,main,13.892443989449804,auto_block,provisional,s5c_flows,44.5738,44.078,0.015638,3.6221,held,1.884284,1.8766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.65174081680385,497.5822785968566,3.3121568882742736,3.078793180487139,3.0621568882742736,2.828793180487139,0.44877617906798767,0.2082805456645626,0.515938108921818,0,,0.0,none,P491,1
E0049222,N0049469,N0049470,main,8.505311625539017,auto_block,provisional,s5c_flows,44.5738,44.078,0.015754,3.6221,held,1.8844,1.8905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.5822785968566,497.5397520387289,3.078793180487139,3.0413636839273295,2.828793180487139,2.7913636839273295,0.4487844850897176,0.20828682732293918,0.3158647379056453,0,,0.0,none,P491,1
E0049223,N0049470,N0049471,main,8.76169214693741,auto_block,provisional,s5c_flows,44.5738,44.078,0.015825,3.6221,held,1.88447,1.899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.5397520387289,497.49594357799424,3.0413636839273295,3.1233496348963854,2.7913636839273295,2.8733496348963854,0.4487894971591457,0.20829061789276476,0.3253823972559982,0,,0.0,none,P491,1
E0049224,N0049471,N0049472,main,5.656854249492381,auto_block,provisional,s5c_flows,44.5738,44.078,0.015898,3.6221,held,1.884543,1.9077,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,497.49594357799424,497.45351717112305,3.1233496348963854,3.2385909831738218,2.8733496348963854,2.9885909831738218,0.5179037571940771,0.18846332533509408,0.18204329057005839,0,,0.0,none,P491,1
E0049225,N0049472,N0049473,main,45.57131055130854,auto_block,provisional,s5c_flows,44.5738,44.078,0.015945,3.6221,held,1.884591,1.9134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.45351717112305,497.22566061836653,3.2385909831738218,3.3112046160084674,2.9885909831738218,3.0612046160084674,0.44879816055069177,0.20829717001066134,1.6923461575462964,0,,0.0,none,P491,1
E0049226,N0049473,N0049404,main,54.670230712596286,auto_block,provisional,s5c_flows,44.5738,44.078,0.016325,3.6221,held,1.88497,1.9589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.22566061836653,496.95230946480353,3.3112046160084674,2.218619490274591,3.0612046160084674,1.968619490274591,0.44882529360495205,0.2083176915073946,2.03012291165257,0,,0.0,none,P491,1
E0049227,N0049474,N0049404,lateral,27.47844945578548,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,496.2381603080349,496.10076806075597,1.5546863716526218,3.070160894322157,1.3046863716526218,2.820160894322157,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049228,N0049475,N0049476,lateral,5.11005611472742,auto_block,provisional,s5c_flows,1.0798,1.456,0.00117,3.6221,held,0.046438,0.1405,5.11,0.0,W11a-XG03248,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,479.30052946028684,479.259649011369,1.840431233072536,2.0685065062091326,1.590431233072536,1.8185065062091326,0.1596639906669883,0.033821117402081796,0.5334177202783187,0,,0.0,none,P487,1
E0049229,N0049476,N0049477,lateral,16.565998657005707,auto_block,provisional,s5c_flows,1.0798,1.456,0.001213,3.6221,held,0.04648,0.1456,3.012,0.0,W11a-XG03249,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.259649011369,479.17681901808396,2.0685065062091326,2.665832349103539,1.8185065062091326,2.415832349103539,0.13612630512084636,0.037667644530598204,2.0282632175438358,0,,0.0,none,P487,1
E0049230,N0049477,N0049478,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.001351,3.6221,held,0.091885,0.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.17681901808396,479.096196440601,2.665832349103539,2.988337250805273,2.415832349103539,2.738337250805273,0.17150130492382373,0.051003153066069645,1.566996385611485,0,,0.0,none,P487,1
E0049231,N0049478,N0049413,lateral,25.347532608391766,auto_block,provisional,s5c_flows,4.3191,5.824,0.001485,3.6221,held,0.182554,0.1783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,479.096196440601,478.969458777559,2.988337250805273,4.094445031034752,2.738337250805273,3.844445031034752,0.2152756420925079,0.06953759727085071,1.9624090895754525,0,,0.0,none,P487,1
E0049232,N0049479,N0049480,lateral,26.92582403567252,auto_block,provisional,s5c_flows,8.5558,13.802,0.0,3.6221,held,0.35868,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.5487548828125,499.4141257626341,1.5500000000000114,1.8449989932252606,1.3000000000000114,1.5949989932252606,0.2679034038865158,0.09478953789433928,1.6750953045672097,0,,0.0,none,P491,1
E0049233,N0049480,N0049481,lateral,22.47220505424423,auto_block,provisional,s5c_flows,8.5558,13.802,0.000224,3.6221,held,0.358905,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.4141257626341,499.3017647373629,1.8449989932252606,1.9143302333402517,1.5949989932252606,1.6643302333402517,0.2679572145668383,0.09481703493553281,1.397748336463049,0,,0.0,none,P491,1
E0049234,N0049481,N0049420,lateral,45.60701700396552,auto_block,provisional,s5c_flows,9.6356,15.258,0.000412,3.6221,held,0.404359,0.0494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.3017647373629,499.07372965234305,1.9143302333402517,1.6655586777350777,1.6643302333402517,1.4155586777350777,0.2783673932851234,0.10020192480378579,2.7306249524976756,0,,0.0,none,P491,1
E0049235,N0049482,N0049483,lateral,25.709920264364882,auto_block,provisional,s5c_flows,10.7356,17.67,0.000831,3.6221,held,0.450893,0.0997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.19381726062284,498.065267659301,2.1101072999240387,2.484750651245861,1.8601072999240387,2.234750651245861,0.2881919041385158,0.10540375789313486,1.4868518682148528,0,,0.0,none,P491,1
E0049236,N0049483,N0049420,lateral,27.586228448267445,auto_block,provisional,s5c_flows,10.7356,17.67,0.001045,3.6221,held,0.451107,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.065267659301,497.9273365170597,2.484750651245861,2.8119518130184247,2.234750651245861,2.5619518130184247,0.2882353713382724,0.10542703291128872,1.5951216257848007,0,,0.0,none,P491,1
E0049237,N0049484,N0049485,lateral,19.697715603592208,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,490.4386218442444,490.3401332662264,1.5522533998962444,1.5555576517423333,1.3022533998962444,1.3055576517423333,0.0,0.0,0.0,0,,0.0,none,P482,1
