EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0049238,N0049485,N0049486,lateral,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.3401332662264,490.29770685935523,1.5555576517423333,1.5850446054885197,1.3055576517423333,1.3350446054885197,0.014112314396492113,0.003928965450853278,10.021131351244732,0,,0.0,none,P482,1
E0049239,N0049486,N0049487,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.0,0.0,0.000235,3.6221,held,0.000235,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.29770685935523,490.2462287086503,1.5850446054885197,1.7191033225997217,1.3350446054885197,1.4691033225997217,0.01682991662033984,0.004441022818640256,10.195762673936038,0,,0.0,none,P482,1
E0049240,N0049487,N0049488,lateral,16.0312195418814,auto_block,provisional,s5c_flows,0.0,0.0,0.000321,3.6221,held,0.000321,0.0385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.2462287086503,490.1660726109409,1.7191033225997217,1.742710348043488,1.4691033225997217,1.492710348043488,0.01949957498791661,0.004956676687469436,13.702195690432175,0,,0.0,none,P482,1
E0049241,N0049488,N0049489,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.000454,3.6221,held,0.000454,0.0545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.1660726109409,490.07860833251823,1.742710348043488,1.876073063966146,1.492710348043488,1.626073063966146,0.022845567581459728,0.0056203640763952956,12.76167001334954,0,,0.0,none,P482,1
E0049242,N0049489,N0049427,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0006,3.6221,held,0.0006,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,490.07860833251823,490.0286083325182,1.876073063966146,2.0245227709974074,1.626073063966146,1.7745227709974074,0.025854434225103477,0.006233416037727896,6.446347470440522,0,,0.0,none,P482,1
E0049243,N0049490,N0049491,lateral,18.24828759089466,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.969287109375,489.8780456714205,1.5500000000000114,1.822119123501352,1.3000000000000114,1.572119123501352,0.0,0.0,0.0,0,,0.0,none,P482,1
E0049244,N0049491,N0049492,lateral,5.830951894845301,auto_link,provisional,s5c_flows,0.0,0.0,0.000152,3.6221,held,0.000152,0.0182,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,489.8780456714205,489.8372290081566,1.822119123501352,1.838491206687138,1.572119123501352,1.588491206687138,0.015122894543073773,0.0035663339447987996,6.426185893444866,0,,0.0,none,P482,1
E0049245,N0049492,N0049493,lateral,5.385164807134504,auto_link,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0241,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,489.8372290081566,489.7968402721031,1.838491206687138,1.8659404896156389,1.588491206687138,1.6159404896156389,0.01776590718237596,0.003859350214459739,5.05196530997365,0,,0.0,none,P482,1
E0049246,N0049493,N0049427,lateral,14.142135623730951,auto_link,provisional,s5c_flows,0.0,0.0,0.000246,3.6221,held,0.000246,0.0295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,489.7968402721031,489.72612959398447,1.8659404896156389,2.327001509531158,1.6159404896156389,2.077001509531158,0.017202557320584237,0.004512251938358497,13.701582619549201,0,,0.0,none,P482,1
E0049247,N0049494,N0049495,main,59.999999999961666,auto_block,provisional,s5c_flows,54.7663,68.506,0.00506,3.6221,held,2.301004,0.6072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.9642173790283,503.6642173790285,5.434037015502952,6.057523343627736,5.184037015502952,5.807523343627736,0.47641615036139684,0.22981618092261774,2.0990052483333894,0,,0.0,none,P491,1
E0049248,N0049495,N0049496,main,60.00000000001587,auto_block,provisional,s5c_flows,56.9259,71.418,0.00556,3.6221,held,2.392038,0.6672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.6642173790285,503.36421737902845,6.057523343627736,7.258371732299679,5.807523343627736,7.008371732299679,0.4819429498850007,0.23427894817588296,2.074934388476646,0,,0.0,none,P491,1
E0049249,N0049496,N0049497,main,3.490890352307145,auto_block,provisional,s5c_flows,58.0057,72.874,0.00606,3.6221,held,2.437805,0.7272,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,503.36421737902845,503.3240721399769,7.258371732299679,7.340875369788705,7.008371732299679,7.090875369788705,0.650813831281128,0.19230884210914706,0.08939807833717266,0,,0.0,none,P491,1
E0049250,N0049497,N0049435,main,16.278820596099706,auto_block,provisional,s5c_flows,59.0854,74.33,0.006089,3.6221,held,2.483102,0.7307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.3240721399769,503.24267803699644,7.340875369788705,7.634427675894187,7.090875369788705,7.384427675894187,0.48731420519206,0.23866805311886058,0.5567530634464715,0,,0.0,none,P491,1
E0049251,N0049498,N0049499,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.623828125,514.5363638465774,1.5499999999999545,1.7133920127976126,1.2999999999999545,1.4633920127976126,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049252,N0049499,N0049443,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,514.5363638465774,514.4420240352568,1.7133920127976126,2.03685780068065,1.4633920127976126,1.7868578006806501,0.013310597032168112,0.0037804057655989876,23.625239121524057,0,,0.0,none,P491,1
E0049253,N0049500,N0049443,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,515.1121898056489,514.9047500553598,1.5722584365386183,1.574131780577659,1.3222584365386183,1.324131780577659,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049254,N0049501,N0049444,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,509.14470765145114,508.5856906570762,1.5870733544082327,1.5878322921425365,1.3370733544082327,1.3378322921425365,0.23212130082495308,0.02586723689696177,1.605531224086187,0,,0.0,none,P491,1
E0049255,N0049502,N0049444,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.0,0.0,0.000459,3.6221,held,0.000459,0.0551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.377018820488,508.32554066978304,1.83678733185576,1.847982279435712,1.58678733185576,1.597982279435712,0.02295822750510721,0.005643043259692254,7.474176115945558,0,,0.0,none,P491,1
E0049256,N0049503,N0049504,lateral,21.470910553583888,auto_block,provisional,s5c_flows,4.3191,5.824,0.001919,3.6221,held,0.182988,0.2303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.66233138005043,504.55497682728253,5.402365885574568,5.83180295787372,5.152365885574568,5.58180295787372,0.21544306342047517,0.06961277510956218,1.6609887714416387,0,,0.0,none,P491,1
E0049257,N0049504,N0049505,lateral,16.64331697709324,auto_block,provisional,s5c_flows,6.4787,8.736,0.002098,3.6221,held,0.273701,0.2518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.55497682728253,504.47176024239707,5.83180295787372,5.9513964958841825,5.58180295787372,5.7013964958841825,0.24558502117131983,0.08368205190843944,1.129501363568022,0,,0.0,none,P491,1
E0049258,N0049505,N0049506,lateral,17.804493814764857,auto_block,provisional,s5c_flows,7.5585,10.192,0.002237,3.6221,held,0.319107,0.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.47176024239707,504.38273777332324,5.9513964958841825,6.195600849723633,5.7013964958841825,5.945600849723633,0.2580398325171629,0.08980766216062155,1.1499835536425456,0,,0.0,none,P491,1
E0049259,N0049506,N0049507,lateral,10.198039027185569,auto_block,provisional,s5c_flows,7.5585,10.192,0.002385,3.6221,held,0.319256,0.2862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.38273777332324,504.33174757818733,6.195600849723633,6.330544902281417,5.945600849723633,6.080544902281417,0.25807856212018604,0.08982699711197376,0.6585875080961063,0,,0.0,none,P491,1
E0049260,N0049507,N0049508,lateral,11.704699910719626,auto_block,provisional,s5c_flows,7.5585,10.192,0.00247,3.6221,held,0.319341,0.2964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.33174757818733,504.27322407863375,6.330544902281417,6.601318157694379,6.080544902281417,6.351318157694379,0.2581006504304332,0.08983802504091001,0.755822705289568,0,,0.0,none,P491,1
E0049261,N0049508,N0049509,lateral,18.384776310850235,auto_block,provisional,s5c_flows,8.6382,11.648,0.002568,3.6221,held,0.364705,0.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.27322407863375,504.1813001970795,6.601318157694379,6.7663621564361165,6.351318157694379,6.5163621564361165,0.2693361106868232,0.09552282734365544,1.1376600699133852,0,,0.0,none,P491,1
E0049262,N0049509,N0049510,lateral,6.324555320336759,auto_block,provisional,s5c_flows,13.6357,20.516,0.002721,3.6221,held,0.574365,0.3265,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,504.1813001970795,504.14019058749733,6.7663621564361165,6.8970103402370455,6.5163621564361165,6.6470103402370455,0.3408891834606263,0.1108722756225746,0.30921853920049963,0,,0.0,none,P491,1
E0049263,N0049510,N0049511,lateral,14.142135623730951,auto_block,provisional,s5c_flows,13.6357,20.516,0.002774,3.6221,held,0.574418,0.3328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.14019058749733,504.0694799093787,6.8970103402370455,7.0606165261681895,6.6470103402370455,6.8106165261681895,0.31114873536220833,0.1180188284873355,0.7575227973243561,0,,0.0,none,P491,1
E0049264,N0049511,N0049512,lateral,29.546573405388315,auto_block,provisional,s5c_flows,15.7953,23.428,0.002891,3.6221,held,0.66507,0.347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.0694799093787,503.92174704235174,7.0606165261681895,7.06793801624201,6.8106165261681895,6.81793801624201,0.3258207186321663,0.12642452349087502,1.5113921918690085,0,,0.0,none,P491,1
E0049265,N0049512,N0049435,lateral,60.166435825965294,auto_block,provisional,s5c_flows,22.9523,35.208,0.003138,3.6221,held,0.965358,0.3765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.92174704235174,503.6209148632219,7.06793801624201,7.256190849668712,6.81793801624201,7.006190849668712,0.36592379346894593,0.15081208922450312,2.7403900711852867,0,,0.0,none,P491,1
E0049266,N0049513,N0049456,lateral,14.142135623730951,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,497.50640725243306,497.4215544386907,1.612946995613811,1.6156770066218087,1.362946995613811,1.3656770066218087,0.18164817206695247,0.048578971547175304,1.297575735078908,0,,0.0,none,P491,1
E0049267,N0049514,N0049515,lateral,28.844410203711913,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,497.86757202148436,497.5502835092435,1.5500000000000114,1.5573825063814866,1.3000000000000114,1.3073825063814866,0.25583769836027126,0.050684835674282364,1.8790826103543419,0,,0.0,none,P491,1
E0049268,N0049515,N0049456,lateral,39.11521443121589,auto_block,provisional,s5c_flows,5.7381,8.802,0.00024,3.6221,held,0.240795,0.0288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,497.5502835092435,497.3547074370874,1.5573825063814866,1.682524008225073,1.3073825063814866,1.432524008225073,0.235607930347828,0.0789071055393897,2.7669707023776104,0,,0.0,none,P491,1
E0049269,N0049516,N0049458,main,66.70832032063167,auto_link,provisional,s5c_flows,38.0298,35.254,0.012629,3.6221,held,1.606936,1.5155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.3282335030651,498.994691901462,4.499677873888004,3.6068400809598984,4.249677873888004,3.3568400809598984,0.42772191786480657,0.1927091649712524,2.5993648963030496,0,,0.0,none,P491,1
E0049270,N0049517,N0049518,lateral,22.90357389835551,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,499.8985823208892,499.7840644513974,1.6418839877045457,1.7513359392276016,1.3918839877045457,1.5013359392276016,0.13489621704043256,0.037230723305707175,2.82977714285971,0,,0.0,none,P491,1
E0049271,N0049518,N0049458,lateral,28.844410203711913,auto_block,provisional,s5c_flows,3.3046,4.456,0.000191,3.6221,held,0.138728,0.0229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.7840644513974,499.6398424003788,1.7513359392276016,2.96168958204305,1.5013359392276016,2.71168958204305,0.1966906244895091,0.061395505971978764,2.444143798463086,0,,0.0,none,P491,1
E0049272,N0049519,N0049475,lateral,9.999999999976641,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG03250,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,479.64488515174764,479.5848851517478,1.5522278853617308,1.5560755416115626,1.3022278853617308,1.3060755416115626,0.0,0.0,0.0,0,,0.0,none,P487,1
E0049273,N0049520,N0049521,lateral,32.01562118716424,auto_block,provisional,s5c_flows,1.0798,1.456,0.000603,3.6221,held,0.045871,0.0724,0.0,0.0,,200,PVC-U,8.6,0.5,ground,minimum,tractive,1.0,484.55875352067363,481.8054100985775,2.0800099070607416,1.5615332607974892,1.8300099070607416,1.3115332607974892,0.35096870249624534,0.019785596271707645,1.5203454970702002,0,,0.0,none,P487,1
E0049274,N0049521,N0049475,lateral,26.019223662515376,auto_block,provisional,s5c_flows,1.0798,1.456,0.00087,3.6221,held,0.046137,0.1044,4.592,0.0,W11a-XG03251,200,PVC-U,8.6,0.5,cover_min,minimum,tractive,1.0,481.5381826952632,479.30052946028684,1.828760664111826,1.840431233072536,1.578760664111826,1.590431233072536,0.35168816843977285,0.019835113260042697,1.2330631696609193,0,,0.0,none,P487,1
E0049275,N0049522,N0049482,lateral,9.055385138137417,auto_block,provisional,s5c_flows,9.6558,16.214,0.000501,3.6221,held,0.405295,0.0601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.23909418631354,498.19381726062284,2.0961414093895883,2.1101072999240387,1.8461414093895883,1.8601072999240387,0.27857277392273133,0.10030947366836038,0.5417725627325148,0,,0.0,none,P491,1
E0049276,N0049523,N0049524,lateral,13.892443989449804,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.4906494140625,498.42118719411525,1.5500000000000114,1.753342835181627,1.3000000000000114,1.503342835181627,0.13489621704043256,0.037230723305707175,1.7164360738751987,0,,0.0,none,P491,1
E0049277,N0049524,N0049482,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.000116,3.6221,held,0.045383,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.42118719411525,498.3379706092298,1.753342835181627,1.9659539513170898,1.503342835181627,1.7159539513170898,0.13501483257267702,0.037272775683763165,2.054504760694141,0,,0.0,none,P491,1
E0049278,N0049525,N0049526,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,508.5296976253207,508.46023540537345,1.5968892887418065,1.768707465720297,1.3468892887418065,1.518707465720297,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049279,N0049526,N0049502,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.46023540537345,508.377018820488,1.768707465720297,1.83678733185576,1.518707465720297,1.58678733185576,0.011827210302980451,0.0035085552039839374,23.453427239303043,0,,0.0,none,P491,1
E0049280,N0049527,N0049502,lateral,24.515301344262525,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.15,0.5,cover_min,minimum,tractive,1.0,509.3833214813329,508.6110894889887,1.5997412628076972,1.6027166633550678,1.3497412628076972,1.3527166633550678,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049281,N0049528,N0049529,lateral,70.0000000000096,auto_block,provisional,s5c_flows,1.0798,1.456,0.000575,3.6221,held,0.045842,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.4190677938696,505.0690677938696,2.8151241006616488,4.1205074014429215,2.5651241006616488,3.8705074014429215,0.13548213063044473,0.03743861001242707,8.611221725241014,0,,0.0,none,P491,1
E0049282,N0049529,N0049530,lateral,70.0000000000096,auto_block,provisional,s5c_flows,3.2393,4.368,0.001158,3.6221,held,0.13696,0.139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.0690677938696,504.71906779386956,4.1205074014429215,5.296465653396069,3.8705074014429215,5.046465653396069,0.19585876586415257,0.061040483027541254,5.956673225828582,0,,0.0,none,P491,1
E0049283,N0049530,N0049503,lateral,11.347282763828249,auto_block,provisional,s5c_flows,4.3191,5.824,0.001741,3.6221,held,0.18281,0.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.71906779386956,504.66233138005043,5.296465653396069,5.402365885574568,5.046465653396069,5.152365885574568,0.21537443144091725,0.06958195307319123,0.8781050662878631,0,,0.0,none,P491,1
E0049284,N0049531,N0049503,lateral,9.999999999981092,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,508.4757873535156,508.4257873535157,1.5500000000000114,1.638909912109284,1.3000000000000114,1.388909912109284,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049285,N0049532,N0049533,lateral,6.814229770583751,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,507.24855346679686,507.20766808817336,1.5500000000000114,1.6347086208110113,1.3000000000000114,1.3847086208110113,0.18164817206695247,0.048578971547175304,0.625222345394897,0,,0.0,none,P491,1
E0049286,N0049533,N0049534,lateral,47.16990566028302,auto_block,provisional,s5c_flows,3.2393,4.368,5.7e-05,3.6221,held,0.135858,0.0068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,507.20766808817336,506.97181855987196,1.6347086208110113,2.057966596378037,1.3847086208110113,1.8079665963780371,0.1953364421720877,0.060817976524469713,4.024671922945406,0,,0.0,none,P491,1
E0049287,N0049534,N0049535,lateral,10.816653826391969,auto_block,provisional,s5c_flows,5.3989,7.28,0.00045,3.6221,held,0.226786,0.054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.97181855987196,506.91773529074,2.057966596378037,2.1719253537912664,1.8079665963780371,1.9219253537912664,0.23106570523077785,0.0767719816151228,0.7802004351668999,0,,0.0,none,P491,1
E0049288,N0049535,N0049536,lateral,11.180339887498949,auto_block,provisional,s5c_flows,6.4787,8.736,0.00054,3.6221,held,0.272143,0.0648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.91773529074,506.8618335913025,2.1719253537912664,2.2345104028381115,1.9219253537912664,1.9845104028381115,0.24513240864824037,0.08346289769929602,0.7601565176654176,0,,0.0,none,P491,1
E0049289,N0049536,N0049537,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,6.4787,8.736,0.000633,3.6221,held,0.272236,0.076,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,506.8618335913025,506.8194071844313,2.2345104028381115,2.301625530412423,1.9845104028381115,2.051625530412423,0.26110769000251965,0.07998223729853163,0.45135066759857084,0,,0.0,none,P491,1
E0049290,N0049537,N0049538,lateral,81.34494452638098,auto_block,provisional,s5c_flows,9.718,13.104,0.000692,3.6221,held,0.408097,0.0831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.8194071844313,506.4126824617994,2.301625530412423,2.7868719815599547,2.051625530412423,2.5368719815599547,0.2791855811922733,0.10063067655210736,4.85608558167618,0,,0.0,none,P491,1
E0049291,N0049538,N0049494,lateral,18.110770276274835,auto_block,provisional,s5c_flows,14.0372,18.928,0.00137,3.6221,held,0.589844,0.1644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.4126824617994,506.322128610418,2.7868719815599547,3.0761257841132306,2.5368719815599547,2.8261257841132306,0.3137577881050772,0.11949381377660775,0.9620356297583256,0,,0.0,none,P491,1
E0049292,N0049539,N0049540,lateral,11.313708498984761,auto_block,provisional,s5c_flows,21.2931,23.37,0.002078,3.6221,held,0.894739,0.2493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.8408785521502,504.78431000965526,3.1166104615217023,3.2219766114384925,2.8666104615217023,2.9719766114384925,0.3574117989707428,0.1454589645770093,0.5275757791416619,0,,0.0,none,P491,1
E0049293,N0049540,N0049541,lateral,19.697715603592208,auto_block,provisional,s5c_flows,23.4527,26.282,0.002172,3.6221,held,0.985367,0.2606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.78431000965526,504.6858214316373,3.2219766114384925,3.4813843789095813,2.9719766114384925,3.2313843789095813,0.3682527564956693,0.15229373294982523,0.8914943724629824,0,,0.0,none,P491,1
E0049294,N0049541,N0049542,lateral,31.953090617340916,auto_block,provisional,s5c_flows,25.6122,29.194,0.002336,3.6221,held,1.076066,0.2803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.6858214316373,504.5260559785506,3.4813843789095813,4.112280203090052,3.2313843789095813,3.8622802030900516,0.3783967886811541,0.15883329714846334,1.4073890852645567,0,,0.0,none,P491,1
E0049295,N0049542,N0049543,lateral,23.345235059857504,auto_block,provisional,s5c_flows,29.9313,35.018,0.002602,3.6221,held,1.257401,0.3123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.5260559785506,504.4093298032513,4.112280203090052,4.565065948701829,3.8622802030900516,4.315065948701829,0.39693495384755967,0.1711531450517147,0.9802292472006674,0,,0.0,none,P491,1
E0049296,N0049543,N0049544,lateral,13.45362404707371,auto_block,provisional,s5c_flows,33.1707,39.386,0.002797,3.6221,held,1.393397,0.3356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.4093298032513,504.3420616830159,4.565065948701829,4.908701256437212,4.315065948701829,4.658701256437212,0.4095853703294074,0.1798413133554954,0.5474489171107229,0,,0.0,none,P491,1
E0049297,N0049544,N0049545,lateral,20.236626173206115,auto_block,provisional,s5c_flows,34.2505,40.842,0.002909,3.6221,held,1.438776,0.3491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.3420616830159,504.24087855214987,4.908701256437212,5.272274524022009,4.658701256437212,5.022274524022009,0.413603431186155,0.18264976350868117,0.8154601182091418,0,,0.0,none,P491,1
E0049298,N0049545,N0049546,lateral,29.15972996770776,auto_block,provisional,s5c_flows,36.41,43.754,0.003078,3.6221,held,1.52948,0.3693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.24087855214987,504.09507990231134,5.272274524022009,5.4480414355792846,5.022274524022009,5.1980414355792846,0.4213620064827274,0.1881405644161835,1.1533918388100282,0,,0.0,none,P491,1
E0049299,N0049546,N0049494,lateral,26.1725046566048,auto_block,provisional,s5c_flows,39.6494,48.122,0.003321,3.6221,held,1.665524,0.3985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.09507990231134,503.9642173790283,5.4480414355792846,5.434037015502952,5.1980414355792846,5.184037015502952,0.4323830113591754,0.1960967001640091,1.0088472476571477,0,,0.0,none,P491,1
E0049300,N0049547,N0049516,lateral,16.379423463621745,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,502.4236368016744,502.26803227876997,1.5554586573099982,1.5598790981831598,1.3054586573099982,1.3098790981831598,0.16774077198430798,0.03216314028387071,1.6274540043603736,0,,0.0,none,P491,1
E0049301,N0049548,N0049549,main,21.47951563910058,auto_link,provisional,s5c_flows,30.4713,25.062,0.011685,3.6221,held,1.289122,1.4022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.8126045308555,499.70520695266,5.293657676175769,5.000267900855647,5.043657676175769,4.750267900855647,0.3999725571635615,0.17321822799259362,0.8950412244706797,0,,0.0,none,P491,1
E0049302,N0049549,N0049550,main,32.7566787083184,auto_link,provisional,s5c_flows,31.5511,26.518,0.011864,3.6221,held,1.334568,1.4237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.70520695266,499.5414235591184,5.000267900855647,5.068104028772211,4.750267900855647,4.818104028772211,0.4042300199621106,0.1761349890143536,1.350579170715259,0,,0.0,none,P491,1
E0049303,N0049550,N0049516,main,42.638011210655684,auto_link,provisional,s5c_flows,36.95,33.798,0.012137,3.6221,held,1.561177,1.4565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.5414235591184,499.3282335030651,5.068104028772211,4.499677873888004,4.818104028772211,4.249677873888004,0.42399288559612464,0.19002298905818776,1.6760505761280868,0,,0.0,none,P491,1
E0049304,N0049551,N0049520,lateral,32.7566787083184,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,485.9176127534464,484.6237239444678,2.014333047334844,2.0150394832665484,1.7643330473348442,1.7650394832665484,0.0,0.0,0.0,0,,0.0,none,P487,1
E0049305,N0049552,N0049553,lateral,14.999999999965528,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.15,0.5,cover_min,minimum,tractive,1.0,485.3302947700304,484.7077947700318,1.5592621147352475,1.5648797905150786,1.3092621147352475,1.3148797905150786,0.2747151415831164,0.023106166021790803,0.9100335662560731,0,,0.0,none,P487,1
E0049306,N0049553,N0049554,lateral,3.027756377354418,auto_block,provisional,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.015,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,484.7077947700318,484.66692005893754,1.5648797905150786,1.57865489223434,1.3148797905150786,1.32865489223434,0.18901835221963262,0.029741663699653115,0.26697199344222694,0,,0.0,none,P487,1
E0049307,N0049554,N0049520,lateral,21.633307652783937,auto_block,provisional,s5c_flows,1.0798,1.456,0.00015,3.6221,held,0.045417,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,484.66692005893754,484.55875352067363,1.57865489223434,2.0800099070607416,1.32865489223434,1.8300099070607416,0.13504955934703095,0.03728509045707959,2.669798622740384,0,,0.0,none,P487,1
E0049308,N0049555,N0049556,lateral,20.591260281974,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,498.94557495117186,498.79114049905706,1.5500000000000114,1.5513887978179355,1.3000000000000114,1.3013887978179355,0.2058674347561169,0.04926158034141373,1.667032339392553,0,,0.0,none,P491,1
E0049309,N0049556,N0049522,lateral,12.206555615733702,auto_block,provisional,s5c_flows,3.5785,5.89,0.000172,3.6221,held,0.150192,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.79114049905706,498.7301077209784,1.5513887978179355,1.605127874724701,1.3013887978179355,1.355127874724701,0.20191129457523882,0.06364201325437988,1.0075840186332532,0,,0.0,none,P491,1
E0049310,N0049557,N0049522,lateral,27.294688127912362,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,498.3755676269531,498.23909418631354,1.5500000000000114,2.0961414093895883,1.3000000000000114,1.8461414093895883,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049311,N0049558,N0049528,lateral,25.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,506.7690617055861,506.6440617055861,1.5549129037888747,1.5901301889451247,1.3049129037888747,1.3401301889451247,0.13489621704043256,0.037230723305707175,3.0887943028215448,0,,0.0,none,P491,1
E0049312,N0049559,N0049560,lateral,61.45980723637745,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.27565307617186,504.96835403999,1.5500000000000114,2.736540979541246,1.3000000000000114,2.486540979541246,0.22662351037090445,0.07470726573969114,4.519964053728654,0,,0.0,none,P491,1
E0049313,N0049560,N0049539,lateral,25.495097567963924,auto_block,provisional,s5c_flows,7.2559,4.442,0.000512,3.6221,held,0.3047,0.0615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.96835403999,504.8408785521502,2.736540979541246,3.1166104615217023,2.486540979541246,2.8666104615217023,0.254232679954141,0.0879157106269188,1.6713755795519536,0,,0.0,none,P491,1
E0049314,N0049561,N0049562,lateral,21.633307652783937,auto_block,provisional,s5c_flows,4.3191,5.824,0.000375,3.6221,held,0.181444,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.27630237388604,506.16813583562214,1.8960303897858353,1.842728422190362,1.6460303897858353,1.592728422190362,0.21484616388396477,0.0693448966125931,1.6782013745478344,0,,0.0,none,P491,1
E0049315,N0049562,N0049563,lateral,80.4114419718985,auto_block,provisional,s5c_flows,9.718,13.104,0.000555,3.6221,held,0.40796,0.0667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,506.16813583562214,505.76607862576265,1.842728422190362,2.3504680050967295,1.592728422190362,2.1004680050967295,0.27915568880637764,0.10061499794535259,4.800871890743369,0,,0.0,none,P491,1
E0049316,N0049563,N0049539,lateral,15.297058540778355,auto_block,provisional,s5c_flows,14.0372,18.928,0.001226,3.6221,held,0.589699,0.1471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.76607862576265,505.6895933330588,2.3504680050967295,2.267895680613094,2.1004680050967295,2.017895680613094,0.31373349365625947,0.11948004007257765,0.8126355038106803,0,,0.0,none,P491,1
E0049317,N0049564,N0049565,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,7.902,0.0,W11a-XG03252,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.6388427734375,505.5203100775262,1.5500000000000114,2.288558330676949,1.3000000000000114,2.038558330676949,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049318,N0049565,N0049528,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,505.5203100775262,505.4190677938696,2.288558330676949,2.8151241006616488,2.038558330676949,2.5651241006616488,0.01548960065288874,0.004186845274919332,21.787151677944582,0,,0.0,none,P491,1
E0049319,N0049566,N0049567,main,21.213203435596427,auto_block,provisional,s5c_flows,29.3916,23.606,0.011118,3.6221,held,1.243287,1.3341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.0815071538619,499.9754411366839,5.211095385200622,5.463188013706713,4.961095385200622,5.213188013706713,0.39556525960068234,0.1702262946718996,0.8937928243500985,0,,0.0,none,P491,1
E0049320,N0049567,N0049548,main,32.56732116568582,auto_block,provisional,s5c_flows,29.3916,23.606,0.011295,3.6221,held,1.243464,1.3554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,499.9754411366839,499.8126045308555,5.463188013706713,5.293657676175769,5.213188013706713,5.043657676175769,0.39558250717318055,0.17023794917982188,1.372125097172556,0,,0.0,none,P491,1
E0049321,N0049568,N0049548,lateral,14.329428085998295,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,503.3199026521761,503.2482555117461,1.554364925948903,1.8580066952851553,1.304364925948903,1.6080066952851553,0.13489621704043256,0.037230723305707175,1.7704262333889027,0,,0.0,none,P491,1
E0049322,N0049569,N0049561,lateral,22.825424421026653,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,506.77525634765624,506.61547837670906,1.5500000000000114,1.5568543869628115,1.3000000000000114,1.3068543869628115,0.24105798210049875,0.0640628618546035,1.5781420595806819,0,,0.0,none,P491,1
E0049323,N0049570,N0049561,lateral,22.19835600203033,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,506.38729415389616,506.27630237388604,1.554295201572586,1.8960303897858353,1.304295201572586,1.6460303897858353,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049324,N0049571,N0049566,main,11.704699910719626,auto_block,provisional,s5c_flows,15.9595,16.178,0.010454,3.6221,held,0.679515,1.2545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.14003065341547,500.0815071538619,5.209517686428285,5.211095385200622,4.959517686428285,4.961095385200622,0.3280230090175367,0.12770970687436306,0.5947092931974716,0,,0.0,none,P491,1
E0049325,N0049572,N0049573,lateral,41.340053217188775,auto_block,provisional,s5c_flows,11.2725,4.516,0.0,3.6221,held,0.472574,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,502.59699887597463,502.3902986098887,1.5583355966816157,2.6586210678456723,1.3083355966816157,2.4086210678456723,0.29252265774196007,0.10773402437084448,2.355376134866542,0,,0.0,none,P491,1
E0049326,N0049573,N0049574,lateral,13.601470508735444,auto_block,provisional,s5c_flows,12.3523,5.972,0.000345,3.6221,held,0.518185,0.0413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.3902986098887,502.322291257345,2.6586210678456723,2.8551074242956247,2.4086210678456723,2.6051074242956247,0.30118838971256173,0.11246575379336929,0.7526557559603568,0,,0.0,none,P491,1
E0049327,N0049574,N0049566,lateral,13.038404810405298,auto_block,provisional,s5c_flows,13.4321,7.428,0.000458,3.6221,held,0.563566,0.0549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.322291257345,502.257099233293,2.8551074242956247,3.0355033057695096,2.6051074242956247,2.7855033057695096,0.30928294330905776,0.11696924090854102,0.7026147142648593,0,,0.0,none,P491,1
E0049328,N0049575,N0049576,main,32.69556544854363,auto_link,provisional,s5c_flows,9.4808,7.442,0.007469,3.6221,held,0.404927,0.8963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.95797070578874,500.794492878546,5.290961178976886,5.440584025750866,5.040961178976886,5.190584025750866,0.2784920664324484,0.1002672046133091,1.9567023857795927,0,,0.0,none,P491,1
E0049329,N0049576,N0049577,main,42.7551166528639,auto_link,provisional,s5c_flows,9.4808,7.442,0.007741,3.6221,held,0.405199,0.929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.794492878546,500.5807172952817,5.440584025750866,5.1894853414370345,5.190584025750866,4.9394853414370345,0.27855172484240015,0.10029844884441227,2.55817937566497,0,,0.0,none,P491,1
E0049330,N0049577,N0049571,main,44.598206241955516,auto_link,provisional,s5c_flows,9.4808,7.442,0.008098,3.6221,held,0.405556,0.9717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.5807172952817,500.3577262640719,5.1894853414370345,4.991822075771836,4.9394853414370345,4.741822075771836,0.2786299831141374,0.10033944068369391,2.667708008514791,0,,0.0,none,P491,1
E0049331,N0049578,N0049579,lateral,8.246211251235321,auto_block,provisional,s5c_flows,6.4787,8.736,0.001567,3.6221,held,0.27317,0.188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.390533343542,500.34930228728587,4.1701356017704825,4.192415242011009,3.9201356017704825,3.942415242011009,0.24543096686244703,0.08360743195480239,0.5599817168315296,0,,0.0,none,P491,1
E0049332,N0049579,N0049580,lateral,11.704699910719626,auto_block,provisional,s5c_flows,6.4787,8.736,0.001636,3.6221,held,0.273239,0.1963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.34930228728587,500.2907787877323,4.192415242011009,4.581779806017721,3.942415242011009,4.331779806017721,0.2454509972218836,0.08361713256380757,0.7947750632643775,0,,0.0,none,P491,1
E0049333,N0049580,N0049571,lateral,30.14962686336267,auto_block,provisional,s5c_flows,6.4787,8.736,0.001733,3.6221,held,0.273336,0.208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.2907787877323,500.14003065341547,4.581779806017721,5.209517686428285,4.331779806017721,4.959517686428285,0.245479149775718,0.08363076751330065,2.04699169569044,0,,0.0,none,P491,1
E0049334,N0049581,N0049582,main,10.770329614269007,auto_block,provisional,s5c_flows,2.1596,2.912,0.001817,3.6221,held,0.092351,0.218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.2955747903592,503.2417231422878,3.9415162740939422,4.090460695602815,3.6915162740939422,3.8404606956028147,0.1717921258037237,0.05111890407721434,1.0448994255780917,0,,0.0,none,P491,1
E0049335,N0049582,N0049583,main,20.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.001906,3.6221,held,0.092441,0.2288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.2417231422878,503.1417231422878,4.090460695602815,4.055054201462212,3.8404606956028147,3.8050542014622124,0.1718481746580795,0.05114122374453148,1.9396966770031474,0,,0.0,none,P491,1
E0049336,N0049583,N0049584,main,62.36184731067546,auto_block,provisional,s5c_flows,2.1596,2.912,0.002073,3.6221,held,0.092607,0.2488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.1417231422878,502.82991390573443,4.055054201462212,3.816509434109321,3.8050542014622124,3.566509434109321,0.1719514536587881,0.0511823609536817,6.044520704704558,0,,0.0,none,P491,1
E0049337,N0049584,N0049585,main,13.038404810405298,auto_block,provisional,s5c_flows,3.6428,4.912,0.002593,3.6221,held,0.155307,0.3111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.82991390573443,502.7647218816824,3.816509434109321,3.6114072687082057,3.566509434109321,3.3614072687082057,0.2041504394769344,0.06461527429242311,1.0644441785031784,0,,0.0,none,P491,1
E0049338,N0049585,N0049575,main,13.038404810405298,auto_block,provisional,s5c_flows,3.6428,4.912,0.002701,3.6221,held,0.155416,0.3242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.7647218816824,502.6995298576304,3.6114072687082057,3.5494020271352156,3.3614072687082057,3.2994020271352156,0.2041975868749619,0.06463583008034243,1.064198407854612,0,,0.0,none,P491,1
E0049339,N0049586,N0049587,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,502.07253029827956,502.0155215270246,1.5584206294548153,2.199322222975411,1.3084206294548153,1.949322222975411,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049340,N0049587,N0049578,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.0155215270246,501.93037459519496,2.199322222975411,2.6302943501175378,1.949322222975411,2.3802943501175378,0.010644208463638819,0.003294574977407455,26.66455726307204,0,,0.0,none,P491,1
E0049341,N0049588,N0049589,lateral,40.00000000017814,auto_link,provisional,s5c_flows,0.0,0.0,0.000134,3.6221,held,0.000134,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.10796127963283,500.90796127963193,2.397257226226543,3.911771386383691,2.147257226226543,3.661771386383691,0.012741834578316675,0.003675707781758103,52.32108944532453,0,,0.0,none,P491,1
E0049342,N0049589,N0049590,lateral,46.330759292208484,auto_link,provisional,s5c_flows,0.0,0.0,0.000468,3.6221,held,0.000468,0.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.90796127963193,500.6763074831709,3.911771386383691,3.8915636105791123,3.661771386383691,3.6415636105791123,0.023159041723106545,0.005683521847003686,33.342455649465805,0,,0.0,none,P491,1
E0049343,N0049590,N0049591,lateral,16.64331697709324,auto_link,provisional,s5c_flows,3.2393,4.368,0.000854,3.6221,held,0.136655,0.1025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.6763074831709,500.5930908982854,3.8915636105791123,4.024645918120825,3.6415636105791123,3.774645918120825,0.19571449897573956,0.06097899447965302,1.4173125534213586,0,,0.0,none,P491,1
E0049344,N0049591,N0049592,lateral,19.4164878389476,auto_link,provisional,s5c_flows,3.2393,4.368,0.000992,3.6221,held,0.136794,0.1191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.5930908982854,500.49600845909066,4.024645918120825,4.456353601456215,3.774645918120825,4.206353601456215,0.19578027486107547,0.06100702606471223,1.6529148857246068,0,,0.0,none,P491,1
E0049345,N0049592,N0049578,lateral,21.095023109728988,auto_link,provisional,s5c_flows,6.4787,8.736,0.001154,3.6221,held,0.272757,0.1385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,500.49600845909066,500.390533343542,4.456353601456215,4.1701356017704825,4.206353601456215,3.9201356017704825,0.24531099990089197,0.08354934242216824,1.43321627908054,0,,0.0,none,P491,1
E0049346,N0049593,N0049594,main,19.235384061671343,auto_block,provisional,s5c_flows,0.7416,1.0,0.00334,3.6221,held,0.03443,0.4008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.76152794330164,501.66535102299326,2.274849009823356,2.1222161156786115,2.024849009823356,1.8722161156786115,0.12273673254515663,0.03301007775680112,2.6120113165244923,0,,0.0,none,P491,1
E0049347,N0049594,N0049595,main,24.698178070456937,auto_block,provisional,s5c_flows,0.7416,1.0,0.0035,3.6221,held,0.03459,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.66535102299326,501.541860132641,2.1222161156786115,2.506906957202773,1.8722161156786115,2.256906957202773,0.12293432802067554,0.0330772294942355,3.348424380739705,0,,0.0,none,P491,1
E0049348,N0049595,N0049596,main,6.066437867949118,auto_block,provisional,s5c_flows,0.7416,1.0,0.003706,3.6221,held,0.034796,0.4447,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,501.541860132641,501.49939506756533,2.506906957202773,2.399133985169044,2.256906957202773,2.149133985169044,0.13809656501715206,0.030716072156586255,0.7321492593721944,0,,0.0,none,P491,1
E0049349,N0049596,N0049597,main,30.00000000011305,auto_block,provisional,s5c_flows,0.7416,1.0,0.003757,3.6221,held,0.034847,0.4508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.49939506756533,501.3493950675648,2.399133985169044,4.100983350403965,2.149133985169044,3.8509833504039648,0.12325039727505752,0.0331847429459213,4.05678205552584,0,,0.0,none,P491,1
E0049350,N0049597,N0049598,main,55.4813638532244,auto_block,provisional,s5c_flows,0.7416,1.0,0.004007,3.6221,held,0.035097,0.4808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.3493950675648,501.0719882482987,4.100983350403965,5.3274868493575696,3.8509833504039648,5.0774868493575696,0.12355631493307902,0.03328891929723446,7.483950925977141,0,,0.0,none,P491,1
E0049351,N0049598,N0049575,main,22.80350850198276,auto_block,provisional,s5c_flows,5.838,2.53,0.004469,3.6221,held,0.249212,0.5363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.0719882482987,500.95797070578874,5.3274868493575696,5.290961178976886,5.0774868493575696,5.040961178976886,0.23824767540775346,0.08015907342209136,1.5952242739938083,0,,0.0,none,P491,1
E0049352,N0049599,N0049581,lateral,46.52956049652737,auto_link,provisional,s5c_flows,2.1596,2.912,0.001095,3.6221,held,0.091629,0.1313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.5282225928418,503.2955747903592,4.233038393486311,3.9415162740939422,3.9830383934863107,3.6915162740939422,0.17134110164501468,0.050939432142338675,4.526016627048379,0,,0.0,none,P491,1
E0049353,N0049600,N0049601,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.4,0.5,cover_min,minimum,tractive,1.0,504.5576835690244,504.0000421071513,1.808802026678734,1.8149908518331017,1.558802026678734,1.5649908518331017,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049354,N0049601,N0049602,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,504.0000421071513,503.9441404077138,1.8149908518331017,2.657086398926822,1.5649908518331017,2.407086398926822,0.012886852228299064,0.0037023478426577994,14.459620924013448,0,,0.0,none,P491,1
E0049355,N0049602,N0049581,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.0,0.0,0.00023,3.6221,held,0.00023,0.0276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.9441404077138,503.8814905872831,2.657086398926822,3.3556004771700145,2.407086398926822,3.1056004771700145,0.016656909882032826,0.00440803599734893,12.537303512357218,0,,0.0,none,P491,1
E0049356,N0049603,N0049588,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,501.1885838571158,501.10796127963283,1.559920781556059,2.397257226226543,1.309920781556059,2.147257226226543,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049357,N0049604,N0049593,lateral,24.73863375370596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,502.57238686377167,502.39921642749573,1.6354988784158309,1.6371605256292696,1.3854988784158309,1.3871605256292696,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049358,N0049605,N0049593,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.20909423828124,502.0627214265982,1.5500000000000114,1.9736555265267839,1.3000000000000114,1.7236555265267839,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049359,N0049606,N0049607,lateral,6.708203932499369,auto_block,provisional,s5c_flows,0.7416,1.0,0.002173,3.6221,held,0.033263,0.2608,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,502.1982522980923,502.15800307449734,1.9636739714389364,2.064561622768281,1.7136739714389364,1.8145616227682808,0.12902723582658315,0.0311910631787998,0.8665100678840933,0,,0.0,none,P491,1
E0049360,N0049607,N0049608,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.7416,1.0,0.002229,3.6221,held,0.033319,0.2675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.15800307449734,502.06182615418896,2.064561622768281,2.1164270196391612,1.8145616227682808,1.8664270196391612,0.12134686587610027,0.03253908641765044,2.641928425976187,0,,0.0,none,P491,1
E0049361,N0049608,N0049609,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.7416,1.0,0.002389,3.6221,held,0.033479,0.2867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.06182615418896,501.9548214813938,2.1164270196391612,2.3346072295436784,1.8664270196391612,2.0846072295436784,0.1215489816102874,0.03260743175242006,2.9344733121182878,0,,0.0,none,P491,1
E0049362,N0049609,N0049610,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.7416,1.0,0.002568,3.6221,held,0.033658,0.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.9548214813938,501.8757645398896,2.3346072295436784,2.3759139269072875,2.0846072295436784,2.1259139269072875,0.12177430896583301,0.032683684957108466,2.164029018808091,0,,0.0,none,P491,1
E0049363,N0049610,N0049593,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.7416,1.0,0.002699,3.6221,held,0.033789,0.3239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,501.8757645398896,501.76152794330164,2.3759139269072875,2.274849009823356,2.1259139269072875,2.024849009823356,0.12193868902728429,0.03273935208684789,3.1227878397806323,0,,0.0,none,P491,1
E0049364,N0049611,N0049599,lateral,21.213203435596427,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,506.66990966796874,506.20321919238563,1.5500000000000114,1.5580417939424933,1.3000000000000114,1.3080417939424933,0.22242436499784327,0.026617757612567045,1.589544340597317,0,,0.0,none,P491,1
E0049365,N0049612,N0049613,lateral,30.00000000011509,auto_link,provisional,s5c_flows,1.0798,1.456,0.000164,3.6221,held,0.045431,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.9804725237438,503.8304725237432,1.9796410016468258,3.3353294782099283,1.7296410016468258,3.0853294782099283,0.1350638533672429,0.037290159809422435,3.7019527248523136,0,,0.0,none,P491,1
E0049366,N0049613,N0049599,lateral,60.44998618027848,auto_link,provisional,s5c_flows,1.0798,1.456,0.000414,3.6221,held,0.045681,0.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.8304725237432,503.5282225928418,3.3353294782099283,4.233038393486311,3.0853294782099283,3.9830383934863107,0.13531859098963828,0.037380543333884436,7.44539063186414,0,,0.0,none,P491,1
E0049367,N0049614,N0049606,lateral,28.231188426986208,auto_block,provisional,s5c_flows,0.7416,1.0,0.00156,3.6221,held,0.03265,0.1872,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,502.843816242356,502.60385114072665,1.621271648268987,1.558075128804603,1.371271648268987,1.308075128804603,0.14423008027398518,0.02858671872982363,3.262286245855363,0,,0.0,none,P491,1
E0049368,N0049615,N0049616,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,502.4247404454687,502.31061332336355,1.5511506678125784,1.9779608953864454,1.3011506678125784,1.7279608953864454,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049369,N0049616,N0049606,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.31061332336355,502.1982522980923,1.9779608953864454,1.9636739714389364,1.7279608953864454,1.7136739714389364,0.01517962250567784,0.004128512508612542,24.673653825315977,0,,0.0,none,P491,1
E0049370,N0049617,N0049612,lateral,19.682479518557024,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,504.07888492133657,503.9804725237438,1.5592071196790585,1.9796410016468258,1.3092071196790585,1.7296410016468258,0.13489621704043256,0.037230723305707175,2.431805224092827,0,,0.0,none,P491,1
E0049371,N0049618,N0049614,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,502.99298058125777,502.843816242356,1.5577396335859817,1.621271648268987,1.3077396335859817,1.371271648268987,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049372,N0049619,N0049620,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,504.147265625,503.9674845080828,1.5500000000000114,1.551924671604695,1.3000000000000114,1.301924671604695,0.0,0.0,0.0,0,,0.0,none,P491,1
E0049373,N0049620,N0049621,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,7.7e-05,3.6221,held,7.7e-05,0.0092,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,503.9674845080828,503.79011483762025,1.551924671604695,1.5571446838641236,1.301924671604695,1.3071446838641236,0.012121071502389332,0.0026260371525668458,22.17146602017074,0,,0.0,none,P491,1
E0049374,N0049621,N0049622,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.000211,3.6221,held,0.000211,0.0253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,503.79011483762025,503.69393791731187,1.5571446838641236,1.635102610031879,1.3071446838641236,1.385102610031879,0.01597708990310777,0.004278926273669076,20.06558993567595,0,,0.0,none,P491,1
E0049375,N0049622,N0049623,lateral,76.57675887630658,auto_block,provisional,s5c_flows,0.0,0.0,0.000371,3.6221,held,0.000371,0.0446,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,503.6939364044686,503.08132233345816,1.6351041228751342,1.5585702446668392,1.3851041228751342,1.3085702446668392,0.024263756392520392,0.004718389828346409,52.60023608704458,0,,0.0,none,P491,1
E0049376,N0049623,N0049624,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.7416,1.0,0.00101,3.6221,held,0.0321,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,503.04104239259567,502.9604198151127,1.5988501855293293,1.6149586028560634,1.3488501855293293,1.3649586028560634,0.11978453609451171,0.03201247188013309,2.2435443981787744,0,,0.0,none,P491,1
E0049377,N0049624,N0049614,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.7416,1.0,0.001144,3.6221,held,0.032234,0.1373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,502.9604198151127,502.8597967561252,1.6149586028560634,1.6052911344997938,1.3649586028560634,1.3552911344997938,0.11995826134061933,0.032070881759526465,2.796057502638999,0,,0.0,none,P491,1
