ID,WHAT,WHY,IF_WRONG,KIND,SOURCE
A-FLOW-1,Infiltration is UNPEAKED and added AFTER the sanitary peak factor.,G201-p72 7.4.3 gives the 720 L/d/km allowance and never states the order of operations. A steady groundwater ingress does not peak with the diurnal sanitary cycle. criteria.INFILT_UNPEAKED carries the same decision.,"Peaking the infiltration too would raise QPK_LS by PF x QINF - about 1.6 x 14.5 = 23 L/s over the whole scheme. Immaterial to sizing; it is recorded because it is a choice, not a fact.",project assumption,G201-p72 7.4.3 is silent
A-FLOW-2,"Below 100 properties the peak factor is HELD at the value Merrimack gives AT 100 properties, not at 1.0 and not extrapolated.","G201-p71 7.4.2 says Merrimack 'is to be used ... for an area having over 100 properties' and prescribes NOTHING below. Merrimack RISES as the catchment shrinks, so extrapolating it past the stated range invents peak factors on the very pipes where it was never validated; holding it at 1.0 would size every lateral at average flow, which is worse. The plateau is the only reading that is both continuous and conservative.",Every reach below 100 properties changes by the ratio of the two factors. The sensitivity is published in `pf_bands`.,project decision,"G201-p71 7.4.2 (threshold), plateau is OURS"
A-FLOW-3,"A plot's load enters the network at the UPSTREAM node of the arc nearest it, so that arc carries its own local load over its whole length.",A house connection joins somewhere along the reach; charging it at the downstream node would leave the reach carrying none of the load in front of it. Upstream is the conservative end and the one a chamber schedule can reproduce.,Head reaches are sized on up to their own local load too much. On a DN200 lateral this is within one size step.,project assumption,practice; no guideline states a loading point
A-FLOW-4,"Each plot is allocated to the NEAREST arc, exactly once, with NO distance cap.","s1_roads set this doctrine for Q_NEAR_M3D and the reason is W10: an assignment radius silently dropped 1,233 m3/d out of every published share. With no cap the allocation sums to the project total by construction, and the distance curve is published instead of assumed.","Nothing is lost, but a plot far from any corridor is attached to a corridor it would not really connect to. `allocation` publishes the distance distribution so that judgement is the reader's.",project doctrine,s1_roads; W10 defect
A-FLOW-5,An arc that is not in the drainage tree (ROLE head / island / ring) is a SOURCE BRANCH: it carries only its own local load and delivers it at its downstream node.,"Philosophy sec 4: at a junction exactly one pipe leaves. The tree arc is that pipe. A leftover corridor still needs a sewer, and that sewer starts at its own head chamber and joins the collector at the bottom - it does not take flow off the node it happens to touch.","If a chain of head arcs is really one street draining end to end, the lower segment is under-loaded by the upper segment's own load. 743 head arcs start where another head arc ends; the count and the load at risk are published in `roles`.",project decision,philosophy sec 4
A-FLOW-6,SATURATION horizon only. There are no start-year flows.,W10_plot_loads carries one figure per plot - the saturated ADWF - and no phasing. Philosophy sec 6 requires self-cleansing checked at start-year flows; that check CANNOT RUN from this data.,"A pipe that scours at saturation may silt in 2030. The check is a GAP, not a pass.",GAP,data; G201-p73 phasing not modelled
A-FLOW-7,"The 10 % STP design margin is carried at the WORKS total only, never on a pipe.",G201-p73 7.4.5: 'A 10% margin should be applied when designing new STPs'. It is a treatment-works allowance and applying it to a sewer would double-count against the peak factor.,Nothing in the network changes; the works figure would.,reading,G201-p73 7.4.5
