stretch,sub,run,from_mh,to_mh,pipes,length_m,sewer_id_mm,depth_start_m,depth_max_m,depth_end_m,branch_drops_over_2m,max_branch_drop_m,branch_drops_06_2m,ground_start,ground_end,ground_fall_m,ground_slope_pc,max_rise_m,share_falling_ge_05pc,ground_class,parallel_max_depth_m,parallel_final_drop_m,parallel_drops_still_over_2m,parallel_branch_below_it
173,O21,O21-P1,O21-M100,O21,100,9385.0,221-706,6.96,15.1,7.15,32,11.61,1,351.18,323.18,27.99,0.298,1.61,0.32,rises: reroute,20.94,-12.59,19,4
371,O2,O2-P39,O2-M93,O2-M38,55,2805.2,176-313,3.65,10.68,6.98,31,9.04,0,363.42,353.46,9.96,0.355,3.05,0.51,rises: reroute,9.05,0.27,28,0
156,O3,O3-P1,O3-M50,O3,50,3870.4,176-882,3.72,11.23,6.27,20,9.07,4,376.36,364.0,12.36,0.319,0.85,0.33,rises: reroute,9.61,-2.68,13,1
198,O1,O1-P147,O1-M211,O1-M146,65,4818.0,176-397,3.64,10.56,6.69,20,5.82,4,343.0,329.65,13.35,0.277,3.45,0.41,rises: reroute,14.05,-3.25,16,1
274,O3,O3-P72,O3-M163,O3-M98,65,4791.2,247-626,3.84,9.58,4.1,20,6.85,2,393.75,375.29,18.46,0.385,3.3,0.43,rises: reroute,8.89,-3.67,16,0
373,O4,O4-P1,O4-M1348,O4-M13,106,8034.8,706-882,3.53,12.31,3.73,20,8.58,10,427.0,405.36,21.65,0.269,1.69,0.3,rises: reroute,21.07,-16.73,20,0
335,O1,O1-P357,O1-M399,O1-M356,43,3348.1,176-247,4.4,8.05,7.63,19,6.1,3,341.83,330.0,11.82,0.353,0.73,0.35,rises: reroute,6.42,2.57,12,1
468,O9,O9-P7,O9-M143,O9-M18,125,11181.8,176-794,3.65,11.9,3.62,19,7.8,2,394.25,358.5,35.75,0.32,1.29,0.23,rises: reroute,22.73,-19.15,10,3
17,O9,O9-P2793,O9-M3038,O9-M77,50,4206.4,176-247,3.84,10.24,10.24,17,7.77,2,386.78,374.27,12.51,0.297,1.0,0.21,rises: reroute,10.13,0.45,11,1
488,O1,O1-P1907,O1-M2093,O1-M58,59,4231.3,176-278,3.7,10.35,6.48,17,7.76,4,352.08,335.99,16.08,0.38,2.18,0.41,rises: reroute,7.95,0.75,14,0
70,O9,O9-P2016,O9-M2304,O9-M47,54,4302.8,176-313,3.56,14.13,9.31,16,7.56,3,381.75,367.6,14.15,0.329,6.13,0.3,rises: reroute,11.87,1.43,8,3
195,O4,O4-P574,O4-M629,O4-M42,56,3872.6,176-221,3.51,9.13,8.82,15,7.37,1,429.77,417.21,12.56,0.324,1.13,0.34,rises: reroute,8.3,1.8,9,0
41,O1,O1-P126,O1-M464,O1-M1,54,4874.9,176-971,5.23,11.02,5.06,13,8.68,2,335.25,324.11,11.14,0.229,3.91,0.38,rises: reroute,18.63,-6.0,10,0
123,O2,O2-P1,O2-M670,O2,32,2323.8,1235-1412,3.83,9.09,6.99,13,6.27,3,357.12,349.55,7.57,0.326,1.09,0.38,rises: reroute,6.76,0.07,5,0
182,O2,O2-P17,O2-M1209,O2-M1174,35,2573.7,176-313,5.8,10.68,3.54,13,6.77,2,365.83,353.81,12.02,0.467,2.17,0.5,rises: reroute,6.32,0.98,2,0
222,O2,O2-P734,O2-M759,O2-M612,26,769.8,176-176,3.98,9.98,6.27,13,8.3,2,362.59,357.88,4.72,0.613,3.41,0.36,rises: reroute,7.45,4.65,6,1
549,O3,O3-P1401,O3-M1502,O3-M1428,74,6784.6,176-313,3.5,5.89,3.6,12,3.4,6,400.43,374.86,25.58,0.377,0.22,0.3,falls < 0.5 %,10.0,-6.54,11,0
591,O4,O4-P792,O4-M911,O4-M65,46,3481.1,176-176,3.92,9.32,9.32,12,7.38,1,435.66,421.9,13.76,0.395,0.63,0.39,rises: reroute,5.55,5.61,5,2
680,O3,O3-P838,O3-M1013,O3-M123,51,4442.5,176-221,3.83,10.46,9.17,11,7.18,2,401.54,384.51,17.03,0.383,2.11,0.44,rises: reroute,7.88,2.9,8,1
43,O3,O3-P242,O3-M355,O3-M309,46,4159.3,176-278,3.85,9.69,3.6,10,6.26,1,423.36,406.05,17.31,0.416,2.75,0.55,rises: reroute,7.3,-2.2,1,1
138,O2,O2-P923,O2-M1000,O2-M28,42,2365.3,176-176,3.73,11.58,6.12,10,5.67,0,366.0,352.16,13.84,0.585,1.17,0.34,rises: reroute,5.17,4.14,0,4
204,O24,O24-P1,O24-M35,O24,35,2844.2,221-494,3.68,8.5,3.88,10,5.97,2,336.39,327.17,9.21,0.324,0.63,0.16,rises: reroute,6.51,-2.41,3,3
273,O3,O3-P72,O3-M198,O3-M165,33,2479.0,176-247,3.79,5.32,4.46,10,2.94,5,405.0,394.02,10.98,0.443,0.14,0.42,falls < 0.5 %,3.88,0.45,3,2
280,O3,O3-P2901,O3-M2928,O3-M2814,28,2360.0,176-176,5.49,7.5,7.5,10,5.76,2,379.84,370.22,9.63,0.408,1.58,0.55,rises: reroute,5.09,3.6,4,5
542,O1,O1-P1040,O1-M1066,O1-M1039,27,1922.6,176-221,3.92,5.83,5.72,10,3.29,3,348.87,342.48,6.39,0.333,0.64,0.37,rises: reroute,4.72,2.21,1,0
575,O3,O3-P2861,O3-M2882,O3-M2860,22,1512.4,176-221,3.8,7.99,7.17,10,6.41,1,394.63,390.0,4.63,0.306,0.31,0.31,falls < 0.5 %,4.43,3.75,4,1
739,O9,O9-P1,O9-M722,O9,41,3543.5,794-1235,4.59,8.71,8.37,10,7.24,8,362.26,352.69,9.57,0.27,0.4,0.19,falls < 0.5 %,9.7,-0.9,6,1
133,O1,O1-P24,O1-M82,O1-M23,59,5067.4,1235-1235,7.72,11.89,11.29,9,4.93,7,340.79,327.22,13.57,0.268,0.99,0.26,rises: reroute,13.76,-1.45,9,0
231,O21,O21-P850,O21-M877,O21-M56,28,2027.1,176-221,5.04,8.03,8.03,9,5.74,1,344.77,338.0,6.77,0.334,0.29,0.24,falls < 0.5 %,6.13,2.51,3,1
457,O14,O14-P1,O14-M40,O14,40,3365.7,176-176,4.1,12.28,12.28,9,7.09,0,377.87,368.17,9.7,0.288,0.67,0.2,rises: reroute,8.79,3.94,2,3
638,O20,O20-P1,O20-M20,O20,20,1679.5,176-176,4.54,13.62,9.77,9,12.14,0,328.42,325.3,3.12,0.186,2.71,0.19,rises: reroute,10.44,3.21,8,0
755,O9,O9-P723,O9-M803,O9-M735,68,6089.0,247-494,4.19,10.83,3.56,9,6.66,3,384.45,364.12,20.33,0.334,1.16,0.18,rises: reroute,11.61,-8.2,6,2
177,O3,O3-P2618,O3-M2633,O3-M40,16,1181.4,176-221,4.41,5.1,5.1,8,2.96,2,378.95,374.27,4.68,0.396,0.26,0.38,falls < 0.5 %,3.74,1.8,0,2
295,O2,O2-P1779,O2-M1789,O2-M63,11,602.3,176-176,4.13,10.07,9.86,8,7.51,0,359.59,360.7,-1.11,-0.185,3.99,0.24,rises: reroute,7.4,2.76,5,0
314,O9,O9-P168,O9-M224,O9-M167,57,5479.7,176-397,3.52,11.1,4.53,8,5.73,3,373.0,353.57,19.43,0.355,1.01,0.3,rises: reroute,12.07,-5.53,3,0
516,O4,O4-P104,O4-M138,O4-M116,22,1614.8,176-221,3.55,5.77,3.57,8,4.01,1,439.85,432.66,7.19,0.445,1.0,0.57,rises: reroute,4.68,0.65,1,0
701,O9,O9-P3176,O9-M3199,O9-M101,24,1842.2,176-176,5.11,10.33,10.33,8,8.77,1,383.99,380.3,3.69,0.2,1.14,0.21,rises: reroute,7.02,4.05,3,3
781,O2,O2-P607,O2-M633,O2-M606,27,2037.7,176-247,3.79,6.15,5.37,8,4.26,2,363.64,355.75,7.9,0.388,0.39,0.38,falls < 0.5 %,3.91,2.82,1,0
97,O15,O15-P1,O15-M141,O15,26,2061.5,176-313,3.78,12.84,8.95,7,8.54,1,345.39,341.63,3.76,0.182,5.18,0.47,rises: reroute,10.39,0.88,6,0
345,O12,O12-P115,O12-M145,O12-M1,31,2947.8,176-176,4.09,8.53,8.53,7,6.04,1,410.23,399.64,10.59,0.359,1.38,0.38,rises: reroute,5.66,4.0,2,0
363,O9,O9-P2332,O9-M2372,O9-M60,41,3352.7,176-313,3.63,11.75,10.77,7,9.92,0,383.68,369.38,14.3,0.426,0.25,0.42,falls < 0.5 %,4.11,6.78,0,3
367,O1,O1-P1372,O1-M1385,O1-M1026,14,1067.2,176-221,3.67,9.56,8.89,7,6.12,1,342.2,341.55,0.65,0.06,2.0,0.37,rises: reroute,7.25,3.24,4,0
431,O6,O6-P1,O6-M57,O6-M9,48,4024.1,494-494,7.34,8.25,3.74,7,5.25,5,457.75,441.93,15.82,0.393,0.8,0.39,rises: reroute,6.25,-2.53,1,1
460,O8,O8-P1,O8-M54,O8,54,4268.9,176-247,4.1,10.19,9.87,7,5.88,1,444.67,425.23,19.44,0.455,0.77,0.48,rises: reroute,6.07,5.84,1,3
463,O9,O9-P2395,O9-M2480,O9-M2335,28,2376.6,176-221,3.76,8.24,6.91,7,6.49,2,377.66,370.69,6.97,0.293,1.02,0.37,rises: reroute,6.43,4.47,4,1
520,O2,O2-P184,O2-M216,O2-M204,12,852.2,247-278,3.63,6.3,4.63,7,3.79,1,360.0,356.32,3.68,0.432,1.42,0.54,rises: reroute,4.55,0.54,2,0
544,O3,O3-P2362,O3-M2454,O3-M32,39,3438.5,176-221,4.1,10.64,10.64,7,6.13,0,384.5,372.8,11.7,0.34,1.36,0.3,rises: reroute,7.0,4.24,2,2
560,O3,O3-P2090,O3-M2100,O3-M2022,11,775.1,176-176,4.32,7.64,5.3,7,4.59,0,382.9,376.09,6.8,0.878,0.0,0.84,falls >= 0.5 %,1.84,3.48,0,5
650,O5,O5-P9,O5-M39,O5-M8,31,3050.7,176-221,4.01,7.92,7.92,7,3.88,2,438.98,429.18,9.8,0.321,0.81,0.19,rises: reroute,7.2,1.2,0,4
698,O3,O3-P1017,O3-M1049,O3-M126,33,2223.1,176-176,3.81,7.72,6.12,7,4.0,1,395.61,386.1,9.51,0.428,1.95,0.5,rises: reroute,5.16,2.72,0,2
12,O24,O24-P171,O24-M202,O24-M29,32,2648.1,176-221,3.57,9.04,8.69,6,7.56,0,343.0,336.07,6.93,0.262,2.24,0.43,rises: reroute,8.25,0.7,4,0
262,O1,O1-P1,O1-M1012,O1,40,3255.4,1412-1941,6.35,11.95,10.39,6,8.68,6,331.12,324.0,7.12,0.219,0.49,0.21,falls < 0.5 %,10.65,-0.33,2,1
514,O3,O3-P1992,O3-M2023,O3-M2009,14,970.6,176-221,3.89,4.98,3.71,6,3.5,2,376.17,371.06,5.11,0.526,0.0,0.62,falls >= 0.5 %,1.92,1.91,0,3
577,O1,O1-P2233,O1-M2425,O1-M2232,35,2042.6,176-176,3.52,10.22,7.84,6,8.25,3,350.35,344.5,5.85,0.286,3.01,0.39,rises: reroute,8.09,2.29,2,0
635,O12,O12-P1,O12-M94,O12,94,7894.6,176-313,3.66,9.68,9.66,6,4.05,2,428.81,399.52,29.29,0.371,1.57,0.28,rises: reroute,12.5,-2.01,3,0
809,O3,O3-P1089,O3-M1133,O3-M140,18,1482.3,176-176,3.75,7.63,3.6,6,4.14,1,395.0,387.7,7.3,0.493,2.69,0.53,rises: reroute,5.35,2.21,0,0
165,O21,O21-P891,O21-M904,O21-M852,14,1082.7,176-176,6.3,8.11,5.84,5,5.64,0,344.3,338.37,5.93,0.548,0.23,0.57,falls >= 0.5 %,3.27,6.41,0,4
171,O21,O21-P1,O21-M131,O21-M120,11,866.6,176-176,4.96,13.18,3.94,5,10.1,0,376.07,368.15,7.93,0.915,7.17,0.65,rises: reroute,9.7,1.98,1,1
301,O9,O9-P1431,O9-M1444,O9-M782,14,1092.4,176-176,4.26,8.19,8.19,5,6.41,0,381.05,379.84,1.21,0.111,0.15,0.0,falls < 0.5 %,5.75,3.19,1,0
388,O21,O21-P1102,O21-M1109,O21-M80,8,695.6,221-221,4.61,4.73,4.7,5,3.65,0,346.09,343.52,2.57,0.37,0.18,0.41,falls < 0.5 %,2.43,5.87,0,2
408,O7,O7-P162,O7-M222,O7-M161,61,5243.6,176-176,4.55,8.96,7.85,5,7.49,1,505.69,482.06,23.63,0.451,0.94,0.45,rises: reroute,6.17,3.18,2,0
464,O4,O4-P157,O4-M244,O4-M1,45,4221.5,176-176,3.63,6.32,4.97,5,3.5,3,421.56,402.27,19.29,0.457,0.88,0.48,rises: reroute,4.08,3.26,0,0
465,O1,O1-P702,O1-M710,O1-M162,9,622.6,176-176,3.52,6.0,6.0,5,4.39,1,334.38,334.55,-0.17,-0.027,1.13,0.0,rises: reroute,4.78,3.45,1,0
504,O4,O4-P1027,O4-M1065,O4-M78,39,2981.0,176-221,3.5,11.01,10.6,5,8.03,0,433.08,423.05,10.03,0.336,0.08,0.29,falls < 0.5 %,6.37,4.93,1,2
545,O2,O2-P1048,O2-M1052,O2-M37,5,288.7,176-176,4.07,5.26,3.62,5,3.79,1,354.08,352.03,2.05,0.709,0.66,0.64,rises: reroute,2.68,3.12,0,1
592,O16,O16-P1,O16-M138,O16-M13,37,3451.1,176-397,3.51,10.87,6.79,5,5.61,0,333.13,314.88,18.25,0.529,0.28,0.45,falls >= 0.5 %,5.25,1.75,0,3
686,O9,O9-P3270,O9-M3282,O9-M112,13,1080.9,176-176,3.81,9.24,9.24,5,6.88,1,383.26,384.18,-0.92,-0.085,1.08,0.0,rises: reroute,7.83,2.64,3,0
713,O4,O4-P1269,O4-M1288,O4-M86,20,1479.8,176-176,4.04,10.12,10.12,5,8.64,1,426.44,425.64,0.8,0.054,0.81,0.07,rises: reroute,8.19,3.22,5,0
789,O9,O9-P157,O9-M293,O9-M265,28,1931.1,441-441,6.1,6.28,3.51,5,4.03,1,359.68,352.98,6.7,0.347,0.51,0.29,rises: reroute,6.25,-2.06,2,2
802,O9,O9-P861,O9-M878,O9-M697,18,1564.6,176-176,4.68,8.01,6.96,5,4.37,1,363.76,357.2,6.56,0.419,1.21,0.51,rises: reroute,3.83,5.64,0,1
84,O1,O1-P1148,O1-M1161,O1-M1011,14,1235.0,176-221,3.68,7.6,5.75,4,4.47,1,334.68,331.21,3.48,0.281,2.58,0.39,rises: reroute,5.39,2.63,1,1
90,O3,O3-P989,O3-M992,O3-M869,4,245.6,176-176,4.94,5.48,5.36,4,3.69,0,397.42,396.44,0.98,0.4,0.04,0.6,falls < 0.5 %,2.04,5.77,0,2
124,O1,O1-P1131,O1-M1134,O1-M1006,4,159.2,176-176,3.63,4.05,4.05,4,3.8,1,330.46,330.21,0.25,0.156,0.07,0.0,falls < 0.5 %,2.05,4.12,0,2
183,O2,O2-P17,O2-M1172,O2-M16,23,1676.4,313-556,3.7,8.23,8.23,4,5.35,2,353.69,352.97,0.72,0.043,2.33,0.19,rises: reroute,10.05,-0.96,2,0
276,O9,O9-P2708,O9-M2717,O9-M2359,10,709.2,176-176,3.84,7.42,7.17,4,5.3,0,378.87,378.79,0.08,0.011,1.42,0.22,rises: reroute,5.03,2.41,2,0
347,O4,O4-P839,O4-M857,O4-M801,19,1258.3,176-176,3.87,8.39,8.33,4,6.24,1,427.27,425.27,2.0,0.159,1.19,0.32,rises: reroute,5.9,2.5,4,0
380,O21,O21-P590,O21-M599,O21-M27,10,724.9,176-176,5.32,6.22,5.12,4,4.38,0,339.27,334.65,4.62,0.637,0.0,0.72,falls >= 0.5 %,1.73,7.9,0,4
413,O3,O3-P648,O3-M665,O3-M333,18,1313.8,176-176,3.81,5.5,4.0,4,2.97,0,422.92,416.62,6.3,0.48,0.0,0.44,falls < 0.5 %,3.14,5.39,0,3
418,O3,O3-P2496,O3-M2507,O3-M2459,12,1019.1,176-176,4.23,7.36,7.36,4,5.51,0,379.9,375.21,4.69,0.46,0.0,0.38,falls < 0.5 %,2.16,5.27,0,2
453,O7,O7-P89,O7-M100,O7-M8,12,933.8,176-176,4.06,8.4,8.13,4,6.57,2,477.65,477.58,0.07,0.008,0.86,0.23,rises: reroute,6.09,2.92,2,1
534,O6,O6-P96,O6-M107,O6-M5,12,934.1,176-176,3.54,6.19,6.19,4,3.89,3,442.59,440.67,1.92,0.206,0.42,0.0,falls < 0.5 %,4.25,2.45,0,0
535,O1,O1-P914,O1-M928,O1-M200,15,983.3,176-176,3.61,5.9,5.9,4,2.39,2,346.36,346.45,-0.09,-0.009,2.96,0.36,rises: reroute,6.59,3.69,0,0
579,O9,O9-P2072,O9-M2084,O9-M2016,13,1040.2,176-176,4.61,4.85,4.82,4,4.25,3,372.79,367.93,4.85,0.467,0.19,0.36,falls < 0.5 %,2.83,6.47,0,3
626,O2,O2-P1615,O2-M1622,O2-M54,8,327.1,176-176,3.56,7.01,7.01,4,6.63,1,355.73,358.53,-2.79,-0.854,2.79,0.0,rises: reroute,5.93,2.22,2,0
667,O7,O7-P1,O7-M33,O7,33,2070.1,247-441,3.79,9.01,7.78,4,3.97,0,483.68,475.57,8.11,0.392,1.88,0.5,rises: reroute,5.51,4.14,0,2
676,O3,O3-P2173,O3-M2187,O3-M22,15,1104.5,176-221,3.64,8.94,8.94,4,5.17,2,370.46,370.14,0.32,0.029,1.68,0.09,rises: reroute,7.06,3.03,2,0
688,O3,O3-P783,O3-M803,O3-M112,21,1280.5,176-176,4.01,7.95,7.34,4,5.83,2,386.0,382.32,3.68,0.287,2.05,0.34,rises: reroute,5.36,4.55,1,0
702,O9,O9-P884,O9-M890,O9-M868,7,453.3,176-176,4.16,7.89,7.89,4,4.57,0,359.75,361.29,-1.54,-0.34,1.93,0.0,rises: reroute,5.31,2.7,0,0
774,O11,O11-P6,O11-M33,O11-M5,28,2494.2,176-221,3.6,9.4,8.09,4,6.61,1,396.0,390.6,5.4,0.216,0.46,0.09,falls < 0.5 %,8.58,0.61,2,1
23,O1,O1-P1476,O1-M1485,O1-M1475,10,677.8,176-176,3.84,4.69,4.69,3,5.26,5,345.67,343.91,1.77,0.261,0.83,0.31,rises: reroute,3.45,3.32,0,1
33,O1,O1-P247,O1-M255,O1-M246,9,742.5,176-176,3.61,6.13,5.03,3,4.31,0,335.28,331.16,4.13,0.556,0.0,0.63,falls >= 0.5 %,1.89,3.54,0,2
60,O1,O1-P1181,O1-M1190,O1-M1186,4,314.6,176-176,4.42,4.6,4.02,3,3.12,0,338.25,335.27,2.97,0.944,0.0,0.74,falls >= 0.5 %,1.67,1.55,0,0
68,O3,O3-P1878,O3-M1894,O3-M1497,17,1443.4,176-176,4.44,6.61,5.2,3,3.8,0,405.85,398.55,7.3,0.506,0.34,0.44,falls >= 0.5 %,3.65,3.06,0,0
88,O3,O3-P2327,O3-M2334,O3-M27,8,618.4,176-176,3.49,5.0,5.0,3,4.57,0,372.18,370.74,1.43,0.232,0.26,0.14,falls < 0.5 %,3.16,6.62,0,1
95,O8,O8-P75,O8-M91,O8-M2,17,1329.8,176-176,4.15,10.66,9.95,3,5.5,0,427.85,426.45,1.41,0.106,2.09,0.26,rises: reroute,7.33,3.45,1,0
130,O1,O1-P24,O1-M2461,O1-M2449,12,776.2,1235-1235,4.05,6.28,4.6,3,2.88,2,350.84,348.93,1.91,0.246,1.88,0.54,rises: reroute,6.21,-0.61,2,0
141,O9,O9-P2219,O9-M2224,O9-M2037,6,500.9,176-176,3.52,4.99,4.48,3,2.73,1,374.31,372.37,1.94,0.387,0.54,0.44,rises: reroute,2.95,4.8,0,1
144,O1,O1-P325,O1-M335,O1-M328,7,519.5,176-176,4.34,6.13,4.08,3,3.82,0,337.88,334.33,3.55,0.684,0.87,0.57,rises: reroute,3.27,1.94,0,0
172,O21,O21-P1,O21-M112,O21-M106,6,342.1,176-176,4.79,6.06,5.77,3,4.35,2,362.42,354.22,8.2,2.396,0.58,0.47,rises: reroute,2.75,1.32,0,2
179,O9,O9-P2596,O9-M2605,O9-M2343,10,875.0,176-176,3.63,5.2,4.95,3,5.96,1,375.85,373.1,2.75,0.315,0.06,0.23,falls < 0.5 %,3.12,8.18,0,2
209,O2,O2-P1907,O2-M1915,O2-M75,9,436.4,176-176,4.1,5.26,4.63,3,4.14,1,366.08,363.78,2.3,0.527,0.12,0.5,falls >= 0.5 %,2.64,6.67,0,2
225,O7,O7-P150,O7-M276,O7-M12,51,3882.7,176-221,3.91,8.16,7.92,3,5.89,3,496.84,478.74,18.1,0.466,1.21,0.51,rises: reroute,5.06,3.87,0,1
292,O1,O1-P2565,O1-M2577,O1-M96,13,905.8,176-176,4.38,6.6,4.33,3,2.86,0,349.84,345.13,4.71,0.52,0.68,0.47,rises: reroute,3.68,2.86,0,3
319,O2,O2-P99,O2-M174,O2-M132,5,324.5,176-176,4.95,4.96,4.33,3,3.48,0,366.77,362.96,3.81,1.173,0.0,0.93,falls >= 0.5 %,1.51,1.3,0,1
333,O1,O1-P1084,O1-M1088,O1-M999,5,314.0,176-176,4.04,6.07,6.07,3,3.99,1,327.02,328.0,-0.98,-0.311,0.98,0.11,rises: reroute,4.05,3.81,0,0
354,O1,O1-P2040,O1-M2046,O1-M1934,7,574.8,176-176,3.96,5.64,5.05,3,3.83,1,348.1,345.7,2.4,0.418,0.03,0.42,falls < 0.5 %,2.55,6.95,0,3
423,O2,O2-P267,O2-M272,O2-M205,6,349.4,176-176,3.65,7.52,7.52,3,2.85,0,362.14,358.49,3.65,1.045,2.55,0.39,rises: reroute,5.35,3.13,0,3
430,O6,O6-P1,O6-M72,O6-M62,10,724.9,441-494,4.09,6.49,4.2,3,3.8,0,463.95,459.01,4.94,0.681,0.68,0.67,rises: reroute,3.43,1.42,0,2
484,O19,O19-P1,O19-M64,O19,20,1853.2,176-176,3.51,7.82,7.82,3,5.16,1,323.0,316.67,6.33,0.342,0.1,0.34,falls < 0.5 %,4.85,2.98,1,0
536,O3,O3-P437,O3-M439,O3-M426,3,151.8,176-176,4.31,6.76,6.19,3,4.11,0,386.9,387.79,-0.89,-0.585,2.1,0.55,rises: reroute,3.94,2.83,0,1
568,O2,O2-P1495,O2-M1501,O2-M1200,7,571.3,176-176,3.91,4.51,4.37,3,5.39,0,368.43,365.65,2.78,0.487,0.06,0.44,falls < 0.5 %,2.06,7.85,0,2
570,O9,O9-P3519,O9-M3531,O9-M129,13,980.4,176-176,3.84,8.93,8.93,3,6.46,1,388.87,390.42,-1.55,-0.158,1.74,0.0,rises: reroute,7.95,2.51,3,0
600,O2,O2-P962,O2-M969,O2-M961,8,366.9,176-176,3.91,7.45,7.45,3,3.9,1,363.31,365.76,-2.45,-0.667,2.45,0.09,rises: reroute,5.78,2.45,0,0
608,O15,O15-P29,O15-M41,O15-M3,13,1046.4,176-176,3.52,8.69,3.65,3,5.1,1,347.17,341.84,5.33,0.509,3.98,0.57,rises: reroute,6.65,7.13,0,1
611,O11,O11-P256,O11-M277,O11,22,1861.9,176-176,3.69,9.13,8.74,3,7.41,1,393.0,389.29,3.71,0.199,1.0,0.29,rises: reroute,7.1,2.38,1,0
618,O1,O1-P879,O1-M884,O1-M197,6,466.9,176-176,3.65,4.85,4.85,3,3.37,1,342.14,342.7,-0.56,-0.121,2.2,0.34,rises: reroute,4.56,2.66,0,2
625,O2,O2-P1615,O2-M1631,O2-M1627,4,130.5,176-176,3.91,4.0,3.56,3,2.52,1,358.24,356.84,1.39,1.068,0.0,0.82,falls >= 0.5 %,1.59,1.68,0,1
682,O1,O1-P733,O1-M758,O1-M165,26,2162.2,176-176,3.54,9.69,7.78,3,4.0,0,341.61,334.95,6.66,0.308,1.39,0.35,rises: reroute,7.54,2.39,0,0
693,O12,O12-P182,O12-M263,O12-M2,82,7597.8,176-221,3.78,11.02,10.07,3,7.25,1,428.9,399.75,29.15,0.384,0.28,0.25,falls < 0.5 %,11.38,-0.8,3,0
718,O4,O4-P1110,O4-M1118,O4-M1038,9,664.6,176-176,3.72,4.99,4.46,3,4.96,1,427.15,425.0,2.15,0.324,0.11,0.42,falls < 0.5 %,2.73,7.25,0,2
799,O21,O21-P1213,O21-M1231,O21-M84,10,748.2,176-176,3.61,7.68,7.68,3,3.63,1,344.16,344.61,-0.46,-0.061,0.7,0.0,rises: reroute,5.7,2.23,0,0
820,O17,O17-P2,O17-M14,O17-M1,13,1306.7,176-176,4.59,7.94,7.94,3,5.37,2,315.93,312.62,3.31,0.254,0.31,0.07,falls < 0.5 %,4.73,3.27,1,0
823,O2,O2-P824,O2-M829,O2-M621,6,273.2,176-176,4.63,6.01,5.64,3,3.77,1,365.42,360.77,4.65,1.703,0.58,0.43,rises: reroute,2.86,3.74,0,1
37,O2,O2-P1528,O2-M1532,O2-M1531,1,77.1,176-176,3.48,3.48,3.48,2,2.01,1,367.11,365.83,1.29,1.668,0.0,1.0,falls >= 0.5 %,1.5,1.09,0,0
46,O3,O3-P242,O3-M260,O3-M249,11,893.1,313-397,5.25,5.52,3.71,2,3.35,1,386.57,381.64,4.93,0.552,0.44,0.44,falls >= 0.5 %,3.43,1.12,0,1
47,O3,O3-P242,O3-M248,O3-M244,4,176.8,397-397,4.18,4.22,3.7,2,2.64,1,382.92,381.75,1.17,0.664,0.0,0.52,falls >= 0.5 %,1.67,1.87,0,2
53,O9,O9-P1961,O9-M1968,O9-M1964,4,352.1,176-176,3.62,4.52,3.88,2,3.05,1,369.65,367.67,1.98,0.562,0.06,0.49,falls >= 0.5 %,2.39,1.94,0,0
58,O1,O1-P1108,O1-M1113,O1-M1001,6,456.0,176-176,3.66,5.51,5.51,2,3.77,1,328.11,328.25,-0.14,-0.031,0.35,0.0,rises: reroute,3.92,3.44,0,0
59,O4,O4-P1093,O4-M1103,O4-M1035,11,951.3,176-176,4.18,5.44,5.44,2,4.97,0,428.26,425.0,3.26,0.342,0.68,0.32,rises: reroute,3.69,7.06,0,1
65,O20,O20-P58,O20-M58,O20-M11,1,120.4,176-176,4.26,4.26,4.26,2,7.77,1,332.47,329.07,3.4,2.824,0.0,1.0,falls >= 0.5 %,1.5,7.75,0,0
86,O12,O12-P161,O12-M174,O12-M1,2,133.5,176-176,3.76,5.27,5.27,2,4.05,1,399.8,399.64,0.16,0.119,0.0,0.0,falls < 0.5 %,2.01,7.65,0,2
93,O3,O3-P1094,O3-M1097,O3-M1093,4,270.5,176-176,3.8,5.08,5.08,2,3.23,1,392.5,391.64,0.87,0.32,0.62,0.65,rises: reroute,2.76,3.81,0,0
105,O1,O1-P1988,O1-M1989,O1-M1929,2,134.0,176-176,3.74,3.84,3.84,2,5.41,0,344.99,343.16,1.82,1.36,0.0,0.67,falls >= 0.5 %,1.6,6.51,0,2
116,O10,O10-P2,O10-M15,O10-M1,14,1114.1,221-247,3.84,6.07,5.05,2,2.93,0,385.46,382.15,3.3,0.297,0.4,0.15,falls < 0.5 %,4.71,1.68,0,0
154,O12,O12-P318,O12-M340,O12-M222,23,1946.4,176-176,3.66,7.92,7.92,2,3.94,1,419.5,414.77,4.73,0.243,2.05,0.43,rises: reroute,6.5,2.98,0,0
207,O1,O1-P2105,O1-M2129,O1-M2127,2,177.8,176-176,4.09,4.53,4.53,2,2.75,0,344.88,343.23,1.65,0.926,0.04,0.56,falls >= 0.5 %,1.93,1.85,0,0
212,O3,O3-P2803,O3-M3161,O3-M3157,4,229.6,882-882,4.61,5.82,3.56,2,4.34,1,397.65,396.3,1.35,0.588,1.17,0.44,rises: reroute,2.93,1.83,0,0
227,O9,O9-P934,O9-M937,O9-M702,4,324.4,176-176,3.74,5.35,5.35,2,2.27,1,358.59,358.09,0.5,0.155,0.8,0.46,rises: reroute,3.17,2.89,0,0
246,O9,O9-P2837,O9-M2841,O9-M2836,5,397.6,176-176,3.62,4.76,4.65,2,2.77,0,385.66,384.69,0.97,0.245,0.38,0.41,falls < 0.5 %,2.62,2.16,0,0
252,O4,O4-P818,O4-M930,O4-M817,10,720.1,176-176,3.7,4.47,4.47,2,2.78,1,433.42,430.65,2.77,0.385,0.07,0.14,falls < 0.5 %,2.33,5.05,0,2
267,O11,O11-P119,O11-M129,O11-M16,11,961.5,176-176,4.9,4.9,4.29,2,3.36,0,398.31,392.82,5.49,0.571,0.0,0.67,falls >= 0.5 %,1.75,6.15,0,2
283,O9,O9-P2570,O9-M2574,O9-M2337,5,451.9,176-176,3.77,4.13,3.99,2,7.51,0,374.15,371.6,2.54,0.563,0.0,0.78,falls >= 0.5 %,1.7,9.76,0,2
287,O6,O6-P296,O6-M308,O6-M54,13,959.8,176-176,3.66,7.67,7.64,2,5.37,2,459.22,457.42,1.8,0.187,1.78,0.44,rises: reroute,5.43,2.87,2,0
302,O23,O23-P2,O23-M34,O23-M1,33,3214.3,176-176,3.59,11.61,11.61,2,8.83,0,322.48,314.27,8.21,0.255,1.66,0.38,rises: reroute,9.36,2.42,1,0
307,O4,O4-P694,O4-M702,O4-M602,9,577.2,176-176,4.56,5.23,5.23,2,2.4,3,428.01,426.0,2.01,0.348,0.0,0.27,falls < 0.5 %,2.43,5.39,0,2
327,O3,O3-P2406,O3-M2406,O3-M2371,1,110.6,176-176,3.73,3.73,3.73,2,3.74,0,374.43,373.95,0.48,0.431,0.0,0.0,falls < 0.5 %,1.58,5.98,0,1
343,O9,O9-P3339,O9-M3343,O9-M114,5,402.6,176-176,3.93,5.37,5.37,2,3.51,0,385.1,384.73,0.37,0.092,0.29,0.0,falls < 0.5 %,3.14,5.98,0,1
349,O9,O9-P2937,O9-M2937,O9-M2809,1,48.4,176-176,3.58,3.58,3.58,2,4.21,0,377.62,378.24,-0.62,-1.277,0.62,0.0,rises: reroute,2.36,6.3,0,2
357,O21,O21-P262,O21-M262,O21-M13,1,33.1,176-176,3.65,3.65,3.65,2,9.33,0,328.41,328.26,0.14,0.428,0.0,0.0,falls < 0.5 %,1.52,9.92,0,2
362,O9,O9-P2332,O9-M2385,O9-M2375,10,785.8,176-176,3.53,7.2,3.73,2,4.14,0,389.11,384.99,4.12,0.525,1.97,0.43,rises: reroute,5.13,1.92,1,0
369,O9,O9-P398,O9-M417,O9-M183,20,1549.4,176-221,3.51,4.58,4.41,2,2.53,4,366.39,361.58,4.81,0.31,0.66,0.22,rises: reroute,4.44,3.44,0,1
393,O9,O9-P2943,O9-M2947,O9-M2813,5,357.5,176-176,3.81,4.21,4.21,2,2.94,3,379.29,377.97,1.33,0.371,0.0,0.23,falls < 0.5 %,2.19,5.06,0,1
414,O2,O2-P286,O2-M290,O2-M210,5,431.0,176-176,3.99,6.79,4.61,2,4.32,0,365.1,361.42,3.68,0.853,1.89,0.59,rises: reroute,4.28,4.8,0,1
441,O3,O3-P1804,O3-M1807,O3-M1476,4,374.9,176-176,3.64,4.35,4.28,2,3.33,1,392.46,391.23,1.23,0.328,0.15,0.27,falls < 0.5 %,2.19,2.82,0,0
450,O21,O21-P1137,O21-M1138,O21-M1109,2,192.3,176-176,3.57,4.23,4.23,2,2.72,0,346.07,346.09,-0.02,-0.012,0.27,0.0,rises: reroute,2.48,2.13,0,0
454,O2,O2-P634,O2-M642,O2-M641,1,29.6,176-176,3.75,3.75,3.75,2,2.28,0,367.31,366.77,0.54,1.824,0.0,1.0,falls >= 0.5 %,1.5,1.87,0,0
474,O3,O3-P2252,O3-M2267,O3-M2263,4,369.0,176-176,3.61,4.01,3.71,2,2.54,0,375.19,373.12,2.06,0.559,0.0,0.76,falls >= 0.5 %,1.89,1.93,0,1
475,O3,O3-P2252,O3-M2258,O3-M25,7,512.2,176-221,4.08,4.96,4.96,2,4.46,0,371.69,370.15,1.54,0.301,0.0,0.14,falls < 0.5 %,2.62,6.85,0,1
477,O3,O3-P2457,O3-M2479,O3-M2463,16,1498.1,176-221,3.51,5.68,3.6,2,4.21,3,384.67,377.26,7.41,0.495,0.41,0.76,falls < 0.5 %,3.63,1.72,1,0
480,O3,O3-P739,O3-M744,O3-M344,6,539.7,176-176,3.57,4.5,3.82,2,4.2,0,422.22,419.36,2.85,0.529,0.28,0.44,falls >= 0.5 %,2.39,4.18,0,1
486,O2,O2-P1967,O2-M1972,O2-M84,2,38.4,176-176,3.7,3.83,3.83,2,7.58,0,366.54,366.47,0.06,0.166,0.06,0.0,falls < 0.5 %,1.63,7.47,0,1
489,O18,O18-P1,O18-M9,O18,9,729.5,176-176,3.65,5.33,5.33,2,2.3,3,316.37,314.37,2.0,0.274,0.0,0.0,falls < 0.5 %,3.15,2.22,0,1
490,O9,O9-P833,O9-M838,O9-M693,6,425.8,176-176,4.76,4.76,4.54,2,3.35,1,358.79,356.33,2.46,0.578,0.0,0.78,falls >= 0.5 %,1.52,6.32,0,2
502,O3,O3-P558,O3-M582,O3-M329,25,2070.9,176-176,3.61,5.46,5.46,2,4.39,0,427.22,418.34,8.87,0.428,0.02,0.27,falls < 0.5 %,3.14,6.71,0,1
507,O4,O4-P363,O4-M376,O4-M24,14,1329.8,176-221,3.71,7.16,7.16,2,2.91,3,415.88,411.42,4.46,0.335,0.07,0.18,falls < 0.5 %,3.8,3.9,0,2
515,O3,O3-P1992,O3-M2008,O3-M6,17,1608.7,221-247,3.83,6.14,6.14,2,2.52,1,370.78,367.0,3.78,0.235,0.61,0.24,rises: reroute,5.76,2.39,0,1
522,O9,O9-P1018,O9-M1027,O9-M716,10,920.3,176-176,3.72,4.16,3.63,2,2.69,0,365.9,360.75,5.15,0.56,0.0,0.69,falls >= 0.5 %,1.98,4.04,0,1
528,O2,O2-P1211,O2-M1582,O2-M1216,4,266.4,176-176,3.82,6.88,5.57,2,5.4,0,374.87,370.76,4.11,1.543,2.31,0.45,rises: reroute,4.55,0.16,1,0
547,O9,O9-P2649,O9-M2667,O9-M2355,19,1630.2,176-176,6.82,11.39,11.07,2,6.73,0,381.01,377.14,3.87,0.237,0.89,0.34,rises: reroute,5.94,5.53,0,1
553,O2,O2-P993,O2-M993,O2-M938,1,100.0,176-176,5.35,5.35,5.35,2,5.67,0,363.22,358.84,4.38,4.381,0.0,1.0,falls >= 0.5 %,1.5,5.65,0,0
555,O6,O6-P163,O6-M177,O6-M33,15,1244.5,176-176,3.62,6.65,6.65,2,4.6,2,454.46,450.78,3.68,0.296,0.01,0.19,falls < 0.5 %,4.06,3.31,0,1
588,O3,O3-P940,O3-M945,O3-M857,6,411.2,176-176,4.65,5.58,5.58,2,3.15,1,391.63,391.0,0.63,0.154,0.3,0.24,falls < 0.5 %,3.36,4.08,0,0
590,O2,O2-P821,O2-M821,O2-M619,1,69.6,176-176,3.72,3.72,3.72,2,3.75,0,362.6,360.0,2.6,3.734,0.0,1.0,falls >= 0.5 %,1.5,3.73,0,0
658,O9,O9-P3262,O9-M3265,O9-M106,4,281.4,176-176,3.96,4.91,4.84,2,4.09,0,381.97,381.69,0.29,0.102,0.37,0.23,falls < 0.5 %,2.62,6.58,0,1
664,O14,O14-P117,O14-M125,O14-M37,9,782.8,176-176,4.05,5.2,4.86,2,2.25,0,382.89,378.54,4.35,0.555,0.0,0.55,falls >= 0.5 %,2.66,4.35,0,2
673,O9,O9-P2919,O9-M2924,O9-M2809,6,504.2,176-176,3.93,8.15,7.33,2,4.21,1,379.65,378.24,1.41,0.279,3.01,0.28,rises: reroute,5.68,6.05,0,2
684,O1,O1-P404,O1-M410,O1-M353,7,629.8,176-176,4.9,4.9,4.0,2,4.6,0,333.62,329.33,4.3,0.682,0.27,0.87,falls >= 0.5 %,2.17,7.01,0,2
695,O10,O10-P1,O10-M78,O10,22,1865.3,556-626,6.37,6.5,5.45,2,4.3,1,385.43,382.71,2.71,0.145,1.21,0.17,rises: reroute,8.11,-2.06,0,1
719,O6,O6-P378,O6-M385,O6-M71,8,641.9,176-176,3.63,6.11,5.7,2,3.27,1,464.43,463.76,0.67,0.105,0.65,0.22,rises: reroute,4.04,2.46,0,0
721,O1,O1-P1333,O1-M1340,O1-M1300,8,441.9,176-176,3.61,5.06,4.71,2,3.35,1,333.66,332.76,0.91,0.205,0.49,0.24,falls < 0.5 %,2.92,2.16,0,0
731,O21,O21-P141,O21-M152,O21-M1,12,1049.0,176-176,3.96,6.53,6.53,2,3.62,0,324.97,322.28,2.69,0.257,0.5,0.22,falls < 0.5 %,4.05,3.1,0,0
735,O9,O9-P1548,O9-M1556,O9-M798,9,642.3,176-176,4.2,6.88,6.88,2,3.42,1,383.29,382.57,0.73,0.113,0.05,0.0,falls < 0.5 %,3.99,3.26,0,1
743,O1,O1-P2219,O1-M2232,O1-M79,14,1535.2,247-494,8.16,8.28,7.44,2,5.15,1,344.5,339.59,4.92,0.32,2.31,0.27,rises: reroute,5.59,2.18,1,1
746,O16,O16-P61,O16-M68,O16-M16,8,731.6,221-247,4.0,5.68,4.83,2,3.39,1,321.43,320.6,0.83,0.113,0.69,0.27,rises: reroute,4.33,3.64,0,1
749,O4,O4-P718,O4-M720,O4-M702,3,129.8,176-176,4.27,4.32,4.32,2,2.84,0,428.38,428.01,0.38,0.289,0.0,0.0,falls < 0.5 %,1.77,2.78,0,0
767,O24,O24-P99,O24-M101,O24-M18,3,227.2,176-176,3.65,4.37,4.37,2,2.73,0,332.86,332.84,0.02,0.009,0.17,0.0,falls < 0.5 %,2.61,4.66,0,1
769,O8,O8-P101,O8-M103,O8-M83,3,275.8,176-176,3.53,4.1,4.1,2,5.5,2,430.37,429.95,0.42,0.153,0.0,0.0,falls < 0.5 %,2.46,7.56,0,1
772,O16,O16-P50,O16-M57,O16-M49,8,796.1,176-176,3.75,8.64,8.64,2,5.19,0,331.95,333.0,-1.05,-0.132,3.05,0.0,rises: reroute,6.53,2.33,1,1
773,O1,O1-P1693,O1-M1713,O1-M25,21,1984.1,176-176,3.54,14.65,11.47,2,9.15,2,330.68,327.85,2.83,0.143,4.38,0.29,rises: reroute,12.45,3.3,1,0
786,O3,O3-P1833,O3-M1835,O3-M1832,3,205.2,176-176,3.8,4.35,4.35,2,2.87,0,397.45,396.29,1.17,0.568,0.0,0.42,falls >= 0.5 %,2.03,2.18,0,0
792,O24,O24-P268,O24-M282,O24-M34,15,1185.3,176-176,3.74,5.57,5.42,2,3.35,1,341.98,336.19,5.78,0.488,0.0,0.38,falls < 0.5 %,2.03,3.65,0,2
806,O21,O21-P400,O21-M403,O21-M23,4,399.7,313-313,4.21,4.29,4.29,2,7.06,0,333.91,333.18,0.73,0.182,0.0,0.0,falls < 0.5 %,2.77,5.77,0,1
808,O3,O3-P1089,O3-M1137,O3-M1134,3,161.7,176-176,3.48,3.79,3.78,2,2.32,1,396.0,394.91,1.09,0.675,0.03,0.66,falls >= 0.5 %,1.8,1.72,0,0
834,O7,O7-P130,O7-M139,O7-M10,10,767.1,176-176,4.88,5.39,4.06,2,3.62,0,483.09,477.83,5.26,0.686,0.0,0.53,falls >= 0.5 %,2.0,6.18,0,1
3,O2,O2-P772,O2-M772,O2-M738,1,24.7,176-176,5.2,5.2,5.2,1,4.21,0,364.95,364.9,0.05,0.196,0.0,0.0,falls < 0.5 %,1.57,7.91,0,1
4,O10,O10-P79,O10-M95,O10-M78,17,1862.3,176-176,3.88,6.27,6.18,1,2.5,1,392.81,385.43,7.39,0.397,0.33,0.25,falls < 0.5 %,3.8,2.95,0,0
10,O4,O4-P1180,O4-M1195,O4-M1047,16,1030.6,176-176,5.03,7.76,7.76,1,3.25,2,429.2,427.0,2.2,0.214,1.0,0.22,rises: reroute,5.54,2.54,0,0
13,O2,O2-P1593,O2-M1593,O2-M44,1,35.5,176-176,4.98,4.98,4.98,1,4.1,0,358.18,358.29,-0.11,-0.316,0.11,0.0,rises: reroute,1.79,7.59,0,1
15,O2,O2-P1700,O2-M1701,O2-M56,2,186.6,176-176,3.85,3.85,3.81,1,6.21,0,362.63,358.68,3.96,2.121,0.0,1.0,falls >= 0.5 %,1.5,6.19,0,0
24,O23,O23-P1,O23-M59,O23,8,1183.3,176-176,5.72,11.78,11.78,1,5.15,0,317.42,312.96,4.46,0.377,0.1,0.64,falls < 0.5 %,3.5,8.31,0,0
39,O1,O1-P126,O1-M472,O1-M468,4,336.0,176-176,3.67,4.05,3.84,1,2.27,1,337.13,335.24,1.89,0.561,0.0,0.55,falls >= 0.5 %,1.87,2.0,0,0
55,O9,O9-P1481,O9-M1488,O9-M789,8,707.5,176-176,3.69,4.44,4.44,1,3.96,1,384.49,381.67,2.82,0.398,0.0,0.0,falls < 0.5 %,2.22,6.22,0,1
63,O9,O9-P2417,O9-M2431,O9-M2426,5,419.3,176-176,7.19,7.19,4.0,1,4.39,2,386.87,380.25,6.62,1.578,0.0,1.0,falls >= 0.5 %,1.5,1.21,0,1
64,O9,O9-P2417,O9-M2423,O9-M2416,7,554.9,176-176,3.79,5.54,5.0,1,2.4,2,379.88,377.97,1.9,0.343,1.1,0.48,rises: reroute,3.23,2.45,0,0
71,O21,O21-P325,O21-M353,O21-M21,29,2688.9,176-176,3.92,5.7,5.09,1,9.65,0,344.68,332.5,12.18,0.453,0.03,0.51,falls < 0.5 %,3.23,12.12,0,1
74,O5,O5-P52,O5-M55,O5-M2,4,403.5,176-176,3.59,4.39,4.39,1,3.3,0,429.27,428.28,0.99,0.245,0.0,0.0,falls < 0.5 %,2.53,5.43,0,1
75,O21,O21-P878,O21-M883,O21-M877,6,253.0,176-176,3.72,5.34,5.19,1,3.36,0,344.74,344.77,-0.03,-0.011,0.79,0.32,rises: reroute,3.1,2.25,0,0
82,O1,O1-P1148,O1-M1268,O1-M1266,2,141.5,176-176,4.45,5.84,5.84,1,3.17,0,341.76,339.86,1.9,1.344,0.96,0.41,rises: reroute,2.88,1.77,0,0
85,O6,O6-P187,O6-M188,O6-M168,2,141.0,176-176,3.77,4.82,4.82,1,2.21,0,450.78,451.48,-0.69,-0.492,0.69,0.0,rises: reroute,2.9,2.29,0,1
92,O3,O3-P1094,O3-M1106,O3-M1099,7,536.2,176-176,4.08,4.34,3.88,1,2.4,1,396.0,392.06,3.94,0.735,0.0,0.5,falls >= 0.5 %,2.24,1.37,0,0
98,O7,O7-P65,O7-M76,O7-M74,2,171.7,176-176,4.16,4.16,3.72,1,2.22,1,514.54,512.92,1.62,0.943,0.0,1.0,falls >= 0.5 %,1.5,1.92,0,1
100,O21,O21-P687,O21-M688,O21-M36,2,177.4,176-176,5.04,5.4,5.4,1,3.2,0,335.79,335.58,0.2,0.115,0.0,0.0,falls < 0.5 %,2.18,6.76,0,1
104,O7,O7-P385,O7-M394,O7-M20,10,655.6,176-176,6.29,7.54,6.95,1,4.24,0,484.63,482.29,2.34,0.357,0.79,0.42,rises: reroute,2.74,4.92,0,1
107,O11,O11-P294,O11-M317,O11-M256,24,2321.0,176-176,3.52,7.9,7.44,1,2.31,1,396.97,388.93,8.04,0.346,2.58,0.44,rises: reroute,5.8,3.67,0,0
108,O2,O2-P1596,O2-M1596,O2-M46,1,31.1,176-176,4.84,4.84,4.84,1,4.51,0,358.62,359.0,-0.38,-1.236,0.38,0.0,rises: reroute,2.04,7.86,0,1
109,O9,O9-P1792,O9-M1794,O9-M1791,3,289.7,176-176,3.71,6.04,6.04,1,3.11,0,366.62,362.86,3.75,1.295,1.27,0.31,rises: reroute,3.77,3.09,0,0
111,O5,O5-P230,O5-M249,O5-M21,20,1869.4,176-176,3.76,5.77,5.77,1,2.34,3,441.27,433.34,7.93,0.424,0.12,0.28,falls < 0.5 %,3.83,2.98,0,1
114,O9,O9-P485,O9-M486,O9-M201,2,169.6,176-176,3.74,3.74,3.69,1,5.73,0,369.43,367.35,2.08,1.224,0.0,1.0,falls >= 0.5 %,1.5,7.57,0,1
131,O1,O1-P24,O1-M2444,O1-M2438,6,510.5,1235-1235,3.67,5.13,4.2,1,2.24,2,346.98,345.03,1.94,0.381,0.32,0.48,falls < 0.5 %,2.63,1.36,0,1
139,O9,O9-P2432,O9-M2432,O9-M2431,1,54.9,176-176,3.54,3.54,3.54,1,4.39,0,387.9,386.87,1.03,1.877,0.0,1.0,falls >= 0.5 %,1.5,5.69,0,1
147,O3,O3-P1172,O3-M1176,O3-M1175,1,33.3,176-176,3.9,3.9,3.9,1,2.03,0,396.33,395.08,1.24,3.731,0.0,1.0,falls >= 0.5 %,1.5,1.32,0,1
150,O9,O9-P1797,O9-M1798,O9-M1784,2,145.9,176-176,4.04,5.93,5.93,1,3.85,0,354.34,357.1,-2.76,-1.895,2.76,0.0,rises: reroute,4.99,2.55,0,0
155,O3,O3-P1,O3-M63,O3-M55,8,714.3,176-176,3.93,3.93,3.51,1,2.12,0,382.46,378.36,4.1,0.574,0.0,0.68,falls >= 0.5 %,1.53,1.97,0,0
159,O1,O1-P1403,O1-M1420,O1-M1373,5,426.7,176-176,3.88,5.87,5.41,1,3.51,0,345.0,343.61,1.39,0.325,0.12,0.38,falls < 0.5 %,2.25,7.31,0,1
166,O9,O9-P2462,O9-M2462,O9-M2406,1,100.1,176-176,3.5,3.5,3.5,1,4.65,0,375.7,375.28,0.43,0.426,0.0,0.0,falls < 0.5 %,1.57,6.66,0,1
169,O9,O9-P2256,O9-M2256,O9-M2058,1,62.2,176-176,3.86,3.86,3.86,1,2.03,0,378.43,378.45,-0.02,-0.028,0.02,0.0,rises: reroute,1.83,4.4,0,1
175,O4,O4-P677,O4-M678,O4-M591,2,151.4,176-176,3.55,4.06,4.06,1,4.21,0,422.0,421.75,0.25,0.166,0.0,0.0,falls < 0.5 %,2.01,6.28,0,1
176,O3,O3-P2618,O3-M2642,O3-M2641,1,92.4,176-176,3.75,3.75,3.75,1,2.27,0,384.17,383.1,1.07,1.158,0.0,1.0,falls >= 0.5 %,1.5,1.65,0,0
189,O1,O1-P2375,O1-M2382,O1-M2250,8,464.4,176-176,4.22,6.45,5.79,1,2.71,0,351.2,349.46,1.74,0.375,1.98,0.49,rises: reroute,4.24,4.94,0,1
190,O21,O21-P1018,O21-M1022,O21-M73,5,369.7,176-176,3.59,3.69,3.64,1,3.75,3,343.12,341.38,1.74,0.47,0.0,0.24,falls < 0.5 %,1.72,5.78,0,1
193,O2,O2-P1606,O2-M1606,O2-M51,1,35.9,176-176,4.62,4.62,4.62,1,6.66,0,361.24,360.35,0.89,2.465,0.0,1.0,falls >= 0.5 %,1.5,9.07,0,1
199,O1,O1-P2473,O1-M2473,O1-M2442,1,61.4,176-176,3.81,3.81,3.81,1,2.24,1,347.0,346.58,0.42,0.686,0.0,1.0,falls >= 0.5 %,1.5,3.26,0,1
201,O10,O10-P207,O10-M207,O10-M3,1,48.8,176-176,3.54,3.54,3.54,1,2.32,1,384.0,383.95,0.05,0.104,0.0,0.0,falls < 0.5 %,1.69,4.37,0,1
208,O1,O1-P2105,O1-M2116,O1-M59,12,1117.9,221-221,3.93,5.57,4.27,1,2.83,1,340.37,336.04,4.34,0.388,0.94,0.43,rises: reroute,3.58,2.84,0,0
216,O3,O3-P2803,O3-M2814,O3,12,1338.9,971-971,8.69,8.69,5.47,1,4.53,1,370.22,364.0,6.22,0.464,1.17,0.43,rises: reroute,4.28,0.62,0,0
228,O21,O21-P1321,O21-M1322,O21-M123,2,151.9,176-176,3.94,5.33,5.33,1,4.88,0,381.2,374.11,7.09,4.667,0.0,1.0,falls >= 0.5 %,1.5,4.85,0,0
233,O21,O21-P818,O21-M821,O21-M820,1,68.6,176-176,3.92,3.92,3.92,1,2.06,1,338.55,337.65,0.9,1.312,0.0,1.0,falls >= 0.5 %,1.5,1.87,0,1
242,O12,O12-P385,O12-M386,O12-M31,2,156.1,176-176,3.54,4.13,4.13,1,3.83,0,410.4,410.68,-0.28,-0.176,0.28,0.0,rises: reroute,2.56,5.88,0,1
248,O7,O7-P117,O7-M117,O7-M92,1,76.8,176-176,3.62,3.62,3.62,1,2.51,0,476.95,477.14,-0.19,-0.244,0.19,0.0,rises: reroute,2.07,4.64,0,1
249,O8,O8-P179,O8-M180,O8-M26,2,197.3,176-176,4.22,4.22,4.03,1,3.97,0,437.69,436.29,1.41,0.712,0.0,1.0,falls >= 0.5 %,1.5,6.29,0,1
250,O19,O19-P20,O19-M84,O19-M19,9,749.3,176-176,3.55,4.54,4.54,1,2.78,2,325.63,323.0,2.63,0.35,0.15,0.13,falls < 0.5 %,2.62,2.12,0,0
256,O5,O5-P139,O5-M139,O5-M138,1,85.9,176-176,4.58,4.58,4.58,1,2.03,1,442.72,439.17,3.54,4.122,0.0,1.0,falls >= 0.5 %,1.5,0.68,0,1
260,O1,O1-P1,O1-M1499,O1-M1018,25,2066.9,1412-1412,3.72,9.84,4.04,1,5.26,5,343.65,335.12,8.53,0.413,1.56,0.5,rises: reroute,8.03,-0.26,0,0
268,O17,O17-P51,O17-M57,O17-M10,7,651.9,176-176,3.62,4.75,4.75,1,2.48,1,317.66,315.58,2.08,0.319,0.01,0.06,falls < 0.5 %,2.74,3.71,0,0
272,O4,O4-P946,O4-M966,O4-M69,21,1696.7,176-176,4.13,6.13,6.06,1,5.08,3,429.0,422.05,6.95,0.41,0.05,0.32,falls < 0.5 %,3.34,7.89,0,1
277,O20,O20-P55,O20-M55,O20-M8,1,100.0,176-176,3.79,3.79,3.79,1,9.3,0,332.67,329.84,2.83,2.827,0.0,1.0,falls >= 0.5 %,1.5,9.27,0,0
278,O2,O2-P770,O2-M770,O2-M737,1,25.1,176-176,5.82,5.82,5.82,1,2.89,0,364.13,364.38,-0.25,-1.005,0.25,0.0,rises: reroute,1.88,7.21,0,1
281,O24,O24-P230,O24-M231,O24-M184,2,205.0,176-176,4.72,4.72,4.18,1,3.33,1,341.66,339.0,2.66,1.298,0.0,1.0,falls >= 0.5 %,1.5,4.93,0,1
296,O6,O6-P235,O6-M246,O6-M245,1,83.8,176-176,4.96,4.96,4.96,1,3.48,0,457.64,453.73,3.91,4.664,0.0,1.0,falls >= 0.5 %,1.5,0.14,0,0
304,O3,O3-P2158,O3-M2158,O3-M11,1,55.7,176-176,3.68,3.68,3.68,1,5.57,0,368.9,368.85,0.06,0.107,0.0,0.0,falls < 0.5 %,1.72,7.76,0,1
306,O9,O9-P3031,O9-M3031,O9-M3018,1,100.0,176-176,4.71,4.71,4.71,1,2.35,0,387.85,384.1,3.75,3.747,0.0,1.0,falls >= 0.5 %,1.5,2.33,0,0
309,O3,O3-P1119,O3-M1119,O3-M1090,1,100.0,176-176,4.13,4.13,4.13,1,2.37,0,391.5,388.34,3.16,3.161,0.0,1.0,falls >= 0.5 %,1.5,2.34,0,0
310,O1,O1-P1450,O1-M1452,O1-M1381,3,278.5,176-176,4.33,4.33,3.76,1,3.31,1,346.0,343.78,2.22,0.796,0.0,1.0,falls >= 0.5 %,1.5,5.34,0,1
311,O9,O9-P1362,O9-M1370,O9-M763,9,872.5,176-176,3.53,5.02,4.98,1,2.35,1,376.08,373.39,2.69,0.308,0.0,0.11,falls < 0.5 %,3.18,3.59,0,0
312,O1,O1-P2294,O1-M2309,O1-M2282,5,410.9,176-176,4.19,5.15,3.72,1,2.87,2,348.3,345.85,2.44,0.594,0.56,0.33,rises: reroute,2.64,2.1,0,0
320,O2,O2-P99,O2-M131,O2-M119,12,784.5,176-176,4.53,8.3,8.3,1,2.07,1,364.18,357.49,6.69,0.852,2.48,0.2,rises: reroute,5.77,1.46,0,1
321,O2,O2-P99,O2-M102,O2-M1,4,350.7,176-176,4.27,4.61,4.61,1,2.43,0,351.58,350.08,1.5,0.427,0.26,0.43,falls < 0.5 %,2.26,4.78,0,1
322,O3,O3-P3192,O3-M3192,O3-M3160,1,100.0,176-176,6.82,6.82,6.82,1,4.34,0,404.68,398.82,5.85,5.855,0.0,1.0,falls >= 0.5 %,1.5,4.32,0,0
324,O21,O21-P747,O21-M750,O21-M44,4,268.3,176-176,3.92,4.29,4.29,1,3.42,4,336.38,334.35,2.04,0.76,0.17,0.72,falls >= 0.5 %,2.04,5.17,0,1
325,O2,O2-P1833,O2-M1834,O2-M1789,2,50.5,176-176,3.58,4.13,4.13,1,2.65,1,359.3,359.59,-0.29,-0.577,0.35,0.0,rises: reroute,2.04,2.09,0,0
329,O9,O9-P2062,O9-M2069,O9-M2061,8,700.4,176-176,4.19,5.66,5.66,1,3.17,1,381.3,379.22,2.08,0.296,0.0,0.1,falls < 0.5 %,2.93,2.9,0,0
336,O1,O1-P936,O1-M936,O1-M916,1,82.6,176-176,3.94,3.94,3.94,1,2.36,0,345.62,343.5,2.12,2.565,0.0,1.0,falls >= 0.5 %,1.5,3.1,0,1
340,O21,O21-P1297,O21-M1297,O21-M111,1,41.4,176-176,3.5,3.5,3.5,1,2.52,1,362.79,362.58,0.21,0.503,0.0,1.0,falls >= 0.5 %,1.5,3.81,0,1
351,O2,O2-P1027,O2-M1029,O2-M33,3,218.2,176-176,4.48,5.28,5.07,1,3.08,0,355.69,354.33,1.37,0.626,0.3,0.54,falls >= 0.5 %,2.3,5.81,0,1
352,O15,O15-P128,O15-M130,O15-M21,3,266.4,176-176,5.22,5.9,5.65,1,3.4,0,348.64,346.66,1.98,0.745,0.33,0.75,falls >= 0.5 %,2.17,6.49,0,1
353,O7,O7-P521,O7-M521,O7-M76,1,69.3,176-176,4.02,4.02,4.02,1,2.22,0,514.75,514.54,0.21,0.305,0.0,0.0,falls < 0.5 %,1.63,2.52,0,1
355,O11,O11-P110,O11-M112,O11-M9,3,296.7,176-176,3.52,4.19,4.19,1,5.48,0,393.62,391.75,1.87,0.63,0.0,0.33,falls >= 0.5 %,2.15,7.15,0,1
358,O1,O1-P1974,O1-M1974,O1-M1923,1,91.1,176-176,4.1,4.1,4.1,1,5.65,0,344.09,341.0,3.08,3.386,0.0,1.0,falls >= 0.5 %,1.5,5.63,0,0
361,O4,O4-P743,O4-M746,O4-M42,4,284.8,176-176,3.95,4.47,4.47,1,6.26,2,418.77,417.21,1.56,0.549,0.27,0.71,falls >= 0.5 %,2.19,8.55,0,1
365,O9,O9-P2963,O9-M2967,O9-M2816,5,349.6,176-176,3.56,4.25,4.25,1,2.58,3,379.34,378.26,1.08,0.309,0.0,0.16,falls < 0.5 %,2.17,4.68,0,1
366,O1,O1-P1372,O1-M1398,O1-M1386,12,891.0,176-176,4.88,5.68,3.66,1,2.44,0,348.4,342.25,6.15,0.69,0.89,0.63,rises: reroute,3.06,1.77,0,1
368,O9,O9-P398,O9-M421,O9-M419,2,110.0,176-176,3.75,3.75,3.68,1,2.14,1,367.88,366.48,1.4,1.273,0.0,1.0,falls >= 0.5 %,1.5,1.42,0,1
379,O21,O21-P1320,O21-M1320,O21-M121,1,100.0,176-176,5.12,5.12,5.12,1,2.47,0,375.28,371.12,4.16,4.156,0.0,1.0,falls >= 0.5 %,1.5,2.44,0,0
383,O9,O9-P2414,O9-M2532,O9-M2413,8,802.4,176-176,3.84,7.62,4.26,1,2.25,2,380.0,376.39,3.61,0.45,2.94,0.71,rises: reroute,5.27,4.37,0,1
391,O3,O3-P2481,O3-M2485,O3-M2484,1,85.8,176-176,3.9,3.9,3.9,1,2.42,0,387.5,386.59,0.9,1.053,0.0,1.0,falls >= 0.5 %,1.5,1.94,0,0
395,O9,O9-P1783,O9-M1828,O9-M1789,3,291.0,176-176,3.97,4.59,3.61,1,3.11,0,362.76,358.79,3.98,1.366,0.1,0.66,falls >= 0.5 %,2.1,1.13,0,0
396,O9,O9-P1783,O9-M1787,O9-M7,5,339.9,176-176,3.51,7.55,5.76,1,2.6,1,356.64,354.6,2.03,0.598,1.36,0.5,rises: reroute,3.71,4.8,0,0
404,O21,O21-P1062,O21-M1062,O21-M75,1,66.8,176-176,3.98,3.98,3.98,1,2.96,0,341.67,341.99,-0.32,-0.476,0.32,0.0,rises: reroute,2.15,5.45,0,1
409,O1,O1-P83,O1-M2671,O1-M2669,2,51.9,176-176,3.99,3.99,3.77,1,2.37,1,354.48,353.54,0.93,1.796,0.0,1.0,falls >= 0.5 %,1.5,1.82,0,1
417,O21,O21-P925,O21-M928,O21-M900,4,339.6,176-176,4.03,4.03,3.87,1,4.08,0,346.27,344.46,1.8,0.531,0.0,0.53,falls >= 0.5 %,1.85,6.19,0,1
422,O16,O16-P84,O16-M85,O16-M65,2,190.2,176-176,3.61,3.93,3.93,1,2.13,1,322.0,322.0,0.0,0.0,0.15,0.0,rises: reroute,2.45,2.94,0,0
424,O9,O9-P658,O9-M662,O9-M222,5,432.9,176-176,3.7,4.44,3.57,1,2.13,0,377.0,373.3,3.7,0.854,0.0,0.57,falls >= 0.5 %,2.22,3.2,0,1
425,O1,O1-P1806,O1-M1819,O1-M33,14,1086.8,176-176,3.61,6.59,6.59,1,2.23,2,333.0,329.97,3.03,0.279,0.48,0.15,falls < 0.5 %,4.05,3.61,0,1
429,O6,O6-P1,O6-M77,O6-M73,4,279.7,441-441,3.89,4.04,3.53,1,2.56,0,467.0,464.89,2.11,0.755,0.0,0.62,falls >= 0.5 %,2.01,1.06,0,0
432,O6,O6-P1,O6-M5,O6,5,261.2,494-494,6.7,6.7,6.6,1,4.65,0,440.67,440.74,-0.07,-0.027,0.64,0.0,rises: reroute,2.88,4.3,0,1
435,O9,O9-P303,O9-M305,O9-M272,3,272.3,176-176,3.79,3.87,3.64,1,2.13,1,357.1,355.98,1.11,0.409,0.0,0.37,falls < 0.5 %,1.91,2.63,0,1
445,O9,O9-P501,O9-M514,O9-M205,14,1305.9,176-176,3.76,6.14,3.96,1,4.29,0,374.19,367.36,6.83,0.523,0.81,0.42,rises: reroute,3.82,6.38,0,1
448,O4,O4-P331,O4-M331,O4-M18,1,91.4,176-176,3.68,3.68,3.68,1,2.09,1,408.42,408.26,0.16,0.176,0.0,0.0,falls < 0.5 %,1.8,3.08,0,1
449,O9,O9-P925,O9-M925,O9-M879,1,95.0,176-176,3.81,3.81,3.81,1,2.34,1,364.4,362.85,1.54,1.625,0.0,1.0,falls >= 0.5 %,1.5,1.88,0,0
469,O9,O9-P7,O9-M16,O9-M13,3,206.9,794-794,4.37,4.37,3.64,1,2.38,1,358.19,357.03,1.15,0.558,0.0,1.0,falls >= 0.5 %,1.5,1.87,0,1
472,O2,O2-P505,O2-M519,O2-M515,4,335.9,176-176,4.09,4.57,4.57,1,2.24,1,356.21,353.72,2.49,0.741,0.2,0.6,falls >= 0.5 %,2.2,1.81,0,1
476,O1,O1-P246,O1-M246,O1-M139,1,94.4,176-176,5.42,5.42,5.42,1,5.1,0,331.16,331.15,0.01,0.011,0.0,0.0,falls < 0.5 %,1.96,9.03,0,1
487,O10,O10-P383,O10-M403,O10,21,1947.1,176-176,3.57,9.32,9.24,1,5.41,0,384.64,382.71,1.92,0.099,1.9,0.26,rises: reroute,9.31,2.26,1,0
494,O2,O2-P466,O2-M474,O2-M6,9,626.4,176-176,3.83,6.01,3.7,1,3.1,2,354.28,350.4,3.88,0.619,0.72,0.53,rises: reroute,2.77,5.28,0,1
495,O3,O3-P406,O3-M412,O3-M251,7,350.5,176-176,4.69,4.69,4.1,1,2.77,2,387.0,384.12,2.88,0.822,0.0,0.39,falls >= 0.5 %,1.72,3.34,0,1
496,O1,O1-P236,O1-M240,O1-M138,5,500.0,176-176,5.35,6.65,6.07,1,3.07,0,331.09,331.14,-0.05,-0.01,1.36,0.2,rises: reroute,4.05,6.97,0,1
499,O7,O7-P443,O7-M444,O7-M50,2,170.9,176-176,4.98,5.12,5.12,1,3.64,0,495.85,495.87,-0.01,-0.008,0.23,0.0,rises: reroute,2.37,3.54,0,0
521,O3,O3-P812,O3-M812,O3-M797,1,65.2,176-176,4.25,4.25,4.25,1,2.93,0,387.56,386.87,0.69,1.056,0.0,1.0,falls >= 0.5 %,1.5,5.33,0,1
523,O15,O15-P66,O15-M68,O15-M67,1,91.2,176-176,4.13,4.13,4.13,1,2.66,0,351.01,348.28,2.73,2.997,0.0,1.0,falls >= 0.5 %,1.5,1.07,0,0
524,O15,O15-P66,O15-M66,O15-M39,1,52.2,176-176,3.6,3.6,3.6,1,2.44,0,349.02,350.22,-1.2,-2.306,1.2,0.0,rises: reroute,2.96,4.54,0,1
526,O3,O3-P2511,O3-M2511,O3-M2496,1,56.6,176-176,3.68,3.68,3.68,1,3.23,0,375.26,375.42,-0.16,-0.281,0.16,0.0,rises: reroute,1.94,5.42,0,1
531,O3,O3-P927,O3-M927,O3-M851,1,68.6,176-176,3.51,3.51,3.51,1,5.68,0,390.72,389.73,0.99,1.448,0.0,1.0,falls >= 0.5 %,1.5,7.05,0,1
532,O4,O4-P405,O4-M405,O4-M363,1,100.0,176-176,3.81,3.81,3.81,1,2.64,0,411.79,411.99,-0.2,-0.2,0.2,0.0,rises: reroute,2.2,4.96,0,1
546,O9,O9-P1833,O9-M1842,O9-M1840,2,155.9,176-176,4.3,4.3,3.5,1,2.03,0,362.76,360.06,2.7,1.732,0.0,1.0,falls >= 0.5 %,1.5,0.89,0,0
550,O3,O3-P1401,O3-M1424,O3-M1412,12,830.7,397-441,6.1,6.1,3.6,1,2.71,4,373.29,368.94,4.36,0.524,0.0,0.55,falls >= 0.5 %,1.82,1.77,0,1
551,O3,O3-P1401,O3-M1407,O3-M1401,6,467.2,441-441,4.67,5.04,4.15,1,2.25,1,368.0,366.05,1.95,0.417,0.0,0.5,falls < 0.5 %,2.66,1.56,0,1
552,O9,O9-P895,O9-M895,O9-M885,1,72.4,176-176,4.27,4.27,4.27,1,3.62,0,362.11,361.68,0.43,0.6,0.0,1.0,falls >= 0.5 %,1.5,6.32,0,1
562,O9,O9-P3017,O9-M3018,O9-M3016,2,173.6,176-176,3.83,3.92,3.92,1,2.35,0,384.1,382.07,2.03,1.17,0.0,0.58,falls >= 0.5 %,1.59,1.18,0,0
567,O9,O9-P3312,O9-M3312,O9-M112,1,90.0,176-176,3.51,3.51,3.51,1,6.88,0,384.56,384.18,0.38,0.42,0.0,0.0,falls < 0.5 %,1.57,8.9,0,1
569,O20,O20-P68,O20-M71,O20-M14,4,236.7,176-176,5.02,5.02,4.06,1,6.0,1,333.56,330.56,3.0,1.269,0.0,1.0,falls >= 0.5 %,1.5,7.73,0,1
571,O3,O3-P2984,O3-M2984,O3-M2827,1,67.4,176-176,4.93,4.93,4.93,1,3.08,1,377.56,378.24,-0.68,-1.014,0.68,0.0,rises: reroute,2.52,4.23,0,1
573,O22,O22-P1,O22-M17,O22-M10,7,630.0,176-176,3.54,4.3,3.52,1,2.62,0,340.19,336.78,3.41,0.542,0.25,0.63,falls >= 0.5 %,2.25,1.84,0,0
589,O2,O2-P1485,O2-M1485,O2-M1195,1,92.9,176-176,3.55,3.55,3.55,1,5.57,1,364.29,363.47,0.82,0.878,0.0,1.0,falls >= 0.5 %,1.5,7.27,0,1
594,O2,O2-P995,O2-M996,O2-M939,2,137.6,176-176,3.54,4.01,4.01,1,5.39,0,364.0,358.7,5.3,3.849,0.0,1.0,falls >= 0.5 %,1.5,5.37,0,0
595,O3,O3-P1228,O3-M1228,O3-M158,1,28.1,176-176,3.6,3.6,3.6,1,2.02,0,393.98,393.91,0.08,0.278,0.0,0.0,falls < 0.5 %,1.56,4.12,0,1
596,O9,O9-P1136,O9-M1138,O9-M1135,3,416.3,176-176,3.68,5.14,5.14,1,3.66,2,380.27,380.65,-0.38,-0.091,0.68,0.0,rises: reroute,3.96,2.67,0,0
598,O3,O3-P1679,O3-M1684,O3-M1440,6,464.6,176-176,3.86,4.42,4.26,1,2.38,1,382.41,380.04,2.37,0.51,0.0,0.56,falls >= 0.5 %,1.93,3.63,0,1
601,O9,O9-P1610,O9-M1618,O9-M800,9,802.7,176-176,3.67,5.12,5.12,1,3.07,0,385.51,383.33,2.19,0.272,0.0,0.06,falls < 0.5 %,3.33,2.32,0,0
602,O15,O15-P108,O15-M114,O15-M15,7,611.0,176-176,4.21,7.5,6.04,1,6.97,0,350.88,349.09,1.79,0.292,1.38,0.55,rises: reroute,4.75,9.74,0,1
603,O3,O3-P2934,O3-M2936,O3-M2909,3,180.7,176-176,3.92,5.37,4.54,1,2.65,0,374.05,373.4,0.65,0.361,1.08,0.6,rises: reroute,2.94,5.09,0,1
612,O11,O11-P332,O11-M332,O11-M259,1,100.0,176-176,4.01,4.01,4.01,1,3.75,0,389.31,390.0,-0.69,-0.688,0.69,0.0,rises: reroute,2.69,6.28,0,1
614,O2,O2-P1591,O2-M1591,O2-M43,1,36.3,176-176,5.04,5.04,5.04,1,3.27,0,357.29,357.76,-0.46,-1.279,0.46,0.0,rises: reroute,2.15,6.81,0,1
619,O9,O9-P3588,O9-M3589,O9-M139,2,172.3,176-176,3.81,3.81,3.72,1,2.16,1,393.0,392.42,0.58,0.336,0.0,0.48,falls < 0.5 %,1.88,2.27,0,1
621,O9,O9-P903,O9-M905,O9-M903,2,200.0,176-176,3.8,4.3,4.3,1,2.33,0,365.28,363.55,1.73,0.863,0.0,0.5,falls >= 0.5 %,1.98,1.6,0,0
622,O9,O9-P3219,O9-M3233,O9-M3227,6,485.5,176-176,3.82,4.44,3.52,1,2.96,0,386.87,383.79,3.08,0.634,0.15,0.69,falls >= 0.5 %,2.11,1.71,0,0
624,O9,O9-P3219,O9-M3222,O9-M3190,4,424.8,176-176,3.73,5.13,5.13,1,3.31,1,382.0,381.44,0.56,0.133,0.25,0.0,falls < 0.5 %,3.06,3.18,0,0
630,O21,O21-P600,O21-M611,O21-M610,1,77.2,176-176,3.59,3.59,3.59,1,2.12,0,343.58,342.22,1.36,1.759,0.0,1.0,falls >= 0.5 %,1.5,1.51,0,0
631,O21,O21-P600,O21-M604,O21-M599,5,383.3,176-176,3.73,4.84,4.84,1,2.6,0,339.63,339.27,0.37,0.096,0.06,0.0,falls < 0.5 %,3.05,2.27,0,0
647,O9,O9-P354,O9-M355,O9-M284,2,163.1,176-176,4.02,4.08,4.08,1,2.55,1,358.27,358.0,0.27,0.164,0.0,0.0,falls < 0.5 %,2.05,3.3,0,0
654,O2,O2-P1372,O2-M1387,O2-M1386,1,78.7,176-176,3.52,3.52,3.52,1,2.04,0,370.86,369.94,0.92,1.17,0.0,1.0,falls >= 0.5 %,1.5,1.5,0,0
662,O1,O1-P511,O1-M515,O1-M444,5,415.3,176-176,3.54,4.56,4.56,1,2.87,0,330.26,329.38,0.88,0.212,0.0,0.0,falls < 0.5 %,2.69,4.95,0,1
671,O3,O3-P2147,O3-M2151,O3-M2150,1,73.8,176-176,5.22,5.22,5.22,1,3.75,1,374.87,370.75,4.12,5.582,0.0,1.0,falls >= 0.5 %,1.5,1.91,0,0
677,O9,O9-P2857,O9-M2859,O9-M2795,3,258.7,176-176,3.54,3.56,3.56,1,6.4,2,376.12,374.8,1.32,0.51,0.0,0.68,falls >= 0.5 %,1.51,8.43,0,1
678,O24,O24-P222,O24-M222,O24-M173,1,99.1,176-176,4.82,4.82,4.82,1,4.33,0,338.24,336.95,1.28,1.296,0.0,1.0,falls >= 0.5 %,1.5,6.87,0,1
683,O16,O16-P119,O16-M119,O16-M37,1,90.5,176-176,6.01,6.01,6.01,1,2.89,0,328.89,330.28,-1.38,-1.53,1.38,0.0,rises: reroute,3.34,7.42,0,1
690,O4,O4-P1080,O4-M1082,O4-M1030,3,252.8,176-176,3.69,3.86,3.86,1,6.35,0,424.45,423.38,1.07,0.422,0.0,0.3,falls < 0.5 %,1.77,8.49,0,1
700,O2,O2-P1326,O2-M1334,O2-M1330,4,253.4,176-176,5.66,5.66,3.95,1,3.08,0,369.2,364.48,4.72,1.861,0.0,1.0,falls >= 0.5 %,1.5,1.06,0,1
706,O1,O1-P1282,O1-M1282,O1-M1267,1,100.0,176-176,4.16,4.16,4.16,1,3.17,0,344.72,342.72,2.0,1.999,0.0,1.0,falls >= 0.5 %,1.5,4.34,0,1
712,O1,O1-P2497,O1-M2506,O1-M2496,10,869.9,176-176,3.57,5.97,5.97,1,2.87,0,346.84,345.0,1.84,0.212,0.41,0.23,falls < 0.5 %,4.01,2.16,0,0
714,O2,O2-P504,O2-M530,O2-M8,5,403.1,176-176,3.53,5.07,5.07,1,3.02,1,352.0,350.99,1.01,0.25,0.02,0.06,falls < 0.5 %,3.0,5.1,0,1
716,O5,O5-P193,O5-M197,O5-M17,5,352.6,176-176,3.96,4.63,4.14,1,3.63,1,433.91,432.43,1.48,0.421,0.45,0.43,falls < 0.5 %,2.26,6.03,0,1
723,O2,O2-P1030,O2-M1030,O2-M1029,1,25.8,176-176,3.62,3.62,3.62,1,2.14,0,354.96,355.69,-0.73,-2.845,0.73,0.0,rises: reroute,2.36,2.12,0,0
724,O1,O1-P2298,O1-M2303,O1-M2300,3,240.1,176-176,4.67,4.89,3.62,1,3.41,0,351.53,347.9,3.63,1.514,0.0,0.71,falls >= 0.5 %,1.71,0.76,0,0
729,O21,O21-P141,O21-M171,O21-M165,6,456.6,176-176,4.17,5.54,4.41,1,3.13,0,334.0,330.81,3.19,0.699,0.57,0.64,rises: reroute,2.84,1.81,0,0
730,O21,O21-P141,O21-M158,O21-M154,4,338.1,176-176,3.66,3.89,3.52,1,2.04,1,327.28,325.33,1.96,0.578,0.0,0.75,falls >= 0.5 %,1.72,1.93,0,1
742,O1,O1-P2219,O1-M2283,O1-M2280,3,301.3,176-221,4.27,4.75,3.66,1,2.63,0,348.2,343.85,4.35,1.444,0.0,1.0,falls >= 0.5 %,1.5,2.0,0,1
744,O1,O1-P1984,O1-M1984,O1-M1925,1,67.2,176-176,4.37,4.37,4.37,1,5.84,0,344.61,341.38,3.24,4.815,0.0,1.0,falls >= 0.5 %,1.5,5.81,0,0
745,O3,O3-P2156,O3-M2156,O3-M2151,1,51.5,176-176,6.74,6.74,6.74,1,3.75,0,380.39,374.87,5.52,10.731,0.0,1.0,falls >= 0.5 %,1.5,3.72,0,0
757,O9,O9-P723,O9-M730,O9-M722,8,532.1,494-494,4.6,5.02,4.38,1,2.83,3,363.39,362.26,1.13,0.212,0.26,0.08,falls < 0.5 %,3.03,1.56,0,0
762,O5,O5-P1,O5-M8,O5,8,696.3,706-706,8.41,8.79,8.79,1,3.3,0,429.18,428.1,1.08,0.156,0.91,0.08,rises: reroute,4.53,4.02,0,1
764,O2,O2-P1018,O2-M1018,O2-M29,1,60.2,176-176,3.55,3.55,3.55,1,2.5,1,353.0,352.69,0.31,0.52,0.0,1.0,falls >= 0.5 %,1.5,4.55,0,1
765,O21,O21-P357,O21-M389,O21-M22,33,3086.9,176-176,4.09,14.64,14.11,1,9.9,0,337.8,332.4,5.4,0.175,2.02,0.25,rises: reroute,12.23,2.96,1,0
776,O1,O1-P1296,O1-M1300,O1-M1012,5,350.3,176-176,4.96,4.96,4.82,1,2.95,2,332.76,331.12,1.63,0.466,0.08,0.43,falls < 0.5 %,1.81,4.54,0,1
778,O1,O1-P825,O1-M827,O1-M181,3,248.4,176-176,4.69,6.2,6.2,1,4.36,1,337.64,337.81,-0.17,-0.068,1.08,0.41,rises: reroute,3.0,4.44,0,0
780,O2,O2-P607,O2-M876,O2-M875,1,76.9,176-176,3.77,3.77,3.77,1,2.3,0,367.07,364.39,2.69,3.496,0.0,1.0,falls >= 0.5 %,1.5,0.45,0,0
782,O7,O7-P106,O7-M106,O7-M89,1,34.9,176-176,3.85,3.85,3.85,1,3.75,1,476.97,477.32,-0.35,-1.004,0.35,0.0,rises: reroute,2.02,6.1,0,1
784,O23,O23-P97,O23-M103,O23-M19,7,693.9,176-176,5.18,6.86,6.25,1,2.49,0,322.0,319.73,2.28,0.328,1.89,0.43,rises: reroute,3.89,5.51,0,1
785,O4,O4-P775,O4-M779,O4-M58,5,361.8,176-176,3.51,3.67,3.67,1,5.34,0,421.21,420.32,0.89,0.247,0.26,0.12,falls < 0.5 %,2.42,7.39,0,1
788,O9,O9-P1450,O9-M1452,O9-M1434,3,288.6,176-176,3.63,3.67,3.6,1,3.87,0,381.43,379.91,1.52,0.528,0.0,0.69,falls >= 0.5 %,1.53,5.94,0,1
794,O2,O2-P796,O2-M796,O2-M747,1,35.7,176-176,3.58,3.58,3.58,1,5.34,0,365.61,365.31,0.3,0.829,0.0,1.0,falls >= 0.5 %,1.5,7.3,0,1
798,O9,O9-P3158,O9-M3163,O9-M98,6,350.2,176-176,4.06,5.55,5.55,1,4.3,0,378.89,379.28,-0.39,-0.112,0.39,0.03,rises: reroute,3.64,6.9,0,1
800,O16,O16-P126,O16-M126,O16-M44,1,43.7,176-176,4.27,4.27,4.27,1,4.52,0,331.04,331.62,-0.59,-1.342,0.59,0.0,rises: reroute,2.31,7.29,0,1
804,O21,O21-P400,O21-M537,O21-M528,9,827.8,221-221,3.56,4.21,3.65,1,2.09,0,346.14,342.69,3.45,0.417,0.15,0.48,falls < 0.5 %,2.62,1.03,0,0
807,O9,O9-P2677,O9-M2678,O9-M2657,2,200.0,176-176,3.6,4.3,4.3,1,3.46,0,377.77,378.05,-0.29,-0.144,0.29,0.0,rises: reroute,2.79,5.58,0,1
811,O15,O15-P117,O15-M123,O15-M16,7,635.5,176-176,4.0,6.64,5.41,1,6.79,0,351.0,349.82,1.18,0.186,1.49,0.32,rises: reroute,4.41,9.04,0,1
815,O9,O9-P540,O9-M549,O9-M539,10,858.4,176-176,3.81,4.52,4.52,1,2.23,1,372.07,368.55,3.52,0.41,0.19,0.35,falls < 0.5 %,2.62,2.05,0,1
822,O2,O2-P1587,O2-M1587,O2-M1580,1,89.5,176-176,4.56,4.56,4.56,1,5.4,0,380.72,377.18,3.54,3.952,0.0,1.0,falls >= 0.5 %,1.5,5.38,0,0
