ps,old,to,kind,type,wet_well_depth,route,q70,duty,dn,v,L,static,H,kw,kwh2030,kwh2070,ret2030,live_m3,outfall_depth,avg2030_m3d,avg2070_m3d
O7,O-4,O6-M93,manhole,1,9.380617989026518,roads and streets,46.72460179585023,49.087385212340514,250,1.0,61.9,10.18993678785472,10.519783755674469,7.793496810639599,10745.898665687024,26222.971956417154,6.554402778929545,4.417864669110647,7.880617989026518,667.5593972273057,1629.0300045943338
O6,O-13,O5-M191,manhole,1,8.676396694543882,roads and streets,71.47279843813219,71.47279843813219,300,1.011133259381283,63.6,6.534670116215523,6.814348421361416,7.350565857449732,11781.38877921031,25287.04025377501,5.729620542966733,6.4325518594318964,7.176396694543882,1129.8639128275095,2425.088822751848
O8,O-10,O5-M130,manhole,1,10.74342964731295,roads and streets,20.37271200037662,20.37271200037662,150,1.1528596689946717,3374.7,20.124516164812178,62.580864637938504,19.241815927618653,17159.152122389853,61078.93339274824,479.24965869744653,1.8335440800338958,9.24342964731295,179.18772301427265,637.8284265284934
O5,O-20,O4-M1421,manhole,2,9.415343811545767,roads and streets,122.35041053011122,125.66370614359174,400,1.0,103.4,6.646023206077416,6.964544510839035,13.208643935572223,16132.569486066608,43318.935057895236,12.360273574596597,5.6548667764616285,7.9153438115457675,1513.7871404732966,4064.7986600197887
O4,O-7,O3-M3205,manhole,2,8.377192546226468,"cross-country, straight x 1.1",222.46229983660973,222.46229983660973,500,1.132991189458809,666.0,6.1899906622310255,8.183061064452874,27.474377769287255,44714.376187083886,99360.06895715566,52.73284971377505,10.010803492647439,6.877192546226468,3570.963160122598,7935.057493561408
O3,O-2,O2-M696,manhole,3,7.31499726976125,"cross-country, straight x 1.1",485.59005666013053,485.59005666013053,700,1.2617805360609522,16.9,5.141503812730093,5.183204607173779,37.98601967876726,68065.06428122376,149911.84055476703,1.0913279209256879,14.567701699803917,5.81499726976125,8581.829691694913,18901.295370765245
O2,O-21,O1-M1519,manhole,3,7.9942148675103795,"cross-country, straight x 1.1",636.0617716861768,636.1725123519332,900,1.0,43.3,5.072353053811014,5.1241687130002544,49.19873897647873,105957.45579964988,196381.86392833953,2.9353723691667852,19.085175370557995,6.4942148675103795,13513.320799373481,25045.62898773691
O23,O-15,O21-M559,manhole,1,13.230175832111513,"roads and streets; 2,528 m along a dual carriageway, confirm",4.980250479913692,4.980250479913692,75,1.1272981073266461,9455.0,44.634728420002205,300.69123369218266,22.600997312987804,10707.028948268786,60698.15482667205,2584.843405705794,0.44822254319223226,11.730175832111513,23.270311427802426,131.91941226029917
O22,O-14,O21-M559,manhole,1,2.9763999999999555,roads and streets,10.961333396833993,17.671458676442587,150,1.0,2407.1,16.742555371093772,40.01230025789327,10.671404185479927,3316.630096628646,19229.168563997126,1130.7628209678965,1.5904312808798329,1.4763999999999555,54.16983388865114,314.06603588004117
O21,O-6,O1-M445,manhole,2,9.841966576482491,"cross-country, straight x 1.1",120.72972824735636,125.66370614359174,400,1.0,2031.7,8.765436684396946,15.024041470510884,28.49392576189333,50718.01541136806,103900.15669059563,166.64890850184116,5.6548667764616285,8.341966576482491,2206.1216833443887,4519.427401069512
O24,O-5,O1-M445,manhole,1,5.599043580814339,"cross-country, straight x 1.1",55.331077188801736,70.68583470577035,300,1.0,509.5,0.5308449875569181,2.7258762122343114,2.907998453760378,4652.566987041698,8192.905405565858,46.494178715182144,6.3617251235193315,4.099043580814339,1115.4252992535394,1964.200405757067
O13,O-19,O12-M440,manhole,1,4.610727438375818,"cross-country, straight x 1.1",2.034258280465509,4.417864669110647,75,1.0,362.6,3.6223877641880335,11.487886468227863,0.7659637095919098,109.41556221109568,1185.8404914248486,370.6037018946082,0.3976078202199582,3.110727438375818,6.224334829888189,67.45903529908387
O12,O-9,O11-M96,manhole,1,11.177095583291873,roads and streets,42.43938828183542,42.43938828183542,200,1.350887685370073,65.5,9.779640669680589,10.569895319171762,6.77010574783477,6311.377786470516,23506.697975239622,7.593573281940631,3.8195449453651875,9.677095583291873,390.2181595999063,1453.3657677460121
O11,O-17,O10-M148,manhole,1,10.975271105169668,"cross-country, straight x 1.1",64.38869112592813,64.38869112592813,250,1.3117156444043159,27.7,8.866783960504335,9.110756382347114,8.853595611271118,7128.343038604597,29934.515226177737,3.82934078311807,5.794982201333531,9.475271105169668,511.3145400852843,2147.1964526198244
O10,O-16,O9-M1184,manhole,2,13.076401841527684,"cross-country, straight x 1.1",100.06779628513254,100.06779628513254,350,1.0400838806916994,44.0,11.857411509496444,12.027744921984755,18.16494953813656,11057.985769117104,61355.916901975565,10.146011158588125,4.503050832830964,11.576401841527684,600.8219673468129,3333.697788286794
O14,O-12,O9-M425,manhole,1,14.233122788637502,"cross-country, straight x 1.1",11.764207009203473,11.764207009203473,100,1.4978653576568437,98.7,12.423635630434433,15.658921285641991,2.7802263154731963,3684.127256765714,8151.122653153034,7.260102603529046,1.0587786308283125,12.733122788637502,153.7541220327823,340.180623461229
O9,O-3,O1-M2472,manhole,3,10.297732667287221,"cross-country, straight x 1.1",381.9207604832076,384.8451000647496,700,1.0,149.2,7.0545980969747575,7.293932100511514,42.36462126975681,27789.14329938768,174561.22497802498,33.20854508183779,11.545353001942487,8.797732667287221,2489.8169990570254,15640.118899818011
O15,O-18,O1-M2227,manhole,1,10.430785488677884,roads and streets,35.35613848542882,49.087385212340514,250,1.0,1217.8,3.2131112075775263,9.702410681097565,7.187952571540421,2562.279383787696,17292.482726407525,498.7782947336447,4.417864669110647,8.930785488677884,172.58411284848674,1164.7472204506894
O20,O-22,O16-M44,manhole,1,11.491861281025137,"cross-country, straight x 1.1",10.572638965264087,10.572638965264087,100,1.3461502022782086,600.7,11.271544458013295,27.42847022634994,4.376638124989417,7716.643296656743,12525.451656483121,36.95125393992444,0.9515375068737677,9.991861281025137,183.85727738188072,298.43227825978306
O19,O-11,O16-M73,manhole,1,8.915729495058088,"cross-country, straight x 1.1",12.272974539142014,17.671458676442587,150,1.0,1100.9,12.295759153153142,22.938300861381954,6.1177157584600605,6950.326412274837,12457.167263351483,141.47666747316273,1.5904312808798329,7.415729495058088,198.01493245692905,354.9049336590596
O1,O-1,O16-M152,manhole,3,11.818795198018506,roads and streets,1450.5489541582826,1450.5489541582826,1200,1.2825668680614986,2964.8,19.877595198018525,23.89970717555311,523.215523668803,881320.8205880583,2115793.270854371,200.36175713749046,43.51646862474848,10.318795198018506,24098.801020777802,57854.16597941996
O17,O-23,O16,plant,1,10.170987669241754,roads and streets,15.410395826744907,17.671458676442587,150,1.0,7541.2,13.434537473929197,86.33628652479221,23.02615454350716,8739.090195528222,60854.03479893499,2901.0052056589475,1.5904312808798329,8.670987669241754,66.14954210754229,460.6276451301324
O18,O-24,O16,plant,1,6.871228053658399,"cross-country, straight x 1.1",11.667740754267129,17.671458676442587,150,1.0,4417.6,8.639721706002092,51.345228337187116,13.693931142431413,3607.686100623371,26246.581656462753,2448.1534825980075,1.5904312808798329,5.371228053658399,45.917965691979724,334.06166789980887
