ps,old,to,kind,type,wet_well_depth,route,q70,duty,dn,v,L,static,H,kw,kwh2030,kwh2070,ret2030,live_m3,outfall_depth,avg2030_m3d,avg2070_m3d
O7,O-4,O6-M93,manhole,1,9.380617989026518,roads and streets,46.72460179585023,49.087385212340514,250,1.0,61.9,10.18993678785472,10.519783755674469,7.793496810639599,10745.898665687024,26222.971956417154,6.554402778929545,4.417864669110647,7.880617989026518,667.5593972273057,1629.0300045943338
O6,O-13,O5-M191,manhole,1,8.676396694543882,roads and streets,71.47279843813219,71.47279843813219,300,1.011133259381283,63.6,6.534670116215523,6.814348421361416,7.350565857449732,11781.38877921031,25287.04025377501,5.729620542966733,6.4325518594318964,7.176396694543882,1129.8639128275095,2425.088822751848
O8,O-10,O5-M130,manhole,1,10.74342964731295,roads and streets,20.37271200037662,20.37271200037662,150,1.1528596689946717,3374.7,20.124516164812178,62.580864637938504,19.241815927618653,17159.152122389853,61078.93339274824,479.24965869744653,1.8335440800338958,9.24342964731295,179.18772301427265,637.8284265284934
O5,O-20,O4-M1421,manhole,2,9.415343811545767,roads and streets,122.35041053011122,125.66370614359174,400,1.0,103.4,6.646023206077416,6.964544510839035,13.208643935572223,16132.569486066608,43318.935057895236,12.360273574596597,5.6548667764616285,7.9153438115457675,1513.7871404732966,4064.7986600197887
O2,O-21,O1-M1519,manhole,2,7.479270241817915,"cross-country, straight x 1.1",150.47171502604627,150.47171502604627,400,1.1974158620955144,43.3,5.175008428118531,5.361223829071218,12.175153936293457,40456.49067811955,50406.2909717555,1.58884670668171,6.771227176172083,5.979270241817915,4931.491107678568,6144.333616971667
O21,O-6,O1-M445,manhole,2,9.81554911086107,"cross-country, straight x 1.1",104.78814437060868,104.78814437060868,350,1.089146197812868,2031.7,8.827219218775554,17.393252213583096,27.507339971919368,56654.9032898058,108414.74207252287,132.23223826581838,4.715466496677391,8.31554911086107,2128.681538027935,4073.4419529291713
O24,O-5,O1-M445,manhole,1,5.599043580814339,"cross-country, straight x 1.1",55.331077188801736,70.68583470577035,300,1.0,509.5,0.619044987556947,2.8140762122343403,3.002091304518086,4803.10808880393,8457.999709381967,46.494178715182144,6.3617251235193315,4.099043580814339,1115.4252992535394,1964.200405757067
O13,O-19,O12-M440,manhole,1,4.610727438375818,"cross-country, straight x 1.1",2.034258280465509,4.417864669110647,75,1.0,362.6,3.6223877641880335,11.487886468227863,0.7659637095919098,109.41556221109568,1185.8404914248486,370.6037018946082,0.3976078202199582,3.110727438375818,6.224334829888189,67.45903529908387
O12,O-9,O11-M96,manhole,1,11.177095583291873,roads and streets,42.43938828183542,42.43938828183542,200,1.350887685370073,65.5,9.779640669680589,10.569895319171762,6.77010574783477,6311.377786470516,23506.697975239622,7.593573281940631,3.8195449453651875,9.677095583291873,390.2181595999063,1453.3657677460121
O11,O-17,O10-M148,manhole,1,10.975271105169668,"cross-country, straight x 1.1",64.38869112592813,64.38869112592813,250,1.3117156444043159,27.7,8.866783960504335,9.110756382347114,8.853595611271118,7128.343038604597,29934.515226177737,3.82934078311807,5.794982201333531,9.475271105169668,511.3145400852843,2147.1964526198244
O10,O-16,O9-M1184,manhole,2,13.076401841527684,"cross-country, straight x 1.1",100.06779628513254,100.06779628513254,350,1.0400838806916994,44.0,11.857411509496444,12.027744921984755,18.16494953813656,11057.985769117104,61355.916901975565,10.146011158588125,4.503050832830964,11.576401841527684,600.8219673468129,3333.697788286794
O14,O-12,O9-M425,manhole,1,14.233122788637502,"cross-country, straight x 1.1",11.764207009203473,11.764207009203473,100,1.4978653576568437,98.7,12.423635630434433,15.658921285641991,2.7802263154731963,3684.127256765714,8151.122653153034,7.260102603529046,1.0587786308283125,12.733122788637502,153.7541220327823,340.180623461229
O15,O-18,O1-M2227,manhole,1,10.430785488677884,roads and streets,35.35613848542882,49.087385212340514,250,1.0,1217.8,3.2131112075775263,9.702410681097565,7.187952571540421,2562.279383787696,17292.482726407525,498.7782947336447,4.417864669110647,8.930785488677884,172.58411284848674,1164.7472204506894
O20,O-22,O16-M44,manhole,1,11.491861281025137,"cross-country, straight x 1.1",10.572638965264087,17.671458676442587,150,1.0,600.7,8.515100532955273,14.322144591573718,3.8197602425873547,4029.3490721237094,6540.333026906486,83.14032136482999,1.5904312808798329,9.991861281025137,183.85727738188072,298.43227825978306
O19,O-11,O16-M73,manhole,1,8.915729495058088,"cross-country, straight x 1.1",12.272974539142014,17.671458676442587,150,1.0,1100.9,12.295759153153142,22.938300861381954,6.1177157584600605,6950.326412274837,12457.167263351483,141.47666747316273,1.5904312808798329,7.415729495058088,198.01493245692905,354.9049336590596
O17,O-23,O16,plant,1,10.170987669241754,roads and streets,15.410395826744907,17.671458676442587,150,1.0,7541.2,13.434537473929197,86.33628652479221,23.02615454350716,8739.090195528222,60854.03479893499,2901.0052056589475,1.5904312808798329,8.670987669241754,66.14954210754229,460.6276451301324
O18,O-24,O16,plant,1,6.871228053658399,"cross-country, straight x 1.1",11.667740754267129,17.671458676442587,150,1.0,4417.6,8.639721706002092,51.345228337187116,13.693931142431413,3607.686100623371,26246.581656462753,2448.1534825980075,1.5904312808798329,5.371228053658399,45.917965691979724,334.06166789980887
O23,O-15,O22,plant,1,13.230175832111513,"roads and streets; 2,528 m along a dual carriageway, confirm",4.980250479913692,4.980250479913692,75,1.1272981073266461,7047.9,33.86857304890839,224.7369647472479,16.892010698194277,8002.445424658229,45365.868881529124,1926.7813684900966,0.44822254319223226,11.730175832111513,23.270311427802426,131.91941226029917
