id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
562,O21-P959,563,564,True,92.72596040140975,176.39999999929441,"200 mm",337.06150283203129,336.58860043398414,28.872497448755144,0.23445307624465975,0.019064388656692466,0.028132671439760205
580,O14-P116,581,582,True,97.655460805605784,176.39999999929441,"200 mm",374.34067763671874,373.84263478661012,4.150826990653167,0.13081366297388508,0.0076147724166817079,0.0057498205036154906
589,O4-P1181,590,591,True,38.130156459952822,176.39999999929441,"200 mm",419.24055503673492,419.4350188346807,132.03237955688877,0.42746649448269719,0.035952844995404049,0.036390395504381778
652,O3-P336,653,654,True,84.1520887915768,176.39999999929441,"200 mm",410.12505202122372,410.55422767406071,528.56393765046232,0.63838944814921583,0.073179935431773119,0.073199483657176032
720,O2-P250,721,722,True,55.441947133256704,176.39999999929441,"200 mm",353.16196967506113,352.87916030273442,7.8380030273878809,0.1571119941230672,0.010328787919920274,0.0080369889915310952
773,O4-P1119,774,775,True,68.7646025120052,176.39999999929441,"200 mm",423.92080674772052,423.57010727490933,124.25635026900449,0.41964255345455054,0.034907035374781042,0.032302002704272734
842,O9-P2381,843,844,True,81.842434533647008,176.39999999929441,"200 mm",383.66427535326983,384.08167176939139,118.0609062513571,0.4121451186591229,0.034109302908318581,0.034112725210326267
857,O3-P1362,858,859,True,38.05978916696543,176.39999999929441,"200 mm",407.88592535758761,407.69178237304692,4.27941530844648,0.13178930291171029,0.0077339108795236953,0.0059718267336726638
874,O20-P103,875,876,True,35.678907324772659,176.39999999929441,"200 mm",329.52836309634046,329.71032552369678,1.7436980506470363,0.099591032115238454,0.0051078589841927757,0.01154632692937701
910,O2-P1627,911,912,True,39.184934861651357,176.39999999929441,"200 mm",353.66504297979469,353.46519981200026,172.48102583194708,0.46375192495427675,0.040964096617862523,0.041365798115895747
922,O17-P61,923,924,True,30.177603652591955,176.39999999929441,"200 mm",315.17150079842276,315.32540657705096,9.8198519550298329,0.16792319830165675,0.011498698568390111,0.011527481558965063
934,O21-P1124,935,936,True,59.2682148987433,176.39999999929441,"200 mm",349.5270380040422,349.22471083984374,56.438573999975489,0.31731318921494955,0.024523920965292798,0.021638983959046135
960,O1-P686,961,962,True,53.101627459698577,176.39999999929441,"200 mm",334.48529781768752,334.21442641601561,0.868151221840016,0.0782443700077928,0.0037626413695664705,0.0025861265525325269
996,O21-P1120,28736,998,True,102.20245604546464,176.39999999929441,"200 mm",347.42483310143677,346.90360057560491,95.6491148941237,0.38770180690962514,0.030742300486687604,0.031702795547373742
1005,O1-P359,16016,1007,True,89.150976587540924,220.59999999911759,"250 mm",322.90645358586755,323.24076974807082,795.36049715086244,0.62976250381113252,0.089814721298577024,0.090157496524217742
1008,O5-P332,1009,1010,True,55.328679931624791,176.39999999929441,"200 mm",436.17713677950064,436.45931304715191,15.319771692228176,0.19454484728806257,0.014064830088671676,0.01438760290151629
1032,O1-P1461,1033,1034,True,48.892647606825925,176.39999999929441,"200 mm",340.44454862912346,340.19519612632865,56.891745897761695,0.31892297467392849,0.024573509144881312,0.028629974842186053
1056,O4-P1361,1057,1058,True,50.1510235674086,176.39999999929441,"200 mm",423.64043905343539,423.38466883324162,69.999101515188428,0.35193157028110406,0.026486380666600313,0.024151582682229326
1071,O5-P165,1072,1073,True,50.13412077323224,176.39999999929441,"200 mm",433.53873671875,433.28305270280651,4.48036186200839,0.13334296897647213,0.0079137594357449464,0.012628172913244215
1098,O9-P315,1099,1100,True,49.885304968430475,176.39999999929441,"200 mm",355.03517733115353,354.78076227581454,0.28456376855460136,0.056649862382134854,0.0022145267497836714,0.0015115417476803921
1104,O3-P814,1105,1106,True,46.59408283577,176.39999999929441,"200 mm",382.05779840058426,381.82016857812181,0.0737550587474122,0.0395623516315881,0.0011422705069229994,0.00073669230658855668
1124,O11-P140,1125,1126,True,52.83063237511103,176.39999999929441,"200 mm",401.37376313445014,401.10432690933709,0.70261890506751534,0.0760695481813027,0.0033280291691555582,0.0041898466251958115
1144,O18-P35,1145,1146,True,36.60241781753718,176.39999999929441,"200 mm",317.10806773521955,316.92139540435011,37.566837482158896,0.25335197715396751,0.021645449316588197,0.017640304523776996
1195,O3-P1251,1196,1197,True,50.059664649746075,176.39999999929441,"200 mm",396.8233495506484,397.07865384036211,80.155314310785968,0.3669747654105211,0.028255388331526288,0.029828713899970157
1216,O10-P243,1217,9885,True,72.7372243545152,176.39999999929441,"200 mm",386.346043291692,386.71700313590009,1.0842391741455286,0.087698289666388846,0.00404540424721071,0.0043986493438658231
1222,O2-P1184,8361,1224,True,77.803695872585237,277.99999999888803,"315 mm",351.935551616379,351.72548163752293,1809.7634628238491,0.68442174006380485,0.13991753153856931,0.11250904827162923
1228,O21-P1021,1229,1230,True,49.753118856217689,176.39999999929441,"200 mm",339.25535459758959,339.0016136914229,378.29236784534123,0.580993642019264,0.061222357714421062,0.0628431799295078
1231,O2-P648,1232,1233,True,58.522178490849726,176.39999999929441,"200 mm",365.51215241110378,365.21368930080041,38.984257992540527,0.25655857647999553,0.022011231404630967,0.02435278088460173
1234,O9-P1672,1235,1236,True,82.467816121350765,176.39999999929441,"200 mm",385.23159929468062,385.65218515689952,3.512217496809765,0.1224993176505625,0.0071129044309542972,0.0072823623150878375
1270,O3-P2721,37413,1272,True,114.28267453422744,176.39999999929441,"200 mm",374.3243378625537,373.74149622242913,82.716013744357312,0.37055143662395662,0.028683623457069689,0.026307905459509222
1279,O21-P1170,12955,1281,True,71.562034898566381,176.39999999929441,"200 mm",346.5045196321858,346.13955325420307,35.748246165326186,0.2488728355916382,0.021179468947733718,0.02379128490695933
1282,O9-P2262,1283,1284,True,55.134865833788815,176.39999999929441,"200 mm",376.46685401071113,376.18566619495886,66.956479427084474,0.3468878737898996,0.025944144505366151,0.025956078279122226
1294,O3-P2108,38932,1296,True,103.19823727805593,176.39999999929441,"200 mm",377.68335952148436,377.15704851136627,10.620590607290762,0.17194208452792414,0.01193218750660424,0.0093389546245710078
1303,O21-P677,1304,965,True,63.816723746799873,176.39999999929441,"200 mm",333.29786992616209,332.97240463505341,37.138952943571596,0.2522965546587761,0.021537779653158506,0.017487905350397442
1305,O9-P1558,1306,2922,True,97.024579137779085,176.39999999929441,"200 mm",381.09217245959445,380.59734710599179,19.24132432860576,0.20737800290057523,0.015721408206287327,0.015822453546587338
1323,O4-P840,1324,1325,True,34.440409208934327,176.39999999929441,"200 mm",417.42553774059627,417.2498916536307,61.307153960353681,0.33873466506968752,0.024819478869537448,0.027637157535663526
1326,O7-P426,1327,1328,True,101.20756272916486,176.39999999929441,"200 mm",490.89160538295022,490.37534560546874,0.25725633146872123,0.054632834339546438,0.0021209097862328486,0.00147797375098462
1335,O3-P1040,1336,1337,True,48.517511471751909,176.39999999929441,"200 mm",388.67645920666604,388.42901989816016,145.82241640195105,0.44062553863307508,0.037734251976164118,0.041110267746612958
1338,O7-P147,1339,21459,True,44.085081820535976,176.39999999929441,"200 mm",478.90738303166341,478.68250502929686,8.94113900837844,0.16331059831591582,0.010998011469884996,0.0085155049324376255
1365,O3-P267,1366,1367,True,53.539785788761456,277.99999999888803,"315 mm",387.14308801219676,386.99847705078128,1730.3325181101259,0.67700366088959452,0.13623887708241597,0.1098970801596269
1371,O4-P140,1372,1373,True,81.17031463312216,176.39999999929441,"200 mm",437.21606611682614,436.80209751219729,63.304436083678993,0.34229723830645992,0.025191117704015404,0.027530007916799038
1374,O3-P839,1375,1376,True,52.406282219437195,220.59999999911759,"250 mm",375.34499904848474,375.54152260680763,1052.8377100735936,0.67729848300981288,0.10522595357936987,0.10564300661129293
1395,O3-P1101,1396,1397,True,82.851724655610852,176.39999999929441,"200 mm",390.11631051654774,389.69376672080415,107.08395937903927,0.3999048047662902,0.032543637210260865,0.034100128322976132
1428,O3-P3329,1429,1430,True,52.456560585195263,176.39999999929441,"200 mm",395.32584609375004,395.05831763476556,12.462320609712295,0.18060765296186551,0.012860671439818326,0.014512429493723744
1431,O3-P620,1432,1433,True,53.974167579622431,176.39999999929441,"200 mm",429.40961684570317,429.68493907452677,20.417202481211465,0.21055142837945523,0.016200160324638318,0.017596124580572893
1437,O2-P565,1438,1439,True,96.198664258349737,176.39999999929441,"200 mm",355.35909765212614,355.84971083984374,24.532908171290487,0.22300408396202864,0.017652860534261742,0.020085792517742389
1443,O15-P13,1444,1445,True,67.99013475219104,176.39999999929441,"200 mm",334.86226958639389,335.20901927363008,114.69195920064465,0.41046277222231847,0.033523112762108426,0.033597926509514729
1461,O24-P333,1462,1463,True,52.392075203228629,176.39999999929441,"200 mm",336.08592522564459,335.81872564210812,138.04721650663734,0.43324848166415514,0.036744554937032811,0.034038744896786467
1496,O3-P445,1497,1498,True,30.324447689218868,176.39999999929441,"200 mm",389.44305551547518,389.28837050781249,48.202099679455223,0.27395940386138323,0.024341785007812592,0.019920754444678834
1508,O3-P407,1509,1510,True,73.969872014146659,176.39999999929441,"200 mm",380.88337619417626,381.26062254144841,122.31781374802789,0.41736256907920138,0.034657427609105458,0.036267930686618918
1516,O4-P1159,1517,1518,True,41.69496596829574,176.39999999929441,"200 mm",423.74015334253011,423.52750901609181,34.814885590332153,0.24657648230266346,0.020931807375037949,0.016886991584368544
1519,O3-P559,1520,1521,True,66.905502379129175,176.39999999929441,"200 mm",413.57235781356582,413.23113975143224,419.75313736843623,0.59966859220907864,0.064569282782336063,0.06603287894752212
1549,O16-P58,1550,1551,True,49.300056186201743,176.39999999929441,"200 mm",330.49482192382811,330.24339163727853,1.1569489476133867,0.089168203575974034,0.0041783860579300168,0.0030332624025764202
1558,O9-P2056,1559,1560,True,73.199685676113063,176.39999999929441,"200 mm",371.53544229185752,371.16212389490931,445.28289793884022,0.60904240229538587,0.066683220792083442,0.06720401476648509
1561,O9-P936,18840,1563,True,104.04098558614056,176.39999999929441,"200 mm",353.88509082097784,354.41569984746718,33.813519381651851,0.24676642347020616,0.020507251167379392,0.021516578185644383
1578,O3-P786,1579,1580,True,51.105745191698283,176.39999999929441,"200 mm",376.29950015097563,376.56013945145332,143.10954621718676,0.43797312059587751,0.037398503029496058,0.037931010496768086
1581,O3-P2879,1582,1583,True,26.603624105395955,176.39999999929441,"200 mm",388.05003787197859,388.18571635491605,193.16953993998592,0.47852529643755853,0.043406221354181346,0.0434139607073613
1584,O2-P328,1585,1586,True,10.462985483350817,176.39999999929441,"200 mm",359.53858413085936,359.48522290489427,0.0075333497150858759,0.015195838428287823,0.00047199824536408035,0.00047199824536408035
1602,O24-P267,1603,1604,True,72.984314760190372,176.39999999929441,"200 mm",335.82103337045118,335.44874038085942,16.695519783039739,0.19922114251372744,0.014671396216808829,0.011705233472632498
1608,O6-P212,1609,1610,True,69.20571135025213,176.39999999929441,"200 mm",450.61548039081549,450.2625312629292,11.194353678434496,0.1747225289073191,0.012231035998512553,0.0096349417359022256
1627,O21-P1024,1628,1629,True,68.164005151672569,176.39999999929441,"200 mm",340.30089188585964,339.95325545958605,339.60588912825432,0.56486439399690536,0.057759719324342977,0.058634788549180916
1630,O18-P48,1631,1632,True,44.445834952035256,176.39999999929441,"200 mm",314.82345810249188,315.05013186074729,2.5494040865368661,0.11140345606559869,0.0046255190693027023,0.0067859201655063265
1633,O1-P429,1634,1635,True,57.989066346911414,176.39999999929441,"200 mm",328.49149083309453,328.19574659472528,6.8749443880616594,0.15121282659434473,0.00970178449455804,0.021600307631579014
1642,O8-P294,36189,1644,True,102.26446513897501,176.39999999929441,"200 mm",441.04111512806463,440.51956635585583,3.3628174636548636,0.12156923270820487,0.0069435663387457111,0.0052510920882435077
1645,O4-P1341,1646,1647,True,38.678890572049546,555.79999999777681,"630 mm",422.7824056093711,422.734056996156,4240.2386382132163,0.62430484276290965,0.2010819485672411,0.2034316052921803
1651,O9-P3230,1652,1653,True,55.981963603312494,176.39999999929441,"200 mm",381.79593241745192,381.51042440307504,2.5549002364114051,0.1114851280425177,0.004633486083913502,0.0047999454796506238
1669,O3-P1140,1670,1671,True,76.171450071781848,176.39999999929441,"200 mm",393.65628400511719,393.26780960975111,97.143270167141949,0.389521136264007,0.030974035978441155,0.031254735142117587
1675,O4-P806,1676,1677,True,63.959438304715256,176.39999999929441,"200 mm",418.27178469075244,418.5979778261065,206.77845020751727,0.48874956333257064,0.04487558115738699,0.045344806695165815
1705,O7-P526,1706,1707,True,84.404040035275088,176.39999999929441,"200 mm",514.50108104337619,514.07053603515624,1.7439082469784561,0.09960123316407396,0.0051079208672250975,0.0038069947555813481
1714,O9-P323,1715,1716,True,73.109015418808568,176.39999999929441,"200 mm",356.13194188161594,355.75908590298,0.50993708327657639,0.07009729281737942,0.0028366991825515249,0.0020148047983726985
1717,O1-P865,1718,1719,True,48.879615214424973,176.39999999929441,"200 mm",338.17461840664856,337.925332369055,9.5090627229005324,0.16631533859722203,0.011324874240205287,0.013329787972622784
1720,O3-P1343,1721,1722,True,18.318406542601064,176.39999999929441,"200 mm",404.29080617151283,404.19738229814556,27.032116348536324,0.22970378402127259,0.018482919788434526,0.022981203085276021
1723,O3-P3086,1724,1725,True,64.203463018896514,176.39999999929441,"200 mm",385.592691796875,385.26525413547864,3.4216556321386755,0.12192876744810638,0.0070110602885765138,0.011272124916360166
1726,O2-P552,1727,1728,True,60.127547450604915,176.39999999929441,"200 mm",350.99190119571739,350.68519057617186,25.055821958638752,0.22445038012720395,0.017829660925340444,0.014411741825995871
1738,O2-P1085,1739,1740,True,53.042443918972083,176.39999999929441,"200 mm",354.67466943991661,354.40415297592983,35.574531714257127,0.24844551792528027,0.021133814030970231,0.017099947562882158
1747,O3-P1596,25773,1749,True,104.67892838526059,176.39999999929441,"200 mm",371.47898754071741,370.94512500595255,52.5815932208999,0.29891543867452425,0.024338149237730103,0.024515865951874567
1756,O24-P312,1757,1758,True,51.505060795186807,176.39999999929441,"200 mm",340.27415671975717,340.01148090970173,25.667690377733706,0.22608843420949193,0.018035653075647969,0.018049186724496558
1776,O3-P2662,1777,1778,True,102.12536417772543,176.39999999929441,"200 mm",373.16455979143365,372.6437204341272,19.106191442650704,0.20695569946303047,0.015667984414163318,0.012634051233580581
1782,O1-P1707,41014,1784,True,99.999999999979522,176.39999999929441,"200 mm",323.37458949290789,323.88458949290776,182.52615470831012,0.47195396790293026,0.042110034120251293,0.042116379118134165
1785,O1-P1784,1786,1787,True,57.228601506161688,176.39999999929441,"200 mm",334.41886367187504,334.12699780419359,0.0412045912132756,0.034281882710800474,0.0008521964896504396,0.00099731872938972274
1791,O2-P997,1792,1793,True,66.532779903340725,176.39999999929441,"200 mm",361.55546812522732,361.89478530273436,0.60416314280365069,0.073057050379332619,0.0030907051853959209,0.0021672048233536147
1805,C-17166,1806,1807,False,40.954743355341755,176.39999999929441,"200 mm",360.85116879716907,361.06003798828129,NaN,NaN,NaN,NaN
1810,O9-P559,1811,1812,True,95.548901835528767,176.39999999929441,"200 mm",367.68827285156249,367.20097345220125,0.44190275408842478,0.067993201593523039,0.0026307206578657948,0.0038936642132855236
1813,O9-P2647,1814,1815,True,55.992830353289726,176.39999999929441,"200 mm",374.72840888075717,374.442789453125,3.1760204270964891,0.11970542024060177,0.0067516857907446081,0.0051196769401635868
1816,O9-P391,1817,1818,True,60.148852781766408,176.39999999929441,"200 mm",357.39530479294172,357.70206394212869,0.30546653695101394,0.05805574949499958,0.0022842342954220349,0.0026678286194908043
1819,O6-P379,1820,1821,True,58.088878584451706,176.39999999929441,"200 mm",457.76625641953206,458.06250970031277,168.20276375513461,0.4585615804377825,0.040565624392194882,0.040589269387884368
1822,O14-P115,1823,1824,True,99.934362465957534,176.39999999929441,"200 mm",374.24164809570317,373.73198284712674,4.02809711234627,0.12991934983056061,0.00749710665646214,0.0056414684236275308
1825,O19-P49,1826,1827,True,58.252592189498486,176.39999999929441,"200 mm",316.88997409406983,317.18706231423624,37.6692105008512,0.25360470518664913,0.02167103142150964,0.023216999012324692
1834,O9-P3160,1835,1836,True,38.151176546717153,176.39999999929441,"200 mm",373.89244716981887,374.0870181702071,11.19234171788551,0.17471291830209382,0.01223000385766153,0.012254880836655045
1840,O9-P336,1841,1842,True,86.65648449964354,176.39999999929441,"200 mm",358.503600000003,358.0616519290549,8.0064870645948947,0.15808103017620548,0.010434725993913428,0.010481639009756053
1849,O1-P2597,1850,1851,True,80.550155156937436,176.39999999929441,"200 mm",346.36312988871805,345.95232409741772,31.775524108735095,0.24173944107504566,0.0199325020016037,0.016226049006050163
1877,O4-P1056,40080,1879,True,100.00000000021136,176.39999999929441,"200 mm",423.8218094856997,424.33180948570077,153.05495658679359,0.44702158716919049,0.038645842409288492,0.039562710499921737
1880,O2-P1546,1881,1882,True,51.124863181326496,176.39999999929441,"200 mm",364.33452830794727,364.07374038085936,161.52584367895415,0.45398900344506854,0.039703835606733823,0.045219641733350434
1895,O2-P433,1896,1897,True,63.763804990963848,176.39999999929441,"200 mm",361.340833046212,361.01557387695311,54.948702402871277,0.30761828680964187,0.02459616174111668,0.02134964842208819
1898,O24-P180,1899,2769,True,104.92723558459669,220.59999999911759,"250 mm",331.12365857876017,330.7301814453179,943.166857038479,0.65868210482613476,0.098776129246153158,0.0992243031982576
1904,O21-P1062,6879,1906,True,66.800813740526863,176.39999999929441,"200 mm",337.34687368055256,337.68755783062926,64.978350803617317,0.34286224742272753,0.025618814617497876,0.023301636833045706
1907,O21-P454,1908,1909,True,53.041670560841176,176.39999999929441,"200 mm",332.49955494504383,332.77006746490412,22.240672175773931,0.21605178304257297,0.016872265693612831,0.017524694529245856
1922,O1-P233,1923,1924,True,57.763813846790129,176.39999999929441,"200 mm",347.05163714784157,347.34623259846023,5.8062783268729437,0.1439219471412774,0.0089508032396793773,0.00689948234262842
1927,O1-P1978,1928,147,True,73.203177551590045,176.39999999929441,"200 mm",339.07313512579429,338.69979892028118,27.960202077923455,0.23211473787312248,0.018779235050157321,0.019979728406747627
1962,O9-P997,1963,1964,True,53.504875148022315,176.39999999929441,"200 mm",360.69736923182717,360.97024409508208,1.9040910955982084,0.10141709252677711,0.0053527738586282266,0.0082731601909133909
1971,O1-P329,1972,1973,True,58.805675546453216,176.39999999929441,"200 mm",330.89357854185255,331.19348748713946,9.509496786869482,0.16631759136668883,0.011325119501397611,0.011509039279864571
1992,O7-P267,1993,1994,True,53.981497798711267,176.39999999929441,"200 mm",489.16887713918118,489.44418277795461,326.86251836466329,0.55906918087857782,0.0565988753917097,0.056602340841519744
2018,O1-P112,2019,6043,True,74.552888053652822,176.39999999929441,"200 mm",347.10186907686222,346.72164934778857,175.79888776883365,0.46618106446932223,0.041365798115895747,0.038589323330079896
2029,O3-P1264,2030,2031,True,52.430484489830576,176.39999999929441,"200 mm",398.86936370878942,399.13675917968754,0.65177951872803042,0.074529453235828685,0.0032085097566375326,0.012283519622732659
2035,C-20221,37987,276873,False,91.451416026532272,176.39999999929441,"200 mm",415.68940245370118,415.23214537356847,NaN,NaN,NaN,NaN
2044,C-17178,2045,1330,False,33.327787843651507,176.39999999929441,"200 mm",359.46051060621664,359.63048232421932,NaN,NaN,NaN,NaN
2052,O15-P59,2053,2054,True,41.729520043759969,176.39999999929441,"200 mm",353.70970522902684,353.92252578125,4.4688024878746821,0.13325136846315311,0.0079036690950709827,0.0060278416648748227
2064,O3-P2269,2065,2066,True,51.412395249378363,176.39999999929441,"200 mm",372.04614071212882,371.78393749635694,107.67476942962493,0.40309392696145491,0.032488403481374994,0.033327083212270528
2076,O3-P2420,2077,2078,True,101.55846439705859,176.39999999929441,"200 mm",374.4162353276688,374.93418349609379,20.404759314101611,0.21052317792364184,0.016194924679463315,0.017014886212416997
2091,O1-P867,2092,2093,True,52.4809551977385,176.39999999929441,"200 mm",337.90605340715456,337.63840053564604,8.9536567980341371,0.163366953887577,0.011005842796012079,0.019792101323683749
2094,O8-P27,2095,2096,True,65.219616704351353,176.39999999929441,"200 mm",428.82590861705631,428.49328857186418,382.84629813852769,0.58299039513665118,0.061606713795908347,0.06318181296612263
2100,C-4412,2101,2102,False,44.25440194366562,176.39999999929441,"200 mm",358.52966446160622,358.75536191151895,NaN,NaN,NaN,NaN
2109,O8-P203,2110,2111,True,51.847334989939448,176.39999999929441,"200 mm",432.39774904640745,432.13332763795876,100.03980979237336,0.39299465243685833,0.031418242603666095,0.034330751055616372
2112,O1-P2539,2113,2114,True,30.000291530745823,176.39999999929441,"200 mm",342.86059851319794,343.01360000000477,14.189352910984619,0.19053017592079757,0.013542774608785441,0.016698719555206337
2118,O2-P161,2119,2120,True,55.082111390157124,176.39999999929441,"200 mm",360.61038547626936,360.32946670817955,104.95220173172764,0.39809350544500771,0.032193040877709411,0.032250849849114673
2121,O2-P1754,2122,2123,True,5.8857885390619318,176.39999999929441,"200 mm",360.87912711657611,360.84910959502685,57.865042636449992,0.322598331724006,0.024666728836396656,0.021904097682325239
2124,O4-P400,2126,4688,True,15.46057405327049,176.39999999929441,"200 mm",421.98819432461215,421.90934539694052,29.0689814601481,0.23495308206131307,0.019125018131809439,0.020214706796488558
2130,O16-P23,2131,2132,True,62.951876444653386,176.39999999929441,"200 mm",312.34945759573361,312.67051216560139,721.19610411833912,0.692281071373575,0.087281018758169251,0.087351136207929961
2136,O2-P1261,2137,2138,True,5.9283886923455578,176.39999999929441,"200 mm",356.69092557814918,356.72116036048021,73.625643315599319,0.35747225678467559,0.027131737804521366,0.024770994365314384
2142,O4-P928,2143,2144,True,54.8573799330758,176.39999999929441,"200 mm",429.65233196307582,429.37255932541717,5.3153121033494868,0.13916405260867631,0.0086268245593058429,0.0066106532246138824
2145,O3-P2111,2146,2147,True,105.09367094689522,176.39999999929441,"200 mm",378.1987319771327,377.66275425530353,0.70434312734574445,0.07612112570159478,0.0033319805994763137,0.0044861999251127873
2148,O9-P237,18699,2150,True,100.00000000118362,176.39999999929441,"200 mm",376.83136341070491,377.341363410711,8.8703996831082055,0.16291607297929628,0.010957049444361645,0.014405924820957587
2172,O1-P652,2173,2174,True,55.607800044213114,176.39999999929441,"200 mm",334.675211172937,334.39161139271147,142.98507353216991,0.4378584473630196,0.037382554239184178,0.034677175676961366
2175,O2-P611,2176,2177,True,45.67080897534278,220.59999999911759,"250 mm",351.43565278773281,351.60691832139037,1423.7305472870776,0.728596078528154,0.1262494432215972,0.12625349457314447
2187,O2-P1518,2188,2189,True,57.602573992773685,176.39999999929441,"200 mm",365.27865127228932,365.57242439965245,73.177420430624437,0.3567982426942084,0.027052834099639385,0.027494143009295768
2196,O3-P1589,2197,2198,True,68.631053747337162,176.39999999929441,"200 mm",374.70875306432873,374.35873469021737,29.206512521049707,0.23530237033363982,0.019167293894367592,0.020170730102142907
2213,O3-P604,13540,2215,True,76.053729096168738,176.39999999929441,"200 mm",426.65320264762875,426.2653286292383,4.0237371049731321,0.12988810173795673,0.0074928605720700524,0.0056376430303083855
2233,O1-P2563,2234,2235,True,46.108750877266253,176.39999999929441,"200 mm",348.49532403263532,348.73047866210936,1.3174197481180516,0.092318301990375329,0.0044534955941318791,0.0045252259768726634
2236,O24-P176,18533,2237,True,91.685152088927069,220.59999999911759,"250 mm",329.28031784048306,329.62413716081653,979.68506660674007,0.665065872135157,0.10094567341844882,0.10114055614511891
2254,O9-P2282,2255,2256,True,55.110613646251132,176.39999999929441,"200 mm",376.972309779548,376.69124564995212,50.043077760040781,0.284338076302349,0.024346765172578923,0.024613779670098531
2260,O3-P3285,2261,2262,True,47.115085610912,176.39999999929441,"200 mm",391.13556338034709,391.37585031696273,91.619479190202455,0.38269288300519033,0.030108338910461694,0.030186284279944048
2269,O1-P1665,2270,2271,True,50.8629388155641,176.39999999929441,"200 mm",348.11514413605448,347.85569228515629,11.632326501654447,0.17680604998416921,0.012452517074396352,0.012738537043384008
2272,O1-P2418,2273,2274,True,89.005821020872034,176.39999999929441,"200 mm",348.21742641715554,348.67135610436196,110.97303582775585,0.4045891481925501,0.033092640763653564,0.033321939540042651
2285,O9-P571,2286,2287,True,51.905880486163291,176.39999999929441,"200 mm",366.980296945188,366.71552504882811,20.827343943020814,0.21374625516826976,0.016253446725075886,0.013107085132651304
2288,O21-P79,2289,2290,True,61.428124110007289,313.19999999874716,"355 mm",334.83781735948554,335.00367329458254,1856.5610363131343,0.68716103506543946,0.1333635529523462,0.13338915095382639
2299,O3-P331,2300,2301,True,50.461923769017687,220.59999999911759,"250 mm",408.91880344900943,409.10803566314326,815.84682175575915,0.63386915720912629,0.091102124548322783,0.091104649830228909
2311,O3-P1296,2312,2313,True,68.5822439965915,176.39999999929441,"200 mm",400.82035771914184,400.47058827475922,35.300428862432526,0.24777121315488188,0.021061366599882447,0.017024546778270155
2314,O3-P2634,2315,2316,True,83.172301347645217,176.39999999929441,"200 mm",377.27852491491893,376.85434617804594,65.667015506226392,0.344284253646152,0.025732073056800774,0.023419066983555056
2320,O2-P1791,2321,2322,True,44.806840752255461,176.39999999929441,"200 mm",357.31238354866866,357.54089843650519,80.337689534274844,0.36723216248959761,0.028286109566801682,0.02897152603280212
2341,O21-P874,2342,2343,True,51.292857847911442,176.39999999929441,"200 mm",338.51058110225677,338.24898752723237,109.94200060626885,0.40488880286662465,0.032861279976499395,0.032867502343786104
2344,O4-P62,2345,2346,True,35.327463678044744,705.79999999717688,"800 mm",410.79942092306578,410.7693925789394,7108.27887644654,0.61258680803645837,0.26542971053229647,0.26564167070495048
2347,O3-P2592,2348,2349,True,51.412750673902444,176.39999999929441,"200 mm",383.41906243516547,383.15685740672859,41.988851064152371,0.26111454838163983,0.022883010041805246,0.018617287722304424
2353,O2-P1471,2354,2355,True,52.208899505515078,176.39999999929441,"200 mm",363.51672497673718,363.25045958925909,81.600927332914566,0.36900371133028864,0.028497963005418327,0.030500513827922751
2356,O8-P95,2357,2358,True,6.567388829177963,176.39999999929441,"200 mm",425.28851500837192,425.25502132534314,11.187706005839182,0.17469075395733991,0.012227626186658179,0.00963139907423534
2368,O5-P104,2369,2370,True,78.3760666480475,176.39999999929441,"200 mm",430.91477431640624,431.314570632378,0.10511553966146026,0.043710422377903721,0.0013539057936573539,0.0028295474343115021
2377,O9-P212,15448,278665,True,109.5992320225113,176.39999999929441,"200 mm",362.33981473028967,362.89877081360447,156.92761835397576,0.45035397823544482,0.039125873065151313,0.040530415785474769
2386,O1-P1546,2387,2388,True,48.37805532488489,176.39999999929441,"200 mm",344.91563534557747,345.16236342773436,7.7998321710948844,0.15687721557613707,0.0103052087814028,0.013314166197234004
2389,O2-P1792,2390,2322,True,52.347608574353949,176.39999999929441,"200 mm",357.80787124023442,357.54089843650519,66.490442830250075,0.34595566325054511,0.025867498111828324,0.028286109566801682
2394,O9-P1859,2395,2396,True,53.785298205517684,176.39999999929441,"200 mm",358.14929510246628,357.87499008161814,12.204780545238281,0.17943946482086467,0.012735967478207034,0.010024419915716214
2403,O21-P283,2404,2405,True,78.506478333098741,176.39999999929441,"200 mm",328.69054128554041,328.29015824604159,0.70000013790052307,0.075991128186113963,0.0033220151603354773,0.0039599151089945881
2415,O7-P270,2416,2417,True,85.346794291535176,176.39999999929441,"200 mm",490.06044126381391,490.4957099147008,207.80565746329387,0.48946398193347446,0.044987102329910933,0.044991675996960363
2418,O8-P303,35829,11656,True,51.560120759016996,176.39999999929441,"200 mm",448.58452286461852,448.3215662487475,19.637211175245863,0.2086091050791849,0.015876525691215126,0.01818921042688016
2421,O4-P102,10687,2423,True,46.914850038220649,626.39999999749432,"710 mm",422.27199875273431,422.22508390269604,5186.3396856539493,0.60232733253477977,0.22522409777731384,0.22536871104330564
2424,O9-P3344,2425,2426,True,76.7906029945716,176.39999999929441,"200 mm",381.1742105829054,381.56584265817764,7.2089423712235892,0.15331551437915827,0.0099243476719061141,0.014436399659572172
2427,O6-P105,2428,2429,True,84.803688531723665,176.39999999929441,"200 mm",438.24742326525103,438.67992207676286,40.973865956036867,0.26060593117202474,0.022532229763359553,0.023391114020441157
2439,O3-P1208,2440,2441,True,52.360960678432043,176.39999999929441,"200 mm",389.98443056235959,390.25147146181962,72.133215184252791,0.35521647151359875,0.0268680888355853,0.027543994617572332
2445,O9-P908,2446,2447,True,54.775261218635514,176.39999999929441,"200 mm",362.46233902171429,362.18298518949928,0.62025569418787219,0.073557460422765258,0.0031312113203233556,0.0032622875310611083
2448,O7-P533,2449,2450,True,61.945282458421154,176.39999999929441,"200 mm",512.91843642578124,512.60251548524332,0.41337903358955386,0.061538531090657905,0.0026894530490148357,0.001748071187369067
2460,O14-P125,26778,10099,True,89.400364602412324,176.39999999929441,"200 mm",378.84066188192634,378.384720022454,1.5726237281607571,0.097034956307737577,0.0048499793306187077,0.0054956651866655826
2469,O2-P83,2470,2471,True,7.0420982725912324,176.39999999929441,"200 mm",356.98352146195913,357.01943616314935,373.04790899481281,0.57864218671583123,0.060779724848513531,0.062069785094509444
2475,O1-P603,2476,2477,True,51.274696454570517,176.39999999929441,"200 mm",329.24844949689475,328.98694854497649,3.9708969372255964,0.12951237975938659,0.0074410258680879682,0.00559144706281276
2484,O9-P2728,2485,2486,True,73.256204503166,176.39999999929441,"200 mm",377.85461814543169,377.48101150246555,78.026281810491966,0.36393894054407233,0.027894161743037219,0.025442539948326789
2490,O3-P2932,2491,2492,True,52.65350806864199,176.39999999929441,"200 mm",376.28803938991564,376.01950649876562,0.077103069047275929,0.039956286524597408,0.001168871198040452,0.00073669230658855668
2499,O2-P1379,2500,2501,True,31.677451931777018,176.39999999929441,"200 mm",362.42246873284614,362.260913727994,209.12940446277031,0.49038067743150121,0.045130466580571453,0.045569983720961695
2505,O3-P1526,2506,2507,True,34.689907428280762,176.39999999929441,"200 mm",365.60296043314651,365.42604190526225,90.4906212164063,0.38126110266907931,0.029928342175603414,0.0275480119050651
2511,O9-P3289,2512,639,True,52.154668676527251,176.39999999929441,"200 mm",380.92767147624375,380.66168266599345,0.077142578765906217,0.039960896526631262,0.0011691809680359638,0.0070278226420564423
2516,O21-P192,2517,2518,True,52.448000856716916,176.39999999929441,"200 mm",324.64599590347279,324.37851109910355,0.85946004500506323,0.078042965150463439,0.0037438337534815812,0.0025730689488454267
2519,O1-P17,2520,2521,True,52.010464893057495,1588.1999999936475,"1800 mm",315.08180251072775,315.04279466205793,43869.190512038171,0.90019454304240987,0.52001564254968746,0.52001611490457633
2522,O6-P222,30363,2524,True,99.345050227403064,176.39999999929441,"200 mm",451.69104318260872,452.19770293876849,47.873231853910539,0.273297743667992,0.024267793339587961,0.024269775867559237
2528,O6-P76,2529,2530,True,53.555316216964066,313.19999999874716,"355 mm",463.08890540756255,462.9443060537767,1753.149964462214,0.67613707134470813,0.1292858948712752,0.12994846344046118
2531,O21-P175,2532,2533,True,64.514310344569424,176.39999999929441,"200 mm",331.02053526919588,331.34955825195317,20.209353057340216,0.21037349592657018,0.016097097256844058,0.017440145275066519
2534,O2-P1896,2535,2536,True,7.1723771483232985,176.39999999929441,"200 mm",360.32683120117667,360.29025207772025,70.333100637625876,0.3524504339582939,0.02654649236808905,0.028154479247444235
2543,O3-P2213,2544,2545,True,55.638419234389211,176.39999999929441,"200 mm",367.620576382693,367.9043323207884,206.22396026016014,0.4883627773491192,0.044815278697193116,0.045048449421109145
2552,O9-P2369,10424,2554,True,69.987283663071892,176.39999999929441,"200 mm",378.43245925464316,378.78939440132484,334.0474277190234,0.56213338337330987,0.057272121906509606,0.057575237488976944
2561,O1-P167,2562,2563,True,58.951842184563453,277.99999999888803,"315 mm",327.34237711506364,327.18320714116533,1695.1024007750102,0.6734056247012159,0.13462878277355639,0.13467186698967443
2578,O6-P229,2579,149,True,71.3810279919886,176.39999999929441,"200 mm",451.79853458140843,451.43449133864931,14.182806633909612,0.19050634016643928,0.013539687269980229,0.010813233277244904
2580,O6-P248,2581,2582,True,52.987846247115229,176.39999999929441,"200 mm",450.56024842558156,450.28995742187504,0.76642388754247326,0.078531452774843,0.003452977256490691,0.0024284500055112225
2583,O3-P2092,2584,2585,True,58.771781963938807,176.39999999929441,"200 mm",372.32081410151187,372.02107801349581,76.3193326578932,0.361462202190293,0.027601015573850408,0.027878660327307635
2589,O6-P354,2590,2591,True,39.026114973264164,176.39999999929441,"200 mm",456.61262869123169,456.41359550486806,10.846201336348116,0.17304474251193536,0.012050814440894645,0.009452961337604187
2595,O24-P324,2596,2597,True,53.017122356292077,176.39999999929441,"200 mm",340.07722623499313,339.806838910976,17.496805287545012,0.20183337405043678,0.015012396705210653,0.0198317359865505
2598,O10-P118,2599,2600,True,53.696263797633641,176.39999999929441,"200 mm",381.74313619669243,382.01698714206037,6.99175943274444,0.15195632227211628,0.0097802465022001472,0.0075868126407569129
2601,O3-P2195,2602,2603,True,52.791759680709482,176.39999999929441,"200 mm",372.4616224555844,372.19233168945311,41.506536498844646,0.26009896720451831,0.022763127279372668,0.018482953852489017
2613,O1-P157,2614,2615,True,54.242940573822025,313.19999999874716,"355 mm",324.94454347768027,325.09099941722957,2128.752001549462,0.71212695299624129,0.14406012933311865,0.14406163723526405
2622,O1-P234,2623,1924,True,46.051996682099748,176.39999999929441,"200 mm",347.58109778153892,347.34623259846023,1.8821910873066,0.10116492768646215,0.0053202739119742534,0.0089508032396793773
2624,O1-P1393,2626,32809,True,108.90216407549772,176.39999999929441,"200 mm",341.76370975721625,341.20830872043121,77.169738025971213,0.36270097105208804,0.027747461485973721,0.0277582143725075
2636,O12-P98,2637,432,True,49.892909947131962,176.39999999929441,"200 mm",426.84715103833196,426.59269719760158,31.104486276802067,0.240071701304784,0.019737060624439987,0.020627574491583364
2650,O3-P2934,2651,2652,True,46.140936868071456,176.39999999929441,"200 mm",369.44547127518024,369.21015249715305,15.737022233214002,0.19598191436542231,0.01425217784648874,0.011374789434716901
2653,O4-P1207,2654,2655,True,56.509598416884437,176.39999999929441,"200 mm",428.11218760428306,428.40038655620918,18.213619209431705,0.20413750302757108,0.015308874338926515,0.015723664382162997
2659,O1-P718,2660,2661,True,57.425534074866079,176.39999999929441,"200 mm",331.93196268637445,332.22483291015624,2.2663798530197687,0.10989044885621328,0.0043337999001318711,0.0084255599320271855
2662,O8-P107,2663,2664,True,55.6016083175442,176.39999999929441,"200 mm",428.04075598816462,428.32432419058404,9.7364683805223962,0.16749459074310413,0.011452380538032565,0.011834043288278232
2671,O2-P20,2672,2673,True,58.26195327865215,555.79999999777681,"630 mm",345.01735969036406,344.94453224876571,5676.88160652102,0.67439793331634579,0.23468405814264709,0.23457997655962362
2674,C-17170,2675,2676,False,38.305764452109671,176.39999999929441,"200 mm",357.9106664893182,357.71530709061244,NaN,NaN,NaN,NaN
2677,O3-P825,2678,2679,True,83.111751319909388,176.39999999929441,"200 mm",384.12956289971942,383.70569296798789,12.050335800129302,0.17873247672570211,0.012660437250187969,0.009953298711816546
2686,O3-P790,2687,2688,True,7.7868283642112672,176.39999999929441,"200 mm",377.66752876056785,377.62781593591041,118.69999424091429,0.41294739526923158,0.0341915925802168,0.034574295419592872
2689,O1-P1536,2690,2691,True,53.256966385270516,176.39999999929441,"200 mm",343.25198947143519,343.52360000000004,1.1508594488127901,0.089046045334887733,0.0041674662575292391,0.0070036655500811344
2692,O3-P2600,2693,2694,True,52.985101656734344,176.39999999929441,"200 mm",383.66188847816039,383.39161147460936,12.552265271876356,0.18102472416064869,0.012903275352768058,0.010187029221694685
2695,O3-P234,2696,2697,True,53.958194415622344,176.39999999929441,"200 mm",373.32030353622304,373.04511674470331,52.716652053946866,0.29937609369549156,0.024355312979318765,0.024375315392114863
2698,O2-P1658,2699,2700,True,7.8374262379588036,176.39999999929441,"200 mm",356.25721206054686,356.29719077178669,58.112593533260657,0.32397168539394611,0.024667080831626376,0.021948928248970087
2701,O3-P3239,2702,2703,True,56.524510816611482,176.39999999929441,"200 mm",393.08804571328636,392.79977070812168,2.5763744404815054,0.11180237793617763,0.0045125626646162764,0.011268558409855139
2704,O2-P818,2705,2706,True,7.8390911817540694,176.39999999929441,"200 mm",357.37049331054686,357.3305139455199,54.4653488182993,0.30571912947915458,0.024551501494744277,0.021254861784066343
2707,O3-P1033,2708,2709,True,45.094045529864651,176.39999999929441,"200 mm",386.94714874243169,386.71716911022935,203.09689507132532,0.48616669046891237,0.044473875117479834,0.045778242266361242
2710,O9-P2789,2711,2712,True,60.134853398210623,176.39999999929441,"200 mm",387.07996855320812,386.77328080087727,3.0574315304461153,0.11826010512019428,0.0066351804793146419,0.0050146960661015825
2716,O5-P207,2717,2718,True,67.150063819867711,176.39999999929441,"200 mm",433.91600513112155,433.57353980564022,20.285967056772872,0.21043519274196712,0.016135344377224612,0.017641043713759415
2722,O9-P2302,2723,2724,True,72.373667764804978,176.39999999929441,"200 mm",377.08975215879912,377.45885786439965,56.747367791050685,0.31840065917255567,0.024558268886902813,0.025241834539276
2737,O4-P1031,2738,2739,True,60.946960940187992,220.59999999911759,"250 mm",413.35075865610963,413.12220755258386,915.941708683342,0.65365326934641277,0.09715868618527175,0.10088580243627848
2740,O3-P1224,2741,121,True,36.9788416771672,176.39999999929441,"200 mm",392.19635993077026,392.00773085937504,35.85746395127687,0.24915732040680333,0.021207151669348667,0.017176131820747415
2745,O1-P1856,2746,2747,True,55.481382863794295,176.39999999929441,"200 mm",334.20095867851944,333.91794814453129,3.2995700141321476,0.1211516891545335,0.0068713959619677734,0.0052054865643590287
2748,O2-P1651,2749,2750,True,7.957354148357453,176.39999999929441,"200 mm",353.320622476613,353.36120498276961,90.158043909804164,0.38083674630452047,0.029875109142184546,0.027490479987969687
2751,O3-P3260,2752,2753,True,59.481102006836764,176.39999999929441,"200 mm",391.43777567664017,391.741129296875,9.37778970237014,0.16562742637254441,0.011250461313173473,0.017935437762809016
2762,O3-P2950,2763,231,True,62.085424315735587,176.39999999929441,"200 mm",373.28134611696936,372.96471045295908,9.0805151259669579,0.16404934319356188,0.01107969366614482,0.011097899767800854
2770,O20-P105,2771,2772,True,68.201742002479563,176.39999999929441,"200 mm",332.57129897460942,332.22347009039675,1.017341414687094,0.086326153218660648,0.0039176438883103673,0.0029482081487892777
2776,O21-P791,16092,2778,True,93.595061098969026,176.39999999929441,"200 mm",336.50568172058547,336.98301653219022,8.216963657790016,0.15928715204822777,0.010564767792863189,0.027327140575756661
2785,O3-P1262,2786,2787,True,55.39475081662502,176.39999999929441,"200 mm",398.13456191406249,397.85204868489774,7.6228645188097239,0.15582989578402784,0.010192809891741515,0.0079508268043716884
2800,O1-P704,2801,2802,True,51.57105259486854,176.39999999929441,"200 mm",328.49643916398378,328.23342679574989,101.0443135658056,0.39418226163076237,0.031570842754967132,0.032333393865953075
2803,O1-P1554,2804,2805,True,72.401966739877963,176.39999999929441,"200 mm",340.2009931736448,340.57024320401814,40.562400656086005,0.2597718977794326,0.022426058918327389,0.02427139504561596
2806,O9-P3535,2807,2808,True,57.082603271520611,176.39999999929441,"200 mm",388.02318953916512,387.73206826248037,0.23760069592994304,0.053011185505875483,0.0020521066412411758,0.0014463205799518262
2809,O9-P685,2810,2811,True,71.20498273054298,176.39999999929441,"200 mm",379.0315920075335,378.668375390625,0.54874123434316657,0.071323921250172992,0.0029449538961170692,0.0021672048233536147
2812,O2-P762,2813,2814,True,8.274345989986319,176.39999999929441,"200 mm",361.75696791992192,361.714768755373,73.160609281212885,0.35677291720520271,0.027049870526898816,0.027052441227544275
2815,O4-P1204,2816,2817,True,55.729631371234248,176.39999999929441,"200 mm",427.24970671486477,427.53392783485805,32.820014173983992,0.24432158723887593,0.020230580645880559,0.021444498646345084
2818,O2-P1970,2819,2820,True,8.3034524543188084,176.39999999929441,"200 mm",364.02058852538795,363.97824091787089,7.8429782435359066,0.15713021612125422,0.010332403251570069,0.010342893844884281
2821,O3-P2042,2822,2823,True,52.509165578401863,176.39999999929441,"200 mm",367.37161327365135,367.10381652920148,31.768209959966988,0.24172130991433713,0.019930390030225367,0.01622437305456929
2827,O5-P252,2828,2829,True,53.546564507953811,176.39999999929441,"200 mm",438.62933212629633,438.90241960528687,5.6800625503272286,0.1429907267304385,0.0088579037502762338,0.0093816221237557878
2833,O3-P1272,2834,2835,True,71.112665882090425,176.39999999929441,"200 mm",399.81585545923917,399.45318086324056,92.178517125391721,0.38339712780850221,0.030197084856154112,0.030837264257792797
2836,O2-P1865,2837,2838,True,8.3589486339607415,176.39999999929441,"200 mm",361.70688503534831,361.66425439731506,101.28872006221128,0.39447021643760616,0.031607847672827309,0.029087732148286822
2839,O1-P1674,2840,2841,True,8.3598373856049335,176.39999999929441,"200 mm",348.04347389445843,348.0008387237919,50.815046287871645,0.29018951781986774,0.024262181854345095,0.024464240741827591
2845,O16-P76,2846,2847,True,52.254878760845287,176.39999999929441,"200 mm",321.706860894433,321.97336077611334,19.765238399850968,0.20900539266288737,0.015926248991553114,0.017236734044620797
2848,O3-P409,2849,2850,True,8.4022055775356144,176.39999999929441,"200 mm",381.58302811772313,381.54017686927767,107.08802431405556,0.39990818392049038,0.032544304865728853,0.033566424071923048
2854,O2-P887,2855,2856,True,50.683013064428231,176.39999999929441,"200 mm",364.12271339057315,363.86423002394463,42.320179724796596,0.26182464311856707,0.022963923525902097,0.018690411892608064
2863,O3-P3043,2864,2865,True,52.448341646711782,176.39999999929441,"200 mm",386.40150843796425,386.66899498036253,103.57717822013981,0.39688064343208074,0.031966898703703,0.032040399849542989
2872,O3-P2441,2873,2874,True,52.643279665723455,176.39999999929441,"200 mm",380.39034848975268,380.12186776345743,9.6483237736626357,0.16703933146835973,0.011403165927574947,0.012031093624282323
2877,O3-P2426,2878,2879,True,105.65372444037821,176.39999999929441,"200 mm",374.45682675774538,373.917887109375,1.1885850619959057,0.089806373197425279,0.0042343084484508129,0.0030484949961426602
2883,O3-P2107,2884,2585,True,51.747325992081777,176.39999999929441,"200 mm",376.31507338867186,376.05116202611225,2.8185510898970909,0.11519463090076322,0.004845179705341169,0.0048454845786288486
2888,O5-P154,2889,2890,True,55.44866895253724,176.39999999929441,"200 mm",432.32329622024992,432.6060844319079,49.52899563643868,0.28078088064430373,0.024384685278036382,0.024279266113139946
2891,O1-P1627,2892,2893,True,39.117295859112332,176.39999999929441,"200 mm",343.97691155401736,343.77741334513587,22.47562724255652,0.21718429022201916,0.016933013257452032,0.024316425454713811
2894,O1-P30,2895,2896,True,54.440515399066804,882.39999999647034,"1000 mm",322.6818388093497,322.64100842280038,11060.67024258148,0.648857341161564,0.31614683647282221,0.31578359556324431
2897,O15-P15,2898,2899,True,58.7805857019149,176.39999999929441,"200 mm",335.46320839583296,335.76298938291279,88.909334152455841,0.37923295611912256,0.029674403733133757,0.029680190080523
2903,O21-P1071,1906,2905,True,105.14703659431783,176.39999999929441,"200 mm",337.68755783062926,338.22380771726029,30.187902672954316,0.23777936303235891,0.019465059149343149,0.025618814617497876
2906,C-17173,2907,2908,False,49.29720889414633,176.39999999929441,"200 mm",359.89770655877857,359.64629079341842,NaN,NaN,NaN,NaN
2912,O1-P2659,1487,2913,True,8.6553655244348313,176.39999999929441,"200 mm",348.83517052645038,348.87931289062504,45.291063912646642,0.26827831895104265,0.023660013395642505,0.01932690215714556
2917,O24-P275,2918,2919,True,67.41311762602443,176.39999999929441,"200 mm",334.23139138787479,333.88758448798205,502.04973366978948,0.62994941100689339,0.071111575126932391,0.07139012371330207
2928,O3-P1144,2929,2930,True,54.430536956925913,176.39999999929441,"200 mm",395.13168424809368,394.85408850961335,68.253334967445269,0.34918991350502843,0.026169875639781726,0.026282025861845238
2931,O7-P408,1566,2933,True,98.757488628911759,176.39999999929441,"200 mm",485.11014785156249,485.61390980105858,21.831225672025106,0.2153211408680091,0.016698719555206337,0.013449024653488548
2934,O1-P1252,2935,2936,True,48.613579987210109,176.39999999929441,"200 mm",339.96952285156254,340.21750072307731,23.096395681928186,0.21899057531448843,0.017153004598686166,0.013722771343643719
2937,O3-P241,2938,2939,True,88.311029758594813,176.39999999929441,"200 mm",374.65448205877806,375.10486831054692,3.9460815229063262,0.12933785371194528,0.0074164441109000265,0.0055698669165595641
2942,O2-P1305,2943,2944,True,54.66172888076445,176.39999999929441,"200 mm",360.12297613794021,359.84420132064838,25.194592551294207,0.22481194962662385,0.0178772722543001,0.03507316349758826
2945,O20-P10,2946,2947,True,39.957220065571995,176.39999999929441,"200 mm",319.39373566245382,319.59751748478823,209.25999277871975,0.49047086088015568,0.045144587266625735,0.045303480184259427
2951,O9-P2432,2952,2953,True,54.892393942459094,176.39999999929441,"200 mm",384.35552136055571,384.0755701514492,0.19026602367635598,0.048294585691000341,0.0018826558537856544,0.0013465908218229035
2954,O3-P172,2955,2956,True,54.41477386514142,220.59999999911759,"250 mm",390.711269690758,390.50721428876375,666.90468621345565,0.6000351759373117,0.081658705687849525,0.083431717014646467
2966,O9-P563,40608,26820,True,106.59681629288386,176.39999999929441,"200 mm",366.94826062636145,367.49190438945516,10.342044580980867,0.17056324427428268,0.011783650061535285,0.0091482106805213636
