id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
2969,O9-P3282,2970,2971,True,52.196832338546905,176.39999999929441,"200 mm",379.18253786394058,379.44874170886715,5.1085899925944425,0.13852370288774107,0.0084255599320271855,0.00858363304141617
2986,O20-P53,2987,2988,True,76.366530695855573,176.39999999929441,"200 mm",325.10410598546849,324.71463667891965,12.148056017642636,0.17918037816468804,0.012708292704871466,0.009998217845003066
3001,O1-P917,3002,3003,True,64.3801627211286,176.39999999929441,"200 mm",339.22442905475089,338.89609022487315,216.74125959269833,0.49565659085274211,0.045941440880482375,0.058160044634574831
3007,O2-P1101,3008,3009,True,9.0425004507208371,176.39999999929441,"200 mm",353.2954296630565,353.24931291075779,70.696889536073982,0.35301351732001734,0.026611806786166779,0.024268785739042082
3010,O1-P1922,3011,3012,True,63.823629939568725,246.999999999012,"280 mm",333.7059320872392,333.4665934749658,1129.9722399292332,0.687607446769778,0.10341905987304092,0.1038154292110781
3013,O2-P1038,3014,3015,True,88.058813260752643,176.39999999929441,"200 mm",357.3913620445943,357.84046199222416,185.62833812002722,0.47225202383738318,0.042595810246637972,0.039678996098200248
3019,O1-P1780,3020,3021,True,52.603488543651977,176.39999999929441,"200 mm",333.10424391284857,332.83596612127593,5.7497862114811449,0.14350730130317016,0.0089093382016180687,0.0089416411444902446
3028,O9-P2901,3029,3030,True,75.672131967158649,176.39999999929441,"200 mm",374.060255915309,373.6743280422765,0.85994117529347935,0.078053802061648442,0.0037448886037022657,0.004312669115530814
3031,O20-P51,3032,3033,True,63.7447752588567,176.39999999929441,"200 mm",330.44571298088647,330.12061462706635,23.292232584832,0.21953398327836887,0.017222809794614064,0.013787984705026464
3034,O9-P601,3035,170,True,59.377070096288641,176.39999999929441,"200 mm",376.88544239549867,376.58255996093749,3.6257881696616465,0.12325211508613243,0.0072368555769613775,0.01020574741963654
3041,O9-P3334,35446,3043,True,99.999999999124071,176.39999999929441,"200 mm",391.6999769906302,392.20997699062576,0.23003854112445962,0.052343825260708382,0.0020253027722320505,0.0022729179326535778
3044,O2-P114,32942,2363,True,97.8697642089524,176.39999999929441,"200 mm",351.5236,352.02283366722986,623.80099026426842,0.66714714044254031,0.080266830253922131,0.080390914249741721
3046,O1-P432,3047,3048,True,106.70366586396756,176.39999999929441,"200 mm",329.61130751953124,329.067118823625,0.6330861437660843,0.073954479248169627,0.0031629896767563976,0.0043337999001318711
3055,O3-P2588,3056,3057,True,50.138515245520708,176.39999999929441,"200 mm",383.75012072642363,383.49436416015624,5.1698482670783568,0.14018477518708089,0.0084255599320271855,0.008897462336754626
3061,O20-P66,3062,3063,True,60.663072786432046,176.39999999929441,"200 mm",330.14997882683605,330.45936049804686,0.0436774109571454,0.035297604686013624,0.00086889731493194758,0.013408213645273436
3064,O4-P828,3065,3066,True,79.706151747695017,176.39999999929441,"200 mm",431.10550416296951,430.69900278905629,20.024724346894441,0.20980594336090452,0.016026379144255847,0.021415909820880721
3070,O4-P816,3071,3072,True,54.671521175412146,176.39999999929441,"200 mm",422.99472864596243,422.7159038879679,140.45326612550809,0.43550960817896778,0.037056736099868225,0.038087196457538365
3078,O12-P40,3079,3080,True,45.141410641203358,176.39999999929441,"200 mm",403.32072043242295,403.55094162669309,172.24201494435223,0.46360298782452874,0.040933320880099947,0.040939275276824671
3081,O2-P1043,3082,3083,True,53.196486905074615,176.39999999929441,"200 mm",354.4714994691559,354.20014418945317,41.756051506632907,0.26063289173564341,0.022824780947061283,0.01855308946974546
3084,O21-P122,3085,3086,True,51.177521733402358,176.39999999929441,"200 mm",367.46282191652557,367.20181655568518,311.11805894092618,0.54978519089101108,0.055275981939060061,0.051663897729126634
3090,O24-P194,3091,3092,True,56.387370420592312,176.39999999929441,"200 mm",336.61862362686225,336.33104803771721,531.437099342248,0.63926010721313908,0.073404067826564667,0.073652390241917526
3093,O21-P224,3094,3095,True,54.355032522734653,176.39999999929441,"200 mm",329.19393142714847,328.91666640625,11.364501057884723,0.17554428107281808,0.012317337280561124,0.009574081760683209
3102,O6-P219,3103,3104,True,44.628994124638119,176.39999999929441,"200 mm",450.81597122079546,450.58836335075978,58.558884206972188,0.33001811864281216,0.024483843469717687,0.024489482206204144
3116,O9-P2670,3117,3118,True,56.0844840701345,176.39999999929441,"200 mm",378.99963116390791,378.71360029515023,105.97292878840874,0.39897110449228829,0.032360913080106475,0.034886887622019122
3119,O3-P1278,3120,3121,True,40.614197295378574,176.39999999929441,"200 mm",401.51038502337292,401.71751742957935,86.690554084660874,0.37634061813371178,0.029314489746211005,0.029388974207757247
3128,O1-P470,14457,1530,True,49.309278234066305,176.39999999929441,"200 mm",332.12412131056038,332.37559862955408,106.14491381925508,0.39911706215274145,0.032389197600017405,0.032741942238938643
3130,O9-P2744,3131,3132,True,50.447019649854916,176.39999999929441,"200 mm",375.28561164119691,375.02833184098267,6.2204340259384328,0.14686370071499197,0.0092492037892711581,0.037287558674961467
3144,O21-P609,3145,3146,True,51.478955799074889,176.39999999929441,"200 mm",338.66025136580834,338.92279404038362,8.1931442550845333,0.15915162253030632,0.010550144094270944,0.012474670064499208
3153,O9-P2766,3154,3155,True,67.918176361934172,176.39999999929441,"200 mm",379.84472879264973,379.49834609320385,2.973542687250414,0.11721121383970699,0.0065514101565146239,0.0074326983422338243
3162,O9-P2422,3163,3164,True,52.12372938095718,176.39999999929441,"200 mm",375.31336233525394,375.57919335509683,17.805943139823942,0.20283191411659171,0.015141159966648584,0.015158315759957864
3165,O9-P916,3166,3167,True,56.058159623281547,176.39999999929441,"200 mm",360.4444281649545,360.15853155087575,11.761930483564081,0.17739901887631906,0.012517842847158912,0.0097939856708441526
3171,O1-P2264,3172,3173,True,31.263557452043496,176.39999999929441,"200 mm",345.64031800897453,345.4808738659691,116.07511258226505,0.412267167895235,0.033701210993663168,0.044524771356760737
3174,O4-P1167,3175,3176,True,50.0261605479778,176.39999999929441,"200 mm",428.1788734375,428.4340568824552,19.880972841713415,0.209377390304839,0.015970263156358702,0.012784063652208919
3180,O23-P60,3181,3182,True,50.355915367297968,176.39999999929441,"200 mm",314.90138377773542,314.64456860936224,1.6575302292049177,0.09852380983158994,0.0049729869023164347,0.0035981877789045256
3183,O21-P646,3184,3185,True,54.107319944441251,176.39999999929441,"200 mm",338.40131652692725,338.12531508789067,3.3284346984294615,0.12137335076956829,0.006903250394789175,0.0070317837238593039
3189,O9-P35,3190,3191,True,63.614060059891941,441.19999999823517,"500 mm",345.53386487117695,345.63246666426983,2875.5564671341253,0.61735679303744773,0.16905852170058161,0.16906235504218015
3195,O4-P91,3196,3197,True,26.127897413808032,626.39999999749432,"710 mm",421.66668803142909,421.64056013401523,5406.3416975808159,0.609087748364653,0.23049296221825288,0.23067327461334944
3201,O21-P180,3202,2518,True,49.358026748167916,176.39999999929441,"200 mm",323.47709636572489,323.72882230214054,6.653697653841725,0.14977906600120239,0.0095512963146353342,0.00972568610612468
3203,O2-P1619,3204,3205,True,9.78675763554502,176.39999999929441,"200 mm",351.31388728808611,351.36379975202732,422.00543947880954,0.60049092573444007,0.064759378373881932,0.064997077346108073
3206,O3-P413,3207,3208,True,9.81248004629806,176.39999999929441,"200 mm",385.13611207855467,385.08606843031856,12.989690103576457,0.18295894475783683,0.013111376068048471,0.01024440444413945
3211,O3-P656,3212,3213,True,64.305179852702878,176.39999999929441,"200 mm",415.56700571104233,415.23904929379353,196.00365638152545,0.48077799323436637,0.043710790336306891,0.044964002359093272
3214,O2-P1096,3215,3216,True,52.9287050312777,176.39999999929441,"200 mm",355.45182265625,355.72181198061452,23.364845448676871,0.21975528154348967,0.017247513046929685,0.013812102055604869
3220,O2-P1186,3221,3222,True,53.989999448598795,277.99999999888803,"315 mm",352.24410767380556,352.09833467529432,1807.6819244409764,0.6842312720388869,0.13982152540739673,0.13991495175417598
3223,O1-P1734,3224,1701,True,54.08140809819367,176.39999999929441,"200 mm",329.99761989747452,329.72175063476567,0.21742875497140679,0.05116926032871686,0.0019802320540030531,0.00140450510792996
3228,O4-P1223,3229,3230,True,65.486644562405473,176.39999999929441,"200 mm",427.08288296982334,426.74890108255505,52.3080076001564,0.2979939106226413,0.024302550029851849,0.024569911980727246
3231,O1-P1871,3232,3233,True,57.281924325992605,176.39999999929441,"200 mm",331.417324371817,331.12518655775443,11.319483725420085,0.17531873161370351,0.012294995802690094,0.013633680215532478
3248,O21-P190,3249,3250,True,52.172643257139242,176.39999999929441,"200 mm",329.28209188054643,329.01601139993505,0.23888060075964243,0.053121498539765423,0.0020566280767403849,0.0014486221745668181
3257,O1-P1561,3258,3259,True,69.781401633573452,176.39999999929441,"200 mm",343.29361953125004,343.64957446098282,16.208497731328617,0.19759477013117449,0.01445982778078141,0.015860404309693835
3263,O2-P697,3264,3265,True,10.012284234355509,176.39999999929441,"200 mm",357.2320823298482,357.18100966796874,3.8897064680730824,0.12895610012480277,0.0073596411645706827,0.0056735578984249083
3269,O4-P1508,3270,3271,True,68.245163699452192,176.39999999929441,"200 mm",437.71720808198404,437.36908950195311,7.3203959853607765,0.15401267385914719,0.009996950662176065,0.012949738723091426
3272,O9-P421,3273,3274,True,10.039083927582537,176.39999999929441,"200 mm",364.12818534668588,364.07698601865519,516.09093063647515,0.63451243189686923,0.072206920695593688,0.073785539818105192
3275,O4-P535,3276,3277,True,55.776259340879406,176.39999999929441,"200 mm",424.25486152506971,423.97034682617186,6.5448290558345734,0.14907086976757578,0.00947588020119881,0.0072344847187689239
3278,O16-P151,3279,3280,True,54.610281785770709,176.39999999929441,"200 mm",333.24084399106636,332.96233155395896,2.3836497534495389,0.11121523172639962,0.0043337999001318711,0.00433410477341955
3281,O9-P2298,3282,26634,True,61.768084924237677,176.39999999929441,"200 mm",380.01501548484038,379.69999825172675,1.9116205674375262,0.10150395132371845,0.0053638821467971781,0.0084255599320271855
3293,O3-P1050,3294,3295,True,51.707762822671732,176.39999999929441,"200 mm",392.06456901253767,391.80085942214208,65.365166738654366,0.34366372466302542,0.025682430374725073,0.028599074202890349
3302,O3-P906,3303,3304,True,54.197044512680996,176.39999999929441,"200 mm",386.20575980765295,385.92930068359379,11.998332430243165,0.17850540119694877,0.012634297630241386,0.021594839215365005
3313,O1-P597,3314,3315,True,54.353806191470177,176.39999999929441,"200 mm",330.99070205078129,330.71349763920483,11.181894561467514,0.17466297585641474,0.012224644446421884,0.0096283037871507486
3322,O1-P1905,3323,3324,True,56.610539157782718,176.39999999929441,"200 mm",334.62478034935606,334.3360665996513,1.3242331852999307,0.092448971703197047,0.0044646830812275183,0.0045720807999555359
3327,O9-P833,3328,3329,True,51.095590779240354,176.39999999929441,"200 mm",352.12484683821913,351.86425932524503,77.91675642015386,0.36378117401141419,0.02787544922243778,0.025422816860777502
3330,O3-P333,3331,3332,True,10.228442398612076,220.59999999911759,"250 mm",409.46677643597366,409.42841977697884,781.662067170932,0.62548296852405838,0.089106288886426674,0.089375195074438918
3333,O1-P1302,3334,3335,True,50.097520484854734,176.39999999929441,"200 mm",330.99104395066405,331.24654130513682,83.373065830141243,0.37145654125972688,0.028792444485541118,0.028799604749794764
3339,O1-P2652,3340,3341,True,54.972305456520004,176.39999999929441,"200 mm",349.46955960154673,349.749918359375,71.752227782720055,0.35463525699116677,0.026800355869638831,0.027048162782300423
3348,O3-P2170,3349,2790,True,33.293232767102985,176.39999999929441,"200 mm",366.91280767454629,366.74301218743409,9.027942118326294,0.16376722015283773,0.011049160918637602,0.0085155049324376255
3353,O3-P1986,3354,3355,True,66.6351601313516,176.39999999929441,"200 mm",403.42466317839251,403.08475722656254,3.6859601449476798,0.12365746825018914,0.0073012519687706218,0.0055021629050594116
3356,O15-P53,3357,3358,True,51.15349180120392,176.39999999929441,"200 mm",348.12136428731532,348.38224709550144,58.940495931483881,0.32858713767651188,0.024667080831626376,0.024596134489873089
3362,O6-P428,3363,3364,True,56.735016286875343,176.39999999929441,"200 mm",465.07649528388708,464.787146700824,36.576809343344671,0.25091175546654504,0.021394485801543937,0.017335505041549404
3365,O1-P1415,21979,3367,True,95.123852314621658,176.39999999929441,"200 mm",343.83551866561271,344.32065031241729,27.332253924293752,0.23048734811081034,0.018579440286829878,0.0150403462619191
3368,O3-P96,3369,3370,True,51.760929801177532,555.79999999777681,"630 mm",370.53123648053946,370.595937642791,5431.5563983448455,0.66678676999783659,0.22901549062820487,0.22901690769287161
3371,O3-P3085,3372,1725,True,48.210958182818416,176.39999999929441,"200 mm",385.01937824874625,385.26525413547864,9.41589675923463,0.16582766851014896,0.011272124916360166,0.014461842101870209
3373,O3-P1530,3374,3375,True,86.720470097921975,176.39999999929441,"200 mm",367.43547840595795,366.99320400845858,45.809306670407793,0.26936295477931954,0.023779657709693657,0.024633788895705527
3379,O21-P981,3380,3381,True,45.460142744938388,176.39999999929441,"200 mm",339.22059226331345,338.98874553531425,13.013073733399727,0.18306195445845541,0.013122352641873397,0.018054957175327041
3382,O2-P1340,3383,3384,True,43.86388614898636,176.39999999929441,"200 mm",366.50846328125,366.732212964496,39.44194142134257,0.25751108011204688,0.022131734132855248,0.018071185290885729
3385,O1-P2266,3386,3387,True,63.058222059215083,176.39999999929441,"200 mm",346.40984067221552,346.0882437397135,34.60063343810004,0.24604907990249464,0.020874139201724578,0.016824619165130204
3400,O3-P2587,3401,3057,True,10.478795387518771,176.39999999929441,"200 mm",383.44092230367994,383.49436416015624,5.73365236135972,0.14338824970384856,0.008897462336754626,0.0068788821056760324
3402,O15-P66,3403,3404,True,52.15155396283167,176.39999999929441,"200 mm",345.41718825359851,345.1512153283881,61.649611064170315,0.33760987907591378,0.024971879178385486,0.022575638723463715
3405,O1-P890,3406,3407,True,67.849960512910386,176.39999999929441,"200 mm",339.83447824784565,340.1805130464615,140.99186090096293,0.43601186676508785,0.037126274460702623,0.04583473409432625
3408,O9-P226,3409,3410,True,64.7545903431073,176.39999999929441,"200 mm",369.84724001211788,370.17748842286773,68.300437174091471,0.34926454557736375,0.026178468865260887,0.026188049948320236
3411,O3-P2085,3412,3413,True,58.390565868525051,176.39999999929441,"200 mm",373.73227791321415,373.43442763671879,6.1984084125219514,0.14672149464240081,0.009233144858516432,0.0071481675401615921
3417,O2-P1786,3418,3419,True,10.518052913398453,176.39999999929441,"200 mm",354.5124367663235,354.56607883618182,170.56002503960576,0.46254204241064456,0.04071674616353109,0.043395974886590971
3420,O21-P1109,2444,1958,True,87.544003018824782,176.39999999929441,"200 mm",341.52320402037617,341.07672960498013,697.49159051229185,0.68643891344635888,0.0855966284755316,0.085646716261252614
3423,O2-P512,1227,3424,True,10.530797133474771,176.39999999929441,"200 mm",349.18125871419431,349.12755164881355,121.49882959848951,0.41638159698138827,0.034551974380154532,0.034557326978583283
3428,O1-P2577,3429,3430,True,32.273232618462131,176.39999999929441,"200 mm",345.29468507352595,345.45927855988015,448.19678189442141,0.61022278082600134,0.066910532498627315,0.067310739720136945
3431,O1-P345,3432,3433,True,50.06701501312417,176.39999999929441,"200 mm",332.79479016001295,333.05013193657993,3.4179452966245738,0.12190583098478522,0.0070068357780856023,0.0074887870788873769
3434,O2-P332,3435,3436,True,48.343031047917272,176.39999999929441,"200 mm",358.8630802647732,358.61653080642878,25.094372763314013,0.22453987321102178,0.017843502286147919,0.024284961623050553
3437,O16-P132,3438,3439,True,62.961572526496816,176.39999999929441,"200 mm",328.81871668324095,329.13982070312608,1.1994029101826602,0.090014736205607709,0.0042534794144502546,0.0050808791175687889
3440,O1-P180,3441,3442,True,51.699855835603977,246.999999999012,"280 mm",329.9988847463199,330.19275920570345,1590.801928433888,0.75065468845708838,0.12580711920311705,0.1259642407899173
3443,O2-P1077,3444,3445,True,56.5199377469577,176.39999999929441,"200 mm",356.93056054619723,356.64225234375,34.98364419293685,0.24700757880812696,0.0209760974586849,0.016935390928455384
3446,O3-P431,7310,3448,True,34.85580950399082,176.39999999929441,"200 mm",388.09843772257796,388.27620235104831,115.42240797182367,0.41141987223078191,0.033617168158427239,0.033799637943641436
3466,O1-P2688,3467,3468,True,38.377079517595064,176.39999999929441,"200 mm",349.42846792793171,349.23270644531249,42.054596375228684,0.26127218774182803,0.022898104959817926,0.036519993335154696
3471,O1-P1882,3472,3473,True,67.450894627903608,176.39999999929441,"200 mm",332.820851802096,333.16485136469834,25.323540310510623,0.22516114706147208,0.017920611950826802,0.018167592242432785
3480,O3-P980,3481,3482,True,55.361669328419545,176.39999999929441,"200 mm",391.64853896484374,391.93093884008795,40.158819142657769,0.25897016619419494,0.022320085644811263,0.018262955698443984
3483,O4-P216,3484,3485,True,65.225632093303474,176.39999999929441,"200 mm",425.55839658578549,425.22574586210959,47.184421324036322,0.27196786481526181,0.024107930731869807,0.02412000530371777
3486,O7-P272,3487,3488,True,18.349451647626132,176.39999999929441,"200 mm",490.91112389022413,490.81754168682124,133.7819057138118,0.4291679167899865,0.036184837103034752,0.043165497493916558
3489,O1-P1232,3490,3491,True,52.427671549322795,176.39999999929441,"200 mm",333.56754531250004,333.30016418759845,3.2973712123996788,0.12111822462745425,0.00686959340575105,0.00520392245652373
3492,O4-P57,3493,3494,True,43.719852071480211,705.79999999717688,"800 mm",410.41550404843707,410.45266592269786,7238.9762711903322,0.61534107305454966,0.26783826627838458,0.26791066374885908
3495,O6-P60,3496,3497,True,50.168945044458766,313.19999999874716,"355 mm",455.37168531305508,455.236229161435,2225.8373782923359,0.72002247395744567,0.14784042184412011,0.14862519407331787
3498,O21-P989,3499,3500,True,12.070917993066498,176.39999999929441,"200 mm",343.49613934462104,343.55770102638564,13.326049804868649,0.18415607371948767,0.013281586200051982,0.01048145847026726
3501,O9-P1056,3502,3503,True,70.234479637148155,176.39999999929441,"200 mm",362.97864760742186,363.33691368805097,0.29585379303631781,0.057426141305896926,0.0022522894509226766,0.0015227826017947311
3504,O3-P2265,3926,3506,True,86.193477271011631,176.39999999929441,"200 mm",370.20607804493039,370.64566477901258,149.78317606569709,0.44415722712715761,0.038235938286934251,0.038753643787062211
3507,O2-P943,3508,3509,True,76.000037998423252,176.39999999929441,"200 mm",352.61225846963055,352.99985866342251,211.76515936687795,0.49219292146256011,0.045414742469969252,0.045928319406693112
3513,O3-P478,3514,1545,True,22.99023835165595,176.39999999929441,"200 mm",392.03474992537087,391.91749970977742,34.895140714291735,0.24677399931591304,0.020953331315601238,0.0225482671202131
3515,O9-P2476,3516,3517,True,58.0733578101014,176.39999999929441,"200 mm",372.41667577654187,372.12050165171036,117.26744187322144,0.41113943876715786,0.034007135725157386,0.034188047647612949
3520,O24-P148,3521,3522,True,54.894319857087609,176.39999999929441,"200 mm",333.86672254767348,333.58676151640231,58.4059478626372,0.32560708702186186,0.024667080831626376,0.022001861518709451
3523,O21-P194,3524,3525,True,53.783155617205104,176.39999999929441,"200 mm",324.93525137963525,324.66095728598754,0.64876869837648621,0.074437139648303452,0.0032012387842067975,0.0023417406644765824
3526,O2-P978,3527,3528,True,54.172229755935362,176.39999999929441,"200 mm",352.52463486066659,352.80091323242186,6.8845370878478676,0.15127422364606263,0.0097082532585055538,0.012317698359538711
3529,O2-P713,3530,3531,True,45.58319034390648,176.39999999929441,"200 mm",360.31010544964738,360.07758559570311,6.3496779967872055,0.14775963984918158,0.009339932830669093,0.0072260493234088969
3538,O9-P650,3539,3540,True,75.17492748941568,176.39999999929441,"200 mm",370.47650090616548,370.85989303636148,0.75014463738420611,0.077789737511650039,0.003425401268913142,0.0037220287844687569
3541,O9-P3090,3542,3543,True,72.800502952521285,176.39999999929441,"200 mm",388.5236,388.15231743494212,4.2191786792753083,0.13132356099194703,0.0076787736654588762,0.0058000104814999835
3544,O3-P400,3545,3546,True,45.858986974899594,176.39999999929441,"200 mm",382.13859969060587,381.90467299804686,36.503155181684527,0.25074621324572732,0.021374635541524554,0.017335505041549404
3549,O3-P23,3550,3551,True,64.1076237831977,494.1999999980232,"560 mm",360.39721284749442,360.29784603063047,1921.230178629391,0.54727636873982566,0.13079425120406016,0.09829253776112773
3552,O4-P769,3553,3554,True,89.878512552684953,176.39999999929441,"200 mm",416.79441298828124,416.33603257426256,23.910658673757059,0.22127766318065623,0.017438698688219206,0.013992224827464759
3555,O9-P244,3556,3557,True,55.504656884071004,176.39999999929441,"200 mm",347.11623333472261,346.8331595846139,46.460867448238083,0.27059127733108712,0.023936586266851804,0.023970943272209683
3558,O1-P2588,3559,3560,True,11.008846556441654,176.39999999929441,"200 mm",349.56047713127589,349.50433201383805,102.64231608002486,0.3960354188621375,0.031813149458297191,0.03405427129282268
3564,O6-P151,3565,3566,True,55.50862136074737,176.39999999929441,"200 mm",442.76420243225539,442.48110846331554,26.582359998726258,0.22852209743096671,0.018337032526804839,0.014855824685156163
3570,O1-P1007,3571,3572,True,57.441095309138881,1411.7999999943529,"1600 mm",323.26860856699687,323.225527745515,33075.989639501713,0.84177252775035194,0.46811423206516589,0.46757113294788466
3573,O3-P2717,3574,3575,True,55.963572234578173,176.39999999929441,"200 mm",374.24088158280534,373.95546736440895,49.383150142872019,0.28040948252971021,0.024357447660066759,0.020227090215763889
3585,O2-P1833,3586,3587,True,11.10961830230022,176.39999999929441,"200 mm",355.51593855729413,355.45927950395242,49.625660884830637,0.28102859444817224,0.024402596157886841,0.034107617873089843
3588,O9-P2825,12039,3590,True,75.536604830974667,176.39999999929441,"200 mm",374.78779728983562,375.17303397447353,372.578418114635,0.57842893665130557,0.060740096998457678,0.060744057512526296
3594,O4-P52,3595,3596,True,11.139854991553067,705.79999999717688,"800 mm",410.23344533554763,410.22397645880477,7260.0938091124672,0.61585361444323594,0.26854538154709467,0.26860818657982505
3600,O4-P915,3601,3602,True,55.489445832635745,176.39999999929441,"200 mm",428.729061681205,429.01205785495142,19.045926046772927,0.20676703002018676,0.015644079396191231,0.016377006134456338
3603,O3-P2969,3604,3605,True,69.093529030517374,176.39999999929441,"200 mm",378.16289661922434,377.81051962116874,9.0029059693771458,0.1636325263397185,0.01103458377425316,0.0085155049324376255
3609,O21-P887,3610,3611,True,52.776459884280996,176.39999999929441,"200 mm",335.01345531785392,334.74429537244407,4.1544592857948981,0.13084055086752097,0.0076182009637660525,0.0057530429631701754
3615,C-17192,3616,3617,False,11.239306437454536,176.39999999929441,"200 mm",355.75276893626631,355.69544847343531,NaN,NaN,NaN,NaN
3621,O4-P1545,3622,25381,True,101.60191179903788,176.39999999929441,"200 mm",442.57495814357929,443.09312789375434,3.5989143693163985,0.12306391799817691,0.0072081509337117511,0.010979913237734845
3624,O2-P1102,3625,3008,True,11.263570642183391,176.39999999929441,"200 mm",353.35287387333159,353.2954296630565,70.690381994366277,0.35300345252739956,0.026610639524566281,0.026611806786166779
3635,O2-P1002,3636,3637,True,11.341345700447786,176.39999999929441,"200 mm",362.83153583711965,362.77369497404732,39.492242713618189,0.25759630383437526,0.022146052390425573,0.01808445664651475
3638,O6-P250,3639,3640,True,56.7650890897146,176.39999999929441,"200 mm",450.99769851436855,450.70813979492186,1.9177181123714053,0.10158214422521092,0.0053725775644398056,0.0038926397368467583
3644,O3-P546,3645,3646,True,55.90928848614282,176.39999999929441,"200 mm",400.82842844903314,401.11356582031249,9.344839576097371,0.16545392678861012,0.011231688612744435,0.013283397272282328
3656,O1-P2241,3657,3658,True,11.3818673695702,176.39999999929441,"200 mm",339.664058806261,339.60601128267615,652.01317046363067,0.674474018788337,0.082351268792481808,0.0827315962317915
3662,C-19183,3663,3664,False,11.409964697625714,176.39999999929441,"200 mm",354.9845375,355.04273972992257,NaN,NaN,NaN,NaN
3670,O1-P721,3671,3672,True,55.844557669953957,176.39999999929441,"200 mm",333.04421774899333,333.32902499311007,6.2001628968058906,0.1467234748994321,0.0092348219454657862,0.010373843309324752
3676,O1-P2442,3678,9109,True,67.866659740143334,705.79999999717688,"800 mm",342.3445724202611,342.286885759482,6590.8166591221479,0.60030005802461661,0.25455295801264538,0.25466933899027649
3682,O4-P1365,3683,3684,True,11.479294159403327,176.39999999929441,"200 mm",424.42887309827034,424.37032869805734,42.715093630151969,0.26267241113790835,0.023059554952475279,0.024553329599001868
3685,O2-P1521,3686,2640,True,56.645600052779862,176.39999999929441,"200 mm",366.36218331034593,366.6510758706151,23.219824790578762,0.21932789120714893,0.017197331017324572,0.023019486540648032
3692,O1-P563,3693,3694,True,57.7451846719676,176.39999999929441,"200 mm",335.7733583823242,335.47880019531254,15.138573340340155,0.19392760662165764,0.013981912502702374,0.014496003806649017
3695,O1-P2083,3696,3697,True,57.6476228955674,176.39999999929441,"200 mm",346.89093322946843,346.59687270507817,16.166565556942487,0.19745357235459468,0.014441440004168101,0.014463191038427985
3701,O3-P2274,3702,3703,True,54.864937224837377,176.39999999929441,"200 mm",374.31094808705188,374.59075926689854,50.585518729614179,0.28922427877333073,0.024242252111531904,0.024426191192963076
3704,O14-P123,3705,10098,True,66.212139033491127,176.39999999929441,"200 mm",377.6437057068992,377.98138761597,2.5478187846660214,0.11137986557243233,0.0046232282616382988,0.0046235331349259784
3707,O6-P321,3708,3709,True,69.618563663626261,176.39999999929441,"200 mm",450.94586000975823,451.30091468444272,74.83561314853786,0.35927716114747171,0.027343561720957456,0.0273488212109706
3710,O3-P3327,3711,3712,True,55.973161214838029,176.39999999929441,"200 mm",394.77461299162189,394.48914986942623,19.742929106832733,0.20893639251421905,0.015917600128118287,0.015945491775934104
3722,O3-P219,3723,3724,True,82.158385985419073,176.39999999929441,"200 mm",367.99552755418472,367.57651978565906,4.2510692793246614,0.13156422580748392,0.0077082697302411369,0.010893026053949059
3728,O4-P706,3729,3730,True,43.166596606980114,176.39999999929441,"200 mm",427.455406070461,427.23525642776531,51.998516572469669,0.29696951821010537,0.024260969174005276,0.024490036314823833
3737,O1-P672,3738,3739,True,11.666078072229807,176.39999999929441,"200 mm",338.93766133157862,338.99715832974692,14.802780998251468,0.19273229440957682,0.013828742346222878,0.01104242531959659
3743,O8-P74,26276,3744,True,56.033883147517884,176.39999999929441,"200 mm",449.43109501821328,449.71686782226561,7.1729218974539268,0.15309209051704062,0.0099006050259270919,0.012195462906409408
3746,O2-P1461,3747,3748,True,30.474055102778106,176.39999999929441,"200 mm",370.71045913085936,370.55504144983519,5.0169580634014777,0.13603902533834092,0.0084255599320271855,0.0063970982864754973
3749,O1-P387,3750,3751,True,76.543181858969163,176.39999999929441,"200 mm",332.14396116594503,331.75359093846424,451.82981300813185,0.61167683451184052,0.067193940890104123,0.067705910003456091
3752,O2-P1950,3753,3754,True,11.749220482040736,176.39999999929441,"200 mm",363.64580227973249,363.5858812552741,12.967678161466083,0.18286187582831215,0.013101033085637044,0.014745854562579963
3755,O2-P1294,39780,2944,True,105.31383743197033,176.39999999929441,"200 mm",361.315078345678,360.77787246093754,110.31944713951944,0.40521102157035854,0.032921550643575749,0.03042095155132064
3763,O2-P1420,3764,3765,True,57.408865971762786,176.39999999929441,"200 mm",365.54474462727512,365.25190200195311,4.4800915688938678,0.13335041764970909,0.0079131411731559655,0.0357381369890212
3775,O9-P3162,3776,3777,True,11.80779422396189,176.39999999929441,"200 mm",374.31431027837772,374.2540905278355,8.2004766322607843,0.15919337143542475,0.010554648497742909,0.01221590474550842
3778,O2-P1626,912,3779,True,38.511676895718544,176.39999999929441,"200 mm",353.46519981200026,353.26879025983203,176.08345144838233,0.46693566957071431,0.041365798115895747,0.038620853018915165
3788,O4-P1114,3789,1518,True,69.872382983001245,176.39999999929441,"200 mm",421.60784920425147,421.9641983574648,342.17489160173568,0.56503694887106326,0.058064519942039046,0.058947214973208657
3790,O3-P437,3791,3792,True,14.490334165099299,176.39999999929441,"200 mm",381.82005787451646,381.89395857875849,56.492101720492734,0.317490249628041,0.024530502140620122,0.044221101665673709
3796,O18-P28,3797,3798,True,68.354405523012076,176.39999999929441,"200 mm",314.35125249118084,314.6998599593482,74.145230418461153,0.35824989827061515,0.027222906839956453,0.027232472026457042
3802,O1-P2133,3803,3804,True,95.811641614873665,176.39999999929441,"200 mm",343.89718435755123,343.40854498531536,133.37072751128923,0.42876950360928717,0.036130441349889318,0.033413194871082443
3805,O9-P688,3806,3807,True,54.266051251851174,441.19999999823517,"500 mm",336.85264508596782,336.76853270652742,2330.6273927625953,0.58337670876521441,0.15097026350558587,0.11204116258666032
3808,O4-P528,3809,3810,True,56.538729888361345,176.39999999929441,"200 mm",420.55106566876754,420.26271814633691,18.340111829926119,0.20454013106727281,0.01536043482726996,0.033314615768327456
3817,O1-P1801,3818,2896,True,50.598842827648618,176.39999999929441,"200 mm",327.41834487304686,327.16029077462588,11.459283083860214,0.17598066431953024,0.012365959176470629,0.0096257796407130929
3819,O3-P2356,3820,3821,True,60.202153762326169,176.39999999929441,"200 mm",368.5298198485072,368.22278886431934,4.7353966596380017,0.13193324398014078,0.0082731601909133909,0.0062918187842024706
3822,O5-P239,3823,3824,True,84.327807088241215,176.39999999929441,"200 mm",432.332364033231,432.762435849381,61.287945775271083,0.33862853055980857,0.024819478869537448,0.024971879178385486
3825,O5-P176,3826,3827,True,79.598986716975858,176.39999999929441,"200 mm",434.08261937168066,434.48857420393728,17.978808830638766,0.20338704011519862,0.015212563902200512,0.017944326210093748
3828,O9-P2735,3829,3830,True,53.830151659453215,176.39999999929441,"200 mm",378.13150428492986,377.85697051146667,31.490910301063995,0.24103305250724119,0.019849987506945853,0.021146347332085317
3831,O20-P98,3832,3833,True,55.39494271368914,176.39999999929441,"200 mm",329.95297010522239,329.67045589738257,0.53762906144912093,0.07096861953676957,0.002914647958439326,0.014722667160689117
3834,O2-P1607,3835,3836,True,12.020113257481484,176.39999999929441,"200 mm",358.0363569355319,357.97505435791874,46.732311231024553,0.27110579897680465,0.024001246655083339,0.019624133741934117
3840,O9-P815,3841,3842,True,63.473823900343504,176.39999999929441,"200 mm",385.49549222492084,385.81920872681258,21.882928273176852,0.21583106613731456,0.016698719555206337,0.017836538457941829
3843,O9-P885,3844,3845,True,51.362898733175179,176.39999999929441,"200 mm",353.59093678071724,353.85288756425643,64.554344358862835,0.34197560096258844,0.025549080956084404,0.025564450657469963
3852,O12-P547,3853,3854,True,12.064552801748045,176.39999999929441,"200 mm",434.26873503384166,434.20719375,0.6876298132185289,0.075624689797846492,0.0032932486340535284,0.0024619131133058795
3855,O2-P80,3856,3857,True,12.075265474968896,176.39999999929441,"200 mm",356.71581985573641,356.65423600181407,411.58101388576921,0.59661627125653438,0.06387955380703729,0.065769700062538
3858,O1-P796,3859,3860,True,55.200262238288694,176.39999999929441,"200 mm",336.89784038133473,337.17936171875,5.034760952143662,0.13652176295033147,0.0084255599320271855,0.011636694324063118
3863,O1-P764,3864,3865,True,52.335720753578485,176.39999999929441,"200 mm",341.25502949679253,340.9881173209493,108.68826892247662,0.40390717673896637,0.0326550857128019,0.030192084252955088
3869,O1-P1259,3870,3871,True,53.652628042767475,176.39999999929441,"200 mm",334.25455125533585,334.52817965835396,16.833638710104019,0.1996639388864217,0.014731443196594035,0.014983990690172049
3872,O1-P2101,3873,3874,True,69.915373068313841,176.39999999929441,"200 mm",348.96839370117186,349.32503201919337,22.866150380100009,0.2183299870033435,0.017071482503482439,0.018228147912098362
3878,O9-P2239,3879,3880,True,47.101062493003248,176.39999999929441,"200 mm",373.26486041136383,373.50507583007811,6.0352470704932255,0.14556875795649274,0.0091169739425547014,0.012657112598469817
3881,O10-P42,3882,3883,True,54.789846157646792,176.39999999929441,"200 mm",392.52889729508013,392.80832551048411,9.2920119403804335,0.16517501939462489,0.01120151126687239,0.011270575001880905
3884,O9-P839,3885,3886,True,65.373560222270768,176.39999999929441,"200 mm",354.36940661610561,354.036001458972,16.620411905830046,0.19895780466355703,0.014639708697854427,0.023482671386097425
3890,O2-P422,3891,3892,True,54.986594933558116,176.39999999929441,"200 mm",360.89765089437049,360.61721926020937,45.263976498143442,0.26821832988024147,0.023653925013636789,0.019321247524100339
3897,O2-P549,3898,3899,True,12.258610391897191,176.39999999929441,"200 mm",350.65376976555257,350.71628867855128,63.231408523548822,0.34213929009884475,0.025179106718402487,0.022849631810279689
3918,O14-P11,33670,3919,True,57.887039400877818,176.39999999929441,"200 mm",360.0165443826,360.31176828354444,469.71184494137873,0.61856020795261069,0.068588913882053071,0.068931552851475827
3924,O3-P2264,3925,3926,True,101.06699123994038,176.39999999929441,"200 mm",369.69063638960665,370.20607804493039,153.920769516856,0.4477719774115802,0.038753643787062211,0.038885671520388694
3927,O1-P1368,3928,3929,True,60.072062570123506,176.39999999929441,"200 mm",332.53510512695311,332.84153271812335,0.59652903562929882,0.072824120375089951,0.0030710763417307195,0.0021672048233536147
3932,O2-P1104,3933,3934,True,12.441718652792147,176.39999999929441,"200 mm",354.85849990234379,354.79504713721457,42.576498485924908,0.26237470038587368,0.023026094967218951,0.018746683439687373
3935,O11-P87,3936,3937,True,83.164313126650157,176.39999999929441,"200 mm",399.584146875,399.1600088780541,0.098458441341428726,0.04228912014493761,0.0013249588698201725,0.0024092744976378488
3941,O1-P1868,3942,3943,True,65.756008084164662,176.39999999929441,"200 mm",331.89354312973279,331.55818748850356,3.9021294130426507,0.12903184041437574,0.0073725275963839746,0.0055318514317495363
3944,O2-P1323,3945,3946,True,75.14051751605291,176.39999999929441,"200 mm",367.48370452399007,367.10041274414061,27.402841156283529,0.23068670004112563,0.018601184508278863,0.015057975545585783
3947,O9-P2586,3948,3949,True,55.600791102348524,176.39999999929441,"200 mm",370.935465234375,371.21908486978805,9.0677785954135235,0.16399238809454258,0.011071789670034827,0.013914920997675289
3950,O3-P2416,3951,3952,True,56.14870455202864,176.39999999929441,"200 mm",372.80493286847792,372.5185744752626,44.540194767243392,0.2666254220247678,0.023489397901390572,0.019169208294229891
3953,O21-P729,3954,3955,True,54.086079356372423,176.39999999929441,"200 mm",333.65606680074995,333.93190580546747,4.1306176672169892,0.130664489666693,0.0075956426114147744,0.0078305897757724226
3956,O24-P75,3957,3958,True,60.177069638806266,176.39999999929441,"200 mm",328.79524919093586,329.10215224609374,6.7071182824611233,0.15012843602725978,0.0095878606707241187,0.014930729270041106
3959,O9-P2612,3960,3961,True,60.032349706094664,176.39999999929441,"200 mm",374.61078867239837,374.91695365589948,1.1717901472603545,0.08946516037693715,0.0042048410542477477,0.004407094390707955
3962,O7-P411,3963,3964,True,56.716338012965764,176.39999999929441,"200 mm",480.23681723199218,480.52607055585827,81.031535661899056,0.36820761166871796,0.028402674490327004,0.028433277636880167
3968,O3-P1106,3969,3970,True,12.521757363873947,176.39999999929441,"200 mm",391.91817568893231,391.85431472637651,87.069714088277081,0.37683887987077791,0.029376295566676341,0.029664690935730383
3979,O12-P183,3980,3981,True,56.264956949101169,176.39999999929441,"200 mm",387.33125717024387,387.04430588980352,364.05014799363454,0.57647498615378734,0.059867902779818634,0.059875946438552034
3982,O2-P1413,3983,3984,True,64.334787178728917,176.39999999929441,"200 mm",364.63923110351561,364.96740285291429,13.934910536619714,0.1864787153747402,0.013574001127535755,0.01726968079812282
3985,O9-P228,3986,3987,True,56.552761858308223,176.39999999929441,"200 mm",372.28296327916513,371.99454419368777,65.8719529418965,0.34470315976200089,0.025765778303249425,0.02345394857535207
3988,O9-P2222,3989,3990,True,79.072590118031854,176.39999999929441,"200 mm",369.45284133435075,369.85611154395275,59.7209178835919,0.33538483320756124,0.024543158072331372,0.024971879178385486
3994,O4-P41,3995,9095,True,75.705340794375871,794.19999999682329,"900 mm",406.03727907011313,405.98050006451734,8150.7816624110856,0.60210321830782554,0.28090963411443537,0.28103731527440906
3997,C-19073,3998,3999,False,51.917134882015525,176.39999999929441,"200 mm",357.38158640422228,357.11680901632394,NaN,NaN,NaN,NaN
4003,O9-P3500,4004,4005,True,55.737600901599365,176.39999999929441,"200 mm",385.64951421107622,385.93377597567439,6.3545045374813,0.14778218571134519,0.0093437565207855136,0.0094834287956736332
4006,O5-P31,4007,4008,True,56.802268836008196,176.39999999929441,"200 mm",431.57514563573648,431.86483720680013,94.908686069485412,0.38679285076476649,0.030626802903536279,0.030712478542450728
4009,O1-P1026,1985,97,True,22.142844830715116,1411.7999999943529,"1600 mm",332.11947989715077,332.10287276352773,32547.222309273177,0.83830573355090954,0.46487798338122349,0.46483921394534078
4010,O2-P428,4011,4012,True,66.2940611718971,176.39999999929441,"200 mm",361.17478480486596,360.83661879882811,81.883340060302189,0.36942254477615472,0.028543742823714944,0.026112280136451265
4013,O9-P28,4014,1266,True,53.118656071351488,441.19999999823517,"500 mm",344.703658058194,344.78599197510459,2894.9885335255585,0.61853738957801163,0.16966606092520869,0.16966840453215754
4015,O2-P1565,4016,4017,True,53.000620769366186,176.39999999929441,"200 mm",369.21350191220125,369.48380507812504,18.984265038396565,0.20657374603343526,0.015619570308986199,0.012575807377746339
4018,O2-P1365,4019,4020,True,49.914938239117127,176.39999999929441,"200 mm",368.98768081054686,369.24229691050465,3.5242516640118695,0.12258643079244365,0.0071258726164983629,0.0053728727862453795
4021,O3-P392,4022,4023,True,12.734471757110764,176.39999999929441,"200 mm",380.03893606915022,380.10388187511148,36.947019198561783,0.25182354574073285,0.021489088493671541,0.026095918035611586
4024,O1-P2336,4025,4026,True,71.189639693060116,176.39999999929441,"200 mm",347.07513838379236,346.7120712213578,69.501306474263728,0.35115494617492365,0.026396528774605479,0.027368962150921623
4033,O3-P1535,4034,4035,True,24.773481645825218,176.39999999929441,"200 mm",363.71655911321187,363.59021435681819,125.78384530051959,0.42125084917888206,0.035112305367133397,0.032514194512497305
4041,O21-P680,4042,4043,True,53.277717138293191,176.39999999929441,"200 mm",333.091692923471,332.81997656606569,49.20506770950125,0.27995972800616287,0.02432385368952944,0.020189962667307552
4047,O4-P1371,4048,8356,True,40.079781606685941,176.39999999929441,"200 mm",426.27678353824132,426.07233657226567,16.290057325746062,0.19786884497130355,0.014495513284264372,0.011566375896380912
4053,O2-P409,4054,4055,True,12.839940422008386,176.39999999929441,"200 mm",361.048298486331,360.98281479017879,13.953771242672053,0.18653594298619497,0.013583624222928975,0.014281924849805738
4056,O10-P70,4057,2599,True,58.01540599494902,277.99999999888803,"315 mm",377.56362371587448,377.40698211968811,1405.1189050894263,0.64188727243131372,0.12091572082091059,0.12111233854342268
4061,O2-P263,4062,4063,True,60.50680162918939,176.39999999929441,"200 mm",352.86497432122968,353.17355900953856,63.762648136317232,0.34328213458334422,0.025266476476293539,0.030363371944548943
4064,O5-P171,4065,4066,True,60.446872176103625,176.39999999929441,"200 mm",432.70750412874946,432.39922508065138,49.905289222874124,0.28376425595066684,0.024334429442979873,0.020335502475581448
4069,O5-P164,4070,1073,True,56.720898742918109,176.39999999929441,"200 mm",432.99377611921761,433.28305270280651,11.984716948634498,0.17843060561715218,0.012628172913244215,0.013124664455704736
4071,O3-P1910,4072,4073,True,57.134406202984792,176.39999999929441,"200 mm",401.09113176469288,401.38251723632811,0.041136773168422361,0.034254095526127439,0.00085172094125641334,0.0033094932139052209
4076,O2-P755,4077,4078,True,12.956096786378769,176.39999999929441,"200 mm",357.80274236695317,357.86881846056372,211.09869230828724,0.4917363359606296,0.045343008113088779,0.045687091398421885
4082,O9-P923,4083,4084,True,70.52442006969396,176.39999999929441,"200 mm",364.25437778161933,363.89463271484379,0.20866770850562538,0.050297438545068886,0.0019488039895970094,0.0013824555873926147
4085,O3-P789,4086,2688,True,45.02270090036771,176.39999999929441,"200 mm",377.39820016131853,377.62781593591041,121.67219087415076,0.416590123497032,0.034574295419592872,0.03657360788598385
4091,O12-P74,4092,4093,True,55.684663992128328,176.39999999929441,"200 mm",416.50060852411025,416.21661673775037,106.35510559357292,0.39929477659567814,0.032423768073450085,0.03243043327344515
4094,O3-P1388,4095,4096,True,62.966120924687843,176.39999999929441,"200 mm",366.67114516330565,366.34995498046879,39.463975009687616,0.25755602649640852,0.02213756135710988,0.018076995483113117
4099,O1-P1009,4100,4101,True,68.848026039221978,1411.7999999943529,"1600 mm",323.36044817582189,323.30881215629239,33069.563906889773,0.84172681833117091,0.46868890629002169,0.46844026594349358
4102,C-13230,4103,4104,False,42.789733601911927,176.39999999929441,"200 mm",359.76365204819712,359.98187968956682,NaN,NaN,NaN,NaN
4105,O3-P1184,4106,4107,True,13.018840404325628,176.39999999929441,"200 mm",390.92365493164061,390.99006403654306,35.984217465862855,0.24946914730299682,0.021240248304690443,0.017209730333158667
4108,O3-P2512,4109,4110,True,56.440771252908462,176.39999999929441,"200 mm",371.58217082195051,371.87001875534037,20.159963185471838,0.21022181550497149,0.016078221228783069,0.016698719555206337
4111,O3-P28,4112,4113,True,57.802954024918449,441.19999999823517,"500 mm",360.99590614738031,360.90631156864168,1439.5746796465505,0.50971794184455244,0.11754903860139182,0.087524690294615848
4117,O9-P202,4118,4119,True,55.803871431132734,176.39999999929441,"200 mm",357.60675588295709,357.32215613865827,352.00569085513195,0.57063268288660562,0.05885134509825405,0.059897234201670861
4120,O9-P13,4121,4122,True,56.959349293364149,441.19999999823517,"500 mm",342.99601082308976,343.08429781449451,2920.6532572298665,0.62007632180376082,0.17046846470901011,0.17056046490737473
4123,O3-P784,4124,4125,True,52.283638538635316,176.39999999929441,"200 mm",375.76179332552323,376.0284398820703,168.30936348596549,0.45863207032109821,0.040579349935217092,0.040591222393675089
4126,O4-P1337,4200,4128,True,26.538575736722379,555.79999999777681,"630 mm",422.59471051264944,422.56153729297853,4484.0186606877705,0.63351961459185968,0.2040512804039534,0.20112860269626959
4137,O2-P1100,3009,4138,True,13.180134361064052,176.39999999929441,"200 mm",352.77046493629814,352.70324625105673,71.475206107041274,0.35421122764153057,0.026750994783746911,0.026810209465134096
4148,O16-P44,4149,4150,True,102.4926847418628,176.39999999929441,"200 mm",321.54425658904347,322.066969281227,666.85656321595332,0.67842101623411988,0.083419762802457692,0.083566637921667575
4151,O2-P1290,4152,185,True,86.710208379336123,176.39999999929441,"200 mm",364.41100764989613,363.96869887695317,3.95623873370727,0.12941909875271534,0.0074261398762761567,0.010679941767496866
4153,O8-P277,4154,4155,True,56.722871006927548,176.39999999929441,"200 mm",438.62309843118641,438.33381178905108,1.9190980598317429,0.10159030143078018,0.0053748814299917633,0.0072496909126929347
4156,O6-P371,4157,4158,True,82.556837821719327,176.39999999929441,"200 mm",462.08375014648436,462.50487257621296,6.5029396042800354,0.14879196237359055,0.0094468689814587812,0.013101544046454383
4168,O1-P1041,4169,4170,True,65.1815756010304,220.59999999911759,"250 mm",336.6993692523688,336.45493834386497,1037.62311401781,0.67471114094221252,0.10435450422805566,0.1046002741102588
4171,O1-P2552,4172,480,True,58.73174707697121,176.39999999929441,"200 mm",346.20810927734374,345.90857736725121,5.0373038150798637,0.13659070859651268,0.0084255599320271855,0.006415060830141932
4173,O1-P2009,4174,4175,True,61.670638004637112,176.39999999929441,"200 mm",345.49135233854685,345.17683208472323,3.4191218834065467,0.1219130979830652,0.0070081761986297546,0.0052934121340724961
4176,O2-P1880,4177,4178,True,13.296305320382368,176.39999999929441,"200 mm",361.32917141122545,361.39698256835936,4.4483305614336688,0.13308961416518883,0.0078857298285084487,0.0200795156479685
4179,O9-P184,4180,4181,True,67.761275047574372,176.39999999929441,"200 mm",349.230918942288,348.88533643954543,440.70344787425091,0.60701701720477552,0.0663376795652182,0.064126636290806741
4182,O4-P146,4183,4184,True,56.4533922840017,176.39999999929441,"200 mm",439.41011916375891,439.12220686311053,31.716382038509241,0.24159277488226016,0.019915401846250087,0.020603177815758149
4188,O3-P509,4189,4190,True,79.3474551615291,176.39999999929441,"200 mm",399.81905246964095,399.41438044831716,108.55708818326247,0.40380289531364877,0.032633511811625361,0.033092640763653564
4191,O2-P748,4192,4193,True,13.3536358293517,176.39999999929441,"200 mm",356.5133194028765,356.58142294560616,337.86966970927705,0.56371221141961614,0.057630271375409811,0.0667899184944917
4196,O9-P1814,4197,4198,True,67.931701222055793,176.39999999929441,"200 mm",355.50591635885763,355.15946468262513,6.5003864878642519,0.14876459304131862,0.0094455399155994584,0.0073524990678127651
4204,O21-P956,1293,4205,True,13.437227938130471,176.39999999929441,"200 mm",337.5472214247124,337.478678125,11.417456862096428,0.17579501068097272,0.012344214955021643,0.0096029056281235481
4206,O3-P127,4207,4208,True,51.446613731810061,277.99999999888803,"315 mm",379.67719302128467,379.53828716420878,1783.4046013373863,0.68198504287054829,0.13870173547323394,0.11162633507296389
4209,O9-P1471,4210,4211,True,103.41008889184643,176.39999999929441,"200 mm",379.76923598632817,379.24184453297977,0.39371186288624649,0.060883969846211396,0.0026218824550614328,0.0094665035024663977
4215,O2-P1972,4216,4217,True,13.721600655821433,176.39999999929441,"200 mm",362.76300790966059,362.83298807300525,27.286648725666442,0.23036853268893284,0.018564817723706117,0.024213538384534414
4218,O9-P2231,4219,4220,True,108.59429647828776,176.39999999929441,"200 mm",373.61817397460942,373.06434306257012,9.240867014590366,0.16490414203373902,0.011172200283452853,0.0086679046735514218
4221,O9-P1146,4222,4223,True,86.29495699705376,176.39999999929441,"200 mm",379.575551447662,380.015655728347,14.122363511052425,0.19028598661109489,0.013511152947003049,0.013595873656923317
