id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
4224,O9-P275,4225,4226,True,59.408669449075532,176.39999999929441,"200 mm",347.76282910798272,347.45984489379248,68.222191732129858,0.34914053425171604,0.026164193755492917,0.028898533576842505
4227,O2-P1211,4228,1882,True,66.560059675397937,176.39999999929441,"200 mm",364.41326324526364,364.07374038085936,80.890885264653676,0.36803567448941388,0.028377732789629958,0.045219641733350434
4229,O2-P418,4230,4231,True,57.347354111622906,176.39999999929441,"200 mm",360.84092177734374,360.54845027137452,27.639878818696666,0.23128653624665002,0.018677678749039972,0.01511744343644467
4232,O9-P3120,4233,4234,True,50.36240555203743,176.39999999929441,"200 mm",386.18850367649458,385.93165540817921,9.6023141322296155,0.16680077408232402,0.011377372625515671,0.008820304982399458
4241,O3-P1419,4242,4243,True,71.301363178251052,313.19999999874716,"355 mm",365.93252712808282,365.7400134475015,999.32727008726658,0.57989643428396265,0.095719002986337162,0.097140573192031315
4247,O4-P110,4248,4249,True,59.896161240705858,220.59999999911759,"250 mm",426.23665949910833,426.01204889445569,619.69128627757107,0.58715398546616848,0.078602496886567758,0.079295214414913731
4256,O3-P1518,4257,4258,True,57.225403604535067,176.39999999929441,"200 mm",406.443253365818,406.15134658203124,7.0101530358380666,0.15208314955959745,0.00979208035472972,0.0075950056135958245
4259,O3-P1287,4260,4261,True,64.880763627332385,176.39999999929441,"200 mm",405.06341489260859,405.394306787108,3.7566969068480196,0.12804901523200124,0.007223668246000097,0.015119752979339042
4262,O1-P2616,4263,1203,True,54.560493633450264,176.39999999929441,"200 mm",348.64212303896176,348.36380996093754,45.954760253199339,0.26965447041532048,0.02381380124697674,0.019464629942256582
4264,O4-P1475,4265,4266,True,62.799424742472681,176.39999999929441,"200 mm",436.40418156483014,436.08384169921874,74.753544297967878,0.35918011038544267,0.027327949029316539,0.024988259446720892
4267,O20-P63,4268,4269,True,62.137457644911,176.39999999929441,"200 mm",332.21808852539061,332.53505169683734,33.760406357419896,0.24665198641479233,0.020491715687595318,0.022925215405317452
4270,O21-P714,4271,4272,True,55.472492275546571,176.39999999929441,"200 mm",336.442899762051,336.72580947265629,0.8753859061413668,0.0784012735844052,0.0037785359412582857,0.00413102197723253
4273,O12-P91,4274,4275,True,56.148919508825237,176.39999999929441,"200 mm",423.85099890244624,423.56463941295118,34.948162596482966,0.2469044964375256,0.0209675269425754,0.02098564447768976
4279,O3-P3064,4280,4281,True,75.073866218189949,176.39999999929441,"200 mm",383.51395644531249,383.89690823689148,125.70602822614937,0.42120121558062984,0.035100017327210638,0.032503216803203894
4296,O4-P1030,46910,2739,True,68.36614537754339,220.59999999911759,"250 mm",412.86583450741813,413.12220755258386,978.67732729086219,0.66489495233561213,0.10088580243627848,0.10088778269331279
4298,O9-P2683,4299,4300,True,57.702622735544459,176.39999999929441,"200 mm",375.98351614063483,376.27779951658613,26.468480297392542,0.22822138904214156,0.018299853882266764,0.020123694455704121
4301,O6-P131,4302,7990,True,53.347598943268117,176.39999999929441,"200 mm",440.08545913085936,439.81338637624873,0.49779771110168264,0.069716674698718145,0.0028015371300392153,0.0038893650457418566
4307,O2-P1571,8160,4308,True,40.543317279597318,176.39999999929441,"200 mm",369.23323045043395,369.44000136855988,64.231163796659331,0.34129402919391005,0.025495929676396308,0.030752764964226707
4309,O2-P252,4310,4311,True,57.237363967058691,176.39999999929441,"200 mm",352.3770030158766,352.08509245964461,46.391339742471722,0.27045979916470675,0.023919953924513175,0.019554425060827271
4314,O8-P16,4315,4316,True,70.592142044177237,176.39999999929441,"200 mm",424.22708960267965,424.587109527105,415.05509328045684,0.59792716507625809,0.064172768104333075,0.064226398551720978
4323,O4-P946,4324,4325,True,36.552468778720367,176.39999999929441,"200 mm",416.40123358824064,416.2148159974692,174.53310710725771,0.46525121570440869,0.041213400077984678,0.03840009977832895
4329,O10-P153,4330,4331,True,58.180826555568707,176.39999999929441,"200 mm",386.46961428005648,386.17289206462306,0.57956518769717091,0.072287747773919317,0.00302730601878185,0.0021672048233536147
4338,O15-P154,4339,4340,True,58.02488628019011,176.39999999929441,"200 mm",339.80492476663778,339.50899784660879,10.072488577712891,0.16920972950964691,0.011637641304777919,0.0091223816112048738
4344,O9-P3095,4345,4346,True,70.752664726885172,176.39999999929441,"200 mm",384.84836382263347,384.48752523252637,53.2153448439727,0.30111134387977412,0.024416278553106695,0.024423084551193654
4347,O9-P2124,4348,4349,True,52.034753475118919,176.39999999929441,"200 mm",373.10879716590472,373.37417440862788,12.419153460674357,0.18041277023549243,0.012839876470021109,0.01289973496203814
4350,O9-P1743,24911,4352,True,84.947142743365376,176.39999999929441,"200 mm",387.07007397464025,387.50330440263144,2.1065459075246635,0.1037751244636531,0.0041813998751509549,0.0044955581724823524
4353,O1-P664,4354,1492,True,103.8034610315251,176.39999999929441,"200 mm",338.21918715820311,337.68978950694236,26.70728155829369,0.22885123795056225,0.018377705007865029,0.014886167809426724
4358,O3-P2305,35536,4359,True,114.13489501415849,176.39999999929441,"200 mm",374.23266367173289,373.65046157226567,38.863845685437916,0.25632932085175819,0.021978077995865042,0.017920979842615287
4361,O2-P1399,3765,4362,True,14.1394909953122,176.39999999929441,"200 mm",365.25190200195311,365.17979059787706,130.42278377508941,0.42588646738167479,0.0357381369890212,0.033161892986430255
4363,O4-P11,4364,4365,True,62.809292136412793,794.19999999682329,"900 mm",402.018199570742,401.97109260163967,8702.6981960199519,0.61276114332519482,0.29047574715730506,0.28999934091683993
4372,O2-P1530,4373,4374,True,56.024842937003754,176.39999999929441,"200 mm",362.938262107126,362.65253540814723,86.9106621130095,0.37663006267520294,0.029350384175894834,0.026935778653729415
4375,O21-P182,4376,3525,True,52.749846591464028,176.39999999929441,"200 mm",324.04254877194518,324.31157298956163,5.5721765774466343,0.14218056542719609,0.0087777470559232858,0.0088107386604303877
4377,O20-P101,4378,4379,True,76.691486964370682,176.39999999929441,"200 mm",329.31797255859379,328.92684597507548,1.4925887691932984,0.095595109603535761,0.0047302612111161614,0.012639634332111372
4380,O22-P90,4381,4382,True,53.387541003323541,176.39999999929441,"200 mm",345.97747891892362,345.70514907226561,0.55254940514160789,0.07144383580554034,0.0029552869431792692,0.0021672048233536147
4389,O9-P3302,4390,4391,True,56.479612707509268,176.39999999929441,"200 mm",382.8568380024679,382.56873549804686,0.12218521560767102,0.046957812273652047,0.0014270655892846447,0.001992757122971638
4392,O3-P618,4393,4394,True,26.8812977826901,176.39999999929441,"200 mm",432.38324965820317,432.52037115819263,0.68123762315612135,0.075431673781656564,0.0032783319845926763,0.0024416719682612332
4401,O2-P65,4402,4403,True,14.337033453975883,220.59999999911759,"250 mm",353.215731311598,353.26949518705044,1324.2797064760673,0.71654906678956853,0.1206506933932362,0.12065474474478345
4413,O9-P1330,4414,4415,True,63.7178519324908,176.39999999929441,"200 mm",369.51962165328291,369.84458269813859,1.2125334876527878,0.090274703985325777,0.0042763500206343518,0.0088246089756841787
4428,O7-P290,4429,4430,True,38.811395241903767,176.39999999929441,"200 mm",481.59823503114325,481.40029691540957,380.35068323623733,0.58190129010443215,0.06139608439231635,0.0614004900100303
4434,O1-P575,4435,4436,True,61.373981146252923,176.39999999929441,"200 mm",327.75004955695579,327.43704225310989,11.231121516938096,0.17489808141826746,0.012249873420645121,0.009654581934252256
4437,O1-P2673,4438,4439,True,41.524332117292467,176.39999999929441,"200 mm",350.86037023537943,351.07214432917766,10.625188723245291,0.17196468489257485,0.011934619680094773,0.021857888656942059
4440,O9-P2741,4441,4442,True,62.143601351727504,176.39999999929441,"200 mm",377.51743544921874,377.20050308232493,52.161597025937247,0.29750696723539621,0.024283051765062187,0.020796343714081979
4446,O9-P937,4447,1563,True,84.756554251395258,176.39999999929441,"200 mm",354.84795827414928,354.41569984746718,30.203057315775709,0.23781740576835456,0.019469605565148984,0.020507251167379392
4451,O9-P2995,21425,4453,True,81.6652960790617,176.39999999929441,"200 mm",377.62785450109141,378.0443475110946,0.9117683134993112,0.084133182063966319,0.0037037931606321664,0.002654237629483826
4457,O4-P1147,4458,4459,True,60.113715089697415,176.39999999929441,"200 mm",424.61871257848065,424.92529252543812,64.4739069508218,0.34180642524263072,0.025535852748257735,0.027674902778974605
4463,O11-P269,4464,4465,True,51.45138490958719,176.39999999929441,"200 mm",385.2104955109441,384.94809344790519,9.67077775467052,0.16715551260336076,0.011415727615402108,0.011455893677518892
4469,O9-P3166,4470,4471,True,60.32776084853451,176.39999999929441,"200 mm",375.61101245509195,375.91868403541946,1.6883247038051252,0.098974463646174418,0.0050193673834405443,0.0082731601909133909
4478,O24-P51,4479,4480,True,57.772142832951587,176.39999999929441,"200 mm",339.2831227227353,338.98848479428727,59.140748666260777,0.32970356662226363,0.024667080831626376,0.026783821177589737
4481,O4-P86,4482,4483,True,14.662140429210135,705.79999999717688,"800 mm",414.325285900249,414.31282308088419,5617.2662539060966,0.57459130752963627,0.23438963570688542,0.23459025936220543
4484,O9-P404,4485,1403,True,59.302263346555428,176.39999999929441,"200 mm",357.75314655077813,357.45070500771067,642.88642524641978,0.672145599869452,0.081678417420713981,0.081715397358267536
4489,O9-P2276,4490,4491,True,53.548780695888638,176.39999999929441,"200 mm",377.02345624285863,377.29655502440761,26.28961859957359,0.22774781693173163,0.018241262573076733,0.018255713680459563
4492,O9-P123,4493,4494,True,70.169296577144763,176.39999999929441,"200 mm",377.73586464423613,377.37800123169274,56.407549249313014,0.31719223002857949,0.024521075481274461,0.024594367700913576
4495,O2-P1386,4496,4497,True,14.733553322977217,176.39999999929441,"200 mm",366.94055887958683,366.86541775763965,92.498808484904245,0.38379921082333296,0.030247813046099536,0.030304039174439527
4498,O4-P254,4499,4500,True,68.040833916469865,176.39999999929441,"200 mm",420.90549697265624,421.25257326646414,8.2581815064319688,0.15953214072774125,0.010589522141260544,0.0112061326235981
4501,O14-P34,4502,1824,True,44.571907434441215,176.39999999929441,"200 mm",371.08708991297539,371.31440664089109,168.54241368409697,0.458785803669711,0.040609358096285179,0.040824424910708645
4503,O1-P1569,4504,4505,True,33.200018976478169,176.39999999929441,"200 mm",340.28790183501519,340.11858173823515,112.27417960113272,0.40664182086170175,0.0332450410725016,0.033248749512567
4509,O6-P64,4510,4511,True,75.284021420522265,313.19999999874716,"355 mm",455.93622365314974,455.73295679531435,2181.8627290019895,0.71639515176599877,0.14614728391228959,0.14712067108213145
4515,O2-P543,4516,4517,True,53.948211568897612,176.39999999929441,"200 mm",350.14302810846294,349.86783828125,16.725181960193389,0.19931941049796834,0.014684163424431408,0.011715350496815812
4518,O3-P1750,4519,4520,True,87.634952240902336,176.39999999929441,"200 mm",380.07033713837143,380.51727539480004,20.06208346938724,0.20992092544118934,0.016040723517601278,0.018563601636960851
4521,O6-P156,4522,4523,True,57.770059996409174,176.39999999929441,"200 mm",443.43220603011832,443.13757872413669,8.36371316647311,0.16011682524185192,0.010654348307890594,0.0081887080192893456
4530,O21-P904,4531,4532,True,52.25764184569244,176.39999999929441,"200 mm",337.73042741304789,337.99694138646089,66.452869523961567,0.34588008646843338,0.025861318892343967,0.02592460082183717
4533,O2-P838,4534,4535,True,24.836747251660565,176.39999999929441,"200 mm",362.42768325195311,362.30101584096968,3.9003800554985033,0.12901974994598744,0.0073707693234380863,0.013092244559578812
4536,O9-P2817,4537,4538,True,58.500125871649907,176.39999999929441,"200 mm",371.7552086962736,371.45685805432822,373.04867458795491,0.57864255006574528,0.060779788434748579,0.056714915728795889
4539,O9-P1383,6186,4541,True,114.90076567731781,176.39999999929441,"200 mm",371.40619467324797,370.82020076829366,6.328247654824203,0.14760350839113642,0.0093253159448877451,0.0072066333800842536
4545,O3-P835,4546,4547,True,57.075401418166322,176.39999999929441,"200 mm",383.50191073905717,383.79299528628979,34.780192372530536,0.24649109507287381,0.02092248972066665,0.0168769631267269
4553,C-19053,4554,4555,False,72.098410257658159,176.39999999929441,"200 mm",358.19669662198919,357.82899472967512,NaN,NaN,NaN,NaN
4556,O9-P1085,4557,4558,True,66.743344089935135,313.19999999874716,"355 mm",359.83092424210616,359.65071721306333,1605.0101705328127,0.6606307504149086,0.12313089265872616,0.12313468966533322
4563,O1-P1051,4564,4565,True,14.963775029995666,220.59999999911759,"250 mm",338.88430303116513,338.94041718752766,878.08640892084236,0.64624049508094683,0.094935647821806135,0.095344325638198751
4572,O1-P1167,4573,4574,True,69.20914485133197,176.39999999929441,"200 mm",333.05906881584986,333.4120354545916,117.45205919091212,0.41137438082154931,0.034030907893316968,0.0343610294581834
4575,O3-P2993,4576,4577,True,73.173124959433878,176.39999999929441,"200 mm",376.5091135506139,376.13593061332074,18.974562968161486,0.2065433154781379,0.015615709716144082,0.016096041271154892
4578,O1-P177,4579,4580,True,66.089787733335157,246.999999999012,"280 mm",329.25004401315294,329.49788071715295,1611.335282331798,0.7529464817046424,0.12678296806863,0.12693913586190453
4587,O24-P39,27210,1463,True,115.07381713819005,220.59999999911759,"250 mm",333.63771275649077,334.069239570759,850.57872023946106,0.64051955068504063,0.093275483894721248,0.095173178744696788
4592,O1-P1482,4593,4594,True,15.110506017372551,176.39999999929441,"200 mm",340.88664552179762,340.809581941109,336.54158434866213,0.56316754989853246,0.057507763409844592,0.057729815626375323
4595,O3-P133,4596,4597,True,51.436531902866008,246.999999999012,"280 mm",381.39648129673878,381.20359430210306,1728.6460257885676,0.76589896142891212,0.13227130494170644,0.13227467501216392
4599,O9-P2520,4600,4601,True,31.650746285356774,176.39999999929441,"200 mm",376.5236,376.36218119394465,3.0434098971184711,0.11808672362498206,0.0066212443068888391,0.0094070674047250329
4602,O2-P1289,4603,185,True,15.153445752993617,176.39999999929441,"200 mm",363.89141630361291,363.96869887695317,8.40590623495081,0.16035372938577894,0.010679941767496866,0.0082162777617902378
4604,O2-P1099,4138,4605,True,15.163899705902127,176.39999999929441,"200 mm",352.70324625105673,352.62591036255662,71.8075920153579,0.35471984485114566,0.026810209465134096,0.024454945796825951
4606,O1-P208,4607,4608,True,15.191926385236586,176.39999999929441,"200 mm",338.64477247426385,338.72225129882855,500.25485523340222,0.6293503196686927,0.070971558237359691,0.071167985201166628
4609,O8-P108,4610,2664,True,55.52673210975184,176.39999999929441,"200 mm",428.60751052434381,428.32432419058404,9.3654963499897264,0.16556273192035698,0.01124346228544441,0.011452380538032565
4611,O3-P2635,8950,2315,True,95.676409376488138,176.39999999929441,"200 mm",377.766474602739,377.27852491491893,64.4380334435928,0.34173088479551045,0.025529950583083227,0.025732073056800774
4613,O2-P1968,4614,4216,True,15.00586058852649,176.39999999929441,"200 mm",363.40714697564027,363.33061708663877,24.045277746457529,0.22165345782920917,0.017485290366481148,0.01403631279772174
4615,O2-P56,4616,4617,True,58.494363562055568,246.999999999012,"280 mm",350.77032698697991,350.98968085033761,1980.8869461876193,0.790265497341582,0.14405483350811404,0.14405674109516545
4618,O1-P662,4619,4620,True,57.986165555557157,176.39999999929441,"200 mm",336.85787204274556,336.56214259841221,15.068032818646248,0.19366690305836373,0.013950425961669457,0.021445897543516113
4621,O1-P1210,4622,4623,True,51.936621844734596,176.39999999929441,"200 mm",332.7578685146446,332.49299174323647,3.8958839047020337,0.12898868352834059,0.0073662467524703941,0.005678871890925234
4624,O17-P68,4625,4626,True,57.4578714283493,176.39999999929441,"200 mm",315.85598562182656,316.14902076611111,1.0008363743638768,0.085985167491868769,0.003885249540225311,0.0049988840997419034
4627,O2-P800,4628,4077,True,15.262291307909059,176.39999999929441,"200 mm",362.42551650390629,362.34767881823592,3.8934865842121136,0.12897214202350579,0.0073638338819440709,0.0056768087446916679
4629,O1-P1662,4630,4631,True,35.6226808767456,176.39999999929441,"200 mm",348.26754423163919,348.08586855916775,10.867568448520366,0.17314853341486902,0.012061972689676848,0.0094639186084649034
4632,O9-P2782,4633,1334,True,70.696349009697514,176.39999999929441,"200 mm",385.20902143135862,384.84847005140915,12.811615645134253,0.18217102046933112,0.013027401360921516,0.015713149944010643
4634,O21-P555,4635,4636,True,74.134677105259968,176.39999999929441,"200 mm",342.88310285083605,342.50501599759923,125.02500578365503,0.42048058369619662,0.035008911878010592,0.03534339137091469
4637,O9-P1018,29022,4639,True,102.59893254502609,176.39999999929441,"200 mm",357.49434355385654,358.01759810983611,15.109347505706472,0.19381157082662223,0.013969272467549887,0.011152979072973039
4643,O22-P101,4644,4645,True,56.461723266891866,176.39999999929441,"200 mm",344.12023524778937,343.83228045912824,0.33999779961854903,0.059172687130630938,0.0024227042511202443,0.0082731601909133909
4646,O24-P223,1176,30743,True,102.74064815412183,176.39999999929441,"200 mm",334.57809340820586,334.05411610261984,28.770912808715106,0.23419409859345733,0.01903293277330859,0.015405363044204343
4649,O3-P180,4650,4651,True,57.68932971916351,176.39999999929441,"200 mm",393.66155728203529,393.955772863603,632.33990577562543,0.66938697465239261,0.080900894022311515,0.0812360207322509
4660,O1-P786,4661,4662,True,87.361536786260544,176.39999999929441,"200 mm",338.7665334452405,338.32090224609374,17.875393374855687,0.20306949045785963,0.015169174245060561,0.012040141037154674
4666,O9-P611,4667,4668,True,61.467448666290586,176.39999999929441,"200 mm",372.11117802352072,372.42466201171879,3.8760300352246806,0.1288520548769293,0.0073462170884307024,0.010281158423464892
4669,O11-P121,30793,4671,True,62.160961627717825,176.39999999929441,"200 mm",389.12634971561386,389.44337061991524,55.586455161531873,0.31020453882750032,0.024649803543189418,0.024646006536582346
4672,O1-P2048,4673,4674,True,56.309404741134735,176.39999999929441,"200 mm",344.44390661052586,344.73108457470562,22.363030365446,0.216758135275386,0.016897805786200402,0.017495338127087003
4675,O1-P104,4676,4677,True,61.414964867237572,220.59999999911759,"250 mm",343.94220531250494,343.71189919425279,1002.4513275887574,0.668852050909004,0.10229820714037806,0.10396462068599324
4678,O1-P2068,4679,4680,True,61.19138001661176,176.39999999929441,"200 mm",346.70890461433373,346.396828576249,3.4594425525851218,0.122164363532343,0.0070538521215601788,0.014493312746344364
4681,O1-P2458,4682,4683,True,15.446638342497016,705.79999999717688,"800 mm",347.08928937077906,347.07615972818792,6207.8660944890316,0.59067237535339867,0.24683320756057289,0.24694181285003255
4684,O3-P91,4685,4686,True,50.485019087898451,555.79999999777681,"630 mm",370.01100172041566,370.07410799427549,5485.436656275615,0.66841283353296266,0.23030234885307879,0.23041224403473512
4692,O1-P1274,4693,4694,True,88.779305536825717,176.39999999929441,"200 mm",336.30689467773442,335.85412021949662,25.133317757315414,0.22464568070597812,0.017856633979153533,0.014437923458276325
4698,O1-P1992,4700,41808,True,99.999999999928832,176.39999999929441,"200 mm",342.766211012043,342.25621101204337,84.128596890927511,0.37249107113486335,0.02891705306779984,0.02964352353227075
4704,O21-P1016,4705,4706,True,55.074588369312188,176.39999999929441,"200 mm",339.21527507405892,338.93439467337544,55.297042725416645,0.30901227875469706,0.024626599109271327,0.021417674338903268
4710,O4-P85,4711,4483,True,15.535799224710717,705.79999999717688,"800 mm",414.2996176515432,414.31282308088419,5647.4274155043031,0.575520175249782,0.23459025936220543,0.23466658101175714
4712,O9-P929,4713,4714,True,59.971990938258735,176.39999999929441,"200 mm",363.22536063163545,362.91944350585942,0.20106995134048414,0.049501275297263246,0.0019214786566870777,0.0013609542142654259
4718,O1-P2524,4719,4720,True,56.607997881496729,176.39999999929441,"200 mm",342.20413595525355,341.91543516605788,79.265986734216753,0.36571368686400652,0.028105081826560858,0.025662984341485631
4721,O9-P2089,21084,4723,True,101.80076205416039,176.39999999929441,"200 mm",370.66008023950303,370.14089635302685,9.3035300157769374,0.16523589867271532,0.011208099255010614,0.015495068460764875
4741,O3-P1136,9436,4743,True,48.162080722195739,176.39999999929441,"200 mm",391.98562414721749,392.23125075890073,120.91379795328574,0.41567430003879885,0.034476645130056958,0.034666104859252353
4744,O21-P1220,4745,4746,True,48.129569603210356,176.39999999929441,"200 mm",341.96613827641727,341.72067747144087,44.47831387869379,0.26649007418180337,0.02347516821036192,0.019156120884495111
4747,O4-P934,4748,4749,True,57.491318138433577,176.39999999929441,"200 mm",431.22719495959444,430.93398923708844,1.407005396087323,0.094015709281114981,0.0045977560132925838,0.0052576198965521353
4750,O3-P1173,4751,4752,True,15.610993230907727,176.39999999929441,"200 mm",391.61359531463972,391.69321138011736,64.598525463103826,0.34206840053062365,0.025556345683438481,0.026490311658488374
4753,O12-P49,4754,4755,True,64.212193472045939,176.39999999929441,"200 mm",407.11428383410384,407.44176602081126,163.22970767347442,0.45516774690107104,0.039925288295905546,0.039932532584826937
4756,O9-P2341,4757,4758,True,60.545325670324537,220.59999999911759,"250 mm",361.12734727670937,361.35439224797307,1152.9191808927819,0.69298916768597529,0.11095830717131175,0.11096881706759017
4759,O3-P2309,22233,4761,True,91.047173858582767,176.39999999929441,"200 mm",376.81028212890624,376.34594154222748,7.3583737344549895,0.15423424463670346,0.010022184178273235,0.016698719555206337
4762,O20-P121,4763,4764,True,59.630080389218548,176.39999999929441,"200 mm",329.5860811457523,329.2819677357673,85.403783411106176,0.37422236080508336,0.029126120066759263,0.029376379591344082
4765,O8-P96,4766,2357,True,59.592811971974108,176.39999999929441,"200 mm",425.7526830916683,425.4487597506112,7.9577551243329951,0.15779896163796844,0.010404349941056861,0.0080878046125497077
4773,O3-P714,4774,4775,True,52.547561716432419,176.39999999929441,"200 mm",425.55887832031249,425.29088575555869,61.920421409773759,0.3390928917498986,0.024971879178385486,0.02262276520738114
4776,O9-P3264,4777,4778,True,61.088087319741334,176.39999999929441,"200 mm",377.73666529806445,377.42511605273381,23.945497718823834,0.22137504095760782,0.017450769853661723,0.020249508905491764
4782,O10-P342,4783,4784,True,54.778445950068679,176.39999999929441,"200 mm",394.173990625,394.45341547779128,1.3402133756370722,0.0927610256930868,0.0044905646659613458,0.0032599987104665502
4785,O9-P1563,4786,4787,True,55.696266350312477,176.39999999929441,"200 mm",382.51226306356864,382.79631402195525,12.171517118200523,0.17928760272430902,0.012719748446396208,0.012779627376845933
4788,O1-P107,4789,4790,True,28.514190825182791,176.39999999929441,"200 mm",345.0326917246731,345.17811409788152,590.665608679522,0.65770745501682515,0.077828525233580054,0.077831250357939183
4794,O1-P2179,4795,4796,True,67.3420892186031,176.39999999929441,"200 mm",344.80552138671874,345.14903338382283,52.883077420309021,0.29996068737212372,0.024375435751774061,0.020941186344707329
4797,O3-P1054,4798,4799,True,57.803246181591248,176.39999999929441,"200 mm",393.50257508001351,393.20777852448742,42.550600475053166,0.26231907151404049,0.023019829452129888,0.023570216006134851
4800,O10-P190,4801,4802,True,57.115074994669506,176.39999999929441,"200 mm",390.51945301010528,390.81073989257811,0.04112285264579614,0.034248395474351587,0.00085162322000009716,0.00054202978983738275
4803,O2-P1357,4804,4805,True,76.550699720641759,176.39999999929441,"200 mm",366.66529311523436,366.27488454665911,9.4888901410995228,0.16620996712216249,0.011313478678510142,0.018382660192324735
4806,O16-P93,4807,4808,True,77.424577276035876,176.39999999929441,"200 mm",320.91854276868509,320.52360000000004,3.9438961076610894,0.12933251246820951,0.0074138876036106069,0.0055679706841929941
4809,O1-P1417,4810,4811,True,61.697919131194695,176.39999999929441,"200 mm",345.34454667142575,345.02982558593749,12.709108191931888,0.18172695237193787,0.012978158363751826,0.01026161701087288
4812,O3-P1056,4813,4814,True,65.5567458665168,176.39999999929441,"200 mm",394.13279497451157,393.79845557059235,32.815053768417584,0.24430936051426988,0.020229184019646497,0.02295602293619755
4815,O4-P695,4816,4817,True,65.913186456534845,176.39999999929441,"200 mm",421.35358531293866,421.01742806201031,145.8429780463384,0.440644069478689,0.037736872637422827,0.038508069205438152
4818,O3-P3007,4819,4820,True,15.916900185193892,176.39999999929441,"200 mm",375.82492646581557,375.90610265676,32.223633066159074,0.24284905720990996,0.020061295920690673,0.021922083503095578
4823,O2-P1671,4824,4825,True,15.933202433599423,176.39999999929441,"200 mm",357.83976906444195,357.75849379882811,8.3585727553762723,0.16009900292857029,0.010650727298898384,0.00818532091680463
4826,O3-P2858,4827,4828,True,69.852034574585218,882.39999999647034,"1000 mm",381.73193253027705,381.6795435043461,9893.5586418480434,0.62964492377896264,0.29831207842946167,0.2984046236526981
4829,O21-P537,4830,4831,True,35.494260186554655,176.39999999929441,"200 mm",342.09453941839359,341.91351869144216,127.51317438121816,0.42299347536641879,0.035346847736976862,0.036130672985459841
4832,O2-P150,4833,4834,True,15.945510210909255,176.39999999929441,"200 mm",358.939842854122,358.85852075204633,127.58437454343181,0.4230648372895281,0.035356471967838567,0.036969286859183367
4835,O2-P986,4836,4837,True,63.511160055114985,176.39999999929441,"200 mm",354.50751723632811,354.183610320047,0.083499887416438892,0.040691361568112053,0.0012178365021992758,0.00093135482333973061
4838,O9-P2712,4839,4840,True,63.406364249559815,176.39999999929441,"200 mm",373.3019380911831,372.97856563351036,204.59149694034315,0.48721953317971439,0.044637337160289017,0.055643710220082646
4841,O2-P1871,4842,4843,True,15.962616009473402,176.39999999929441,"200 mm",361.50636197418618,361.42493666992186,48.458031086910452,0.27446565929655731,0.024399582624533022,0.019971818733295219
4847,O7-P338,4848,4849,True,49.583971832924192,176.39999999929441,"200 mm",494.49033399266352,494.23740615234379,31.702086409421671,0.24157328115937415,0.019910364908059607,0.016209234988754258
4850,O10-P336,4851,4852,True,55.325767067852716,176.39999999929441,"200 mm",394.15548716942556,394.43764858147165,1.6137923031369441,0.0977617742244566,0.0049101114705401364,0.0052219502896279357
4853,O3-P3118,4854,4855,True,59.146299783275353,176.39999999929441,"200 mm",387.29371108398442,386.99206495508969,5.39634763103277,0.14030311825407019,0.0086674680859197169,0.0066662559807567218
4856,O2-P1558,4857,856,True,86.007078837996133,176.39999999929441,"200 mm",370.835771296936,371.27440739900976,36.260371013603745,0.25013286042340216,0.021312904661979094,0.022462689131588186
4863,O9-P3347,4864,402,True,61.997096083619333,176.39999999929441,"200 mm",382.84934209192761,382.53315690190112,2.7497468240789793,0.11426315614498454,0.00476894491912842,0.0095881502151872779
4868,O9-P1433,4869,4870,True,61.820049228418021,176.39999999929441,"200 mm",372.18938843321007,371.87410618214517,105.50437667125036,0.39857062021707912,0.032283853376040846,0.032471559941898528
4877,O1-P219,4878,4879,True,61.414247081311466,176.39999999929441,"200 mm",342.01313082053684,342.32634348065153,470.82498091314994,0.61897420884462062,0.068675745427883184,0.068679179084575714
4880,O2-P1802,4881,4882,True,16.064882740322474,176.39999999929441,"200 mm",362.25187148437504,362.33381845123341,34.641756726874739,0.24616609674229786,0.020884315270269006,0.01683667216307699
4889,O2-P18,4890,4891,True,60.037670140738193,555.79999999777681,"630 mm",344.80574067746915,344.88078776514504,5701.2995071082223,0.67537316448551776,0.23421175775621639,0.229806775904621
4892,O4-P1130,4893,4894,True,73.148972409572366,176.39999999929441,"200 mm",427.94626063191066,427.57320087262184,70.6547636848513,0.35294844135042019,0.026604251378881057,0.029860338968158
4895,O3-P519,4896,4897,True,77.843381568020448,176.39999999929441,"200 mm",404.19594243813782,403.79894119214094,27.882359939492044,0.23191384170567272,0.018754623770788823,0.018773626971319905
4898,O2-P1725,4899,4900,True,16.19603609130672,176.39999999929441,"200 mm",360.520914453125,360.60353043322675,16.797521397916086,0.19955874908631913,0.014715246874152869,0.011740004923986665
4901,O2-P689,4902,4060,True,56.272773613143038,1235.1999999950594,"1400 mm",359.50706085298344,359.46479999999997,19944.186081071144,0.74227758351987039,0.3455256754889004,0.25200394935708709
4903,O21-P1260,4904,4905,True,16.22192217661129,176.39999999929441,"200 mm",352.74646987304686,352.82921789806977,98.7450368476431,0.39147741220097482,0.03121899740708441,0.02871695854079289
4909,O3-P514,4910,4911,True,84.981555988048854,176.39999999929441,"200 mm",402.1092454500162,401.67583951447716,30.024184225201662,0.23736788742225134,0.019415859299975809,0.015685419532719409
4912,O10-P297,4913,4914,True,58.711765000856765,176.39999999929441,"200 mm",391.77852124793628,391.47909124643195,6.49341412174886,0.14871802066609185,0.0094407005489250146,0.00949828242663368
4915,O9-P2608,4916,22172,True,80.939405770277645,176.39999999929441,"200 mm",373.16751592774654,373.58030689717492,5.0165120370396847,0.13602693486995263,0.0084255599320271855,0.0084255599320271855
4921,O3-P2965,4922,4923,True,61.626495091124966,176.39999999929441,"200 mm",374.45544867386468,374.76974379882938,18.064842359980254,0.20366247751750516,0.015247941693724587,0.015264107358516714
4924,O6-P406,4925,4926,True,53.56041251624378,176.39999999929441,"200 mm",464.22626723632817,464.49947890057354,13.844330158721602,0.18613967356998823,0.013530822667533637,0.010684420055193723
4927,O2-P1942,4928,4929,True,16.321669592010267,176.39999999929441,"200 mm",364.60087050781254,364.68412734440136,72.154109497088783,0.35527271808028577,0.0268705232800128,0.024512927359440627
4933,O1-P1732,4934,4935,True,16.34066205468428,176.39999999929441,"200 mm",334.92389823416619,334.84056085768731,3.1506140136068987,0.11939371143313032,0.0067271222010523938,0.00510512875022546
4942,O9-P2311,4943,1571,True,52.132336191768935,176.39999999929441,"200 mm",376.82830610929625,376.56243119471827,30.24459985793774,0.23792170536116783,0.019482054841596329,0.01573258916443919
4947,O9-P3176,4948,4583,True,63.905225324540744,176.39999999929441,"200 mm",369.81640810278515,369.49049145363,39.972688867091065,0.25857451447284197,0.022272443658202568,0.018212652173711194
4952,O1-P1453,4953,4954,True,64.394426373321792,176.39999999929441,"200 mm",341.99860271827367,341.67019114376967,7.8589805073360353,0.15722383322659594,0.010342468044203166,0.014950464847743707
4955,O10-P411,4956,4957,True,43.007900248450753,176.39999999929441,"200 mm",384.50629885594049,384.72563914720757,21.67141721781951,0.21374492894108366,0.016698719555206337,0.016698719555206337
4961,O3-P1214,4962,4963,True,16.385360603290955,176.39999999929441,"200 mm",391.40632490104269,391.32275956196588,16.146613424952477,0.19737230914632892,0.014433377042470491,0.020258783412060711
4967,O3-P981,3482,4968,True,22.605102298554943,176.39999999929441,"200 mm",392.52598037109374,392.64128899791865,24.721913978242036,0.22353858985301614,0.017716485375236804,0.014296840363798108
4969,O1-P32,4970,4971,True,58.614077673253163,882.39999999647034,"1000 mm",322.76644217256506,322.72248161431014,11058.025519300567,0.64881584660138536,0.3164460914624474,0.3163462792409199
4978,O3-P2565,4979,4980,True,55.07550394517893,176.39999999929441,"200 mm",381.21802805722274,380.93714298710233,26.383825291417011,0.2279974564901443,0.018272151857687605,0.019856888884385381
4981,O10-P224,4982,4983,True,58.940004962696044,176.39999999929441,"200 mm",384.46020349314421,384.76079751845396,3.1379304593646347,0.1192412588929644,0.0067146757632762554,0.0067552863613041239
4989,O9-P2756,4990,4991,True,55.015884589908119,176.39999999929441,"200 mm",377.09862442855945,377.37920543996796,4.6531076440758854,0.13473450830960784,0.0080613033458912953,0.0080982162908043529
4992,O5-P83,4993,4994,True,76.148369284724623,176.39999999929441,"200 mm",428.62523026209914,428.236873578747,18.839454006992121,0.20611890461109195,0.015561810162725707,0.015844339701596693
4998,O20-P100,4999,5000,True,58.36463654295423,176.39999999929441,"200 mm",330.53942714186496,330.24170913085936,0.042022537625234661,0.034618987406323458,0.00085782855525955962,0.0012124844715047697
5001,O24-P90,5002,5003,True,54.570332649783033,176.39999999929441,"200 mm",328.97930009254856,329.25760878906249,10.085721262750518,0.16927662222881404,0.011644862884329645,0.012809107545069432
5004,O4-P537,5005,5006,True,67.087969739991593,176.39999999929441,"200 mm",419.56784210083117,419.22562636718754,16.679187129341987,0.19916698520904597,0.014664359718619829,0.011699660593318053
5007,O5-P203,5008,5009,True,83.648093294629376,176.39999999929441,"200 mm",432.37254597754225,431.94594070173963,33.167003315775631,0.24517647691653158,0.020327965235791456,0.02425954302559066
5010,O3-P1808,5011,5012,True,35.546837359587983,176.39999999929441,"200 mm",388.9999670620229,388.81867819148897,105.52118326355988,0.39858504520866489,0.032286617106328408,0.032302779364715088
5013,O2-P1419,5014,5015,True,70.261940811957,176.39999999929441,"200 mm",367.0762200272693,366.71781386718749,0.050588598867759973,0.036582453129714573,0.00093579407930748462,0.00082264649011523758
5016,O4-P1156,5017,5018,True,28.243348053383588,176.39999999929441,"200 mm",424.81050097937742,424.66645990430516,37.324274333526866,0.25275350351062059,0.021584560954657106,0.017487905350397442
5019,O21-P976,5020,5021,True,43.076753288968291,176.39999999929441,"200 mm",338.92502822265629,339.14476274118329,33.679146392461327,0.24645228930205876,0.020469308352552274,0.01669650879806998
5025,O2-P1784,5026,5027,True,16.696419558575773,176.39999999929441,"200 mm",354.02296796827579,354.10811970802456,215.13509986583423,0.49457864066288276,0.045769821632091492,0.055568823802693436
5033,O15-P33,5034,5035,True,50.386075692462569,176.39999999929441,"200 mm",339.6941533734697,339.95112235950126,166.92493411577496,0.45770959755943885,0.040401090467137767,0.040437529921693423
5036,O24-P218,5037,5038,True,69.990661526412111,176.39999999929441,"200 mm",347.30643413202438,346.94941176757817,60.13779246365975,0.33601738907284118,0.024628922277787495,0.02231056360611303
5039,O10-P417,5040,5041,True,62.750120493099708,176.39999999929441,"200 mm",386.97240373118836,387.29242934570317,0.045180088651813811,0.03575953597355383,0.000881055982414432,0.0013261604793422816
5048,O2-P1915,5049,5050,True,60.862966373084312,176.39999999929441,"200 mm",361.9840784859727,361.67367735747,50.386086273203794,0.28838644837413735,0.024224772709704977,0.024327262365915332
5051,O2-P1034,5052,5053,True,73.996431994427851,176.39999999929441,"200 mm",352.690348046875,352.31296624370339,0.60953696297040527,0.073224436600963866,0.0031043140590315058,0.024971879178385486
5057,O3-P2742,5058,5059,True,63.336526496142895,176.39999999929441,"200 mm",375.14691155525054,374.82383193359374,7.376178901748192,0.15435358691595627,0.010033301550190049,0.0077102096781443011
5060,O9-P2460,5061,5062,True,55.704386178713719,176.39999999929441,"200 mm",372.80597491564481,373.09006728515629,0.19973545029224943,0.049354572769486356,0.0019167457401829142,0.001356922165682379
5069,O2-P737,5070,5071,True,16.906666706720024,176.39999999929441,"200 mm",355.20483812756686,355.29106212777111,647.42092405652386,0.67330911896405787,0.082012717509597766,0.082189614415497519
5072,O6-P252,5073,5074,True,58.437685463014539,176.39999999929441,"200 mm",451.28058345581252,450.98249282226567,2.3811064632850214,0.11119471154000655,0.0043337999001318711,0.011125942432924904
5075,O2-P795,5076,5077,True,16.917046252729971,176.39999999929441,"200 mm",364.43732306411113,364.52360000000004,64.176273502633251,0.34117775722143057,0.025486902701956651,0.023012012887093085
5078,O3-P622,5079,5080,True,58.821464797359624,176.39999999929441,"200 mm",430.10923232421874,430.40928061615006,8.9247949619255973,0.16322219528184,0.010492301058811195,0.0085155049324376255
5081,O8-P122,5082,5083,True,58.180529543494792,176.39999999929441,"200 mm",428.89680082934979,428.60008012867792,2.0705792645228027,0.10335356589343206,0.0055910303458795076,0.0040293047234577174
5087,O4-P468,5088,5089,True,58.324221858090588,176.39999999929441,"200 mm",413.03952593274948,412.74207240127328,23.138553432865102,0.21909605579452221,0.017168684282967576,0.013736830714399925
5090,O9-P317,5091,5092,True,57.140384423857242,176.39999999929441,"200 mm",355.47517930650787,355.1837633459462,5.4051559396309967,0.14042584877127104,0.0086718856260527347,0.0066709358141093062
5093,O5-P101,5094,5095,True,56.288406880145359,176.39999999929441,"200 mm",432.67489342326121,432.38776625976561,2.0698563942123105,0.10335285736109975,0.0055897461310252614,0.0082731601909133909
5096,O4-P720,5097,5098,True,16.970276893943115,176.39999999929441,"200 mm",424.1109124836608,424.02436407150174,40.476193956867135,0.25959703563332082,0.02240371062764546,0.024178936117984211
5101,O2-P827,5102,5103,True,16.988141080452149,176.39999999929441,"200 mm",360.35141138519737,360.43805090470767,83.511510590001109,0.3716466095997395,0.028815319633599148,0.029469851356862645
5113,O12-P132,31673,5115,True,115.19589248990019,176.39999999929441,"200 mm",399.82356149035593,399.23606243865743,86.5507513083942,0.37615647239729733,0.029291669100640159,0.029303434825060756
5119,O3-P858,1457,2012,True,17.029370488722019,176.39999999929441,"200 mm",383.65173519830876,383.56488540881628,565.60493796431672,0.65001511932752876,0.075980968129938778,0.087172431636205319
5123,O21-P596,5124,5125,True,70.495622687131686,176.39999999929441,"200 mm",331.90580102963628,332.26532870534066,48.321536766722083,0.27417754098225222,0.024369896936514104,0.024425614374973724
5134,O3-P2602,5135,5136,True,51.13932126492044,176.39999999929441,"200 mm",384.62219971488173,384.36133803710936,5.1572604119788528,0.13984343519412284,0.0084255599320271855,0.0065024294525644994
5140,O3-P1392,5141,5142,True,72.352626052488773,176.39999999929441,"200 mm",367.63382064783747,367.26474990234374,31.217242652483854,0.24036844917954656,0.019769221633751791,0.016099256917898676
5143,O1-P1507,5144,5145,True,55.893019183025309,1235.1999999950594,"1400 mm",343.19764912109372,343.23962477850017,30511.784008080529,0.831698215364847,0.45236279525937778,0.4373582968729347
5146,O3-P797,5147,5148,True,17.101976964736423,176.39999999929441,"200 mm",380.04000423821606,379.95278415569595,97.70458665334931,0.39019925620850232,0.031060656327133441,0.031071724873905488
5149,O12-P111,5150,5151,True,43.607000387462463,176.39999999929441,"200 mm",436.96702217496471,436.74462647298867,1.2488209791198848,0.09098844130514086,0.0043387235753411749,0.00479579250367414
5154,O20-P71,5155,5156,True,54.124053588480074,176.39999999929441,"200 mm",328.26465777623577,328.540690449537,32.024868225197,0.2423572449338173,0.020004336279710676,0.021451420462217305
5157,O2-P765,5158,5159,True,17.128137540932737,176.39999999929441,"200 mm",363.119179858112,363.03180922851561,68.225996912330089,0.34917058328960371,0.026163648730621086,0.023852870446538967
5160,O21-P1273,5161,75,True,61.198182466618022,176.39999999929441,"200 mm",349.86015971293153,349.54804898235182,6.7481344793379741,0.15039528020410028,0.0096158352077391918,0.011673863884853327
5168,O2-P822,5169,5170,True,17.156727890676436,176.39999999929441,"200 mm",361.211122572486,361.12360610351561,0.56861237096495376,0.071949160156559819,0.0029983146697402721,0.0021672048233536147
5176,O3-P339,5177,5178,True,70.10081359457179,176.39999999929441,"200 mm",411.28833943176352,411.64585358109582,519.30434379469193,0.63552668684680458,0.072457600343517212,0.072702502727799351
5182,O1-P1335,5183,5184,True,60.540635359658488,176.39999999929441,"200 mm",328.59907735246236,328.29032011212809,19.345110048929278,0.20770160233398227,0.015762273716989624,0.016023910635773856
5188,O2-P319,5189,5190,True,58.789146036638847,176.39999999929441,"200 mm",357.54283517660718,357.24301053182035,68.832178068083863,0.35010457424353686,0.026275253927812773,0.028927837747451144
5191,O4-P209,5192,5193,True,72.553176469810481,176.39999999929441,"200 mm",422.97186707723625,422.60184587724024,62.3239664663857,0.340154491193628,0.025029865282874091,0.0250402025879431
5194,O1-P1900,5195,5196,True,61.589694596555645,176.39999999929441,"200 mm",335.03253221573078,334.71836318359379,8.75672846919265,0.1623076980507929,0.010889500424309419,0.0084302959710696786
5200,O3-P2387,5201,5202,True,76.678249075524434,176.39999999929441,"200 mm",372.80991529433379,373.20097436461896,93.725534782029925,0.38532996767601718,0.030441326397779158,0.030451336687925074
5203,O5-P215,5204,5205,True,70.844606450684623,176.39999999929441,"200 mm",430.67557753906249,430.314270046164,1.4291658712421884,0.094428629207130715,0.0046325391031987,0.00794942279759249
5206,O3-P2327,5207,4113,True,57.602827742191153,176.39999999929441,"200 mm",365.82702317505863,365.5332487535735,151.18983497962023,0.44539443358432246,0.03841266714349853,0.035694139856242854
5208,O4-P775,5209,5210,True,104.48193336801594,176.39999999929441,"200 mm",416.38673698595829,415.85387912578148,113.24665606145452,0.40854079651723207,0.033337014019622635,0.030826468223456662
5211,O9-P2323,5212,5213,True,99.566476310976412,176.39999999929441,"200 mm",379.76470363898045,379.25691460979448,20.624937977531808,0.2106788551942945,0.016305354666775119,0.013037979385308918
5214,O2-P825,5215,3607,True,17.30642373598014,176.39999999929441,"200 mm",359.902797089843,359.99105985089648,96.326446083968733,0.3885289729888427,0.03084757204068125,0.028359622067326496
5216,O9-P2853,5217,5218,True,67.7068575447335,176.39999999929441,"200 mm",386.72818662408224,386.38288165060408,14.125869061793775,0.19029877652806762,0.013512809595519711,0.01746349504895043
5225,O4-P617,5226,5227,True,75.892854378963321,176.39999999929441,"200 mm",422.41953099334188,422.80658455067464,356.01163874266905,0.57261264923796618,0.059189446735618836,0.059194052195785787
5228,O9-P1273,5229,5230,True,61.237548588489666,176.39999999929441,"200 mm",363.34354628906249,363.03123479126117,0.16381110289366271,0.046157970107967169,0.0017557550445269242,0.002262694742167106
5231,O2-P317,5232,5233,True,17.392548719976443,176.39999999929441,"200 mm",356.73301053181854,356.64430853334665,95.965286633395522,0.38808841121811949,0.030791486710433146,0.028305841738098834
5240,O9-P1111,5241,5242,True,61.141691943406066,313.19999999874716,"355 mm",368.26683198164005,368.10174941339278,1587.9123611747721,0.65868195948616914,0.12242049815703722,0.12243194367934562
5243,O4-P1452,5244,5245,True,57.5693829370638,176.39999999929441,"200 mm",430.12238540039061,429.82878154741161,3.336857362267875,0.12141351910256082,0.00691344803723478,0.014776022824704145
5246,O1-P2649,5247,5248,True,55.68162191732555,176.39999999929441,"200 mm",349.5236,349.80763195340023,8.9176049941879771,0.16318328050605077,0.010984234830781051,0.016041877153579982
5257,O2-P1935,5258,5259,True,50.071124021466247,176.39999999929441,"200 mm",362.60997593839915,362.35456313476561,47.826603585876114,0.27322460133030407,0.024256002634860739,0.019845534199555624
5266,O2-P1249,5267,5268,True,56.11703430994416,176.39999999929441,"200 mm",355.37467421875004,355.660927210765,8.36165905273029,0.16011637105445942,0.010652603092832259,0.00818735510859188
5269,O9-P2054,5270,5271,True,78.767502708404223,176.39999999929441,"200 mm",370.314449741915,370.71616400572782,463.73952575362796,0.6163106359650633,0.0681230129959924,0.068726541745937592
5272,O18-P25,5273,5274,True,59.859138054381845,176.39999999929441,"200 mm",313.2510719870121,313.55635359108948,74.819667848513191,0.35925350706807041,0.027340779823174167,0.027378030002226668
5278,O3-P3098,5279,5280,True,17.578166935639967,176.39999999929441,"200 mm",385.56525326480187,385.65490191617363,83.423658776947164,0.37152601376328337,0.028800806075449752,0.02987944890272648
5281,O1-P1951,5282,5283,True,48.803407709342039,176.39999999929441,"200 mm",342.93252931761833,342.68363193830072,460.37430641238115,0.61502154314017943,0.067860497224602342,0.068452907467162233
5284,O2-P259,5285,5286,True,58.686573181374357,176.39999999929441,"200 mm",351.69230117187504,351.39299964865,8.2211072028164338,0.15931069712265486,0.010567308971328088,0.018287020817472171
5287,O4-P719,5098,53,True,17.629556215269108,176.39999999929441,"200 mm",424.02436407150174,423.93445333480389,47.488562313932562,0.27255225864944127,0.024178936117984211,0.025579965698821344
5291,O16-P79,5292,5293,True,58.854993627694839,176.39999999929441,"200 mm",323.18511692991677,322.88489760742186,1.7741177036047664,0.099941019836149642,0.0051553056702223991,0.015784967190090374
5294,O4-P712,5295,5296,True,78.377243046658677,176.39999999929441,"200 mm",424.48699574063721,424.08727180109923,15.1092757313494,0.19381133464917813,0.013969240674432363,0.011152954092666414
5300,O9-P3174,5301,5302,True,80.486262047966378,176.39999999929441,"200 mm",377.60710810066479,378.01758803710942,0.13776192440281004,0.049442544325539316,0.0014937869947463419,0.0023142003022226872
5303,O2-P699,5304,5305,True,17.679469476170237,176.39999999929441,"200 mm",355.93262709960936,355.84246180528089,102.29160150731862,0.39564688879909887,0.031759212434418878,0.029232583862660033
5309,O3-P1163,5310,2307,True,50.986019234544486,176.39999999929441,"200 mm",394.08610888333419,393.82602919921874,10.336628465210838,0.17054791090791194,0.011780193695473107,0.0091444852084287213
5312,C-4404,2015,5313,False,17.732488544268229,176.39999999929441,"200 mm",359.90002831960226,359.80959262802651,NaN,NaN,NaN,NaN
5314,O21-P829,5315,5316,True,59.405789953956713,176.39999999929441,"200 mm",337.70114700142341,337.39817747265823,6.7452475551980378,0.15037654043228579,0.0096138685763266785,0.012776009774259172
5317,O2-P205,5318,283,True,60.435442420841021,277.99999999888803,"315 mm",353.48621498332051,353.64939067785684,2226.9517902526773,0.71876782670440886,0.15888999266688006,0.15895072660509746
5319,O22-P62,5320,5321,True,73.181644561337677,176.39999999929441,"200 mm",331.76719490179971,332.14042128906254,0.44594817901162592,0.068115477923331377,0.002643622134636486,0.007331101164251088
5324,O5-P177,5325,3827,True,61.397279578770117,176.39999999929441,"200 mm",434.801700329789,434.48857420393728,14.010666661594055,0.18674792132602169,0.013610654050166213,0.015212563902200512
5326,O1-P752,5327,5328,True,55.51059579223061,176.39999999929441,"200 mm",335.15585822957775,335.43896226811808,324.08480061792386,0.55784974223220751,0.05633859422229414,0.056378403747307265
5329,O3-P1189,5330,1417,True,17.827912782126138,176.39999999929441,"200 mm",392.57808570969229,392.6690080648811,17.928288797465413,0.20322504055604237,0.015191740545691222,0.012048025730300458
5331,O2-P999,5332,5333,True,17.848342323030796,176.39999999929441,"200 mm",362.026352133528,361.93532558768055,92.356572216150269,0.3836207696805683,0.030225296706082126,0.030617464810732287
5334,O9-P2965,5335,5336,True,55.3019445689979,176.39999999929441,"200 mm",374.94728083497455,374.66524091767263,55.71805515413336,0.31075486860724244,0.024659845626452855,0.02518574693809093
