id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
5337,O4-P1514,5338,5339,True,59.148140729367746,176.39999999929441,"200 mm",439.70144660685975,439.39979108914,29.914886689965353,0.23709283153735447,0.01938290573366289,0.015662241214576426
5343,O3-P2590,5344,5345,True,62.488787157616009,176.39999999929441,"200 mm",384.62095027399408,384.30219497070311,2.8661722365376647,0.11583345455205966,0.0064425136193890778,0.0048994204670386784
5346,O2-P665,5347,5348,True,62.410295783250945,176.39999999929441,"200 mm",353.74076947653646,353.42247696804185,3.4224511312628705,0.12193369083944106,0.0070119658246916867,0.0052959550157401208
5349,O7-P155,5350,5351,True,72.4215179705387,220.59999999911759,"250 mm",472.10028147660478,471.82870078421524,976.04339522756891,0.66444686922166918,0.10072931671182869,0.10104698445837385
5352,O16-P68,5353,5354,True,59.860946850004083,176.39999999929441,"200 mm",316.89551376090634,317.20080458984137,647.1345193077525,0.67323601296136137,0.081991597795814414,0.082447284007402227
5361,O6-P144,5362,5363,True,69.558497326737282,176.39999999929441,"200 mm",440.39291172222744,440.74766005859379,0.27977352446617831,0.056311833415268131,0.002198317227521391,0.0023982576146817768
5367,O9-P3613,5368,5369,True,59.59828855336454,176.39999999929441,"200 mm",391.87654773590208,392.18049900752425,0.21266944933352638,0.050698617726988547,0.001963247574501142,0.0021456253867682211
5370,O9-P440,5371,5372,True,57.316872395377274,176.39999999929441,"200 mm",360.81597336608883,360.5236,7.00229374373888,0.15203349779384956,0.00978682994846444,0.0099991398454112417
5373,O3-P581,5374,5375,True,63.3089956563766,176.39999999929441,"200 mm",423.23543367681282,422.91255779896534,139.61929822447468,0.434729132563699,0.036948814362435314,0.036955170715003011
5385,O3-P2462,5386,5387,True,103.68094285831378,176.39999999929441,"200 mm",372.95465181525827,372.42587900668087,344.08147372323441,0.56660335035031073,0.058182535994285613,0.054464303648689684
5388,O3-P3142,5389,5390,True,54.757961037773818,794.19999999682329,"900 mm",387.94692322873937,387.9058,9301.145876704657,0.62387347374501068,0.276723752261315,0.19289104228096871
5400,O1-P1534,5401,5402,True,55.311687343601214,176.39999999929441,"200 mm",344.24151039454762,344.5236,4.47858145920662,0.13332885283231327,0.0079122072503287188,0.00603054237666158
5403,O4-P1325,5404,5405,True,20.803844261136025,176.39999999929441,"200 mm",424.50703483595441,424.40093523022261,34.323985444788221,0.24801979899854396,0.020646825224243735,0.034073835414784349
5409,O3-P671,5410,5411,True,59.820686398727837,176.39999999929441,"200 mm",421.65889094925831,421.35380544862477,32.128877243520293,0.24261467834788522,0.020034176391443278,0.024667080831626376
5412,O4-P1333,5413,5414,True,18.159239562794138,626.39999999749432,"710 mm",422.35270646280691,422.3345472232441,4581.5470606621957,0.58237647912195933,0.22092047238438281,0.22509966859907543
5417,C-17175,5418,5419,False,13.174641751319369,176.39999999929441,"200 mm",359.78748549804686,359.85468934562033,NaN,NaN,NaN,NaN
5420,O21-P295,5421,5422,True,64.652243420606709,176.39999999929441,"200 mm",330.24604681972937,330.57577326117445,0.24047533725579612,0.053257922806850079,0.002062255174674892,0.0014514388460723998
5423,O4-P1038,5424,5425,True,62.141928729445304,220.59999999911759,"250 mm",414.84736931119352,415.080401543929,787.70974259795344,0.62675585594277783,0.089486334729552586,0.089488887262702307
5426,O9-P1560,5427,5428,True,60.904924885622926,176.39999999929441,"200 mm",381.912787576511,381.60217245959433,12.619252393257533,0.18131298781491939,0.012935915529779679,0.014329647454676726
5429,O4-P1528,5430,5431,True,59.279867143003948,176.39999999929441,"200 mm",440.758312108564,440.45598478613471,91.44783138490682,0.38247599944152466,0.030081037706257027,0.03246875533474558
5432,O11-P103,5433,5434,True,57.808590969269453,176.39999999929441,"200 mm",400.18370174783649,399.88887793389318,0.17458856020338526,0.047392287933315742,0.0018000872824413061,0.0012467512071182528
5435,O3-P3081,5436,5437,True,67.955464311335845,176.39999999929441,"200 mm",383.92594582201048,383.57937295402269,38.811074443858679,0.25620385612645452,0.021964992857067229,0.024349656075336578
5451,O3-P1044,5452,5453,True,58.669601366851104,176.39999999929441,"200 mm",389.74294154958221,389.44372658261125,112.46958813644513,0.40734959015917943,0.0332450410725016,0.035897393256569446
5457,O6-P112,5458,4988,True,72.538133984113259,176.39999999929441,"200 mm",440.65479521721238,441.02473970053137,27.085445835115,0.22984329222075231,0.018500118729546159,0.018516813522651353
5462,O1-P1820,5463,5464,True,57.226176707991662,176.39999999929441,"200 mm",329.38557883662287,329.67743233783364,70.2088147937925,0.35225756782394346,0.026524139535533189,0.026530484533416058
5465,O2-P1027,5466,5467,True,83.652981431702329,176.39999999929441,"200 mm",350.52870613421993,350.10207592891823,413.04967672999692,0.59717288698978865,0.064003506088512852,0.059809194517374854
5470,O9-P3256,5471,5472,True,45.665066872302546,176.39999999929441,"200 mm",379.11858250413735,378.88569066308855,1.1889994022576038,0.089808126360760326,0.004235241803543819,0.0065877434447671225
5473,O7-P510,5474,5475,True,90.73643407891268,176.39999999929441,"200 mm",507.65776620965715,508.12052202345967,0.50219399727931191,0.069854366148627875,0.0028143440790586987,0.0040967819251283956
5476,O8-P297,5477,5478,True,82.726469482652917,176.39999999929441,"200 mm",440.995996631107,440.57409163674549,28.980951920114755,0.23472922217929862,0.019097889518814182,0.029572320574640307
5479,O21-P933,5480,5481,True,57.73712056634016,176.39999999929441,"200 mm",344.24099913208704,343.94648208007817,12.338101983133948,0.1800580317144557,0.012800129395774542,0.017204517397353326
5482,O3-P2162,5483,5484,True,27.488627043799195,176.39999999929441,"200 mm",366.21476126435925,366.0745692664359,7.8505760719057669,0.15717469015072763,0.010337183573883397,0.0080422388300621338
5485,O21-P1184,5486,5487,True,57.948443876775556,176.39999999929441,"200 mm",346.503673771981,346.20807875976561,13.453454985045813,0.18465853214806047,0.013342823150807346,0.010532019746345685
5491,O1-P2248,5492,5493,True,27.643515835035622,176.39999999929441,"200 mm",341.06583040959981,341.20681234035845,541.36720696321731,0.64220709302561518,0.074178711676894313,0.074206526112853277
5497,O1-P2517,5498,5499,True,74.127060512948,176.39999999929441,"200 mm",348.17015146028433,347.79210345166831,38.701521710908345,0.25597917870713355,0.021935670518962863,0.024243485230304417
5500,O1-P2183,5501,5502,True,72.92526268722375,176.39999999929441,"200 mm",347.96196749738937,347.58997573242186,15.142822837988913,0.19394244946564448,0.013983847340997363,0.018501792410090066
5503,O2-P211,5504,5505,True,18.478751922550966,246.999999999012,"280 mm",355.14737569630023,355.2166710160098,1862.85421194105,0.77940511375213284,0.13870354313905883,0.14552031455098186
5506,O1-P456,5507,5508,True,58.385793501609989,176.39999999929441,"200 mm",326.928850961165,326.63108341430677,312.01424039895784,0.550214198134469,0.055359956646187015,0.055437322926743048
5509,O1-P491,5510,5511,True,71.9573397915561,176.39999999929441,"200 mm",328.14795268773037,327.78097025479343,25.855278925951996,0.22659109248051745,0.018097978940678508,0.019009989497141583
5521,O2-P703,5522,5523,True,17.209912132792351,176.39999999929441,"200 mm",357.11303571100814,357.02524794921874,96.881583139814992,0.38923092868769638,0.0309320872308061,0.028442072975749296
5524,O21-P1138,5525,3421,True,76.9103234139811,176.39999999929441,"200 mm",342.503861512109,342.1116188626977,353.8307919922234,0.57153942259698887,0.059005382752654538,0.060319701147320742
5529,O9-P3538,5530,5531,True,81.969347295183127,176.39999999929441,"200 mm",387.94418951254539,388.36223318375085,10.500778698381422,0.1713514047402325,0.011868581968593387,0.011902685764479564
5532,O9-P491,5533,5534,True,61.555038617632682,176.39999999929441,"200 mm",368.57151622687815,368.88544692382811,0.29305644443328194,0.057234047290113776,0.0022430509954780653,0.0033989692658321917
5535,O9-P1937,5536,5537,True,54.221242303781992,176.39999999929441,"200 mm",364.96969871054972,365.246227046299,0.27204176001928493,0.055752288173332235,0.0021719736490485525,0.0026396227307723249
5538,O1-P1524,5539,4792,True,57.901761299226187,176.39999999929441,"200 mm",348.81895688438738,348.52360000000004,0.041689268386772574,0.034482263375559749,0.000855538883063639,0.0011843697750988293
5540,O1-P2021,5541,462,True,57.047181940269766,176.39999999929441,"200 mm",345.25846328125,345.54946095632732,15.748564233396198,0.19603530863528437,0.014256632289347454,0.011378820347831465
5542,O21-P802,5543,5544,True,49.737682437670841,176.39999999929441,"200 mm",343.34250869140624,343.08884651097412,0.65902289000513758,0.0747510648902503,0.0032259105272720149,0.003734455635413564
5545,O1-P2277,5546,5547,True,18.657903132113294,176.39999999929441,"200 mm",339.03463425872121,339.129789564695,0.65742178068660506,0.0747021398243304,0.0032220751986036435,0.0033887571461634286
5548,O2-P1501,5549,5550,True,55.80875581239647,176.39999999929441,"200 mm",364.52011028360459,364.23548562896138,36.50918650622944,0.25074526853595092,0.021377106320943508,0.026350340187654992
5551,O3-P3003,5552,5553,True,59.7103412748618,176.39999999929441,"200 mm",376.21080615579535,375.90628341529356,27.581313221878389,0.23113469231759004,0.018659029814675581,0.021034001809442732
5554,O1-P364,5555,5556,True,71.580600951099186,220.59999999911759,"250 mm",324.43133075007131,324.69975800363795,781.942638829097,0.62554233990000574,0.089123920441030319,0.089167458844541539
5560,O9-P1940,5561,46102,True,59.847398207182025,176.39999999929441,"200 mm",363.57743300781254,363.27221127695589,0.16940409118647093,0.046809515548127491,0.0017788423832577095,0.0026953373305607367
5563,O1-P1119,5564,5565,True,61.68263668317104,176.39999999929441,"200 mm",326.58106459960942,326.26648315252521,3.9706719303125588,0.12951079010351285,0.0074408033162653049,0.0055912506267652047
5566,O2-P938,5567,5568,True,18.760910697552049,176.39999999929441,"200 mm",351.59679664667061,351.69247729122816,406.5468014947831,0.592747285037287,0.063607059538618838,0.063608653736368939
5569,O1-P898,5570,5571,True,18.772512982524987,176.39999999929441,"200 mm",343.62635944495491,343.53061962874403,70.724008850291426,0.35305541156510134,0.026616668862210882,0.027023809254277557
5572,O3-P3221,5573,5574,True,60.476858488646975,176.39999999929441,"200 mm",390.08975236726,389.78125991210942,18.318296982478813,0.20448510172279774,0.015350827628435502,0.017706083348464265
5575,O9-P2719,5576,5577,True,59.130148044661055,176.39999999929441,"200 mm",377.25068123335592,376.94911747832811,123.87095614980274,0.41919388898074517,0.034857410860201075,0.035325855195663607
5580,O7-P2,5581,5582,True,73.482203269614473,277.99999999888803,"315 mm",467.52396312176251,467.3255611729345,1613.3339908280607,0.66482271837270923,0.13085721066050421,0.13086079874091039
5583,O3-P1510,5584,5585,True,73.724622218038959,176.39999999929441,"200 mm",400.28209713067923,400.6580927039912,93.398353084238636,0.38492312477731305,0.030389835173013174,0.031320017767077796
5586,O1-P369,5587,5588,True,68.426507735205078,220.59999999911759,"250 mm",325.74398423158078,326.00058363558782,678.26492182383447,0.602545160808222,0.082430742502542245,0.082479385972352923
5592,O1-P378,5593,5594,True,56.718984184237272,176.39999999929441,"200 mm",328.45857354735489,328.7478403666945,610.21510247622393,0.66334846243165169,0.079269779920895081,0.080353144026124021
5598,O3-P3215,5599,5600,True,57.876382398207369,176.39999999929441,"200 mm",399.82966079101561,399.53449124078469,4.6040999991407965,0.13433554102028963,0.0080200551823102362,0.0060636963531617476
5607,O21-P854,5608,5609,True,55.922256013798865,176.39999999929441,"200 mm",330.78557738269348,331.07078088836386,563.8232568954262,0.64944713074196636,0.075849617135828148,0.075963454664057364
5610,O2-P298,5611,5612,True,55.216885066543931,176.39999999929441,"200 mm",358.65924939649545,358.94085551033481,23.909562690717348,0.22127459287388296,0.017438318306277411,0.021148166352595043
5613,O3-P3229,5614,5615,True,61.180914142862854,176.39999999929441,"200 mm",390.22830885284964,389.91628619072105,134.71879120723082,0.43007229472592878,0.036308485078956877,0.036885770881323533
5616,O3-P2152,5617,5618,True,58.455475909591819,176.39999999929441,"200 mm",372.254577532192,371.95645460505307,12.300713239477913,0.17987617508249945,0.01278259889786588,0.010068948447744591
5631,O9-P2327,5632,5633,True,19.004637198056038,176.39999999929441,"200 mm",376.68447100730907,376.78139465701912,51.505930299172334,0.29310216706547104,0.024320924180843362,0.020663677847468059
5634,O2-P244,5635,5636,True,59.118643578518814,176.39999999929441,"200 mm",350.14901673995661,349.84745253906254,47.906758453590896,0.27338073278834923,0.024274408578969776,0.019861621517022424
5637,O9-P2336,5638,5639,True,69.78400026176719,220.59999999911759,"250 mm",360.1493640218464,359.88767402086478,1256.4977353577367,0.70762366683212685,0.11683669109391216,0.099763405466478758
5643,O2-P450,5644,5645,True,27.627415277625751,176.39999999929441,"200 mm",363.17738903733908,363.03648921942317,63.6522022113678,0.343045666459314,0.025248311251502894,0.022922054261060847
5655,O1-P300,5656,5657,True,61.440402957911211,176.39999999929441,"200 mm",332.46295354041013,332.14954604492186,0.59751425972811034,0.072854896112805628,0.0030735999204341332,0.0043337999001318711
5658,O9-P1419,5659,5660,True,19.0639458280385,176.39999999929441,"200 mm",376.26118336345343,376.16395723973039,6.538015618652695,0.14901524997949048,0.0094716108397028213,0.0095667091638232463
5661,O1-P2321,5662,5663,True,62.052557704588672,176.39999999929441,"200 mm",347.754098508441,348.07056655273442,9.4784515292478435,0.16615539196507992,0.011307575377867153,0.015155583822787824
5664,O9-P2025,5665,5666,True,57.595741611385129,176.39999999929441,"200 mm",358.69921782641677,358.99295610863481,649.38696724539091,0.67380945179563378,0.08215765779051265,0.082169984436363835
5670,O2-P1349,5671,5672,True,28.161368972889267,176.39999999929441,"200 mm",375.88648942438073,375.74283828125,0.576535711709166,0.072198000345161689,0.0030192189283789763,0.0021672048233536147
5673,O20-P47,5674,5675,True,61.244119114413436,176.39999999929441,"200 mm",331.15692273684732,330.84457772936383,36.999995509732649,0.25195407919733681,0.021502552878942666,0.022990214163156917
5676,O6-P122,5677,5678,True,77.612722438951735,176.39999999929441,"200 mm",446.54175795898442,446.93766045614552,0.74496000815667329,0.07755460469855377,0.0034164532095330518,0.00241058369279872
5681,O3-P1197,5682,5683,True,53.119378469595453,176.39999999929441,"200 mm",395.25269116980508,395.5236,7.0071966158920809,0.15205390897526844,0.0097905645043049466,0.014247813105640182
5687,O2-P25,5688,59,True,77.520200735633281,555.79999999777681,"630 mm",345.50946891483881,345.41256866391927,5676.611534425946,0.67436588585393109,0.23475558357332671,0.23475558357332671
5689,O22-P138,5690,5691,True,40.1359454357363,176.39999999929441,"200 mm",341.24197186382463,341.44666518554692,0.028897881272547526,0.03206344526900877,0.000703260282243621,0.016286910116737663
5692,O8-P220,5693,5694,True,71.76419659893844,176.39999999929441,"200 mm",432.97304771175828,432.60705030910367,23.461291956171085,0.22001356882985548,0.017282131210038649,0.022141063141911378
5695,O3-P1830,5696,5697,True,58.42896897283083,176.39999999929441,"200 mm",391.87441240155385,391.57642465979239,29.396953815142659,0.23578509886188251,0.019225609284716259,0.024113614887095583
5704,O3-P3216,5705,5706,True,57.742885091910694,176.39999999929441,"200 mm",398.75025405273436,398.45576533876567,1.2285700721276271,0.09059098191796576,0.00430406311603122,0.0032207924030850017
5715,O2-P1820,5716,5717,True,19.286197269693343,176.39999999929441,"200 mm",358.93952906497265,358.84116945889718,48.548485005227057,0.27462833105305445,0.024420940786697796,0.019989829534372179
5723,O3-P2047,5724,5725,True,84.538316374204712,176.39999999929441,"200 mm",368.192453151284,367.76130773777561,16.860538144148219,0.19975270527041153,0.014742967066227757,0.01847083272643325
5726,O9-P2158,5727,5728,True,102.74101163593582,176.39999999929441,"200 mm",370.42286527078062,369.89888611143732,19.18491424105061,0.20720185086226875,0.015699135991993757,0.015821571287576063
5735,O9-P427,5736,5737,True,54.29521359868648,176.39999999929441,"200 mm",358.85247999242608,359.12938558177933,15.855620813706201,0.19638650449465961,0.014304918086585997,0.015719624385300571
5738,O3-P2390,5739,118,True,64.127429952496968,176.39999999929441,"200 mm",375.08084556386331,375.40789545662108,63.658026187770069,0.34305816569635555,0.025249269586902524,0.025460777843100347
5740,O22-P113,5741,5742,True,80.626959394763531,176.39999999929441,"200 mm",344.39222182617192,344.80349994604455,3.0678567558105629,0.11839643400792652,0.0066452259689835282,0.0050247086271844625
5746,O2-P788,5747,5748,True,19.401291614324663,176.39999999929441,"200 mm",358.00343204152642,357.90448545429342,20.035219352883818,0.209838245168259,0.016030410057370409,0.020271207708201431
5749,O3-P3124,5750,5751,True,84.150818013189507,176.39999999929441,"200 mm",387.94870986328124,387.51954069141397,2.0389169468035759,0.10298319424234555,0.0055468640282972,0.0088835891828296272
5752,O1-P1069,5753,5754,True,19.455265145035387,176.39999999929441,"200 mm",346.14061567447987,346.04139382224014,443.79524109332556,0.60843488123918044,0.066567171371249387,0.066801827287941151
5755,O1-P2491,5756,5757,True,63.252279307476691,176.39999999929441,"200 mm",336.68376912946781,336.3611825049997,211.07787546618584,0.49172205630900945,0.045340764427366419,0.045346019375505628
5758,O20-P43,5759,2988,True,54.9119643835457,176.39999999929441,"200 mm",329.589960813133,329.30985488281254,62.537735565801974,0.34064603095728518,0.025063997465472339,0.022729842156262718
5760,O3-P677,5761,5762,True,80.081919595317814,176.39999999929441,"200 mm",425.3308291827226,425.73924697265875,10.039634150582883,0.16904342425400981,0.011619689548062072,0.015506159716906583
5766,O9-P3335,5767,3043,True,62.478115551434563,176.39999999929441,"200 mm",392.52861537993806,392.20997699062576,0.15803853629874035,0.0454586350703682,0.0017317506730625757,0.0020253027722320505
5771,O2-P802,5772,5773,True,19.491401611859708,176.39999999929441,"200 mm",364.52360000000004,364.42419385177953,3.8965312980100517,0.1289931618160306,0.007366898511379622,0.0056794294059503755
5774,O3-P446,5775,1497,True,21.599852058574026,176.39999999929441,"200 mm",389.9078592144914,389.79767836914061,21.977214714305909,0.21676100573970661,0.016698719555206337,0.01349854584043657
5776,O3-P262,5777,5778,True,56.889421190820286,313.19999999874716,"355 mm",385.58089411765206,385.42723579101568,2078.8818475832868,0.70805576254985381,0.14208511362132639,0.11661603777455246
5782,O10-P320,5783,5784,True,54.99272721294323,176.39999999929441,"200 mm",394.0960765674393,393.81561365865332,1.9613366993298058,0.10207947033624851,0.0054364118993499768,0.0082731601909133909
5785,O21-P766,5786,5787,True,19.532190034992663,176.39999999929441,"200 mm",342.06589736328129,342.16553106464977,1.5571851209187308,0.096766749568719584,0.00482695600392365,0.0035374035962067478
5791,O20-P69,5792,5793,True,59.130732208654031,176.39999999929441,"200 mm",327.64183129316052,327.94339802742468,53.219847260784469,0.30112724043851158,0.024416809952356729,0.024667080831626376
5794,O3-P2610,5795,5136,True,63.278553429721342,176.39999999929441,"200 mm",384.68412193815442,384.36133803710936,2.8678959603828593,0.11585610941919748,0.006444269621398,0.0049013893693881589
5802,O2-P169,5803,5804,True,61.400136163447335,176.39999999929441,"200 mm",362.47040786132811,362.15726716689454,0.60046761787116687,0.072941786702864442,0.0030812975451473463,0.0021672048233536147
5805,O1-P1437,5806,5807,True,61.461698636497928,176.39999999929441,"200 mm",343.11170424804692,342.7982495850008,11.188672111470858,0.1746953685012477,0.012228122386385239,0.013620107960755469
5808,O9-P2879,5809,5810,True,54.239693196416376,176.39999999929441,"200 mm",372.98668921717496,372.71006678187325,12.384209602260746,0.18025474935789448,0.01282301135664347,0.012920039409450712
5811,O2-P577,5812,5813,True,61.170862667250567,176.39999999929441,"200 mm",353.04838722730608,352.73641582770307,3.9805841968790565,0.12958084396693176,0.0074505796999037258,0.019359069979268263
5814,O1-P1306,5815,5816,True,55.489284831729712,176.39999999929441,"200 mm",332.84395708098248,332.56096172834066,50.089209303953268,0.28453025207186278,0.024350880110361225,0.026282897901640165
5817,O21-P844,5818,5819,True,59.211702721037277,176.39999999929441,"200 mm",337.7178202920644,337.41578139648436,25.011702375275245,0.22433029298062745,0.017814756766032905,0.014396758183894524
5820,O4-P1497,5821,5822,True,87.012162701340031,176.39999999929441,"200 mm",435.33802644678934,435.78178847656619,4.710750142912949,0.13520782607507797,0.008109216709467423,0.0091586632356413979
5823,O2-P924,5824,5825,True,73.841998204630585,176.39999999929441,"200 mm",346.78727426562347,346.41068007477986,508.66256266293277,0.63212551364183034,0.071627441168117922,0.07165823053150229
5826,O6-P245,5827,5828,True,60.383180137906734,176.39999999929441,"200 mm",451.78537978515624,452.09339438703967,3.8065234060552386,0.12839051873242055,0.00727490739676286,0.0056026109889373765
5829,O15-P138,5830,5831,True,74.852278983048208,176.39999999929441,"200 mm",342.76999668773334,343.15174331054692,0.053893641569811641,0.037043403372486981,0.00096804181002467656,0.0070387492552681178
5832,O1-P1637,5833,1548,True,58.057499959549361,176.39999999929441,"200 mm",345.4505373240458,345.15444407425207,85.885478210536988,0.37487155809642447,0.02920469221484422,0.026764649927723178
5837,C-4408,5838,5839,False,19.703926988558518,176.39999999929441,"200 mm",358.28184787276831,358.18135784512668,NaN,NaN,NaN,NaN
5843,O22-P5,5844,5845,True,54.938085853915425,176.39999999929441,"200 mm",331.2976278873154,331.0174436494604,75.748751583246246,0.36062555267832008,0.02750230248581443,0.025176513308387372
5846,O1-P2628,5847,5848,True,54.06061378455324,176.39999999929441,"200 mm",345.44301983269969,345.16731070239842,490.77156235287868,0.62612253704267851,0.07023176872758348,0.070237214434427833
5849,O2-P751,5850,5851,True,19.730308924815542,176.39999999929441,"200 mm",356.82328006939377,356.92390464491035,324.29563038652674,0.55794301415513092,0.056358351373897914,0.056608072686421804
5852,O2-P782,5853,5854,True,19.734168012506622,176.39999999929441,"200 mm",358.3810478231095,358.2804035662457,11.681309652166092,0.17702311522279193,0.012477612063338599,0.015818192133370729
5855,O22-P31,22732,5857,True,80.195288439213144,176.39999999929441,"200 mm",344.37491835937504,344.78399452570341,12.102811969351695,0.17898535009834937,0.01268558333521195,0.0099773865402143936
5858,O3-P3172,5859,5860,True,63.108436847527372,176.39999999929441,"200 mm",396.17709115138678,396.49894417930915,84.178788812754263,0.37255956259365208,0.028925310194608041,0.029223729479429791
5864,O22-P2,5865,5866,True,75.279903246885127,176.39999999929441,"200 mm",330.10111474935303,329.71711196289067,90.108480868058408,0.38079982995325823,0.029865732443452135,0.027481911742797151
5870,O2-P1176,5871,3620,True,62.028979792408641,313.19999999874716,"355 mm",350.22813304858346,350.06065480314396,1971.4061323706035,0.69737312973833265,0.1380291384464063,0.13806638181264791
5872,O1-P2467,5873,5117,True,61.772956684362484,705.79999999717688,"800 mm",348.79155028027907,348.73898149414066,6143.0966230143467,0.589252803574398,0.24281461200811236,0.23874044208622106
5874,O9-P79,5875,5876,True,63.89653650929435,176.39999999929441,"200 mm",357.6139368136711,357.93980914986849,218.51315200641503,0.496838459118005,0.046130146658605084,0.046141782939618618
5880,O3-P3145,5881,5882,True,19.843631918751377,794.19999999682329,"900 mm",389.3788629679616,389.36396040039062,9242.5297325106,0.623172426420942,0.25314831991296938,0.19240317235069943
5883,O2-P1777,5884,5885,True,19.865570345623553,176.39999999929441,"200 mm",361.1206145305249,361.22192893928764,20.016915752555406,0.20978190776409353,0.016023378101055342,0.012830424830368819
5886,O1-P2256,5887,677,True,26.406873490735318,176.39999999929441,"200 mm",343.67536415896319,343.54068910416049,319.59525306230483,0.55375380765667681,0.0560703148128845,0.0652839784386385
5891,O9-P654,5892,5893,True,58.847903994089378,176.39999999929441,"200 mm",370.664957421875,370.96514058014884,0.41547804190790116,0.067214688067789879,0.0025439782463115884,0.0040398745156986181
5894,O1-P976,5895,5896,True,62.152544120033184,176.39999999929441,"200 mm",344.69409471740005,344.37705458984374,27.820093975820374,0.23176864708003891,0.018734042269066404,0.01516290418809757
5897,O1-P1217,5898,5899,True,71.5086644918807,176.39999999929441,"200 mm",335.63665671319814,335.27189101562504,0.74308618476316179,0.07746753697541188,0.0034132642462986144,0.0024088907092906032
5900,O21-P852,5901,5902,True,59.70661723134328,220.59999999911759,"250 mm",330.19612786016796,330.4200276747855,728.85604578895311,0.61507444688765767,0.085635461497649362,0.086622510624278365
5909,O9-P1299,5910,5911,True,63.585468964812335,176.39999999929441,"200 mm",361.79770888671874,361.4734229949982,0.11726593966725805,0.046082484163333985,0.0014059944167789432,0.00093135482333973061
5912,O2-P958,5913,5914,True,19.962274980333756,176.39999999929441,"200 mm",356.79545412250434,356.69364652010466,172.09503928948061,0.46351116930126135,0.040914399433299643,0.0409820597292632
5918,O3-P1063,5919,5920,True,58.742221496923527,176.39999999929441,"200 mm",386.71401467036418,387.01359999999852,63.068852136815408,0.34178680434727482,0.025152373248439306,0.026587716686831967
5923,O9-P3293,5924,5925,True,59.093200287976956,176.39999999929441,"200 mm",382.25632987735838,381.95495455588969,0.4854828904983951,0.069332100607868222,0.002765204125653837,0.0029475575253485324
5926,O2-P6,5927,5129,True,61.328635375230782,1235.1999999950594,"1400 mm",343.40941927434659,343.45541575087805,27617.621440184823,0.80978371001180449,0.44677251148402586,0.44472801418482333
5931,O1-P1394,5932,2626,True,58.871833148325074,176.39999999929441,"200 mm",342.06395610627271,341.76370975721625,74.535236324923531,0.35883107645805573,0.0272911348701615,0.027747461485973721
5933,O3-P1074,5934,5453,True,59.833302770466283,176.39999999929441,"200 mm",391.76102027125467,391.45587042712526,41.62721767496739,0.2603403587198832,0.022793998396487811,0.018516839638426461
5935,O1-P934,5936,5937,True,64.52810951076124,176.39999999929441,"200 mm",341.48380507812504,341.81296296473943,13.709529941215187,0.18563225541508932,0.013466296264583092,0.018498646026923742
5944,O21-P1198,5945,5946,True,20.088590339418744,176.39999999929441,"200 mm",348.013600000003,347.91114818927196,9.5202378763688138,0.16637363809092309,0.011331181767628217,0.030053541201473286
5947,O3-P1102,5948,1396,True,76.264794894135989,176.39999999929441,"200 mm",390.50526097050783,390.11631051654774,104.02001916760995,0.39727513243370893,0.032039729923138027,0.032543637210260865
5949,O3-P2432,5950,5951,True,32.380727386565937,176.39999999929441,"200 mm",374.036204011623,373.8710623019515,17.925210475039957,0.20321515743838162,0.015190469956458771,0.024133147215939732
5954,O11-P145,5955,5956,True,83.4900419722442,176.39999999929441,"200 mm",403.4690888658954,403.04328965183691,0.28742869043626784,0.056849037179367047,0.0022241797931581296,0.0026698321536290149
5957,O7-P389,5958,243,True,26.030423232029342,176.39999999929441,"200 mm",476.49685318850703,476.62960834699038,115.49727204407442,0.4115174316826905,0.033626806014910735,0.034253377962249441
5959,O2-P686,5960,5961,True,20.128042117775088,1235.1999999950594,"1400 mm",359.136931347656,359.12183531606769,19948.227246243216,0.74195594617599891,0.32491962947975422,0.29334317751048122
5962,O3-P894,5963,5964,True,74.11293485916741,176.39999999929441,"200 mm",384.07016136555615,383.69218539777438,56.737533564856555,0.3183652688909322,0.024557219714024543,0.024634336191514321
5965,O2-P466,5129,5130,True,77.707452073936736,176.39999999929441,"200 mm",346.3774710434368,346.77377904901385,181.23399754014861,0.47080825295411022,0.041971175408531222,0.039191852867760064
5972,O3-P1087,5973,5974,True,20.231809100857944,176.39999999929441,"200 mm",388.3986282228044,388.50181044921874,0.014566902379557586,0.027806619351559467,0.00048968806369426021,0.012638467070510872
5975,O7-P99,5976,5977,True,67.447723999058667,176.39999999929441,"200 mm",472.82774438238931,473.17172777478447,57.864126658940727,0.32259473455985743,0.024666649353602847,0.025877276766403709
5978,O9-P270,5979,5980,True,74.07429454260155,176.39999999929441,"200 mm",345.9935064475851,345.61572754541788,107.67074095142493,0.40309065681222894,0.032487740367780932,0.032498134446274092
5981,O2-P761,5982,2814,True,20.261809945786151,176.39999999929441,"200 mm",361.6114335246495,361.714768755373,73.175196564830756,0.35679489987499963,0.027052441227544275,0.024683501976827171
5983,O3-P510,5984,4189,True,79.7929895799325,176.39999999929441,"200 mm",400.22599671649863,399.81905246964095,102.93062569744731,0.39629790284001,0.031860566622146258,0.032633511811625361
5986,O3-P852,5987,5988,True,64.506109837853273,176.39999999929441,"200 mm",381.51178293955059,381.18280177937754,760.1122972348669,0.70126795013646526,0.090046329617860479,0.09508135113754157
5989,O3-P2481,5990,5991,True,73.194993088413881,176.39999999929441,"200 mm",381.97223191848241,381.59893745373148,31.915673224756503,0.24208680359282822,0.019972931492408533,0.024667080831626376
5992,O3-P3178,5993,1088,True,49.9314955921923,176.39999999929441,"200 mm",399.34992231656514,399.09527168904492,50.187578908506758,0.28494014710984444,0.024359627759554071,0.0242494623363988
5994,O3-P2690,5995,5996,True,69.9792060480207,176.39999999929441,"200 mm",379.01279659606661,378.65583266601567,23.533768106954867,0.22023354086779018,0.017306685715982997,0.013868072703536191
6000,O3-P693,6001,6002,True,74.655693369126354,176.39999999929441,"200 mm",422.23382886420808,422.61457290039061,12.193345636953936,0.1793872877732145,0.012730394598892587,0.013562336459810146
6003,O1-P625,6004,6005,True,83.85033689734442,176.39999999929441,"200 mm",332.38650123257588,331.95878066406249,20.100246920389427,0.21005283962746651,0.016054603484337175,0.012858855825714048
6006,O20-P67,6007,6008,True,49.679823647310954,176.39999999929441,"200 mm",327.84470476870621,327.59128798828124,10.546865810549058,0.17159076149607902,0.011892549437332039,0.009292752979732968
6009,O1-P589,6010,6011,True,57.863963846285451,176.39999999929441,"200 mm",327.41462493963525,327.70973115525129,80.438893656294852,0.36737481366583341,0.028303143864983282,0.028310717439764731
6018,O2-P1351,6019,6020,True,22.159345299456024,176.39999999929441,"200 mm",362.53558733897279,362.6486,9.045504619936068,0.16386156395800744,0.011059372186705003,0.019470211905318894
6021,O4-P47,6022,6023,True,20.42053344810018,705.79999999717688,"800 mm",409.99969031546703,409.98233286203612,7350.0278167719689,0.618008642783161,0.26998697233308067,0.26998669982064477
6024,O3-P1300,6025,6026,True,83.335535934443087,176.39999999929441,"200 mm",403.64289321289061,403.21788197962496,14.362497724299159,0.19115780839474286,0.013624144551212447,0.010880512055798182
6027,O9-P1802,6028,6029,True,62.62478761265821,176.39999999929441,"200 mm",351.88612028113005,351.56673386430549,8.6230629700932511,0.1615618315148325,0.01081054108147177,0.011171340733811241
6030,O7-P507,6031,6032,True,64.180204106532472,176.39999999929441,"200 mm",507.84035444538483,508.16767348632811,1.1108184005669675,0.088238418397295446,0.0040946881212457886,0.0046305667944437712
6033,O2-P792,6034,6035,True,20.431344035107088,176.39999999929441,"200 mm",362.04502293429312,361.94082307971411,11.694965008417576,0.17708688313269866,0.012484437364389766,0.01251100846235988
6039,O19-P66,6040,6041,True,60.576274814468945,176.39999999929441,"200 mm",320.304851346611,319.99591234505721,24.07216464847113,0.22172834424648427,0.017494578498671892,0.024255060196019869
6050,O3-P3320,6051,6052,True,20.4615169541924,176.39999999929441,"200 mm",399.80027236328124,399.90464656126454,0.41039890247203459,0.061443401541299174,0.0026792423486816765,0.0017363669201801136
6053,O3-P3148,6054,6055,True,52.464090753876427,794.19999999682329,"900 mm",391.02796420403115,390.988563671875,9102.5542238483649,0.62044446793662411,0.27284960646738471,0.19086213269310048
6069,O3-P636,6070,6071,True,62.184587654024305,176.39999999929441,"200 mm",433.62031020507811,433.30316880804259,0.70665599903855658,0.076190239397111212,0.0033372713148727392,0.0023702818002646602
6078,O2-P912,6079,6080,True,20.557801651308345,176.39999999929441,"200 mm",365.44441383255139,365.33954848632811,48.442268070967224,0.27443433853397065,0.024396037691929173,0.019968678027471307
6081,O12-P43,6082,959,True,20.581412690140471,176.39999999929441,"200 mm",404.57094162669466,404.67590683141441,172.065509268286,0.46349271112563023,0.040910597884818642,0.040919867849513653
6086,O3-P791,6087,2687,True,62.800804467803736,176.39999999929441,"200 mm",377.98781286335367,377.66752876056785,112.77994501351876,0.40791205582604911,0.033276920485629628,0.0341915925802168
6097,O9-P2732,6098,6099,True,66.669840786447722,176.39999999929441,"200 mm",379.392195480992,379.05217929298107,47.289585567725794,0.27216948768253957,0.02413255450139162,0.02459384992728534
6100,O12-P558,6101,6102,True,86.381773584287814,176.39999999929441,"200 mm",434.01999892578124,433.57945188050144,1.2503410574678357,0.091018181495601647,0.0043413104564125138,0.0095402425289535658
6109,O3-P986,6110,6111,True,33.1106220421646,176.39999999929441,"200 mm",392.85477675781249,393.02367404084958,9.3588031063740527,0.16553889616599868,0.0107212716848087,0.0086679046735514218
6112,O2-P1135,6113,6114,True,20.681440365363784,176.39999999929441,"200 mm",355.64523359612929,355.75070894199263,41.011598760896639,0.26068237999393,0.022541924393267198,0.018344770744516316
6115,O2-P1442,6116,6117,True,75.511841569761586,176.39999999929441,"200 mm",369.40527638236296,369.02009047851561,10.646358740754476,0.17208039367268768,0.011945260155248738,0.0093518211856858484
6121,O3-P875,6122,6123,True,20.707595597572752,176.39999999929441,"200 mm",391.31497041457447,391.20936167702683,139.12809731019635,0.43426782351288651,0.036885107767729478,0.036892508751301512
6124,O4-P1270,6125,6126,True,20.71768794369547,176.39999999929441,"200 mm",415.27913546151052,415.17347525299766,118.68105492485184,0.41292374118983027,0.034189153593915368,0.035481707328699895
6127,O2-P1694,6128,6129,True,20.721886594318114,176.39999999929441,"200 mm",361.28293913032212,361.38862075195311,3.8974173695372167,0.12899927517833362,0.0073677898541387584,0.0084255599320271855
6130,O1-P1106,6131,6132,True,64.070033379427116,176.39999999929441,"200 mm",326.03748549804686,326.36430673831535,3.0291128439365136,0.11791701196390121,0.0066067120135094737,0.0058604032114382551
6140,O2-P1415,6141,6142,True,20.775239177821977,176.39999999929441,"200 mm",364.77668227539061,364.88265677043665,25.171517665133887,0.22476469597030835,0.017868673351478525,0.014450764471350299
6145,O3-P1562,6146,6147,True,60.917274010014609,176.39999999929441,"200 mm",367.069792665133,366.75911456768188,2.8682599589080007,0.11585322078738118,0.0064449264899154009,0.0049018049508529277
6148,O1-P1528,6149,6150,True,20.573704681149934,176.39999999929441,"200 mm",342.50397719726567,342.39905130339179,0.014813067107395553,0.028112192087358275,0.00049159554429548916,0.00054142018519558513
6151,O1-P1548,6152,6153,True,20.802497727809449,176.39999999929441,"200 mm",344.86088027343754,344.75478753502574,19.427930821335245,0.20795939909796421,0.0157947833151257,0.012629787549427006
6157,O2-P793,6158,6034,True,20.816419745407469,176.39999999929441,"200 mm",362.15118667499473,362.04502293429312,11.680253543769203,0.17701819183145726,0.012477084070494015,0.012484437364389766
6160,O2-P1875,6161,6162,True,37.635468524658769,176.39999999929441,"200 mm",363.10180899369425,362.90983046875,8.3483523147845755,0.16004148463718432,0.010644515150828024,0.0083309674591159275
6163,O2-P386,5559,5721,True,20.846447318516297,176.39999999929441,"200 mm",364.22040786132817,364.32674558909991,0.57126898344026222,0.072032630715553117,0.0030053466260553411,0.0021672048233536147
6164,O2-P454,6165,6166,True,40.007995479096245,176.39999999929441,"200 mm",362.7536207263451,362.54953994140624,8.3791156017177233,0.16021449369873469,0.010663201555652355,0.00819882106933297
6170,O5-P65,6171,6172,True,61.068091511323857,176.39999999929441,"200 mm",429.70465120908716,430.01609847579493,22.389937774418765,0.21691299500873218,0.0169034218133172,0.017153441754052111
6173,O2-P1828,6174,6175,True,20.886894315000884,176.39999999929441,"200 mm",359.28370131835936,359.17717815735284,7.7800383984006345,0.15676085276617907,0.010292706137936754,0.012475870254685714
6176,O2-P965,6177,6178,True,20.890011852958509,176.39999999929441,"200 mm",358.62271933278123,358.51618027233116,87.944677679228192,0.37798234205013115,0.029518444866060072,0.029526084298013535
6179,O4-P971,6180,6181,True,84.809229656570025,176.39999999929441,"200 mm",426.70994042819888,427.14246749944738,30.98558464902446,0.23977533494743114,0.019702104091723096,0.020642001754128052
6182,O7-P216,6183,182,True,103.45932712384595,176.39999999929441,"200 mm",498.44230977304738,497.91466720471584,12.779050593983541,0.18202628003108981,0.013011970344237877,0.013260691309028261
6184,O9-P1384,6185,6186,True,117.43964548753124,176.39999999929441,"200 mm",372.00513686523436,371.40619467324797,3.1849896583603696,0.11980406974225236,0.0067607485324414794,0.0093253159448877451
6187,O2-P804,6144,6188,True,20.923675095800892,176.39999999929441,"200 mm",364.05257287760128,363.94584121093754,21.284856480496497,0.21278052559934887,0.016546320381826782,0.01326315527563632
6189,O1-P1599,6190,6191,True,42.529735671788956,176.39999999929441,"200 mm",342.92084731445317,342.703945662527,5.0256382035049363,0.13627439432888128,0.0084255599320271855,0.00640477291795193
6192,O21-P1012,6193,6194,True,55.392426352068007,176.39999999929441,"200 mm",342.68503798828129,342.40253661388573,37.6046500363043,0.253445303579378,0.02165490549811442,0.017640304523776996
6195,O2-P238,6196,6197,True,20.959290915875531,176.39999999929441,"200 mm",365.26405826483688,365.157144921875,40.044563480406069,0.25873800376664557,0.0222902296365199,0.018232036891652554
6198,O11-P301,6199,6200,True,20.970451158118184,176.39999999929441,"200 mm",385.18313019127879,385.29007949218521,38.2412954191701,0.25501886305193128,0.02181270609506749,0.02186482182749911
6201,O9-P1596,6202,6203,True,57.382477696396748,176.39999999929441,"200 mm",381.06901555899077,381.36166619524244,0.6768615947211376,0.075293827908033392,0.0032682226248216227,0.0072096559971859351
6207,O2-P247,6208,6209,True,73.659330679770889,176.39999999929441,"200 mm",349.15947305806446,349.53513564453129,111.19602394459136,0.40540210729013032,0.033092640763653564,0.034016741788523361
6210,O12-P213,6211,6212,True,63.857390875740336,176.39999999929441,"200 mm",401.20773188258755,400.88205918912132,128.9910881425794,0.42446896669718387,0.035546115642928207,0.03594402694716526
6213,O3-P3045,6214,6215,True,37.367545095601827,176.39999999929441,"200 mm",386.882202811009,387.07277729099656,97.5944597255424,0.39006641547994447,0.031043681073312956,0.031179078877096915
6216,O3-P2443,6217,6218,True,101.77289313725052,176.39999999929441,"200 mm",381.19440688476561,380.67536512976562,1.7420503734420711,0.099572564855859469,0.0051052564904297947,0.010735500240368869
6219,O9-P607,6220,6221,True,45.488669160782273,176.39999999929441,"200 mm",370.93335226835057,370.70136005563063,9.5236329173857843,0.16639135139923053,0.011333096167490515,0.008820304982399458
6222,O9-P1582,6223,6224,True,93.622729865435957,176.39999999929441,"200 mm",377.94467487428614,377.46719895197242,32.410417285867972,0.24331072961063643,0.020114574372848859,0.02422885358343279
6225,O9-P2481,6226,6227,True,93.103208972149574,176.39999999929441,"200 mm",374.37513566660459,373.90030930084663,78.790999988983245,0.36503603927439937,0.028024463564269582,0.029020789468404504
6230,O21-P601,6231,6232,True,55.6201471528403,176.39999999929441,"200 mm",334.64985733898038,334.36619458850089,32.818637929169057,0.24431818991718005,0.020230192315659382,0.020246874618611261
6233,O1-P1161,6234,6235,True,21.108093915930922,176.39999999929441,"200 mm",331.00256491229368,330.8949136333224,196.62176347330796,0.48126197531981235,0.043777215242560973,0.044248366534886924
6236,O24-P166,6237,6238,True,21.109053129271672,176.39999999929441,"200 mm",333.57100364349378,333.67865981445311,9.448972205813396,0.16600111359159614,0.011290886262104375,0.016042709451978002
6239,O21-P974,6240,6241,True,21.12078270060379,176.39999999929441,"200 mm",338.98456801757817,339.09230513013392,9.4544612352160051,0.16604128192458867,0.011293470588371627,0.008820304982399458
6242,O3-P947,6243,6244,True,65.566866700818778,176.39999999929441,"200 mm",389.30587629312288,388.97148527294866,100.52500444616798,0.39356896331092434,0.031492063951618278,0.032047800833115023
6245,O3-P481,6246,6247,True,21.136474876044108,176.39999999929441,"200 mm",390.13919914076456,390.03138198242186,21.752080202411335,0.21454051991277473,0.016698719555206337,0.013422149249964996
6248,O4-P822,6249,2144,True,34.613692583227909,176.39999999929441,"200 mm",427.39420687321285,427.21767704103843,56.436669131324351,0.31729465836933562,0.0245243342758206,0.024597969406941575
6250,O24-P315,6251,4045,True,21.179682401652602,176.39999999929441,"200 mm",340.19472215896508,340.30273853921352,12.244396572514511,0.17962003156062623,0.012755251139453409,0.010042774763743517
6252,O3-P1538,6253,6254,True,65.782580587059883,176.39999999929441,"200 mm",365.011501781534,364.67601062054,96.254863125184045,0.38844173267449167,0.030836462617043814,0.032796328908336218
6255,O3-P946,6244,6256,True,21.193723459029439,176.39999999929441,"200 mm",388.97148527294866,388.86339728330762,104.06909004233579,0.39731862541841456,0.032047800833115023,0.029531711679815161
6261,O2-P1827,6175,6262,True,21.234834327689796,176.39999999929441,"200 mm",359.17717815735284,359.06888050228167,11.677824608383904,0.17700683714664478,0.012475870254685714,0.012484998285820356
6263,O4-P353,6264,6265,True,89.507085624672726,176.39999999929441,"200 mm",408.21593970660513,407.75945356991929,2.4282976758303669,0.11172054245179731,0.0044861999251127873,0.0072828982562118021
6266,O21-P230,6267,6268,True,61.024098229482391,176.39999999929441,"200 mm",326.07680929937953,326.38803220034987,2.3042883911268062,0.11031811170498949,0.0043337999001318711,0.0045981273114865167
6269,O9-P2267,6270,3905,True,58.557199090980163,176.39999999929441,"200 mm",379.20570169283911,379.50434340820311,25.944650532535007,0.22682992237898866,0.0181275794685612,0.014551605427323373
6271,O3-P941,6272,6273,True,21.281424858978227,176.39999999929441,"200 mm",385.52725348622,385.4187182194392,127.69108364471155,0.42317173483422643,0.03537089241757236,0.038278041458282994
6274,O4-P989,6275,6074,True,61.065920836094485,176.39999999929441,"200 mm",428.21989775675411,428.53133395301825,0.11595408171976573,0.045841687633453261,0.0014003623511698231,0.0017370824072579485
6276,O2-P66,6277,4403,True,21.288152678100083,220.59999999911759,"250 mm",353.34932575959334,353.26949518705044,1324.1121509484,0.71652777448460825,0.12064127354670143,0.1206506933932362
6278,O2-P808,6279,6280,True,21.289635085556949,176.39999999929441,"200 mm",362.66189203208705,362.55329360351567,27.231740203232228,0.23024097870162366,0.018546333432271755,0.015015311452806452
6292,O1-P468,6293,6294,True,48.521728343344272,176.39999999929441,"200 mm",331.74584717159922,331.49838635704822,109.79209017768589,0.40477282157407635,0.032857578349244895,0.032940240454805529
6295,O1-P202,6296,6297,True,21.317341123445445,176.39999999929441,"200 mm",336.7164462994466,336.82516473917622,584.20994502140331,0.65577726760368238,0.0773525913480038,0.07810297250778922
6298,O2-P438,6299,6300,True,59.835493571825,176.39999999929441,"200 mm",361.38933721013177,361.08411635742192,54.535532746758868,0.30599909058789038,0.024557789719202996,0.021268653184260564
6301,O3-P696,6302,6303,True,21.347713106213842,176.39999999929441,"200 mm",421.23296012278377,421.34183345962543,42.907252951712572,0.26308561266010744,0.023105761706921493,0.018818910589889461
6304,O15-P144,6305,6306,True,78.185913911439286,176.39999999929441,"200 mm",342.332218782411,342.73096694335942,0.056293859201749195,0.037369793787420932,0.00099078893401125011,0.0042922110960059191
6307,O9-P3199,6308,5472,True,55.221961737325387,176.39999999929441,"200 mm",378.60405865822821,378.88569066308855,3.0098109534432957,0.11766813544030794,0.0065877434447671225,0.0068691346764839277
6309,O9-P3097,6310,6311,True,62.986835754156061,176.39999999929441,"200 mm",385.49177443388248,385.17054157153632,49.841539922489673,0.28349884700598665,0.024328699869014779,0.024332789826490456
6314,O2-P463,6315,6316,True,21.40654195405148,176.39999999929441,"200 mm",367.22513808593749,367.33433285644509,8.3371287421071614,0.15997826175214858,0.010637688714308374,0.008323522192273055
6317,O9-P1812,6318,6319,True,91.267864720809357,176.39999999929441,"200 mm",353.59420361880836,353.12873750873223,7.4519617996969956,0.15480317793204229,0.010082926064770022,0.015189164167703349
6324,O9-P2837,6325,6326,True,59.983332939818894,176.39999999929441,"200 mm",380.31674051221239,380.01082551421928,135.77909213799433,0.43109029217997835,0.036447941047098989,0.055843638968691087
6327,O9-P497,6328,6329,True,101.43364621620076,176.39999999929441,"200 mm",366.70959650976607,367.22690810546874,0.44613979091130446,0.0681212824382075,0.002644231029610482,0.0049442640915710809
6330,O12-P553,6331,6332,True,21.460580953115308,176.39999999929441,"200 mm",438.09315343125434,437.98368300781249,2.6334846128369644,0.11263949980303875,0.00459860931785754,0.0045989139072780977
6333,O9-P484,6334,6335,True,54.1482207783241,176.39999999929441,"200 mm",365.64078513848369,365.91694106445317,6.8319572445541494,0.15093692592089783,0.00967273921076352,0.014753109070717696
6336,O9-P1578,6337,3851,True,85.4872911342616,176.39999999929441,"200 mm",382.40274101206109,381.96675582727636,3.375033345300662,0.12164313808071217,0.0069576671541015456,0.0072157245084931987
6338,O3-P1381,6339,14370,True,62.188175080044374,176.39999999929441,"200 mm",365.13516392209891,364.81794204101561,65.304780579572622,0.34355984292261327,0.025671429956062003,0.023357340645883528
6341,O1-P2507,6342,6343,True,21.4769566033297,176.39999999929441,"200 mm",343.38285404338069,343.27332156470374,94.378248506675362,0.38613860290962082,0.030543788802745921,0.030600176167610498
6344,O4-P1322,7308,6346,True,57.609691017390595,176.39999999929441,"200 mm",425.532610761049,425.23880133686032,48.582203003192937,0.27469564162462262,0.02442848256836172,0.0199965378821696
6347,O24-P286,6348,6349,True,21.4921270058263,176.39999999929441,"200 mm",339.6769203125,339.56731046477029,13.440002419834942,0.18459396486834295,0.013336942559534014,0.010526702347439911
6350,O4-P1518,6351,6352,True,61.303267378056354,176.39999999929441,"200 mm",441.46045913085942,441.14781246723129,0.044138354707635469,0.035487527686060637,0.0008718780616333193,0.0095212171867870652
6353,O2-P1139,6354,6355,True,90.128997003507138,176.39999999929441,"200 mm",356.36493911132817,355.90528122661027,8.38614777979734,0.16024288949451368,0.010667965981406921,0.017845070368122908
6356,O1-P2198,6357,6358,True,57.928155127661157,176.39999999929441,"200 mm",343.31056386978639,343.60599746093749,1.154222661320228,0.089113537581412952,0.0041735018402504964,0.0088278774217124233
