id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
6359,O2-P224,6360,6361,True,21.508387239888744,176.39999999929441,"200 mm",359.90696653902694,359.79727376410347,737.24483213082942,0.6960734270959601,0.088421410632487166,0.090825133824711746
6367,O2-P831,6368,6369,True,21.547610091004891,176.39999999929441,"200 mm",363.0707811820763,362.96088837061217,23.884717370415967,0.22120508403533504,0.017429703506897071,0.01398371222024789
6373,O2-P1892,6374,6375,True,21.562508312802809,176.39999999929441,"200 mm",363.96256984709117,363.85257949218754,3.8269303937922361,0.128527864999912,0.0072958613321476946,0.0056199036061988557
6376,O2-P1857,6377,6378,True,21.568491783136306,176.39999999929441,"200 mm",363.25690662999205,363.36690593808606,35.8532258463832,0.24913110471050834,0.021206963181580493,0.023894946366644118
6382,O3-P2139,1954,6383,True,25.032830322112694,176.39999999929441,"200 mm",378.09067763671874,377.96301020207596,5.4702535725804111,0.14132634794688134,0.00870453545454646,0.0067058968887001285
6384,O2-P944,3509,6385,True,21.573065677728916,176.39999999929441,"200 mm",352.99985866342251,353.10988129837892,211.7104376856272,0.49215549642141826,0.045408856201353508,0.045414742469969252
6386,O1-P2657,6387,6388,True,21.580443190292286,176.39999999929441,"200 mm",347.57545873029039,347.68551899056087,103.34957831604366,0.39667640444542224,0.031929469120630188,0.029427135032533098
6389,O7-P505,6390,6391,True,63.299469261193238,176.39999999929441,"200 mm",506.73107666184609,507.05390395507817,0.41435403981114349,0.067176604454928915,0.0025403367988866853,0.0072949211642437907
6395,O21-P592,6396,6397,True,21.618589441888648,176.39999999929441,"200 mm",330.69542467969876,330.58516987354517,54.638741993674806,0.30638990975538716,0.024568170172074362,0.02593699332486037
6402,O3-P646,6403,6404,True,21.648233418680395,176.39999999929441,"200 mm",418.658403745329,418.54799775489374,8.5749376940399227,0.1612956958703243,0.0107817592263653,0.014285612851438444
6405,O2-P1914,5050,456,True,22.351874299761604,176.39999999929441,"200 mm",361.67367735747,361.55968279854125,52.497027078414064,0.29862895543483214,0.024327262365915332,0.028569942623491124
6410,O3-P808,6411,6412,True,56.130129337019156,176.39999999929441,"200 mm",383.25738638920933,383.54365004882811,8.9797103200128685,0.16350755213679871,0.011021059209152436,0.016698719555206337
6416,O2-P1108,6417,6418,True,21.691290421236438,176.39999999929441,"200 mm",352.57187944814859,352.68250502929686,7.7806177199969859,0.15676425008787495,0.010293071758788273,0.014174160942491961
6421,O9-P2512,6422,6423,True,21.714457374304686,176.39999999929441,"200 mm",375.40491713867186,375.29417340606295,0.17526270868468632,0.047466647493215532,0.0018028385225755564,0.007086890280275082
6430,O2-P58,6431,6432,True,21.751845896226804,246.999999999012,"280 mm",351.23508268361843,351.3166521057293,1747.9204529063643,0.76792296578984931,0.13317118642383438,0.13812143840845043
6433,O2-P277,144,6434,True,21.751943888710539,176.39999999929441,"200 mm",359.80359877929686,359.69266386546445,5.0692405557873332,0.13745670769778881,0.0084255599320271855,0.016261999073689658
6435,O2-P728,6436,6437,True,21.768056939229503,176.39999999929441,"200 mm",358.87652118266573,358.76548232421874,19.336428769550313,0.20768901225946224,0.015758115631404966,0.012590745601108368
6438,O1-P804,6439,6440,True,21.773284588616004,176.39999999929441,"200 mm",339.25828017578124,339.14723642437929,0.015676764776662432,0.029189851597286393,0.00049788295263623666,0.00054142018519558513
6441,O3-P1183,6442,6443,True,21.775147068053982,176.39999999929441,"200 mm",391.13549899980353,391.02442397460936,0.015678105428018296,0.02919246771666718,0.00049788156878402307,0.00054142018519558513
6444,O3-P1669,6445,6446,True,89.333411345409075,176.39999999929441,"200 mm",377.2811589962742,376.82555859841267,10.783023952269206,0.17273722131222274,0.012017743921327978,0.0094207259551067467
6447,O1-P1889,6448,6449,True,38.006193562718614,176.39999999929441,"200 mm",335.67740859375,335.48357700658016,0.30400534490593684,0.057960851581211024,0.0022794163607152084,0.0025587356463177033
6450,O4-P995,6451,6093,True,63.709845076484839,176.39999999929441,"200 mm",427.08890806159428,427.41382827148442,1.3696326022884167,0.0933130632174247,0.0045383048705938192,0.0088405549273248476
6455,O2-P225,3892,6360,True,21.810027225680443,176.39999999929441,"200 mm",360.01819767787788,359.90696653902694,681.94159174664355,0.68243857623320114,0.084491672301630377,0.088421410632487166
6458,O7-P96,6459,6460,True,58.509412886764217,176.39999999929441,"200 mm",471.71925281049437,472.01765081621687,74.553296120293012,0.35885792801670024,0.027294289201607206,0.028693963033075667
6461,O2-P735,6462,6463,True,21.815263658950226,176.39999999929441,"200 mm",354.96610235952272,355.07736020418332,657.00039001841947,0.675590375064106,0.0827315962317915,0.083059038091038109
6464,O3-P2143,6465,6466,True,102.41617283039061,176.39999999929441,"200 mm",382.55218944838907,382.02976455078124,1.7425136313459393,0.099585600034024169,0.005105718058368125,0.0038059682920727378
6467,O1-P125,6468,6469,True,47.5974029439685,176.39999999929441,"200 mm",353.29209015319839,353.04929580078124,51.603534310583747,0.29301434539125759,0.02435762025127617,0.020683491772495986
6473,O3-P1824,6474,6475,True,21.849368254117277,176.39999999929441,"200 mm",394.52360000000004,394.41216822190404,13.339137801916628,0.18420650668755065,0.013287956178241475,0.010486672541541084
6482,O6-P101,26732,6484,True,87.125595442834026,176.39999999929441,"200 mm",436.63270272144626,437.07704325820475,54.130971456392849,0.30444813147998784,0.024517887085774265,0.024667080831626376
6485,O1-P2017,6486,6487,True,51.896689349360237,176.39999999929441,"200 mm",346.28670758073054,346.02198256835942,7.2932259733831764,0.15384598708610039,0.0099791919351023255,0.016941438433595711
6494,O9-P2050,6495,6496,True,21.898481183907052,176.39999999929441,"200 mm",369.19316595323335,369.30484820727128,480.09773567960093,0.62235983067327572,0.069399111521521645,0.069416756701747087
6497,O4-P560,6498,4688,True,75.489431021926165,176.39999999929441,"200 mm",422.85309907787723,422.46802749023436,0.054352391324887804,0.037109324130634155,0.00097237894479574292,0.00070221082549823074
6502,O1-P1783,6503,1787,True,21.928439202590042,176.39999999929441,"200 mm",334.01516276426037,334.12699780419359,0.056993067293954411,0.037463410892762644,0.00099731872938972274,0.00071386640947597663
6506,O10-P289,6507,1934,True,60.186292093423923,176.39999999929441,"200 mm",390.3561152423548,390.66306533203124,0.52221437899278467,0.070483256721650386,0.0028716332897658773,0.0034528137490291424
6513,O10-P368,6514,1845,True,86.652470309450521,176.39999999929441,"200 mm",399.40636866989388,399.8482962684721,0.24026163409194989,0.05323970535053698,0.0020615015074693169,0.0023029103390964593
6521,O2-P1830,6522,6523,True,21.9660844605036,176.39999999929441,"200 mm",359.750461005728,359.63843397497948,11.67994480010625,0.17701673843180124,0.01247692964678033,0.015808508858147913
6524,O3-P562,34468,6526,True,99.0399541215554,176.39999999929441,"200 mm",414.79136803626557,414.28626427024562,392.47509017286313,0.58707928072385041,0.062419395840417675,0.062423569822561094
6527,O9-P430,6528,6529,True,60.821136104689629,176.39999999929441,"200 mm",360.13263930664061,360.44288792191065,0.79000632094207268,0.079563312028111607,0.0034930803001066691,0.0025976995311781364
6530,O9-P1902,6531,2099,True,63.872185004307148,176.39999999929441,"200 mm",364.93922524812888,364.61341323242186,0.80347768419884535,0.080134443590430135,0.0035159653835139244,0.0024932103149692604
6532,O1-P1892,6533,6534,True,21.981097929460287,176.39999999929441,"200 mm",333.31112101333946,333.19901741389918,3.5611735895280687,0.12281599526810789,0.0071669544339466665,0.007942900666626276
6535,O3-P806,6536,6537,True,21.983553857877812,176.39999999929441,"200 mm",382.81097702645917,382.92309315113431,24.73338648261818,0.22355475892418908,0.017721212330531432,0.021449932998504607
6538,O21-P1319,6539,6540,True,55.331176472889105,176.39999999929441,"200 mm",366.02826918945317,366.31051352064134,1.8593773800567326,0.10091087342659441,0.0052858391270252892,0.0039566208310583542
6546,O3-P1303,6547,6548,True,60.153344399632019,176.39999999929441,"200 mm",404.29328383789061,404.60012604767314,17.956309278610519,0.20332919480889006,0.015202569508613361,0.012204575040985287
6549,O1-P2051,6550,6551,True,68.810583576917253,176.39999999929441,"200 mm",346.37363662109374,346.72463940791965,2.2745770827168288,0.10999113311738226,0.0043337999001318711,0.00433410477341955
6555,O3-P472,6556,6557,True,22.064950579834964,176.39999999929441,"200 mm",390.65085866685865,390.76338991481583,88.712604057552937,0.37897875651928919,0.029642662847160654,0.0272417056561606
6558,O7-P503,6559,6560,True,40.271595047434154,176.39999999929441,"200 mm",505.51822890625004,505.31284377150808,0.12118899037972532,0.046782250678955827,0.00142283980139169,0.0021307513173754807
6561,O2-P1623,6562,2749,True,62.058419902970876,176.39999999929441,"200 mm",352.49520714131665,352.17870919981146,203.70838525095127,0.48659816849178555,0.044540817797362152,0.060756901932005718
6563,O2-P1071,6564,6565,True,22.118327893247631,176.39999999929441,"200 mm",354.74300847342494,354.63020500116937,75.39559896095065,0.36010545361142265,0.027441023522725195,0.029108904093620387
6569,O9-P2605,6570,6571,True,77.860561750663976,176.39999999929441,"200 mm",371.82471864922314,372.22180751415158,5.2060834942814758,0.14116731877327204,0.0084255599320271855,0.0086413000792610589
6572,O3-P1764,6573,6574,True,61.207611148022409,176.39999999929441,"200 mm",381.11570754056703,381.42786635742192,0.43973610128672752,0.06792792578147322,0.0026237732939527079,0.0064340611920018064
6575,O10-P147,6576,6577,True,61.099043524591252,277.99999999888803,"315 mm",386.90196992281,386.73694140625,1326.3113719342557,0.6319138986519176,0.11712242038296818,0.0957185669664397
6581,O21-P889,6582,6583,True,43.842437307144188,176.39999999929441,"200 mm",335.53504409179692,335.31144766153045,1.2305239296256496,0.09062942433886681,0.0043074235350065862,0.007334263443976175
6584,O2-P457,6585,6586,True,54.091007044578447,176.39999999929441,"200 mm",364.805530189825,364.52961196289061,3.9214432659287142,0.1291758087340498,0.007391501274734499,0.0055485223800165861
6590,O2-P1890,6591,6592,True,22.173884189631014,176.39999999929441,"200 mm",363.81874633676694,363.70563735351567,19.450805195005969,0.20804498617020656,0.015802998429600031,0.012637566644003872
6593,O2-P769,6594,6595,True,22.183678916720119,176.39999999929441,"200 mm",359.08716811523436,358.97403135275914,3.8984697752887021,0.12900655126036145,0.0073688486784991326,0.010305363205116484
6598,O21-P1080,6599,6600,True,22.18819645980162,176.39999999929441,"200 mm",340.45251653555056,340.56567633749557,58.091781248261313,0.32385566776640634,0.024667080831626376,0.028908698290702105
6601,O2-P1366,6602,6603,True,63.2454704062201,176.39999999929441,"200 mm",368.90294732227653,368.58033217773436,0.045536739739981194,0.035849944244967541,0.00088420002367701155,0.00054202978983738275
6604,O4-P48,6605,6022,True,61.75459280372008,705.79999999717688,"800 mm",410.05218171935019,409.99969031546703,7296.69178619477,0.61673604604437271,0.26936102943528151,0.26998697233308067
6606,C-10881,6607,6608,False,22.407562837096549,176.39999999929441,"200 mm",354.95067484464425,354.836396274175,NaN,NaN,NaN,NaN
6611,O2-P1721,6612,6613,True,22.219935403502991,176.39999999929441,"200 mm",358.08137138072766,357.96802749023436,68.176839452665561,0.34909260839805967,0.026154678529605579,0.023844570171928415
6614,O2-P507,6615,6616,True,22.25532050845861,176.39999999929441,"200 mm",348.0321878256097,347.91868569101655,136.33887743791755,0.43162539759832391,0.0365213604392082,0.0370714313329749
6622,O3-P951,6623,6624,True,22.272361212183025,176.39999999929441,"200 mm",390.70716060679263,390.5935715646105,87.1806248376342,0.37698429250636006,0.029394349515555657,0.030315355253340864
6631,O2-P1110,6632,6633,True,22.286598988985496,176.39999999929441,"200 mm",352.89577818890615,353.00943984375,0.01604635175969674,0.029653526964413791,0.00050039397021955727,0.0044197713285861378
6634,O4-P690,6635,6636,True,63.542035576304123,176.39999999929441,"200 mm",422.977874042833,422.65380966139389,14.421157880984683,0.19136935071467279,0.013651594501788386,0.010902317592545249
6640,O1-P1240,6641,6642,True,22.294621917613668,176.39999999929441,"200 mm",338.39286861962648,338.50657119140629,18.0716199099836,0.20368415133987519,0.015250724726976361,0.019673108768541826
6643,O9-P2197,6644,6645,True,66.874117896985638,176.39999999929441,"200 mm",369.70304335937504,370.04416823476754,0.2875894884936625,0.056863775560253613,0.0022246258903383786,0.0015146844405741482
6649,O2-P1945,6650,6651,True,22.312631122408156,176.39999999929441,"200 mm",365.88970554971473,365.77588881835936,12.29182233340528,0.17984792462668608,0.012777701622298807,0.010064809665124144
6652,O3-P2529,6653,6654,True,75.804462916776927,176.39999999929441,"200 mm",380.1049727923899,379.71837003151438,11.285249635648613,0.17515596901972788,0.012277539110232825,0.0095312382638835687
6655,O3-P631,6656,6657,True,39.566827701682008,176.39999999929441,"200 mm",429.701325780284,429.90311660156254,1.3522496789807563,0.092983577515410865,0.0045103022307337922,0.017637806493114451
6658,O1-P1947,6659,6660,True,22.339189588119051,176.39999999929441,"200 mm",341.50977852048163,341.39584865358222,501.80992073223632,0.62986961936577934,0.071092867148206881,0.0710969684603674
6661,O1-P2572,6662,6663,True,22.3461833447065,176.39999999929441,"200 mm",343.91316997659851,343.7992044415405,520.39214227914192,0.635867581736118,0.072542456174186962,0.07311483221083323
6669,O3-P2382,6670,885,True,91.389256135920675,176.39999999929441,"200 mm",370.35023017614179,370.81631538243494,94.3847833909953,0.386146705612703,0.030544815266254532,0.030553930807235861
6671,O2-P1477,6672,6673,True,22.3739478460958,176.39999999929441,"200 mm",365.8546484532755,365.74051894531254,12.836617046180374,0.18229430509515079,0.013038636821560562,0.010322782427113816
6674,O9-P25,6675,6676,True,22.376675842134546,441.19999999823517,"500 mm",344.42163488175436,344.45631872930971,2895.214274132024,0.618551051534778,0.16967312808104673,0.16967538085051695
6677,O2-P694,6678,6679,True,58.3810874755952,1235.1999999950594,"1400 mm",361.43573593753575,361.391950121929,19936.148082215608,0.74183356992496419,0.37583149280698425,0.37397906227261407
6683,O3-P2001,2823,6684,True,22.415480845219513,220.59999999911759,"250 mm",364.61520454038259,364.531146487213,390.38830200844478,0.51560210302182674,0.061781998336562283,0.062580936670553672
6685,O2-P431,6686,6687,True,63.671767686363687,176.39999999929441,"200 mm",362.53364327816792,362.20891726296747,36.65785740305855,0.251111307239313,0.021415273958530254,0.024468187630274415
6688,O3-P2836,6689,3736,True,22.421210666276384,882.39999999647034,"1000 mm",375.58719571552962,375.60401162352935,10507.037613716229,0.6399557042884978,0.30511244459274267,0.304269036771084
6690,O9-P1093,6691,6692,True,62.399308418169305,313.19999999874716,"355 mm",363.91851099958131,363.75003286685228,1589.5370227359031,0.65886864867198158,0.12248799948741317,0.12248998882819534
6693,O7-P130,6694,6695,True,62.501464798940354,176.39999999929441,"200 mm",473.91813523924259,473.599377768768,100.67084082553056,0.393741409180108,0.031514207857973271,0.028998123246547342
6696,O3-P2098,6697,6698,True,65.363550460953007,176.39999999929441,"200 mm",377.233684942863,377.56703905021391,36.37332790177512,0.25041085944260238,0.021342102098550333,0.021773779964534116
6702,O2-P744,6703,5076,True,22.501653613016931,176.39999999929441,"200 mm",356.01797916513772,356.13273759856412,525.2308367643667,0.6373690889207253,0.072919922232919543,0.073684896433648159
6704,O9-P2385,6705,6706,True,22.502677303560979,176.39999999929441,"200 mm",385.57904848094756,385.46428482669938,78.813402702593223,0.365068086736814,0.028028271925561482,0.028332427597159225
6707,O1-P1080,6708,6709,True,61.026945874232588,176.39999999929441,"200 mm",325.6949924686416,325.38375504468297,24.675344952534068,0.22339559349436203,0.017701456314396138,0.020569602012716556
6713,C-4392,6714,6715,False,24.228867449204465,176.39999999929441,"200 mm",359.46836318359379,359.34479595960283,NaN,NaN,NaN,NaN
6716,O3-P236,6717,2697,True,56.781780415453824,176.39999999929441,"200 mm",373.85891868704726,373.56933160692847,0.088220074961645231,0.041220449003507027,0.001252526057889107,0.00093135482333973061
6718,O9-P1082,6719,6720,True,99.847990899818967,176.39999999929441,"200 mm",360.58313134992659,361.09235610351561,0.071890554271541146,0.039339931523607846,0.0011271467763975644,0.0014937790464669611
6721,O2-P835,6588,6471,True,22.536118544158594,176.39999999929441,"200 mm",362.03961499380608,361.92468078923093,24.629742032457781,0.22327040128149384,0.017685915157269649,0.018957902151422037
6724,O9-P1510,6725,6726,True,22.553146299971342,176.39999999929441,"200 mm",380.42432631835936,380.30930527222955,0.056146505485420349,0.037349982133360167,0.00098940735273458946,0.000710308348017792
6736,O3-P2054,24347,6738,True,96.36932383145249,176.39999999929441,"200 mm",368.47807038992141,367.986586838381,40.9760351366061,0.26061032770598408,0.022532788413853175,0.02359592528352639
6739,O9-P266,716,6740,True,56.42801772511524,176.39999999929441,"200 mm",344.29040993597755,344.00262704557952,108.55654133101812,0.40380245929375197,0.032633423245083684,0.032644142067562977
6741,O2-P1824,6742,6743,True,22.591346319482021,176.39999999929441,"200 mm",360.33479150790748,360.45000737413682,8.3546223175486372,0.16006570190895233,0.0106488253891894,0.010991207742735005
6747,O1-P1555,6748,2805,True,34.232754936160035,176.39999999929441,"200 mm",340.74483025419255,340.57024320401814,40.510271965893871,0.25966616295445905,0.022412549114316945,0.022426058918327389
6749,O1-P2663,6750,6043,True,71.647465669278759,176.39999999929441,"200 mm",346.80402602539061,346.43862395047734,196.13758049616538,0.48088307402949471,0.043725183534797089,0.06957096240548305
6751,O3-P1215,6752,4962,True,22.655819151766,176.39999999929441,"200 mm",392.5236,392.408055322326,8.9556089466188968,0.16337750920257865,0.010507820642036507,0.0085155049324376255
6756,O2-P1120,6757,6758,True,22.673049933198662,176.39999999929441,"200 mm",354.43849762124859,354.32286506658926,33.376347469114762,0.24569168892708573,0.02038632604487944,0.024279917872049174
6759,O9-P406,6760,6761,True,74.155120842839565,176.39999999929441,"200 mm",358.41374150568964,358.03555038939112,610.37948626087393,0.66339460787072957,0.0792818976405454,0.081671132254927212
6765,O2-P86,4656,6766,True,22.679450496539882,176.39999999929441,"200 mm",357.63613668809523,357.52047149056284,216.79683800913185,0.49569376154894412,0.045947368025963511,0.0558452649595587
6770,O4-P7,6771,6772,True,70.1414504279308,794.19999999682329,"900 mm",401.79355424431964,401.74094815649863,8711.72315380608,0.61293068239506654,0.27322701802363014,0.18661061167791623
6773,O3-P2177,6774,6775,True,22.713359494618306,176.39999999929441,"200 mm",362.89084577835644,363.00668391177896,468.29739338297372,0.61803175183769132,0.068478569054877481,0.068570314908301927
6776,O1-P939,6777,1290,True,64.519048875941721,176.39999999929441,"200 mm",342.48776574135769,342.816812890625,3.9289513763522366,0.12921811174778708,0.0073993854001460409,0.011949222940254325
6778,O4-P798,6779,6780,True,58.921895922194736,176.39999999929441,"200 mm",415.20235085183111,415.50285252103436,383.25002092211906,0.58316542079022426,0.061640791476019419,0.061824119675406748
6781,O3-P897,6782,6783,True,22.735669401479271,176.39999999929441,"200 mm",384.81297421923722,384.92892613318475,49.145829940132636,0.27981099071886756,0.024312596654989218,0.024271149784423636
6784,O4-P212,6785,6786,True,56.36088684303013,176.39999999929441,"200 mm",424.01211554494176,423.72467502204233,52.412538406662847,0.29834419810723151,0.024316282385684958,0.025012587994437133
6787,O1-P1531,6788,4594,True,59.565468168654824,176.39999999929441,"200 mm",343.04014052734374,342.73635663968366,1.7116610536947698,0.099233259622419842,0.0050569224357807259,0.0037841562263818949
6789,O2-P1888,6790,6791,True,22.76922334106424,176.39999999929441,"200 mm",363.63019380630959,363.51404799804686,3.9218910012037709,0.12917892445956233,0.0073919492170510326,0.0055489095747692811
6792,O2-P69,6793,6794,True,22.777802252055913,176.39999999929441,"200 mm",354.23005677553755,354.11388998405209,944.10831786234235,0.73820762846319044,0.10290969779532588,0.10291473019164243
6795,O2-P425,6796,6797,True,60.28424545142272,176.39999999929441,"200 mm",360.99733918409459,360.68982924804686,47.792762546155267,0.27315879866087894,0.02424821786294146,0.01983873728521653
6801,O7-P502,6802,6560,True,64.841535350224859,176.39999999929441,"200 mm",504.98215194122196,505.31284377150808,0.26006833044275635,0.054848736858444339,0.0021307513173754807,0.0072858743191056815
6803,O21-P964,6804,2453,True,22.812203947077972,176.39999999929441,"200 mm",337.27777167588556,337.39411391601567,15.472589551910229,0.19507372125538308,0.014133773464020997,0.020241122335276505
6805,O20-P81,6806,6807,True,53.182926817695524,176.39999999929441,"200 mm",324.23236707323088,324.50360000000109,57.352304857948575,0.32062712210557276,0.024619752234318983,0.024624621123173981
6808,O2-P777,6809,5929,True,22.816022259668326,176.39999999929441,"200 mm",364.3780921875,364.49447671704655,3.8989252006734452,0.12901969544350034,0.0073689219162162848,0.0055290905401331808
6810,O2-P745,5076,6811,True,25.678326527402248,176.39999999929441,"200 mm",356.13273759856412,356.2636970638539,469.62609850946552,0.61852823316017891,0.068582223701751377,0.072919922232919543
6812,O2-P711,6813,6814,True,22.822850762933616,176.39999999929441,"200 mm",357.49103254533554,357.37461318359379,30.278689259719567,0.2380231344896605,0.019491374766904594,0.015739934510055557
6815,O1-P209,4608,6816,True,22.823692083758438,176.39999999929441,"200 mm",338.72225129882855,338.83865212845575,500.24391818851535,0.62934661349956988,0.070970704365060491,0.070971558237359691
6817,O9-P1942,6818,5562,True,62.8536103814283,176.39999999929441,"200 mm",363.64632099633116,363.32576758338587,0.33422149477586255,0.058998565309968935,0.0023998336449361471,0.0028709710277731817
6821,O3-P269,6822,6823,True,63.23617013906216,277.99999999888803,"315 mm",387.7893035810925,387.6185026855469,1720.1231512763782,0.6759995070672683,0.13576805734688707,0.10955749332948637
6824,O16-P127,6825,6826,True,54.155825305105587,176.39999999929441,"200 mm",326.76709597304733,327.04329068210336,44.919441355798305,0.26745772950526842,0.023576054585074314,0.023630763727521049
6831,O2-P836,6516,6588,True,23.014413674937373,176.39999999929441,"200 mm",362.15698850354829,362.03961499380608,16.848060798773094,0.19971153772515549,0.014737622416078389,0.017685915157269649
6834,O6-P136,6835,2429,True,88.933176216396049,176.39999999929441,"200 mm",440.76471938476567,440.31116018606207,4.2045537995656215,0.13121377481543237,0.0076651696175643437,0.0057951699793570583
6836,O2-P1849,6837,6838,True,22.8998590185091,176.39999999929441,"200 mm",361.452913325415,361.33612404442067,130.99134605353433,0.42644620792418941,0.035814120268964973,0.038004354947957418
6846,O2-P1936,6847,5258,True,58.757059998373528,176.39999999929441,"200 mm",363.33003363023926,363.03031386718754,41.321869053031563,0.25970393317801915,0.022717277062030108,0.018431237804963405
6848,O2-P1920,6849,6850,True,22.942569784155474,176.39999999929441,"200 mm",363.44323766250216,363.56024476840133,71.614411902941185,0.35442444137106488,0.026775811582910827,0.02896680702578687
6851,O3-P41,6852,6853,True,58.525885187036842,220.59999999911759,"250 mm",369.44768868740823,369.22821661795689,500.52408882170113,0.5528229051770126,0.070276946747584113,0.061841065407046675
6854,O21-P893,6855,6856,True,22.969082753500146,176.39999999929441,"200 mm",333.01273443953352,333.12987676157633,157.13288845809453,0.45052893121903509,0.039151162219204151,0.039155413413204408
6860,O21-P707,6861,6862,True,67.051126758412735,176.39999999929441,"200 mm",333.59253136162232,333.25057061515446,65.777894355869265,0.34451116566744411,0.025750308680637362,0.025771267157896127
6863,O2-P709,6864,6865,True,22.995493612028422,176.39999999929441,"200 mm",362.07420017984424,362.19147719726561,11.664511034785136,0.17694461347387255,0.012469208461096094,0.017240953445503533
6866,O1-P792,6867,6868,True,62.001998332144325,176.39999999929441,"200 mm",336.95658339843749,336.64037320694354,6.19609340468756,0.14669527894610582,0.0092319321781766141,0.015631177067819177
6869,O2-P1975,6870,4614,True,23.003388660578533,176.39999999929441,"200 mm",363.5244642578092,363.40714697564027,16.174817329454545,0.19746736148383093,0.014445757055340375,0.017485290366481148
6871,O2-P1081,6872,6873,True,23.005608754154995,176.39999999929441,"200 mm",358.55982436523436,358.67717597548932,15.576581481100888,0.19544582790230894,0.014179787188825106,0.01131859850589988
6876,O1-P2194,5502,6877,True,23.015954954214113,176.39999999929441,"200 mm",347.58997573242186,347.70738011864336,11.26137611735645,0.17505421287631262,0.012264782121826592,0.018501792410090066
6878,O21-P76,6879,6880,True,23.17485728160915,313.19999999874716,"355 mm",334.38376958256219,334.44634169722258,1929.4918765096818,0.69441538876840214,0.13636647648865885,0.13810288031156467
6881,O2-P720,7724,6882,True,91.438329272459228,176.39999999929441,"200 mm",359.07999273793132,358.61356582031249,11.713789257653625,0.17718673168906543,0.012493266767313384,0.0097669274568948413
6886,O2-P129,6887,6888,True,43.555002585364669,176.39999999929441,"200 mm",359.00422606114597,358.78209554796064,176.67286702574492,0.46606461082188572,0.041518200695680747,0.041518200695680747
6889,O19-P95,6890,6891,True,64.070122545693081,176.39999999929441,"200 mm",325.22241849256056,324.89566086757753,4.5423333229609693,0.13383737920444988,0.0079673847735246828,0.0090865859672790636
6892,O21-P252,6893,6894,True,32.797227429694168,176.39999999929441,"200 mm",329.66270204935279,329.49540339223387,3.1298045767963294,0.11915126620301483,0.0067063891142874988,0.0050847561747039095
6895,O12-P161,6896,6897,True,92.806054575496418,176.39999999929441,"200 mm",394.03749091994382,394.51080179827881,80.220025159700057,0.36706614791389169,0.02826629337083679,0.025829112464292845
6898,O9-P844,6899,6900,True,61.208313631405346,176.39999999929441,"200 mm",356.29969079533379,355.9874671875,3.1592440255879595,0.1195051236005101,0.0067352760002286427,0.005113606157919357
6901,O2-P1831,6902,6522,True,23.098925807011476,176.39999999929441,"200 mm",359.86826552734379,359.750461005728,0.016631226211582015,0.020454565398596559,0.0006565661989178694,0.01247692964678033
6903,O18-P37,6904,6905,True,23.101323818081021,176.39999999929441,"200 mm",316.07451656371057,316.19233331518274,7.01463323677741,0.15210086286790489,0.0097955310434494833,0.025763872987134992
6906,O2-P715,6597,6907,True,23.105004518348174,176.39999999929441,"200 mm",358.84049427257941,358.72263564453129,59.894383972600004,0.3356635225915981,0.024578119146922196,0.022267531621545215
6908,O9-P284,6909,6910,True,54.009940551249535,176.39999999929441,"200 mm",350.50064717110348,350.77609786791481,16.452032681969868,0.19839701040629176,0.01456677982812986,0.021932214152900687
6911,O3-P2547,6912,6913,True,64.367577499389384,176.39999999929441,"200 mm",377.63089980468749,377.30262515944054,6.1538758417864159,0.14640189205804774,0.0092018984690676649,0.011029784148975623
6914,O2-P464,6915,6197,True,23.113060635571053,176.39999999929441,"200 mm",365.275044644177,365.157144921875,26.909124721681223,0.22939711669385787,0.018442321112825729,0.014935552740156788
6918,O3-P477,1545,6919,True,23.158237399096357,176.39999999929441,"200 mm",391.91749970977742,391.799392699042,41.0363028110349,0.2607324314445833,0.0225482671202131,0.024106397849417791
6920,O9-P1457,6921,6922,True,104.77896212611192,176.39999999929441,"200 mm",379.65966796698496,380.19404067382817,0.43460103054383847,0.067773869959811772,0.0026072011314436771,0.011834186357307087
6923,O2-P1005,6589,6472,True,23.162420785814703,176.39999999929441,"200 mm",363.29535534093583,363.17722699492816,15.583560682869335,0.19545591086242239,0.014183600091990939,0.015816584309998834
6924,O2-P1969,2820,4614,True,23.165285575243782,176.39999999929441,"200 mm",363.97824091787089,363.86009796143713,7.8596572369884115,0.15722779374065851,0.010342893844884281,0.0080460437849485845
6925,O8-P205,6926,6927,True,60.654219477055513,176.39999999929441,"200 mm",432.98247545063623,432.67313893130324,96.097734246975747,0.38825010192984882,0.0308120659412186,0.031356534433490291
6928,O2-P301,6929,6930,True,23.178698195466009,176.39999999929441,"200 mm",359.89657487326929,359.77836351247242,152.21800834102851,0.44629325226658051,0.038541370225106862,0.035822643095398184
6931,O2-P749,4193,6932,True,23.183650961509443,176.39999999929441,"200 mm",356.58142294560616,356.69965956550988,335.23508142329069,0.56262768459631352,0.057383406901589086,0.057630271375409811
6935,O2-P732,6936,6937,True,23.189247951641011,176.39999999929441,"200 mm",358.40271987304686,358.28445470849346,1.1292106507709274,0.088610316118020754,0.0041283312007949977,0.024667080831626376
6938,O9-P3092,6939,6940,True,62.338371493484289,176.39999999929441,"200 mm",383.76808160385383,383.450155909237,57.049868224213881,0.31950139140202266,0.024589798575738082,0.021755353581992386
6941,O15-P30,6942,6943,True,23.197975842966134,176.39999999929441,"200 mm",338.70715953611796,338.82546921291708,168.23690556358986,0.45858418080243324,0.040570020926160966,0.040612928009195651
6947,O2-P1821,6948,5716,True,23.199726496684661,176.39999999929441,"200 mm",359.5107473524946,359.39242874736152,36.785401574847825,0.25142540507246897,0.021447900509920081,0.017487905350397442
6949,O2-P190,6950,6951,True,57.163300166301518,313.19999999874716,"355 mm",349.49706424932924,349.65140515977828,2596.70702897066,0.74802323570992846,0.16189160814350034,0.16189338855808164
6952,O2-P1930,6953,6954,True,23.253052952741633,176.39999999929441,"200 mm",364.05976873396435,363.94117816390536,40.02110807622573,0.25867294596454415,0.022285120028346508,0.018225705519391483
6955,O4-P910,6956,6957,True,98.521348897932256,176.39999999929441,"200 mm",429.88161329892017,430.38407217829962,47.31757984553419,0.27222322713481995,0.024139097070790524,0.02435872619757859
6961,O1-P2583,6962,1203,True,54.717693730859239,176.39999999929441,"200 mm",347.41339959039811,347.69245982842557,330.17611485404393,0.56049827242532535,0.056909366977442449,0.057686590612165405
6966,O2-P966,6967,6177,True,23.293438192342578,176.39999999929441,"200 mm",358.74151586756221,358.62271933278123,76.197266122751444,0.36128361570756273,0.027579927653184583,0.029518444866060072
6968,O2-P1111,3625,6969,True,23.303185069785407,176.39999999929441,"200 mm",353.35287387333159,353.47172011718754,28.360561720212093,0.23314447152939419,0.018905114221648495,0.026610639524566281
6970,O1-P2123,6971,6972,True,100.63502575885731,176.39999999929441,"200 mm",338.54878533855094,338.0355467071808,389.92373279846595,0.58601303040122188,0.062204056513558294,0.063774441218631253
6973,O2-P830,6369,6974,True,23.322802502160677,176.39999999929441,"200 mm",361.7896467154805,361.67070042271951,36.682944249767857,0.25117307672469275,0.021421700710143897,0.017335505041549404
6980,O9-P2941,6981,5024,True,55.66035598352115,176.39999999929441,"200 mm",374.17000663606973,374.4538744515857,0.56407235806138578,0.071801135943470762,0.0029863902635991818,0.00346037568525864
6982,O1-P4,6983,6984,True,23.34527492295036,1588.1999999936475,"1800 mm",314.1594812743474,314.14197231815513,43877.422169501842,0.90023327614324211,0.51306512203421772,0.51175321083273551
6988,O3-P411,6989,6990,True,23.357712662253416,176.39999999929441,"200 mm",382.14384011878349,382.02471578420597,100.96499264776345,0.39408873536289918,0.03155882268560635,0.032299273038039658
6991,O2-P738,5071,6992,True,23.360940358481241,176.39999999929441,"200 mm",355.29106212777111,355.41020292359934,642.562834545033,0.67206202938923232,0.081654554415075756,0.082012717509597766
6993,O2-P1874,6162,6994,True,23.38996754028755,176.39999999929441,"200 mm",362.72753746856358,362.60822524414061,16.130649896519657,0.19733248599575468,0.014425669482408051,0.011511448743985445
6998,O1-P778,6999,826,True,23.403011501414696,176.39999999929441,"200 mm",333.57113574233597,333.69049110099326,78.961399148320965,0.36527948371677832,0.028053413468711531,0.028062556260936452
7004,O21-P600,14866,6232,True,82.267154154997726,176.39999999929441,"200 mm",333.94663210231039,334.36619458850089,32.877868862884618,0.24446422024761605,0.020246874618611261,0.022895454776378658
7006,O21-P912,7007,6856,True,23.427163944373333,176.39999999929441,"200 mm",336.72100067731691,336.60152214120063,13.243766770502956,0.18383817887973039,0.013241466692143,0.010448566219252418
7008,O21-P1051,7009,7010,True,97.839489331420467,176.39999999929441,"200 mm",343.67258681640629,343.17360542081605,1.1829588210991773,0.089687912041713919,0.004224604167061061,0.020086228537639854
7013,O2-P740,6510,7014,True,23.428792555494955,176.39999999929441,"200 mm",355.64962884298046,355.53014200094742,600.8917091919468,0.660695572039566,0.078582421803788757,0.080884579611148116
7015,O1-P1313,7016,7017,True,23.433756709305349,176.39999999929441,"200 mm",337.19889120820852,337.07935561523436,14.173866738990091,0.19048739146842425,0.013534816110188263,0.010809866613192881
7018,O9-P2603,7019,7020,True,23.435936792813049,176.39999999929441,"200 mm",371.29239298918054,371.41191626682388,26.800738606852153,0.22909702599988652,0.018408056080414969,0.018434510225131338
7021,O9-P2951,7022,7023,True,23.443401798836216,176.39999999929441,"200 mm",376.93775135017165,376.81819000099762,19.267258796293795,0.20745892092642268,0.015731633099976522,0.016269695279067267
7024,O21-P172,7025,7026,True,90.786929702412024,176.39999999929441,"200 mm",329.82857950589636,330.29159284737869,61.594050876144919,0.33730560985793145,0.024971879178385486,0.024971879178385486
7027,O2-P1107,4605,6417,True,23.454911696762096,176.39999999929441,"200 mm",352.45225939849513,352.57187944814859,15.562504592911056,0.1953835133920582,0.014174160942491961,0.028603618347759218
7028,O1-P1497,7029,7030,True,23.468947573075251,176.39999999929441,"200 mm",346.15815200195311,346.27786710352331,5.5681691758435479,0.14216000890581162,0.0087743491664879821,0.00675945920797906
7031,O3-P143,6545,7032,True,62.649250991734959,220.59999999911759,"250 mm",384.06955328451619,383.83461859329714,1104.7807257003644,0.68571352167805233,0.10820108993096716,0.10907618186517476
7033,O1-P1652,7034,7035,True,76.947009343520136,176.39999999929441,"200 mm",346.35838956833055,346.75081931598248,63.822409972420012,0.34340981574312329,0.025276305091482178,0.025288145756822648
7036,O3-P1160,7037,7038,True,23.5026692293972,176.39999999929441,"200 mm",394.46297564112984,394.34308852539067,23.380713277966933,0.21980030059783406,0.017253081384370195,0.013817367222960428
7039,O21-P176,7040,2533,True,23.511707302292162,176.39999999929441,"200 mm",331.46949147090214,331.34955825195317,20.162902516285193,0.21024539691439,0.016078590256040037,0.016097097256844058
7041,O7-P459,7042,651,True,92.413832952662318,176.39999999929441,"200 mm",494.62839529587592,494.15699233398442,0.73475694151649051,0.0770769176503678,0.0033990910448269906,0.0024010826602674207
7043,O2-P739,6992,7014,True,23.517466146677886,176.39999999929441,"200 mm",355.41020292359934,355.53014200094742,632.11868581437989,0.66932825730629042,0.080884579611148116,0.081654554415075756
7046,O16-P137,7047,7048,True,69.26939441490552,176.39999999929441,"200 mm",331.170326088484,331.5236,14.154650578978927,0.1904037664857175,0.013526403424197897,0.017795640018653525
7049,O2-P1693,7050,6128,True,23.542568853667444,176.39999999929441,"200 mm",361.1628720291684,361.28293913032212,5.0268822923608205,0.13630813136839603,0.0084255599320271855,0.010497498098057775
7051,O2-P1066,7052,7053,True,23.543911932983075,176.39999999929441,"200 mm",351.1033532564889,350.98325576171874,42.91515952374538,0.2631193860346136,0.023106647372338213,0.018820631960109652
7054,O3-P2607,7055,7056,True,76.20732522418,176.39999999929441,"200 mm",384.71409137846854,384.3253578125,5.7235589499872841,0.14332351891666972,0.008889610572194848,0.0093418722108380148
7057,O2-P957,5914,7058,True,23.546715678128418,176.39999999929441,"200 mm",356.69364652010466,356.57355827014618,172.62050961107118,0.46383865657874818,0.0409820597292632,0.040988204884693062
7062,O9-P895,7063,3845,True,72.3931802129176,176.39999999929441,"200 mm",357.84122751092792,357.47202229184205,34.965705160771336,0.24694766240730862,0.020972218698347055,0.016930275642939578
7067,O11-P119,7068,7069,True,23.572985257049975,176.39999999929441,"200 mm",388.62093526746531,388.50071304265435,57.649131699076705,0.32175819405285866,0.024647550773719194,0.021864871788112361
7070,O2-P1696,7071,7072,True,23.574956039456197,176.39999999929441,"200 mm",357.45155498005812,357.57178725585936,1.1294883491762586,0.088615920790444183,0.0041288362004028006,0.024667080831626376
7078,O9-P2313,7079,7080,True,56.782216607389032,176.39999999929441,"200 mm",377.44559707031254,377.1560077656149,3.1894362506721947,0.11985685540100849,0.0067650865897806878,0.018545459121539865
7081,O3-P1953,42514,7082,True,77.598118123706783,176.39999999929441,"200 mm",403.87244643554686,404.26827443609585,10.98084433383428,0.173708800814759,0.012120355072666011,0.009522471311726512
7084,O2-P789,7085,5747,True,23.629626344222,176.39999999929441,"200 mm",358.123943135882,358.00343204152642,16.138751284664519,0.19734580277010272,0.014429924082813761,0.016030410057370409
7086,O1-P2605,7087,7088,True,24.277151047009653,176.39999999929441,"200 mm",348.37978652966024,348.50359999999995,85.171307407831279,0.37390809946446607,0.029088120478508,0.030867628955964534
7099,O3-P433,7100,7101,True,23.656897880748051,176.39999999929441,"200 mm",388.67483383893375,388.79548401812553,82.406905513241625,0.37012388278015462,0.028632282114143457,0.026155505150661184
7102,O1-P1715,7103,7104,True,23.673184759217154,176.39999999929441,"200 mm",327.64578344428423,327.76651668655626,118.78446468425737,0.41305294841924811,0.034202470368283708,0.034211740332978718
7105,O3-P1876,7106,2959,True,62.51725925510339,176.39999999929441,"200 mm",396.21169530491176,395.89285728271079,3.4662178240374479,0.12220697539350717,0.0070614796310945679,0.0082731601909133909
7107,O2-P1782,7108,7109,True,23.692552814609215,176.39999999929441,"200 mm",353.51296796827233,353.39213594891783,322.63389224322918,0.55512894174119543,0.056355044889675493,0.057234215426673944
7110,O2-P228,1897,4012,True,23.698734157950657,176.39999999929441,"200 mm",360.48622157019082,360.36535802598524,499.97071080724083,0.629255121991225,0.070949389350698069,0.077490255546879785
7114,O4-P1210,7115,7116,True,50.696885877071317,176.39999999929441,"200 mm",429.64081801757811,429.38226389960505,0.69838485884284685,0.075942707268199738,0.0033182982042564563,0.0046133593373185152
7117,O4-P124,7118,7119,True,78.918828570568081,176.39999999929441,"200 mm",430.97025472342568,431.37274074913563,423.64953252302291,0.60108616556355232,0.064898146248123359,0.064953725159428058
7120,O2-P174,7121,7122,True,23.720359834945949,176.39999999929441,"200 mm",361.69476592165563,361.81573975681385,88.731233490676942,0.3790028466185873,0.029645669567703571,0.031933318358787474
7123,O1-P545,7124,7125,True,88.05529580499622,176.39999999929441,"200 mm",328.51452043280079,328.96360244140624,29.560920624956285,0.2361998809562075,0.019275610774832579,0.021601138794508552
7132,O3-P2239,7133,7134,True,63.713073179847086,176.39999999929441,"200 mm",369.04979858068907,369.37473525390624,2.270906906664421,0.10994148135163437,0.0043337999001318711,0.0088368811190481789
7135,O1-P1500,7136,7137,True,23.748826531037921,1235.1999999950594,"1400 mm",341.13531481208423,341.1174794433594,30832.554993468169,0.83397532927587548,0.39732324056784296,0.3149792115224086
7138,O2-P1825,6743,7139,True,23.752747565072077,176.39999999929441,"200 mm",360.45000737413682,360.57114638671874,3.8995996517748037,0.12901435419976456,0.00736998471471635,0.0106488253891894
7140,O2-P1949,3754,7141,True,23.76107215589812,176.39999999929441,"200 mm",363.5858812552741,363.46469978727907,16.867283794437309,0.19977494228514822,0.014745854562579963,0.030421262669684979
7145,O2-P1709,7146,7147,True,23.773849278928729,176.39999999929441,"200 mm",362.4349698414739,362.55621647279639,50.323781574164819,0.28812485460355414,0.024219281584121306,0.024225622040130242
7150,O2-P1257,7151,7152,True,23.78162887385102,176.39999999929441,"200 mm",356.99833416115109,356.87702407226561,12.29333643055681,0.17985481010755636,0.012778436270407291,0.010065514791052072
7153,O2-P1631,7154,7155,True,23.783191825588109,176.39999999929441,"200 mm",354.33056625529548,354.209271976985,118.81754013083612,0.41309422496947834,0.034206728375094864,0.03686894778027977
7156,O9-P2258,7157,7158,True,63.999697626693589,176.39999999929441,"200 mm",375.22862933002347,374.90223087212735,85.311702607362633,0.37409794979453026,0.029111075109359837,0.029118794024107105
7162,O3-P1168,7163,7164,True,68.839037623409311,176.39999999929441,"200 mm",395.99878920898442,395.647710117105,3.68754687091291,0.12365859463492254,0.007303320224612362,0.0055034641519409013
7165,O2-P1192,7166,7167,True,23.813505861693859,220.59999999911759,"250 mm",353.472323678375,353.38302303139363,1103.5725468085261,0.68552472506273876,0.10813188085599282,0.098876422906317443
7168,O2-P1117,7169,7170,True,23.815259103195622,176.39999999929441,"200 mm",353.43344223238847,353.31196059570311,66.089987488818664,0.34516773896203934,0.025800555431946006,0.023491030705069089
7171,O3-P3246,7172,7173,True,63.666244978050159,176.39999999929441,"200 mm",392.906468990047,392.581771140659,31.291865198326693,0.24053820625936664,0.019791946899970065,0.02395362283597037
7174,O1-P630,7175,7176,True,55.83183634920826,176.39999999929441,"200 mm",333.93931860737359,333.65452041015624,4.4789559960302219,0.13334141565558977,0.007912151044638811,0.00924870475087289
7177,O3-P1701,7178,7179,True,30.090911194928985,176.39999999929441,"200 mm",379.66668724386466,379.51319350585936,11.445447722078297,0.17592728821716389,0.012358391279031595,0.014643098071276109
7180,O3-P3321,7181,7182,True,23.874887357252064,176.39999999929441,"200 mm",396.79974371056562,396.67795791015624,1.5998517007798811,0.097523498434604242,0.0048896264836387716,0.015016273194611532
7185,O2-P747,7186,4192,True,23.882708962177745,176.39999999929441,"200 mm",356.3915175871694,356.5133194028765,446.65061185876192,0.60959803698387238,0.0667899184944917,0.067251527309686726
7187,O3-P2032,7188,7189,True,76.932205633197555,176.39999999929441,"200 mm",378.25426428626525,377.86191003753589,31.836179136836968,0.24188981343695393,0.019950015467485118,0.016239964172309031
7193,O2-P555,7194,6616,True,60.322016548756267,176.39999999929441,"200 mm",349.5236,349.21595771560141,7.8655302022375695,0.15726211214003569,0.010346585252922437,0.0080485100224936077
7195,O9-P1354,7196,7197,True,57.889220227337489,176.39999999929441,"200 mm",367.36657346432196,367.07133844116248,0.45315032275624928,0.068334391704641548,0.0026663692586230596,0.0030539580188813772
7198,O4-P1382,7199,7200,True,24.619316834749458,176.39999999929441,"200 mm",425.99344973293,426.11900824878722,98.246143545127666,0.39085168731407804,0.031143952024107576,0.031610827142126638
7204,O3-P1760,7205,7206,True,21.485270413741006,176.39999999929441,"200 mm",380.72377892214519,380.83335380125521,5.2499114231146642,0.13823146963565994,0.0085940231457696387,0.0099855823517245122
7208,C-10921,7209,7210,False,23.933830861284662,176.39999999929441,"200 mm",355.73295456874661,355.61089203135407,NaN,NaN,NaN,NaN
7213,O2-P1010,7214,7215,True,23.946477904715767,176.39999999929441,"200 mm",363.15357436523436,363.03144732792026,0.58876312851949353,0.072575956925702914,0.0030512309074523904,0.018732663810328072
7216,O1-P1082,7217,6709,True,66.590448525170316,176.39999999929441,"200 mm",325.93036800609684,325.59075671861842,1.0575072136011578,0.08715205665692706,0.003995010168866402,0.0029761577054977255
7220,O3-P2787,7221,7222,True,72.316999371057435,176.39999999929441,"200 mm",380.74017055781229,381.1089872546047,10.211738805357658,0.169911358193578,0.011713352072285774,0.013413364130312213
7223,O3-P2018,7224,7225,True,24.0182306029351,176.39999999929441,"200 mm",369.90622379051223,369.78373081443726,168.5492311087431,0.45879027287365315,0.040610234677954035,0.037722804182918755
7227,O3-P1387,7228,7229,True,24.028147902939587,176.39999999929441,"200 mm",367.43288022893734,367.31031264648442,3.8997978857133786,0.12902572705207271,0.0073697996333536254,0.0055298427880031524
7230,O2-P1809,7231,7232,True,24.031825789179532,176.39999999929441,"200 mm",360.32004775390624,360.44263409725681,20.165557028221279,0.21025355411995927,0.016079605364863817,0.012881142801097895
7233,O4-P938,7234,7235,True,62.066618933719404,176.39999999929441,"200 mm",431.45504139735925,431.1385016407973,3.0677701708718748,0.1183874683487986,0.0066454388693240858,0.0050246257379852055
7236,O2-P730,6420,7237,True,24.036603284462881,176.39999999929441,"200 mm",360.10885719772904,359.98624648437504,3.8998038669098007,0.12902577247081198,0.0073698058784302817,0.0055298478976113256
7239,O2-P794,7240,6158,True,24.044499618064719,176.39999999929441,"200 mm",362.27381362304686,362.15118667499473,7.7827686721580749,0.1567769128323778,0.010294432050030878,0.012477084070494015
7241,O20-P84,4334,7242,True,23.611912125090075,176.39999999929441,"200 mm",326.27200015109827,326.39242090293618,13.375355370349356,0.18434586954706478,0.013305567294412429,0.024642634195187911
7243,O2-P834,6471,6414,True,24.055156764415646,176.39999999929441,"200 mm",361.92468078923093,361.8019994897324,28.529559570673687,0.2335774392869148,0.018957902151422037,0.015343492502035479
7244,O4-P904,7245,7246,True,101.63459100570672,176.39999999929441,"200 mm",428.04299379323743,427.52465737910831,75.413649642116056,0.36013208716011874,0.027444159686675174,0.027761118900886953
7247,O1-P1614,7248,7249,True,24.082396256163168,176.39999999929441,"200 mm",345.87727797851579,345.75445775760937,4.0440421275520695,0.13003394130968787,0.007512597852975378,0.0056554744273650363
7252,O4-P676,7253,7254,True,55.424784972234136,176.39999999929441,"200 mm",417.95420302734374,418.23692485548713,0.039905843834727291,0.0337521230780646,0.00084289111253211288,0.00054202978983738275
7255,O3-P416,6321,7256,True,24.103805112880675,176.39999999929441,"200 mm",383.15745835132759,383.03452894525191,27.92617875412116,0.23202695253390043,0.018768483299092024,0.022357040602058193
7257,O3-P1249,23317,7259,True,102.77666522540666,176.39999999929441,"200 mm",397.71494521484379,397.19078422219422,10.987947716633213,0.1737312558394441,0.012124597182918409,0.0095261695325755645
7260,O1-P2453,7261,7262,True,24.113174575651545,705.79999999717688,"800 mm",346.83581384864044,346.81531765025113,6234.0969196366859,0.59134642577885721,0.24825866561035276,0.24883292198280685
7263,O1-P641,7264,7265,True,56.157420601772,176.39999999929441,"200 mm",335.13697535229574,334.85057250722667,45.678691011846126,0.26911754824740491,0.023747921365594487,0.019407522690373803
7266,O2-P1940,7141,7267,True,24.148989206747849,176.39999999929441,"200 mm",364.19252389527992,364.31568374023436,80.646369397799134,0.367666837991714,0.028338027727717263,0.025902363807066574
7268,O9-P1591,7269,7270,True,24.158511804444036,176.39999999929441,"200 mm",379.21460673869655,379.09139832849388,4.2161160218881024,0.13130054277489522,0.0076759287491747806,0.017395679193804706
