id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
7271,O3-P167,5311,7272,True,24.158521144383151,220.59999999911759,"250 mm",389.623594239035,389.53299978474359,777.77686425894626,0.62465620212974615,0.0888621359113433,0.088866659617779467
7273,O9-P1796,7274,7275,True,61.9710068749669,176.39999999929441,"200 mm",363.22179957392206,363.53785170898436,0.10777610399869073,0.044257186786614722,0.0013653120003695263,0.0019742211677213004
7279,O2-P949,7280,7281,True,24.194052873860961,176.39999999929441,"200 mm",354.41586888102978,354.53925855068644,173.15221404824729,0.46416781526583939,0.041050519395038773,0.041719164991545661
7282,O2-P1679,7283,7284,True,42.826960822365187,176.39999999929441,"200 mm",357.64631118164067,357.42789368144662,7.79583502297138,0.15685374317169279,0.010302685770433627,0.015810550430480304
7285,O2-P829,6974,6414,True,24.212832075046023,176.39999999929441,"200 mm",360.78616996235525,360.66268451877249,61.329178434494658,0.33885635095588562,0.024819478869537448,0.028498548907155544
7286,O2-P1242,7287,7288,True,24.2184702700184,176.39999999929441,"200 mm",355.67258560022231,355.79609979859941,0.10527157590325066,0.043740975563797073,0.0013546153195256535,0.00093135482333973061
7292,O2-P750,6932,5850,True,24.239314487039742,176.39999999929441,"200 mm",356.69965956550988,356.82328006939377,326.96066011411494,0.55911194716345547,0.056608072686421804,0.057383406901589086
7293,O2-P1006,6517,6589,True,24.218853253632261,176.39999999929441,"200 mm",363.41887149252938,363.29535534093583,11.684385696040531,0.17703748571189057,0.012479150623133031,0.014183600091990939
7297,O2-P872,7298,7299,True,24.256706417743025,176.39999999929441,"200 mm",361.29820282727218,361.17449362454164,189.01452013064059,0.47512023538850445,0.042959705186062035,0.040053846037548059
7300,O3-P3127,7301,7302,True,80.704871362062789,176.39999999929441,"200 mm",387.46092620625103,387.87252105019752,77.223074348202928,0.36277836458376972,0.027756620174757402,0.028070413702838644
7303,O2-P1088,7304,7305,True,24.271318444522262,176.39999999929441,"200 mm",354.00422891938564,353.8804451953186,68.020567309640057,0.34882049564746614,0.026127379596337878,0.023818172800636195
7318,O3-P492,7319,7320,True,24.287869751490959,176.39999999929441,"200 mm",391.37199843750079,391.24813030176819,19.373102048186659,0.20778876997835052,0.015773271864715725,0.015782830238405415
7321,O2-P1884,7322,6837,True,24.288936112564592,176.39999999929441,"200 mm",361.62146636896961,361.49756850585936,7.7824878407450937,0.15678614192019336,0.010293772342842268,0.0080140712634049534
7323,O9-P794,7324,7325,True,24.290000078880997,176.39999999929441,"200 mm",373.48858449789947,373.3647054974972,130.464772913251,0.42592785293687918,0.035743753016138,0.036733538621810981
7326,O2-P832,6368,7098,True,24.294188410296787,176.39999999929441,"200 mm",363.0707811820763,363.19468154296879,11.665446379978068,0.17694899184033622,0.012469676274111082,0.017429703506897071
7331,O1-P904,7332,7333,True,24.316954332920709,176.39999999929441,"200 mm",340.98778970983352,340.86374892578129,22.2837550184242,0.2163094889690764,0.016880802145667843,0.016889050188728178
7334,O9-P3237,7335,7336,True,24.328414669869296,176.39999999929441,"200 mm",381.38706435546879,381.5111635986998,0.057424696951561209,0.037523824628775779,0.001001276120920014,0.00071562021151471279
7339,O7-P31,7340,7341,True,73.139024446000946,176.39999999929441,"200 mm",479.18168723884867,478.80867821417411,163.93212115292673,0.45566001336455619,0.04001573063151153,0.041184740853474365
7342,O2-P1004,6472,6415,True,24.369593412360217,176.39999999929441,"200 mm",363.17722699492816,363.05294206852511,19.483604936911544,0.20813246266200169,0.015816584309998834,0.019916180777629407
7343,O1-P1733,7344,4934,True,24.372339961281778,176.39999999929441,"200 mm",335.04819716796874,334.92389823416619,3.0005306999654442,0.11755172721161068,0.006578463260855762,0.0067271222010523938
7345,O2-P636,7346,7347,True,24.3734386210296,176.39999999929441,"200 mm",361.38722812090674,361.26292358393948,151.56070105753057,0.44571915940246293,0.038459135055695828,0.035740414738798049
7348,O2-P310,7349,6930,True,24.39168601597677,176.39999999929441,"200 mm",360.46904433594324,360.34464673726177,36.851593481923679,0.25158845834637583,0.021464789468135861,0.017487905350397442
7350,O2-P1941,4928,7267,True,24.40682197697739,176.39999999929441,"200 mm",364.44018293913894,364.31568374023436,74.366769376849149,0.35860496380657447,0.027260388654579484,0.028338027727717263
7353,O2-P307,7354,7355,True,24.418167387579661,176.39999999929441,"200 mm",361.22926636700078,361.10473371332415,51.832100320311582,0.29642636459116473,0.024238050878144894,0.024667080831626376
7356,O1-P1956,7357,534,True,24.43075349229326,176.39999999929441,"200 mm",344.42330507735,344.29870823453928,407.19084761135576,0.59299835982786,0.063661416685835845,0.06416782654549516
7358,O2-P1581,7359,7360,True,72.422272547528252,176.39999999929441,"200 mm",370.66811455405582,370.29876096406343,27.907127789058809,0.23197777312304074,0.018762459638789839,0.023703204345797937
7361,O2-P1264,7362,6089,True,24.454405907409132,176.39999999929441,"200 mm",358.01633151924466,357.89161404911687,61.204450551763756,0.33816718517400468,0.024819478869537448,0.025200930422645283
7363,O4-P259,7364,7365,True,88.454300804782164,176.39999999929441,"200 mm",420.41758193359374,420.868787321999,4.6397883740995711,0.1346352501968513,0.0080497579023563991,0.013975607246216409
7370,O3-P156,7371,7372,True,24.472873030858828,220.59999999911759,"250 mm",386.4253331981667,386.33355992430097,816.34372816178677,0.63396653498607791,0.091133345389730683,0.091245084572203358
7373,O1-P2613,7374,7375,True,24.473529546801679,176.39999999929441,"200 mm",352.16767348632811,352.04285848563944,3.9001185917691763,0.1290179422801653,0.0073705064624842772,0.017251212403247219
7379,O4-P745,7380,7381,True,24.483734432360585,176.39999999929441,"200 mm",414.30957786122747,414.1847108156224,53.399442652031254,0.30176608225730372,0.024437802493669985,0.026911461460698009
7382,C-1765,6712,7383,False,24.493895627899789,176.39999999929441,"200 mm",356.67859837395793,356.80351724166024,NaN,NaN,NaN,NaN
7384,O3-P464,6247,7385,True,24.502823411089768,176.39999999929441,"200 mm",388.61499304285968,388.49002864346312,318.42564548210095,0.55321793920351181,0.055960719394907675,0.052293219781131106
7386,O9-P2467,7387,7388,True,62.188768495262437,176.39999999929441,"200 mm",373.8544475345804,374.17161025390624,3.1452090057730837,0.11932881713849018,0.0067218212664396223,0.0070200015351457061
7389,O2-P1621,7390,7391,True,24.508770043558965,176.39999999929441,"200 mm",351.77470173588205,351.89969646310419,381.19349191522105,0.582270489952046,0.061467219221837816,0.064552377927561522
7392,O1-P542,7393,18622,True,102.64041051647023,176.39999999929441,"200 mm",334.57624474620974,335.09971083984374,5.62517282593891,0.142580213997603,0.0088172085598463828,0.016891677662797783
7395,O4-P1577,41377,7397,True,93.6758754216862,176.39999999929441,"200 mm",443.05106582031249,442.57331885566191,0.39838584746920686,0.061038579776491679,0.0026381769955263761,0.0027235273227204544
7398,O21-P658,1946,7112,True,27.469077354413432,176.39999999929441,"200 mm",336.97744861559772,336.83735632109023,8.6134697006692882,0.16150885509737153,0.010804811507506673,0.010950076532407692
7399,O15-P47,7400,7401,True,24.51831741675889,176.39999999929441,"200 mm",345.69623333910687,345.57118992028143,88.184572644618015,0.37829431428629023,0.029557302868484469,0.029561865180849065
7402,O3-P1383,7403,7229,True,62.747842582556714,176.39999999929441,"200 mm",366.91514450082497,366.59513050365393,32.2630975697926,0.24294663482931425,0.020072573393663588,0.016338595506614234
7404,O18-P11,7405,7406,True,50.923553140002738,176.39999999929441,"200 mm",313.09326202882153,313.35297214983552,29.775885963657068,0.23674256222025994,0.019340877503234023,0.019634455150444367
7407,O1-P925,7408,2887,True,24.53793099487088,176.39999999929441,"200 mm",341.87061709393259,341.74547364585874,105.18576232528714,0.39829600035207907,0.032231453776488485,0.033092640763653564
7409,O7-P442,7410,1328,True,63.140373931003552,176.39999999929441,"200 mm",490.69742465289079,490.37534560546874,0.045461071374823407,0.035831336187496891,0.00088352534249778341,0.00054202978983738275
7412,O2-P467,5130,7414,True,63.913281120749112,176.39999999929441,"200 mm",346.77377904901385,347.09973678272968,171.05550962979814,0.46285692144611568,0.040780545866652529,0.041971175408531222
7415,O12-P6,7416,7417,True,53.083907356406762,176.39999999929441,"200 mm",386.49395520690615,386.76468313442382,408.09384649403358,0.59334921050481693,0.063737629330413187,0.063743324840323787
7418,O1-P1635,7419,7420,True,24.564917514116637,176.39999999929441,"200 mm",345.73115981445238,345.60587873513037,44.857332612146884,0.26732109177010932,0.023561929357146096,0.019236062407570535
7423,O2-P1109,3009,6632,True,24.571226001573219,176.39999999929441,"200 mm",352.77046493629814,352.89577818890615,1.2970170326642134,0.091925466230855873,0.0044197713285861378,0.026750994783746911
7424,O9-P1827,7425,7426,True,61.890370602816468,176.39999999929441,"200 mm",358.04856579937876,358.36420668945311,0.1077180454506787,0.044245396081905475,0.0013650637585724357,0.0021963104289112918
7427,O9-P1831,7428,7429,True,61.871394363755378,176.39999999929441,"200 mm",359.61665574226055,359.93219985351567,0.13928054305401527,0.04296754893685989,0.0016526529450035636,0.0023035594012680402
7430,O2-P1755,7061,2122,True,23.561776299758687,176.39999999929441,"200 mm",361.633748337702,361.51355971679692,45.444825092450188,0.26863590976890422,0.023693468839024904,0.019358945077735133
7432,O2-P742,7433,5930,True,24.592169794021633,176.39999999929441,"200 mm",355.90104351722795,355.77562345127842,573.09236598024825,0.65237057148001532,0.0765329647782526,0.07671562986404587
7436,O4-P1057,7437,1879,True,24.616063209938368,176.39999999929441,"200 mm",424.45735140807142,424.33180948570077,147.19599986929541,0.44185856656622896,0.037908921092900276,0.038645842409288492
7438,O4-P960,7439,7440,True,27.264117431026879,176.39999999929441,"200 mm",422.38596825672528,422.52501525562349,139.50063128745194,0.43461780215004986,0.036933433306364928,0.037929859131726348
7441,O9-P1783,7442,7443,True,63.899189283839775,176.39999999929441,"200 mm",349.2418676128994,348.91598174755183,43.953162554245743,0.26534577629764794,0.023353400570247602,0.019044465726690177
7444,O3-P551,7445,7446,True,64.28613532122624,176.39999999929441,"200 mm",400.93381947870273,400.6059601885645,11.310720418204465,0.17527709171355929,0.012290530005146551,0.031293259316807986
7447,O2-P772,6992,6509,True,24.650659026704695,176.39999999929441,"200 mm",359.62293346632697,359.74865182736312,11.721971534359628,0.17721287471537764,0.012497923323562069,0.0097715192914399947
7448,O9-P2566,7449,7450,True,54.631465562442358,176.39999999929441,"200 mm",381.32010878906254,381.59878389489654,0.079242895470970978,0.040207683788219033,0.0011854540055665109,0.00073669230658855668
7451,O2-P1823,7452,6742,True,24.661309535883415,176.39999999929441,"200 mm",360.2090188292745,360.33479150790748,8.92863830785538,0.16323171504958675,0.010991207742735005,0.014932113406121853
7453,O9-P3026,7454,7455,True,24.662798603596045,176.39999999929441,"200 mm",380.71709292395815,380.59128798828124,10.19740444090278,0.16985098760536715,0.011705043849395842,0.0092030662984024045
7456,O9-P3133,7457,7458,True,24.667302329316257,176.39999999929441,"200 mm",372.843794737716,372.96959797959551,27.010663790700896,0.22964761012456844,0.01847599570162534,0.014960552349746465
7462,O2-P1214,7463,7464,True,80.639230260938461,176.39999999929441,"200 mm",366.97940482488917,366.56806411132811,71.515404304102631,0.35429719623118261,0.026756894677984453,0.024406020730831493
7468,O2-P1156,7469,7470,True,24.685964711178261,176.39999999929441,"200 mm",352.04852624761418,351.92262782758723,94.734304002968031,0.386578074630602,0.030599538034323064,0.039860807311694321
7471,O2-P718,6597,7472,True,89.434531268560917,176.39999999929441,"200 mm",359.46387709960936,359.92008264361027,48.017714773968386,0.273597489179545,0.024299802196123047,0.019883863073666953
7473,O2-P940,7474,7475,True,24.690226113563998,176.39999999929441,"200 mm",351.83816280357297,351.96408295675218,316.34829963310153,0.55225709669093415,0.055766068303808113,0.05861947789215647
7476,O2-P1931,6976,6953,True,24.699215131522482,176.39999999929441,"200 mm",364.18573473113508,364.05976873396435,24.473451661024136,0.22284026765330245,0.017632528835605579,0.022285120028346508
7477,O2-P741,6510,5930,True,24.70482515647538,176.39999999929441,"200 mm",355.64962884298046,355.77562345127842,575.570044128924,0.65313905654812221,0.07671562986404587,0.078582421803788757
7483,O4-P153,7484,7485,True,60.036187708306159,176.39999999929441,"200 mm",441.8664699217307,442.17265447904305,8.1189654570524734,0.15872799286557548,0.010504451707047517,0.0113137216687655
7486,O2-P183,7487,7488,True,24.747746701361486,176.39999999929441,"200 mm",369.43049806408868,369.55671157226561,0.017818377993782816,0.02157057649194722,0.00066353456899789147,0.0012640140183320537
7489,O2-P785,7490,7433,True,24.754501021354919,176.39999999929441,"200 mm",357.51746685396319,357.39121889875423,49.292873951534816,0.28018098993629226,0.024340463322498406,0.020208277773937949
7491,O2-P1753,2123,7492,True,24.756464380337764,176.39999999929441,"200 mm",360.39683096699167,360.27054824218754,64.786669977770529,0.34248312812246151,0.025586228942973438,0.023116489613148647
7493,O3-P827,10597,7494,True,74.511923193243661,176.39999999929441,"200 mm",384.63553847656249,384.25552766827695,6.0131781646074,0.145412299483525,0.00910108817074363,0.011039141544743825
7495,O1-P1804,829,7496,True,25.672891140361731,176.39999999929441,"200 mm",327.45600356445311,327.58696098216006,0.43344349102428309,0.067744643001104526,0.0026033064745470706,0.0018216415967865138
7497,O2-P1913,456,6979,True,25.198630768645966,176.39999999929441,"200 mm",361.55968279854125,361.43116978162112,82.032348182681972,0.36960429240313675,0.028569942623491124,0.02918451948177567
7508,O6-P350,7509,2040,True,75.88719396847695,176.39999999929441,"200 mm",457.47753407252696,457.09043349609374,6.67728464434336,0.14994399961091415,0.009567011198439718,0.0073307576850349873
7516,O9-P2167,7517,7518,True,104.53191480358211,176.39999999929441,"200 mm",371.10932268372051,371.64243544921874,11.998119385722971,0.1784923387675405,0.012634771120598787,0.018115121108365991
7519,O9-P2986,7520,7521,True,24.842145261629287,176.39999999929441,"200 mm",378.79720413143139,378.92389907226567,4.4770841663688508,0.13331698037387338,0.0079109008938390551,0.00889924956414683
7522,O2-P1956,7523,7524,True,24.856002831585887,176.39999999929441,"200 mm",365.64337142747513,365.51658095703124,0.017896321572237486,0.021644479593517549,0.00066395284720030762,0.00090694693476324462
7525,O2-P1629,7526,7527,True,24.861245066046912,176.39999999929441,"200 mm",353.97509235831251,353.84830000847569,155.65104647477813,0.449262257083845,0.038968247330344624,0.040079857349556068
7528,O2-P1115,7161,6668,True,24.863295206736534,176.39999999929441,"200 mm",352.73529705361523,352.60846938476561,68.49951417654303,0.34960362371710713,0.02621350260983462,0.023899038595056762
7532,O2-P757,7533,7534,True,24.869041560085751,176.39999999929441,"200 mm",358.23929960434259,358.11246749238609,155.8259845077439,0.44941224792834356,0.038989884817756205,0.04222153258340558
7535,O3-P1222,7536,7537,True,24.880982270470998,176.39999999929441,"200 mm",392.5236,392.39670699042057,1.8181095457018197,0.10043177839749171,0.005223507016918095,0.013490016201192456
7541,O2-P1921,6500,6850,True,24.888923108714902,176.39999999929441,"200 mm",363.68717827625574,363.56024476840133,62.651758815849824,0.3408762494627946,0.025083775055508812,0.026775811582910827
7545,O2-P779,757,7546,True,24.894005582884304,176.39999999929441,"200 mm",357.99854033726115,357.87158090878842,27.846689223303656,0.23182169616748269,0.018743331536725631,0.021298649990643816
7550,O3-P2057,7551,7552,True,24.902942727018559,176.39999999929441,"200 mm",369.20373303109363,369.07672802318586,24.14089941848319,0.22191959347371737,0.01751829729981277,0.018807133510784037
7553,O21-P468,7554,7555,True,24.917978104665071,176.39999999929441,"200 mm",335.08045514146812,334.95334853515624,12.629525240522645,0.18137123280613335,0.012940230310014986,0.013172540348820923
7556,O8-P285,7557,7558,True,24.91970060434873,176.39999999929441,"200 mm",440.10273258130621,439.97564210822406,21.825276375316836,0.21526244168940264,0.016698719555206337,0.013447004655057335
7562,O7-P263,7563,7564,True,48.322498575662735,176.39999999929441,"200 mm",487.64073658609567,487.8871813288315,360.70060508339225,0.57488329552052553,0.0595852029206752,0.061213832617050885
7565,O3-P2082,7566,7567,True,61.236398512185175,176.39999999929441,"200 mm",373.74585560337027,373.43354997095815,10.091292319989778,0.16930478184714892,0.011647900262521604,0.0091342983529337039
7569,O2-P1710,7147,7570,True,24.938067744657481,176.39999999929441,"200 mm",362.55621647279639,362.68340061829417,50.306665098916838,0.28805298399056523,0.024217769140101982,0.024219281584121306
7571,O1-P119,7572,7573,True,24.93877500989424,176.39999999929441,"200 mm",350.19203153733787,350.31921928988828,110.55030081446945,0.40572814116796119,0.032940240454805529,0.03045317160499356
7574,O2-P1924,7575,7576,True,24.946338879710023,176.39999999929441,"200 mm",364.38361586914061,364.25638954085412,11.591869689052542,0.17660448161937856,0.012432787174036165,0.023322490847204037
7577,O2-P1967,4216,7578,True,24.677033301982707,176.39999999929441,"200 mm",362.76300790966059,362.63715503982041,50.258783627822446,0.28785201515313263,0.024213538384534414,0.020408515369973752
7579,O1-P1974,7580,7581,True,91.058424045677725,176.39999999929441,"200 mm",339.9900116284789,339.52552260742192,11.288337072278141,0.17518256623343256,0.012278549677182674,0.009532900589742644
7585,O9-P2672,7586,7587,True,66.098128445233584,176.39999999929441,"200 mm",379.61006004643474,379.2729595913641,73.1268138125124,0.3567219755472601,0.027043911588300159,0.031762805056699012
7588,O2-P382,7589,7590,True,24.975520144165372,176.39999999929441,"200 mm",364.87642661727318,364.74905146453796,40.550502062669473,0.2597477713451431,0.022422977256864592,0.018369828262998628
7591,O2-P1268,7592,7593,True,24.9860612237457,176.39999999929441,"200 mm",358.85851239635264,358.98594130859379,11.665487393896393,0.17694919168278894,0.012469697848012258,0.0097398896813782228
7594,O2-P736,6463,5070,True,24.995671251671862,176.39999999929441,"200 mm",355.07736020418332,355.20483812756686,649.82043879107471,0.67391947414959252,0.082189614415497519,0.0827315962317915
7595,O2-P1613,7596,7597,True,24.996621125332211,176.39999999929441,"200 mm",359.15110776436029,359.0236,34.427454446520223,0.24563842182969356,0.020826388210141517,0.016773432245917656
7598,O3-P2677,7599,7600,True,60.234525338433272,176.39999999929441,"200 mm",377.83384703640763,377.52659072265629,11.192562737334267,0.17472585355903217,0.012229554212142271,0.017854875138473402
7601,O9-P2668,7602,7603,True,67.637795221122758,176.39999999929441,"200 mm",378.42097012882994,378.07601737320226,127.26562348440751,0.42274508936520944,0.035313365042350879,0.032722559791934246
7604,O6-P273,7605,7606,True,25.019642481484876,176.39999999929441,"200 mm",454.22921517145454,454.10161499479904,13.082533082635543,0.18336735006117114,0.013154891762190032,0.014861964163243613
7610,O2-P1054,7611,7612,True,25.036224317438283,176.39999999929441,"200 mm",350.45713252484251,350.32944778082356,473.738463843752,0.62005001526998738,0.068903029883183475,0.073648634112175843
7613,O2-P1829,6523,6948,True,25.036592644095563,176.39999999929441,"200 mm",359.63843397497948,359.5107473524946,19.462970378891615,0.20806834956967665,0.015808508858147913,0.021447900509920081
7621,O2-P1639,7622,7623,True,25.06183882384077,176.39999999929441,"200 mm",359.60315369091563,359.47533831291406,47.364900793078128,0.27231415545079807,0.024150142908192913,0.024155381959773362
7626,O2-P746,6811,7186,True,25.062847708923357,176.39999999929441,"200 mm",356.2636970638539,356.3915175871694,452.56795416754795,0.61196991255247168,0.067251527309686726,0.068582223701751377
7627,O4-P612,7628,7629,True,25.069046477241017,176.39999999929441,"200 mm",421.2503418019337,421.12248966489972,391.60956889733103,0.58671894661413815,0.062346344340096949,0.063927425158279538
7630,O2-P1338,7631,7632,True,67.599185072714349,176.39999999929441,"200 mm",364.26951064453124,364.61433408758717,39.538515527693804,0.25770801576543406,0.02215725038060468,0.022169440770237907
7636,O1-P1441,7637,4811,True,67.444048264356326,176.39999999929441,"200 mm",344.96018447265624,344.61621982650803,5.6354143431275237,0.14265707158816154,0.00882481563094808,0.015822513726416933
7638,O1-P2671,7639,7640,True,25.079163713461746,176.39999999929441,"200 mm",350.36051378929693,350.48841752423556,59.683399262527843,0.33532971302560766,0.024535325610735806,0.033092640763653564
7644,O4-P1501,7645,7646,True,94.331384418639189,176.39999999929441,"200 mm",436.9486417339557,436.46755167342064,28.58427441627137,0.23371740167378702,0.018974947804288468,0.016486252963608884
7659,O2-P770,5071,7096,True,25.134099139138918,176.39999999929441,"200 mm",358.18181598925065,358.30999989486031,7.8402001202070855,0.1571139562126028,0.010330654630106286,0.0080379047468626154
7660,O2-P959,7661,5913,True,25.161254601861586,176.39999999929441,"200 mm",356.92377652097383,356.79545412250434,168.43295209318734,0.45871364237679091,0.040595264661474485,0.040914399433299643
7662,O1-P614,7663,7664,True,64.024126435798237,176.39999999929441,"200 mm",330.65812148437504,330.984708553324,1.7148712472603982,0.099276843444603954,0.0050617896214330011,0.0064481608718891577
7668,O2-P436,6553,7669,True,57.508069829125994,176.39999999929441,"200 mm",362.81004151333013,362.5167503572016,20.057631180697868,0.20990722714943161,0.0160390146375344,0.021149967205609042
7672,O3-P2217,7673,7674,True,61.309150601749053,176.39999999929441,"200 mm",369.10742551357316,369.42010218164211,194.15753788984304,0.479316926895187,0.043512396741087436,0.044141064763245717
7675,O1-P2691,7676,7677,True,25.217608272146268,176.39999999929441,"200 mm",351.18638418971807,351.05774916992186,23.128293117630591,0.21908175797540635,0.017164265039631834,0.013733410683329202
7679,O21-P1083,7680,7681,True,25.24584130637988,176.39999999929441,"200 mm",341.27086090323161,341.39961469389414,53.376720941278748,0.30168483721653366,0.02443517501960038,0.024480886709788017
7682,O2-P1943,4929,7683,True,25.250511507784935,176.39999999929441,"200 mm",364.74659194335936,364.87539480256055,59.986355405894656,0.33579759870986353,0.024597315377095381,0.022283802884906258
7684,O3-P3120,7685,7686,True,66.262310410523568,176.39999999929441,"200 mm",387.23726409282665,387.57520187592024,30.355344273070543,0.23819950453791539,0.019515187811929562,0.022412421941846852
7687,O2-P647,1233,7688,True,25.252740991163915,176.39999999929441,"200 mm",365.21368930080041,365.08490032174547,50.110545655686771,0.2846191637958182,0.02435278088460173,0.024358828389742057
7690,O3-P2641,7691,7692,True,59.241051941239434,176.39999999929441,"200 mm",379.65013820680923,379.95226757170957,33.374002840117129,0.24568591166345316,0.020385674285970212,0.022760524785609686
7693,O3-P595,7694,7695,True,81.127165715373948,176.39999999929441,"200 mm",430.18422266512255,429.77047411997415,24.67175851323158,0.22338574671169267,0.017700234550308457,0.017940758568120239
7696,O2-P1706,7697,7698,True,25.31088027155312,176.39999999929441,"200 mm",361.33554371471138,361.4646292040963,51.182385168805958,0.291736679921169,0.024293652498819249,0.024299759048320692
7705,O2-P989,7706,3320,True,25.323927263067713,176.39999999929441,"200 mm",356.566324609375,356.69550196234394,0.018233227814253378,0.021962124630208954,0.00066576328072963224,0.00054202978983738275
7707,O2-P373,6408,7708,True,37.427244060854,176.39999999929441,"200 mm",361.53110572742321,361.34018935546879,94.510267752664177,0.38632852590966782,0.030562998658540907,0.028088015735261734
7709,O2-P1810,7232,7710,True,25.326504809667448,176.39999999929441,"200 mm",360.93659438476561,361.06578488579976,7.8830927038473444,0.15737556815068171,0.010357128077786866,0.0080559121415341266
7711,O3-P265,7712,7713,True,25.344916778745123,313.19999999874716,"355 mm",386.47497097568817,386.4065143554688,2025.6102726572894,0.70241381042525086,0.14014445264395503,0.14059705038126916
7714,O2-P229,6300,1897,True,25.34794925103283,176.39999999929441,"200 mm",360.61549611137104,360.48622157019082,452.0742924181701,0.61177406694882652,0.067213016760618124,0.070949389350698069
7715,O2-P1744,7716,7717,True,25.35456270364385,176.39999999929441,"200 mm",359.6669662907583,359.79627456054686,0.57451481496790791,0.072129263625181017,0.0030140548177184025,0.014891270604789217
7718,O1-P207,7719,4607,True,25.354593746969904,176.39999999929441,"200 mm",338.51546404615431,338.64477247426385,502.77285462089429,0.63018980330999474,0.071167985201166628,0.071776314711857844
7725,O2-P1826,6262,5716,True,25.363026923329421,176.39999999929441,"200 mm",359.06888050228167,358.93952906497265,11.696086055518482,0.17709211537146025,0.012484998285820356,0.024420940786697796
7728,O1-P1657,7729,7730,True,25.38363932931605,176.39999999929441,"200 mm",345.56389163180495,345.43443507122544,111.17904418240447,0.405340192464785,0.033092640763653564,0.075254976833167689
7731,O4-P249,7732,7733,True,68.631415809759488,176.39999999929441,"200 mm",419.60827809262435,419.95829831325415,11.913411973074018,0.17810157410253083,0.012592993828704661,0.014314549130258597
7734,O2-P1112,7735,6969,True,25.404630469848961,176.39999999929441,"200 mm",353.60130913721423,353.47172011718754,16.695828526702691,0.19922215989348663,0.014671529066621338,0.018905114221648495
7737,C-2043,7738,7739,False,25.429221776716627,176.39999999929441,"200 mm",360.48240660379685,360.35271757273557,NaN,NaN,NaN,NaN
7740,O3-P452,7100,7741,True,25.431724857117629,176.39999999929441,"200 mm",388.46573583860572,388.595437635377,25.158987913085344,0.22471537121948304,0.017865283978056843,0.031526904666549907
7742,O4-P1172,7743,7744,True,82.234235876551921,176.39999999929441,"200 mm",430.62475909309109,430.20536449012064,0.96877082431916484,0.085320427907956381,0.0038212542526576778,0.024572355508902608
7748,O21-P1264,7749,7750,True,60.370323441821583,176.39999999929441,"200 mm",344.56524692562874,344.25735827607542,24.052947349184461,0.22167482280415229,0.017487939414451932,0.053141460156653296
7751,O3-P2022,7752,7753,True,25.457975143269067,176.39999999929441,"200 mm",371.1146393676911,370.98480369446042,147.22461847008279,0.44188414640017448,0.037912554592045795,0.038357810390149
7754,O8-P288,7755,7756,True,100.57426975892255,176.39999999929441,"200 mm",441.27498521424621,440.76205643847567,9.8994781989084188,0.16833060439272757,0.011542713868664182,0.013740055444891576
7760,O3-P1755,7761,7762,True,61.9438346226925,176.39999999929441,"200 mm",380.7746114922524,381.09052504882811,1.6272613878426982,0.097997551983650219,0.0049295824840862043,0.0082731601909133909
7764,O9-P619,7765,7766,True,50.862799016967372,176.39999999929441,"200 mm",369.80341567382811,370.06286681161367,1.3408033779413218,0.092772280456672893,0.00449152413682946,0.0051454622939434824
7767,O2-P147,7768,7769,True,25.48773610103294,176.39999999929441,"200 mm",357.83852075204845,357.70853329793317,150.94376969807337,0.44517864007039876,0.038381805110131249,0.035663486749076441
7773,O9-P1511,7774,7325,True,25.50437371314365,176.39999999929441,"200 mm",378.70031048806942,378.57023818213236,13.692997914303351,0.18555666046548194,0.013459004285985423,0.010625894603175704
7781,O9-P605,7782,7783,True,25.545572776058417,176.39999999929441,"200 mm",369.332191658137,369.20188369140629,14.927516855910927,0.19318682698449322,0.013885438558514823,0.013911740550454472
7784,O21-P621,7785,7786,True,25.546298579515593,176.39999999929441,"200 mm",336.06254204014789,335.93223037109379,5.3222360502557438,0.13926835220148959,0.0086300356641756983,0.0066153813153769937
7787,O4-P510,3810,311,True,25.548867485563427,176.39999999929441,"200 mm",420.27152186897155,420.40182109314787,100.6142142756287,0.39367448012594947,0.031505612361557141,0.0289898956419197
7788,O3-P168,7789,5311,True,25.551292741075386,220.59999999911759,"250 mm",389.71941158681403,389.623594239035,765.74830229234578,0.6220512012563254,0.088106240916604558,0.0888621359113433
7790,O6-P419,31109,2530,True,94.875445989057468,176.39999999929441,"200 mm",465.98537337069331,465.50141372070311,29.751150013804551,0.23669603526377242,0.019332500016766629,0.01562779450720839
7797,O2-P1910,7074,6954,True,25.57122826287414,176.39999999929441,"200 mm",360.87148361399659,360.74107034985593,94.67966434955396,0.38651070955654665,0.030590987956646259,0.033774285203353557
7798,O2-P1927,6501,6849,True,25.571249655102005,176.39999999929441,"200 mm",364.52360000000004,364.393186626759,24.391827127902673,0.22261499070662338,0.017604571330617751,0.014179641848859285
7799,O2-P787,5748,6833,True,25.58164835385071,176.39999999929441,"200 mm",357.90448545429342,357.77401904768874,32.964415066205184,0.24467750664713314,0.020271207708201431,0.023444796699379284
7802,O2-P1731,7803,3972,True,25.604377742034256,176.39999999929441,"200 mm",358.41105117187504,358.54165910273713,32.32178620836585,0.24310772601368547,0.020088419991811997,0.016352241566842639
7804,O2-P1602,7203,7805,True,25.607737935942907,176.39999999929441,"200 mm",356.11082402285473,356.241423486328,16.248692510563441,0.1977158928250059,0.014478124719916082,0.016352648064559543
7806,O14-P83,7807,2733,True,61.14590999050543,176.39999999929441,"200 mm",370.1339023178885,369.82205817693693,17.122901901127555,0.20061500728631274,0.014854793679773621,0.014885302582442696
7808,O3-P418,7256,7809,True,25.609234327180278,176.39999999929441,"200 mm",383.65419285610329,383.78479995117192,3.3938675631974147,0.12175783856481363,0.0069793165639322023,0.0052740472868295866
7810,O2-P806,7811,7812,True,25.61450570669415,176.39999999929441,"200 mm",364.52360000000004,364.39296602089587,4.4571995364527535,0.13315961352612063,0.0078935123294907646,0.01496644997304704
7813,O13-P12,7814,7815,True,59.670034285198795,176.39999999929441,"200 mm",433.19634723690456,432.89203006205008,1.1075778737909105,0.088172724732844515,0.0040887220859691133,0.0042928483776919889
7819,O2-P178,7122,7820,True,25.656714734315472,176.39999999929441,"200 mm",365.29163588867192,365.4225107905317,1.2817521649373171,0.091636603049227064,0.004394105198996954,0.0033148270771039992
7821,O9-P432,7822,7823,True,62.254188223935166,176.39999999929441,"200 mm",360.4596436791204,360.77714003906249,0.66666735746614991,0.074984190195071729,0.0032441353641580171,0.0040476286299688594
7824,O2-P440,7825,7826,True,62.262813201757751,176.39999999929441,"200 mm",362.66441428006408,362.34681166992192,35.033890799988029,0.24713122678386065,0.020989520967090641,0.024243517023421941
7830,O7-P487,7831,1151,True,83.673113794591956,176.39999999929441,"200 mm",519.98256397704631,519.55583109669385,0.9031158720316661,0.083952578989213364,0.0036855229050068456,0.0039741195358494932
7832,O9-P3108,7833,7834,True,25.681634369343239,176.39999999929441,"200 mm",386.89860000000004,386.76762366471638,3.3939196850519537,0.12175816557973623,0.0069793767437618,0.0052740875959607324
7835,O21-P316,7836,7837,True,60.820384927309753,176.39999999929441,"200 mm",327.57697457391072,327.88715853703997,15.396607850385099,0.19481114644003206,0.014099542495664728,0.014248056095895538
7841,O7-P207,7842,7843,True,100.62471229217498,176.39999999929441,"200 mm",494.21665866711328,493.70347263442318,13.805660869393396,0.18598132567746767,0.01351299240594547,0.013547376662546941
7844,O2-P810,7845,7846,True,25.696949547898946,176.39999999929441,"200 mm",363.53578365526886,363.40470351562504,7.7835017959481485,0.15679210085878292,0.010294412747066667,0.0080144857094012409
7847,O1-P57,7848,7849,True,61.656346611201478,882.39999999647034,"1000 mm",328.67268033489631,328.62643807493794,10882.970970349919,0.64605075375585685,0.31403272132999149,0.314205167199438
7851,O3-P805,7852,6536,True,95.704410854847154,176.39999999929441,"200 mm",382.32288453109948,382.81097702645917,36.793358275003037,0.25144500780032919,0.021449932998504607,0.022937210494371609
7853,O21-P1195,7854,7855,True,25.724828661460837,176.39999999929441,"200 mm",347.62648310970951,347.49528648353606,21.933464256207333,0.21632950954933772,0.016698719555206337,0.013483713215643458
7856,O9-P2354,7857,7858,True,56.276126262226306,220.59999999911759,"250 mm",365.07596981984858,365.28700529333196,1076.0499108324657,0.6811363301414306,0.10655547816796009,0.10675339486641669
7859,O2-P1609,3836,7860,True,25.731545324312687,176.39999999929441,"200 mm",356.6197903490206,356.75102123017462,42.702101332246748,0.26264448769701754,0.023056423330399232,0.027745694697014212
7866,O1-P217,47461,7868,True,46.219385784840924,176.39999999929441,"200 mm",341.46570080434179,341.70141967184452,470.902269363684,0.61900291348782643,0.068681777036464761,0.068684797382629476
7872,O9-P1943,6818,7874,True,59.999004136908418,176.39999999929441,"200 mm",363.64632099633116,363.95231591742936,0.22580992425963903,0.051958397297560556,0.0020102524213573281,0.0023998336449361471
7875,O16-P87,7876,7877,True,60.683634868127363,176.39999999929441,"200 mm",318.72259479646675,319.03208133429422,24.957071836065232,0.22416613148948292,0.017797108179402013,0.017968904560876242
7878,O2-P213,7879,5233,True,25.771132578867533,246.999999999012,"280 mm",355.45167746258841,355.54831920975914,1676.24343553565,0.76023462694960686,0.12982475187830403,0.13753997862394035
7880,O3-P447,5775,7881,True,25.781671360084495,176.39999999929441,"200 mm",389.91939619090732,390.05088271484374,10.002402626947099,0.16885459130370478,0.011599303346918726,0.00907872398350294
7882,O9-P2427,7883,7884,True,70.66678677662108,176.39999999929441,"200 mm",377.90209009478696,377.54168948222616,1.7499709015998706,0.099661403909832108,0.0051177494824137353,0.010431320723932982
7885,O2-P1937,7886,7887,True,25.787848934387114,176.39999999929441,"200 mm",362.94564082012113,362.81412279055581,131.616142971106,0.42705925189908767,0.03589744094624573,0.03317372456802286
7889,O1-P1076,19897,7891,True,57.289179765325422,176.39999999929441,"200 mm",349.1642254761656,349.45640029296879,65.0246190605909,0.34295849881494572,0.025626422256333811,0.039011517763293861
7892,O2-P1749,10342,20077,True,15.062002905794293,176.39999999929441,"200 mm",357.16682136055908,357.24363757537867,121.14346678170634,0.41595262607292166,0.034506217271227574,0.031891712522634279
7895,O3-P3319,7896,6051,True,25.814684249567414,176.39999999929441,"200 mm",399.48691787109379,399.61859857545079,1.2203187268438873,0.090434923129903422,0.0042896267697386664,0.00321499952675198
7897,O2-P1058,7898,7899,True,63.063392008232171,176.39999999929441,"200 mm",351.60246147872317,351.28083817948124,162.77432558120066,0.45484625489716518,0.03986665270344468,0.042930151212387142
7900,O2-P70,7901,6793,True,25.830681061674778,176.39999999929441,"200 mm",354.3617932489521,354.23005677553755,944.09191229501187,0.73820472166387852,0.10290855324309504,0.10290969779532588
7902,O2-P81,7903,3856,True,25.84063573372012,176.39999999929441,"200 mm",356.84760709797843,356.71581985573641,400.86099642625254,0.590499566134301,0.063127174222721835,0.06387955380703729
7904,O21-P371,7905,14529,True,75.378800451840789,176.39999999929441,"200 mm",324.79822261854082,324.41379073623642,168.98496297703676,0.46152800547065759,0.04051394240872376,0.040563080942793019
7907,O2-P1925,7575,7908,True,25.852991887080293,176.39999999929441,"200 mm",364.38361586914061,364.51549198075662,7.69141130836279,0.15624827504250138,0.010236032635014469,0.012432787174036165
7909,O2-P990,7910,5568,True,25.853241008819147,176.39999999929441,"200 mm",357.49641976519848,357.36454238281249,48.27775213035823,0.27410855900107961,0.024358926040031592,0.019935865259250275
7914,O2-P504,85,7915,True,25.24965629319254,176.39999999929441,"200 mm",346.54200588506779,346.4132326379725,528.13137752518583,0.63825769747040006,0.073146189308459078,0.067946865499291409
7922,O3-P3293,7923,7924,True,25.920729208771085,176.39999999929441,"200 mm",399.15265883789061,399.28488047758452,9.6639067840754347,0.16713145883905406,0.011411356061742652,0.008820304982399458
7925,O1-P63,7926,7927,True,43.477846827403091,882.39999999647034,"1000 mm",330.50318838955792,330.53579677467849,9704.2439362920741,0.62635660705727636,0.2944953782570221,0.29403072638629268
7928,O3-P976,7929,1457,True,79.048035040572458,176.39999999929441,"200 mm",389.96316153886784,389.56001656016093,83.898290068221854,0.37217641010934066,0.028879126149531486,0.02646030576835726
7930,O2-P168,7931,2120,True,25.927499934216559,176.39999999929441,"200 mm",360.67698134765624,360.54475109799171,0.57492733950926334,0.072142212507741138,0.0030151403255881276,0.0021672048233536147
7934,O2-P953,7935,7801,True,25.936989898997897,176.39999999929441,"200 mm",355.69298742375111,355.56070877526628,172.99058275322722,0.46406800304446405,0.04102970852868279,0.041038687813446169
7939,O7-P274,7940,7941,True,71.703402501955026,176.39999999929441,"200 mm",491.93485122984657,491.56916387708662,86.407895273763287,0.3759680754668891,0.029268332952378042,0.026851545059788342
7942,O9-P2809,7943,7944,True,52.704622982313182,220.59999999911759,"250 mm",369.58210911617891,369.38446677999519,552.96929709286155,0.56980475377256867,0.073915696299371739,0.0739182533743954
7945,O3-P1821,7946,7947,True,83.893408773660909,176.39999999929441,"200 mm",391.2470943576019,390.81923797285617,30.904338355372,0.23957265836540279,0.019678163874228036,0.015876924240652648
7948,O9-P2453,7949,7950,True,26.04053450723897,176.39999999929441,"200 mm",371.56698077325689,371.43417404726995,1.3204731488917467,0.092376892164007587,0.00445851379709239,0.0045851931899969405
7951,O1-P1681,7952,6290,True,55.509856853984409,176.39999999929441,"200 mm",348.50467418889673,348.22157391894143,102.26000256179958,0.39560993611284523,0.031754454821475209,0.031762212342150896
7954,O3-P1762,7955,7956,True,67.718065150860468,176.39999999929441,"200 mm",381.13108820952749,381.47645034179686,1.2357522073461229,0.090732197862041272,0.0043163979940289057,0.0072651792705349652
7957,O3-P169,7958,7789,True,26.12497970610486,220.59999999911759,"250 mm",389.8173802607119,389.71941158681403,744.77710203079721,0.61733862554174779,0.0867883707765236,0.088106240916604558
7963,O2-P1767,7964,7965,True,26.150727939449496,176.39999999929441,"200 mm",360.21896663907131,360.35233535156249,8.89634269536256,0.16305683473597929,0.010470294544142642,0.00850850874337977
7966,O2-P1819,7967,7968,True,26.15702370376362,176.39999999929441,"200 mm",360.09937927283477,359.96595229492186,3.901330780910806,0.12903632778581361,0.0073713404640850235,0.0055311627701146119
7969,O1-P2414,7970,5439,True,26.159214902974004,176.39999999929441,"200 mm",348.38578261718749,348.51922077240755,11.666331597048599,0.17696514274401345,0.012469547966172504,0.009740362036267141
7978,O2-P309,2911,7979,True,26.172432629070503,176.39999999929441,"200 mm",361.533365625,361.39988621859175,10.310402342992486,0.17040535056915462,0.011766628253506996,0.018110834714842761
7980,O2-P1766,7981,7964,True,26.174268775299339,176.39999999929441,"200 mm",359.612501258309,359.745990029063,29.476488916980522,0.23598639471423768,0.019249887871819246,0.020551445871673773
7982,O3-P1346,7983,7984,True,67.162842438295854,176.39999999929441,"200 mm",405.74290664365276,405.40030898437504,21.931039877924075,0.21630558295750091,0.016698719555206337,0.0134828900009933
7985,O21-P1326,7986,7987,True,26.185926238460709,176.39999999929441,"200 mm",382.87418593750004,383.00776034724242,0.57511339744083523,0.072153358266353051,0.0030154815338672616,0.0021672048233536147
7988,O6-P129,7989,26731,True,62.683218502784378,176.39999999929441,"200 mm",439.48941059302274,439.16972617865855,4.9588852032408708,0.1381598806188544,0.0082731601909133909,0.006345327736462702
7991,O2-P805,7812,6144,True,26.187943627023195,176.39999999929441,"200 mm",364.39296602089587,364.25940750839811,17.387293568513,0.20147776348960644,0.01496644997304704,0.011841825789260548
7992,O2-P1886,7993,7994,True,26.189108243076468,176.39999999929441,"200 mm",362.93963082669478,362.80604018554686,31.102957369068921,0.24008383719191154,0.019735716229756142,0.016073613497679155
7998,O9-P3021,7999,8000,True,58.113612177441162,176.39999999929441,"200 mm",380.59643704097732,380.30005761887242,9.2216109799363863,0.16480194987042693,0.011161140820428669,0.0086679046735514218
8001,O2-P911,8002,7642,True,26.197495716689946,176.39999999929441,"200 mm",365.83225478515629,365.96588821080718,3.9013598324362873,0.12903652762826634,0.0073713694185313389,0.0055311883181554788
8004,O2-P937,8005,5567,True,26.210492090337908,176.39999999929441,"200 mm",351.46312313700992,351.59679664667061,406.5656861256212,0.5927546610405412,0.063608653736368939,0.063610738456503682
8006,O2-P899,8007,8008,True,40.713479121116315,176.39999999929441,"200 mm",364.37935074605934,364.17167128906254,20.028096602401234,0.20983085099750912,0.016026919627253743,0.012834238869003135
8009,O9-P1405,8010,8011,True,62.71621722279469,176.39999999929441,"200 mm",373.50185381634122,373.82170652417744,16.946514709714258,0.20003597286336475,0.014779726722895613,0.014883977490723064
8012,O3-P435,8013,8014,True,26.224593353559655,176.39999999929441,"200 mm",389.25886000976561,389.39263166046214,59.0504998175358,0.32920043599634996,0.024667080831626376,0.022117474919646041
8015,O4-P411,8016,8017,True,79.803548046365179,176.39999999929441,"200 mm",409.08732363361418,408.68032553857768,74.140108235772459,0.3582422679224212,0.027222012090791871,0.02487060674438888
8018,O2-P1771,8019,8020,True,28.483614908025256,176.39999999929441,"200 mm",362.08088222433332,361.93558730468754,0.020508203020357076,0.023575275617766272,0.00068683331776685068,0.0074378806203901256
8022,O2-P1007,6512,6517,True,26.381212019369517,176.39999999929441,"200 mm",363.55341567382811,363.41887149252938,7.7844508124471883,0.15678681411753426,0.010295494848530942,0.012479150623133031
8026,O3-P1290,8027,8028,True,61.68093999405616,176.39999999929441,"200 mm",399.50272333944224,399.81729613341196,34.825603894321304,0.24660286150641975,0.02093468465217381,0.022930093377920319
8029,O2-P1476,6673,7667,True,26.2655286536109,176.39999999929441,"200 mm",365.34407338158394,365.21009291992186,20.620528981311782,0.21069509693545024,0.016302128800814986,0.018074995923114595
8030,O21-P281,8031,8032,True,61.080877363398464,176.39999999929441,"200 mm",327.95758562329166,327.64607314873831,1.0831345041300653,0.087675771055468782,0.0040433382623059353,0.004655964385736731
8033,O2-P1404,8034,8035,True,26.280512059634706,176.39999999929441,"200 mm",368.397661462985,368.26363085148085,73.194167780607472,0.35682349551323128,0.027055786317695122,0.0246867948354278
8036,O2-P945,6385,8037,True,26.293998826747909,176.39999999929441,"200 mm",353.10988129837892,353.24398069239538,211.69490708188783,0.49214485026893812,0.045407184791746567,0.045408856201353508
8038,O2-P393,8039,8040,True,26.29548215975932,176.39999999929441,"200 mm",364.09028090820311,364.22441416270004,21.079527134051272,0.21388269306097618,0.016379916340178206,0.013193143424444519
8041,O2-P1062,8042,8043,True,26.304485309140421,176.39999999929441,"200 mm",353.59134241198382,353.45716323242186,83.835967140774741,0.37211674805346212,0.028867480784770087,0.0302392516137379
8046,O9-P3373,8047,8048,True,60.44712292506189,176.39999999929441,"200 mm",386.310868190166,386.00258786324821,36.642595668339304,0.25107373685820555,0.021411363405074886,0.023120386540982221
8049,O1-P1499,7137,8050,True,26.318972776009748,1235.1999999950594,"1400 mm",340.10921651317938,340.08947728359738,30838.154760450256,0.83360166022431947,0.43660089397605056,0.42328898849656615
8051,O1-P262,8052,8053,True,29.969738086505785,176.39999999929441,"200 mm",336.11057509765624,335.95772943341507,0.43653722927147048,0.067831846980464169,0.0026134674981340995,0.0072367363527706648
8061,O21-P1183,8062,8063,True,57.994384092052655,176.39999999929441,"200 mm",345.23218764648436,344.93641628761492,5.036772912692645,0.13657631993991834,0.0084255599320271855,0.012222644886423363
8064,O7-P236,8065,13136,True,69.68466625587979,176.39999999929441,"200 mm",479.50265767397752,479.14719619140624,4.388069153020175,0.13262678812848541,0.00783202727887187,0.0060048489958288058
8067,O21-P954,8068,8069,True,26.393076307530475,176.39999999929441,"200 mm",345.3463317366128,345.48093642578124,2.991458649086872,0.11743759900362374,0.006569380080726198,0.0080411777347647925
8070,O3-P121,8071,8072,True,26.397092696459808,313.19999999874716,"355 mm",374.51978264427885,374.44851049399841,2968.0124115172771,0.77203688618612309,0.17572844524453834,0.17579168629716618
8073,O3-P531,8074,8075,True,65.7337888969935,176.39999999929441,"200 mm",400.65386285849547,400.98910518187017,51.272191978633423,0.29211541770402533,0.02430126467952912,0.024419828027584481
8076,O2-P1855,6375,6592,True,26.414178151805412,176.39999999929441,"200 mm",363.06844493745336,362.93373262887917,67.462240282368469,0.34788853945305143,0.026027322113618055,0.028314196515196569
8077,O21-P1294,8078,8079,True,26.419587371819205,176.39999999929441,"200 mm",360.69840468750004,360.56366479190376,1.1315364817226548,0.0886572336756658,0.0041325594015584784,0.0030200901165725394
8080,O8-P32,8081,8082,True,75.997437794587157,176.39999999929441,"200 mm",431.5068257077848,431.11923877503239,172.46150320682398,0.46373978906714919,0.04096158496157818,0.038166924512538988
8083,O3-P2096,8084,8085,True,26.435615391797235,176.39999999929441,"200 mm",373.30047671142904,373.43529834992728,46.076571590627061,0.26986584922778911,0.023844311285114297,0.024667080831626376
8086,O21-P292,8087,8088,True,71.786604045188511,176.39999999929441,"200 mm",328.18777868125267,328.55389036188313,4.530841450901173,0.13374527908499911,0.0079575005203803787,0.00800406494739873
8089,O2-P1977,7578,8090,True,26.45235433429885,176.39999999929441,"200 mm",364.95296301242627,365.08787001953124,7.7840458000037209,0.15678441600810186,0.01029523823265379,0.0080147082612239042
8091,O2-P294,8092,8093,True,26.457437936872342,176.39999999929441,"200 mm",364.84550916295046,364.71057622947245,31.1051949061687,0.2400734635518669,0.019737267279703888,0.019907344561894889
8094,O2-P1868,8095,8096,True,26.462118933386634,176.39999999929441,"200 mm",362.794050797976,362.65906752929686,30.801988122189886,0.23933306543211216,0.0196470452249836,0.015854244393173691
8099,O21-P1055,8100,8101,True,61.954071524990795,176.39999999929441,"200 mm",344.68169925205211,344.36567153320311,12.804619354233171,0.18215221711128171,0.013023493078403114,0.018203300455285405
8107,O2-P712,3531,6813,True,93.155736452288536,176.39999999929441,"200 mm",358.33487749953377,357.85969008789061,8.943770165166594,0.16332482346504887,0.010999550029679428,0.0085155049324376255
8109,O9-P2060,8110,8111,True,60.311666169109294,176.39999999929441,"200 mm",372.55363148720352,372.861220984666,361.6974073543833,0.57535957458779474,0.059669332051515832,0.059840251851321205
8112,O21-P629,8113,6396,True,26.491265999992862,176.39999999929441,"200 mm",333.42290175781278,333.28779630121284,3.673793536967648,0.12356520462327708,0.007288695390551634,0.0054922048464637139
8114,O2-P243,8115,5636,True,32.057340127529542,176.39999999929441,"200 mm",348.75319287370689,348.91668530835727,145.61165954698069,0.44043554296304527,0.037707386791856916,0.039785289573828569
8116,O2-P1751,7894,8117,True,56.155897445662539,176.39999999929441,"200 mm",357.607675673428,357.89407075040083,115.9445880657441,0.4120983191901999,0.033684403789178162,0.034504820644993515
