id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
8118,O21-P1227,8119,8120,True,68.238907976314351,176.39999999929441,"200 mm",343.13257694135962,342.78455851068037,7.0798288474206039,0.15251102133457423,0.0098389559001124064,0.0076245465293831626
8121,O2-P1854,6592,6791,True,26.539462215917229,176.39999999929441,"200 mm",362.93373262887917,362.79838137157793,80.5046070676569,0.36746735888892884,0.028314196515196569,0.028958595317717991
8122,O2-P768,6463,6595,True,26.541065121502957,176.39999999929441,"200 mm",358.83867192063946,358.97403135275914,7.8000771153293309,0.15687865080829738,0.010305363205116484,0.0080212854624115409
8123,O1-P1320,8124,8125,True,26.547375047932462,176.39999999929441,"200 mm",330.19217910156254,330.32759726168206,0.2351141025231806,0.052797890022610518,0.0020432281293056675,0.0030382371738674574
8126,O3-P2304,21225,8128,True,95.087412490601039,176.39999999929441,"200 mm",370.46305312500004,369.97810732129795,18.380207492191659,0.2046675215471207,0.01537673220640611,0.026671648246156567
8129,O5-P236,8130,8131,True,73.718070526875962,176.39999999929441,"200 mm",431.30509919579475,431.68106135548186,71.838106370592314,0.35476646264511164,0.026815639275419686,0.026876116597759937
8132,O3-P1131,8133,8134,True,57.947824404682954,176.39999999929441,"200 mm",390.67905722159429,390.38352331713048,168.49791813981545,0.45875648133165131,0.040603630793257045,0.040609453475637748
8144,O2-P783,8145,5853,True,26.593075814923569,176.39999999929441,"200 mm",358.51667250976561,358.3810478231095,3.90164465131355,0.1290284885114191,0.0073720399126705359,0.012477612063338599
8146,O7-P9,8147,8148,True,56.490802955612835,246.999999999012,"280 mm",469.65527200788927,469.44343149680572,1406.04709563216,0.72780477508544816,0.11702655959176143,0.10228753373663808
8156,O1-P483,8157,8158,True,26.614809964067515,176.39999999929441,"200 mm",326.55206191406268,326.416326383246,4.6132295834325765,0.13440961898400608,0.0080277752325259889,0.0060660030573849132
8161,O2-P389,7589,8162,True,26.621112220031392,176.39999999929441,"200 mm",366.45221938476567,366.5880136782,4.4579244004953864,0.13317494689249137,0.007893764403493984,0.0060248162091019342
8165,O2-P82,2470,7903,True,26.649875290339523,176.39999999929441,"200 mm",356.98352146195913,356.84760709797843,388.33283024921917,0.58534195944505807,0.062069785094509444,0.063127174222721835
8166,O2-P462,8167,6315,True,25.884814094230478,176.39999999929441,"200 mm",364.10145034179686,364.23348877849156,27.768263775811612,0.23163462546426059,0.018717608633712298,0.015149808830083411
8171,O4-P703,8172,8173,True,91.604883697962521,176.39999999929441,"200 mm",426.54524722510746,426.07806231824793,59.976111040517274,0.33575792089925488,0.024596425169804727,0.022281992948144393
8174,O9-P411,8175,8176,True,26.659833089036908,176.39999999929441,"200 mm",360.20704188598108,360.07107673722703,585.66147316197487,0.6562143048802398,0.0774596069815873,0.077825536680532853
8177,O1-P2452,7262,8178,True,27.785700506157291,705.79999999717688,"800 mm",346.81531765025113,346.79169980482089,6240.3424097488942,0.59150659042094778,0.24883292198280685,0.24974507560829878
8185,O9-P2724,8186,8187,True,69.914112553662832,176.39999999929441,"200 mm",379.08573081723256,378.72916884320887,56.6369036376931,0.31800468043628011,0.024546380531886056,0.0281661268831426
8191,O9-P2715,8192,8193,True,57.527786188103221,176.39999999929441,"200 mm",374.373386460364,374.07999475080464,172.7510796986125,0.46391968360956987,0.040998869204685172,0.043222529804879464
8194,O3-P2204,8195,8196,True,64.215312867511969,176.39999999929441,"200 mm",367.58019614265692,367.90769423828124,12.806247378935605,0.18214716654747712,0.013024859046988134,0.014205546426829892
8197,O3-P2233,8198,8199,True,59.957113278442165,176.39999999929441,"200 mm",371.48814342931121,371.79392470703129,193.62131280744703,0.478888101326686,0.043454769444639454,0.040562222528619886
8200,O21-P438,21723,8202,True,79.843187465400163,176.39999999929441,"200 mm",336.66694602539036,336.25974576931685,43.698096996177391,0.26479253971859384,0.023293622696492863,0.024212484669782212
8204,O2-P1780,8205,8206,True,26.803682021433627,176.39999999929441,"200 mm",352.87195802232981,353.00865680063907,363.48331741396339,0.57620737894212737,0.0598200632216939,0.061061252904182538
8207,O2-P1926,1931,8208,True,26.813630822669356,176.39999999929441,"200 mm",364.52360000000004,364.38685048280445,0.019305813428222723,0.022975430328494018,0.00067113929819584124,0.00054202978983738275
8209,O1-P728,8210,8211,True,26.820967052044864,176.39999999929441,"200 mm",332.77784194335936,332.641055011394,24.5825919762402,0.22314079436717058,0.017669828975271331,0.014247832408604392
8212,O21-P710,8213,8214,True,26.830417444837341,176.39999999929441,"200 mm",334.45515493124043,334.31831980227179,32.385314489301543,0.24324870578031688,0.020107430005153977,0.02421017966876177
8218,O2-P1747,7583,8219,True,26.842390962334747,176.39999999929441,"200 mm",358.02462826090823,357.88770522460936,7.7847829112580769,0.15679964036949839,0.010295222336095028,0.0080150102958403743
8220,O1-P2670,8221,7639,True,26.8430451520747,176.39999999929441,"200 mm",350.2236142590213,350.36051378929693,111.59008567186596,0.40683879285008034,0.033092640763653564,0.033973180675642485
8228,O1-P2149,8229,8230,True,26.8469582098908,176.39999999929441,"200 mm",339.36394597070409,339.50086545757455,27.676100944231429,0.23138038952943582,0.018689199212268245,0.018843161925748857
8231,O2-P1636,8232,8233,True,26.84938434567859,176.39999999929441,"200 mm",357.25185714608506,357.11492528592208,90.023518257695443,0.380664772790225,0.029853551137566769,0.02746723240624924
8238,O21-P1142,8239,8240,True,58.177466505522922,176.39999999929441,"200 mm",344.03547442817694,343.73876934899874,335.71149909856354,0.5628250199346061,0.057428044438591834,0.057678778589002534
8241,O5-P199,8242,8243,True,41.87351652414543,176.39999999929441,"200 mm",430.57093558421548,430.78449051848861,61.734195435064294,0.33807307754627908,0.024971879178385486,0.025086227667432039
8247,O9-P2386,8248,6705,True,66.883435889091132,176.39999999929441,"200 mm",385.92015400398196,385.57904848094756,65.088482288526265,0.3430911578685466,0.025636927610738304,0.028028271925561482
8249,O9-P2134,8250,8251,True,63.139927021314904,176.39999999929441,"200 mm",367.58117288189794,367.90318650970664,72.780610770822,0.35619907868602491,0.02698278250705068,0.027011164677251141
8252,O9-P702,1137,8253,True,26.935328892932645,441.19999999823517,"500 mm",338.732595662209,338.774345421993,2128.8478100626712,0.56926270837086568,0.1439239639526402,0.14394577403126119
8256,O3-P987,6110,8257,True,41.315674222080979,176.39999999929441,"200 mm",392.38198185834233,392.592691796875,3.0095144569920653,0.11766442018743731,0.0065874470874930664,0.014099738931712283
8261,O2-P1850,8262,6837,True,26.976707026463572,176.39999999929441,"200 mm",361.59049453125004,361.452913325415,124.79592937849914,0.42024738572139242,0.034977641075989441,0.035814120268964973
8263,O3-P3234,8264,8265,True,26.993032267452204,176.39999999929441,"200 mm",391.68613543865604,391.548470974092,75.842117489764,0.36076275360584592,0.027518480640759867,0.0332450410725016
8268,C-17196,8269,8270,False,27.018098410355275,176.39999999929441,"200 mm",357.59746230468852,357.45967000279575,NaN,NaN,NaN,NaN
8271,O2-P967,8272,6967,True,27.02207775357385,176.39999999929441,"200 mm",358.87932846410547,358.74151586756221,70.316945710907532,0.352425362814228,0.026543587839709597,0.027579927653184583
8276,O3-P1258,8277,8278,True,64.87356046935966,176.39999999929441,"200 mm",397.87596975047751,398.20682490887123,49.596910128084225,0.28095479808063911,0.024397279894449547,0.020271555161557219
8287,O2-P902,7976,8154,True,27.066290630406193,176.39999999929441,"200 mm",363.91221083984379,364.05027598834948,16.147785739451294,0.19739027679957616,0.014433196502981697,0.011517363399313266
8288,O9-P3153,8289,8290,True,27.082737237254019,176.39999999929441,"200 mm",373.360907919968,373.499029879878,0.40461444468898655,0.061245584764370545,0.0026596594914900353,0.0029659001670896434
8291,O2-P90,8292,8293,True,27.089181394046527,176.39999999929441,"200 mm",358.93196384177241,359.070118666882,198.62882058050093,0.4828156958870613,0.043992899751839176,0.04436180892008406
8299,O8-P143,8300,8301,True,63.181857284772278,176.39999999929441,"200 mm",428.03329691374444,428.35552438589673,10.968867130407627,0.17363912846874979,0.012114699304152309,0.01280098667447919
8302,O24-P199,8303,8304,True,45.25299751757251,176.39999999929441,"200 mm",337.97834753585715,338.20913782319673,469.60622954458768,0.61852089349191608,0.0685806749227406,0.069560402548591374
8305,O1-P2674,4439,8306,True,27.120549349362786,176.39999999929441,"200 mm",351.07214432917766,351.21045913085936,2.274036211668907,0.10997676262828363,0.0043337999001318711,0.011934619680094773
8309,O20-P89,8310,7242,True,54.892605965345872,176.39999999929441,"200 mm",326.67237319335942,326.39242090293618,6.4734739521516973,0.148584634912663,0.00942684783343271,0.013305567294412429
8311,O1-P2602,8312,8313,True,27.122390686134295,176.39999999929441,"200 mm",347.69495620117186,347.83330751606184,11.663759112949164,0.1769530976943644,0.01246826034491281,0.024230965554811124
8314,O2-P1352,6020,8315,True,26.548794028157637,176.39999999929441,"200 mm",362.6486,362.78402539833763,8.47329039384689,0.16074171442394652,0.010720166873974766,0.011059372186705003
8319,O2-P124,8320,7769,True,27.131689787168934,176.39999999929441,"200 mm",357.37317015896616,357.23479854105153,387.680909460328,0.58506559550047077,0.062014764833698374,0.07472693856984465
8324,O2-P1283,8325,1918,True,27.146088791044239,176.39999999929441,"200 mm",363.58181096845436,363.44333876953124,2.2881771841061238,0.11014453036732458,0.0043337999001318711,0.00704217269274429
8326,O3-P1039,1337,8327,True,27.15295126574167,176.39999999929441,"200 mm",388.42901989816016,388.29053984670486,173.61621817757353,0.464453299293268,0.041110267746612958,0.042202751934697157
8328,O21-P1279,8329,8330,True,75.6637376999076,176.39999999929441,"200 mm",351.22640332240434,351.61228838467389,75.730072021999845,0.3605980834248218,0.027499066400637949,0.025173009252648908
8331,O2-P1939,7141,7191,True,27.177349857453656,176.39999999929441,"200 mm",363.46469978727907,363.32609530300607,93.5979723818325,0.38517147444353106,0.030421262669684979,0.032829945588243196
8332,O2-P461,8333,8334,True,53.951552460905781,176.39999999929441,"200 mm",363.69141616210936,363.96662303121246,5.1846223918797287,0.14058537755101205,0.0084255599320271855,0.0065211981788538473
8335,O9-P2184,8336,8337,True,80.37260870395329,176.39999999929441,"200 mm",369.19373549804686,369.60371617504575,1.18291794959029,0.089693580300372291,0.0042243276804854561,0.003045855883521104
8338,O21-P1300,8339,8340,True,63.560771367011007,176.39999999929441,"200 mm",360.58277115065397,360.2586112166822,39.533534615168229,0.2576804920094487,0.022156959700673037,0.024561502701142327
8346,O9-P2362,8347,8348,True,97.4903522198949,176.39999999929441,"200 mm",374.58966384184112,374.09246304551965,355.77332053458372,0.57249590491059843,0.059169335317848369,0.061956288206825125
8352,O2-P1068,8353,8354,True,49.013720435814086,176.39999999929441,"200 mm",353.03718032226567,353.28719931020873,87.547316610079363,0.37749032993158577,0.029452555900929957,0.027043207597840714
8358,O12-P131,5115,37978,True,100.094128490018,176.39999999929441,"200 mm",399.23606243865743,398.7255823833583,86.622817319994724,0.37625141572982512,0.029303434825060756,0.030202121794344592
8362,O4-P702,8173,8363,True,27.30345411132263,176.39999999929441,"200 mm",423.44875166146466,423.30950404549691,103.7228870006454,0.39701086804125779,0.031990863901504685,0.033092640763653564
8368,O2-P719,6813,6882,True,27.363227006870304,176.39999999929441,"200 mm",357.85969008789061,357.99926990885268,21.318487893523685,0.21311671510727595,0.016546320381826782,0.013274615559034994
8369,O2-P1475,7667,44,True,27.367301984021413,176.39999999929441,"200 mm",365.21009291992186,365.0705196798034,25.7860109750017,0.22640571135439541,0.018074995923114595,0.01451475152677143
8370,O3-P2930,8371,8372,True,63.88269193901,176.39999999929441,"200 mm",375.08008126860608,374.75427953971712,0.26921341956216688,0.055543066750977976,0.002162282283612794,0.0037542380511910878
8379,O2-P1543,8380,8381,True,99.341796068552043,176.39999999929441,"200 mm",365.42728652343754,364.9206433634879,20.04074028200068,0.20985524994423413,0.016032529977028125,0.012838552513769958
8382,O2-P1313,8383,8384,True,38.71273582718559,176.39999999929441,"200 mm",366.37543715820311,366.57291082365759,30.718991901355523,0.23912571980368894,0.019622482770759869,0.015835927015606328
8388,O2-P551,8389,8390,True,70.231642777318356,176.39999999929441,"200 mm",351.0175609558201,351.37574233398436,31.110560893816327,0.24008683482870202,0.019738843309958256,0.02415368329892283
8391,O2-P1879,8227,8392,True,27.401114567074096,176.39999999929441,"200 mm",362.21516141548472,362.07538833007811,7.7851856451505261,0.15680200214393938,0.010295476681035216,0.0080151749387704068
8393,O1-P785,4662,57,True,27.632495931910046,176.39999999929441,"200 mm",337.92718763909244,337.78623427734379,24.04913305478016,0.22167934651058158,0.017485808140109388,0.014037573167737844
8394,O2-P226,6797,3892,True,27.4128776397025,176.39999999929441,"200 mm",360.15800335384034,360.01819767787788,642.540814627994,0.67205636113057388,0.081652937507956,0.084491672301630377
8395,O24-P297,8396,2373,True,55.0938070427875,176.39999999929441,"200 mm",338.56552607845742,338.28454766253918,98.0725544143646,0.39064294278848588,0.031117270785694612,0.031123356896763363
8397,O7-P500,8398,8399,True,27.435216451080212,176.39999999929441,"200 mm",523.91379775390624,524.05374479302316,0.019753355115449091,0.0234000137867491,0.00067320485729993444,0.0012779337264648533
8401,O1-P2199,8402,3803,True,63.806138689460205,176.39999999929441,"200 mm",345.84593060152173,345.52051929420549,45.311616442829916,0.26832386486276233,0.023664627939557318,0.019331189686137274
8403,O2-P731,8404,8405,True,27.473036362506875,176.39999999929441,"200 mm",357.92090206533243,358.06101455078124,12.223537577219295,0.17952499739061992,0.012745102322152573,0.010033103978674013
8408,O21-P841,8409,8410,True,27.487323911177448,176.39999999929441,"200 mm",336.78431116584153,336.64412581389456,2.4440729389853177,0.11189911985077973,0.0044861999251127873,0.0068511227399384832
8417,O2-P780,7219,757,True,27.493221969513051,176.39999999929441,"200 mm",358.13875576930565,357.99854033726115,23.946267869067952,0.22137718472210041,0.017451036688755219,0.018743331536725631
8420,O2-P376,6619,8421,True,27.53725897036427,176.39999999929441,"200 mm",362.31293715820317,362.45340471621097,92.249380062054684,0.38351278208612793,0.030206861239792535,0.030215574824930889
8422,O9-P2868,8423,8424,True,62.450793351916879,176.39999999929441,"200 mm",373.51135417946074,373.192855133366,0.331311001873834,0.058911788266758247,0.0023881914027130764,0.0017016797773608085
8437,O19-P82,8438,3613,True,27.606166687119877,176.39999999929441,"200 mm",321.42679453681529,321.286003086711,49.893422529171858,0.28371485852985873,0.024333364373542842,0.024667080831626376
8439,O2-P1423,8035,3599,True,83.0382838640186,176.39999999929441,"200 mm",366.89633888315285,367.31983413085936,12.820260467696931,0.18220940838774505,0.013031493589334161,0.030544683551910506
8440,O2-P1873,6994,8441,True,27.596493971037031,176.39999999929441,"200 mm",362.22751058488689,362.08674086914061,23.915518823078671,0.22130638599135782,0.017439570728014133,0.013993819025214857
8442,O4-P1136,8443,7744,True,73.8844836152027,176.39999999929441,"200 mm",432.06457986449561,431.68776899805812,46.084250307558065,0.26988031055436629,0.023846162098741547,0.01949132707722831
8446,O2-P378,8447,8060,True,27.610020749694062,176.39999999929441,"200 mm",363.30005126337142,363.15924015754797,83.993214503635969,0.37230616236362951,0.028894766092415994,0.02646030576835726
8448,O2-P1846,8449,6277,True,27.621294047205676,176.39999999929441,"200 mm",359.61331824241915,359.47242202148442,488.72782968849828,0.62545789737999247,0.0700685655715884,0.065214723944924863
8452,O1-P481,8453,8454,True,58.115582527237287,176.39999999929441,"200 mm",327.05097875175233,326.75458928086346,3.4386692877719645,0.12203440235185359,0.0070303808525485874,0.0053083117515061035
8455,O2-P753,8456,7278,True,27.6723337453961,176.39999999929441,"200 mm",357.54143091554664,357.40030201344518,310.48742893274817,0.54948197538777932,0.055216887617332074,0.05635702060483587
8457,O12-P348,40663,38525,True,100.3894528309587,176.39999999929441,"200 mm",420.18617433743708,420.698160546875,2.4133404124909146,0.11155123047562188,0.0044861999251127873,0.013103184798412283
8463,O2-P1953,8464,7422,True,27.694974583369792,176.39999999929441,"200 mm",364.35055649159858,364.20931212122343,8.39279773094367,0.16028020553068134,0.010671998029989969,0.01071562840644831
8465,O6-P78,8466,8467,True,71.602789933217849,277.99999999888803,"315 mm",464.20336567453359,464.01003814171384,1722.8575583253653,0.67617478706578116,0.135908991694994,0.10964856698556889
8468,O1-P1123,8469,8470,True,61.20264114531485,176.39999999929441,"200 mm",325.86434693370683,326.17648040354794,11.085445775422279,0.17420072209582585,0.012175021067310395,0.012199816292573136
8474,O2-P809,7846,6279,True,27.7168527041701,176.39999999929441,"200 mm",363.05655471056582,362.91517104492186,15.568457307445847,0.19541788629392245,0.014176145741400203,0.01131574393813368
8475,O2-P186,8476,8477,True,27.721142090018034,313.19999999874716,"355 mm",348.29553533632208,348.3703824199651,2868.940575768414,0.76604110391526836,0.17212312388488954,0.17305084705422003
8478,O19-P83,8479,8438,True,70.335742550840138,176.39999999929441,"200 mm",321.78550682382456,321.42679453681529,14.331341956953144,0.19104524259138614,0.013609540155584413,0.024333364373542842
8486,O2-P781,5854,7219,True,27.774077831385139,176.39999999929441,"200 mm",358.2804035662457,358.13875576930565,19.4877154429482,0.20814523441147872,0.015818192133370729,0.017451036688755219
8489,O9-P2256,8490,8491,True,62.190580169611223,176.39999999929441,"200 mm",374.56760200047489,374.25043004160989,88.291172375448909,0.37843275060352366,0.0295745551766148,0.027169669264663656
8494,O2-P723,8495,8496,True,27.804729047098263,176.39999999929441,"200 mm",357.95391458888491,357.81208266601567,40.966683963227815,0.26060880163634531,0.022529352486223692,0.018332302165104761
8500,O2-P909,8501,8002,True,27.8079092901913,176.39999999929441,"200 mm",365.97410293044555,365.83225478515629,8.3700053851095984,0.16016329769585233,0.010657671824140263,0.00819284623417555
8502,O3-P2009,8503,8504,True,65.300181766004215,220.59999999911759,"250 mm",367.45351188809877,367.20863620647629,199.10892039421904,0.42250571444186724,0.044190998125253053,0.038653599929964186
8511,O2-P900,8512,8007,True,41.068398081983815,176.39999999929441,"200 mm",365.63576934197556,365.42627944335936,7.7945692878808241,0.15685717682838007,0.010301403826516349,0.0080190213382564865
8513,O2-P1773,8514,7061,True,27.840460633728195,176.39999999929441,"200 mm",362.36040789086456,362.21839370117186,15.264573793814657,0.19436691483517751,0.014039156010803112,0.011208357006356249
8515,O3-P2241,8516,8517,True,61.680048872259043,176.39999999929441,"200 mm",368.26625220973585,368.58082045898436,0.60066919843154953,0.072948077198250541,0.0030818116285030134,0.0043337999001318711
8524,O3-P1211,8525,8526,True,27.8748151240273,176.39999999929441,"200 mm",390.79308757568953,390.65092601855696,54.5691823881942,0.30611983176431212,0.024561545848944679,0.024667080831626376
8527,O2-P1858,6378,8528,True,27.899953929206962,176.39999999929441,"200 mm",363.36690593808606,363.50919570312504,25.545218260510733,0.22575922101991361,0.017994818222594713,0.021206963181580493
8529,O19-P76,2682,8530,True,27.900127532539674,176.39999999929441,"200 mm",322.87383254294343,323.01612319335936,0.020088090726099597,0.023521954017886995,0.000678438018637629,0.0072041455686380537
8531,O1-P1542,8532,8533,True,27.911109997008161,176.39999999929441,"200 mm",344.6184519908831,344.47610532989836,60.4841914607377,0.33719311672455754,0.024667080831626376,0.03254756138933803
8534,O1-P211,8535,8536,True,27.911245274077434,176.39999999929441,"200 mm",339.21868881163579,339.36103616253354,472.035383670782,0.61942250996851189,0.068770170986927448,0.069585014963428365
8541,O9-P2334,8542,8543,True,59.782793492736026,246.999999999012,"280 mm",359.3115903169238,359.53577579252158,1484.0972019720975,0.73798823778511824,0.12073592619944229,0.120747616982943
8544,O3-P142,7032,8545,True,27.958166617274639,220.59999999911759,"250 mm",383.83461859329714,383.72977546848233,1120.0590482710222,0.688074060729335,0.10907618186517476,0.11015772013708308
8546,O2-P302,8547,6929,True,27.958958907557925,176.39999999929441,"200 mm",360.03916556369785,359.89657487326929,133.74588637931762,0.4291330351982427,0.03618007494821715,0.038541370225106862
8548,O2-P50,8549,8550,True,27.972262751085374,313.19999999874716,"355 mm",349.54178777452631,349.61731288395418,2480.2715407593719,0.739898077603077,0.15748397383752874,0.1574853363997083
8551,O9-P2800,8552,8553,True,101.60088462299686,220.59999999911759,"250 mm",366.52832060304507,366.90932392038133,570.82045010271111,0.5736427462441519,0.075281256115737674,0.075421904325786909
8554,O3-P1226,4029,7372,True,27.981720349576385,176.39999999929441,"200 mm",392.03373587855009,391.89100112304692,0.020146839069829989,0.02353146016001198,0.00067957788706097632,0.00054202978983738275
8555,O1-P1331,8556,8557,True,43.244321206403825,176.39999999929441,"200 mm",330.453531640625,330.23298560247235,2.9099095929678844,0.11639624723385193,0.0047915787801338164,0.004791883653421496
8558,O2-P1303,8559,8560,True,27.99628784830756,176.39999999929441,"200 mm",359.24846419564551,359.39124526367186,1.6889312256042566,0.098981167452087682,0.0050203484282098356,0.003769274776444015
8561,O9-P2493,8562,8563,True,72.058250566456948,176.39999999929441,"200 mm",379.11588515625004,378.74838807836113,0.84321518672622542,0.077676572180935211,0.0037079702653139133,0.0037140776664167192
8566,O3-P3167,8567,8568,True,28.074598532306418,794.19999999682329,"900 mm",395.04523230503429,395.02417635613511,9005.4350151799736,0.61855693780338472,0.29380010819552638,0.29280885329363643
8571,O2-P837,4535,6516,True,28.240654396352671,176.39999999929441,"200 mm",362.30101584096968,362.15698850354829,12.948992903842139,0.1827794135653302,0.013092244559578812,0.014737622416078389
8572,O1-P121,8573,8574,True,31.354851963688404,176.39999999929441,"200 mm",350.52360000000004,350.68354109986683,85.81313877281427,0.37480001449835815,0.029191513967630804,0.02919760689151045
8575,O2-P85,6766,7578,True,28.04008050492687,176.39999999929441,"200 mm",357.52047149056284,357.37746707998775,317.193478005144,0.55264944192806975,0.0558452649595587,0.060348165071251979
8578,O9-P3085,8579,8580,True,85.574366070378119,176.39999999929441,"200 mm",388.0565875811335,388.49301684809245,15.095366316659398,0.19376264576070232,0.013962897947486461,0.015741692215267205
8581,O7-P18,8582,1340,True,64.038987537583409,176.39999999929441,"200 mm",474.28907135103981,473.96247251459812,410.54735377350931,0.59622236361476855,0.063792308950679361,0.063892906916397083
8583,O3-P1228,8584,8585,True,28.067271186204735,176.39999999929441,"200 mm",390.38640612673748,390.24326304368788,13.232404775851192,0.18379417720514518,0.013235917657666697,0.010444010719698719
8586,O3-P2992,8587,4577,True,62.542311596620046,176.39999999929441,"200 mm",375.816964824178,376.13593061332074,20.206589174955258,0.2103649935385826,0.016096041271154892,0.019404025447446238
8588,O11-P129,8589,40703,True,101.26099818164448,176.39999999929441,"200 mm",393.40417133339093,392.88774024266462,28.32459934949339,0.23305219881873429,0.018893854916171307,0.018916388288215961
8595,O1-P1348,8596,8597,True,59.915639671430135,176.39999999929441,"200 mm",331.84478559382825,331.53921583150395,6.4731931207387152,0.14858276366060591,0.0094266525328536386,0.0073308638513381458
8598,O3-P1213,8599,4963,True,50.230827417919656,176.39999999929441,"200 mm",391.06658234213455,391.32275956196588,32.920202062249935,0.2445685561754207,0.020258783412060711,0.021993649810640569
8603,O3-P488,7962,6556,True,28.168717301999802,176.39999999929441,"200 mm",390.72949063993582,390.58583018169566,64.627376476095023,0.34212893462629579,0.025561091941697322,0.035901499110603884
8604,O2-P1681,2605,8605,True,35.7113041712382,176.39999999929441,"200 mm",358.83608608117879,359.01821373245212,32.882421407818782,0.24447544775995858,0.020248155427060058,0.023241659116837961
8606,O9-P401,8607,8608,True,74.4633829410481,176.39999999929441,"200 mm",356.6667473919731,356.28698413897371,643.72055720312642,0.6723606303485562,0.081739914393751945,0.0823817901853042
8612,O24-P240,8613,8614,True,28.179399272023677,176.39999999929441,"200 mm",340.41825864303036,340.27451552734374,16.789435959628349,0.19953202470014453,0.014711776882468896,0.011737250277446966
8615,O9-P1189,8616,8617,True,45.696362017041828,176.39999999929441,"200 mm",377.90939509313159,378.14244653941853,37.166423154645827,0.25236426491524971,0.021544728720274318,0.021573437905397876
8618,O3-P933,8619,8620,True,71.341732860751321,176.39999999929441,"200 mm",388.84151818276644,389.20536102035624,61.602713927115744,0.33735302702170827,0.024971879178385486,0.02652947850834014
8621,O8-P248,8622,8623,True,59.745104615122294,176.39999999929441,"200 mm",436.81338403931113,436.50868400577394,30.311441152053757,0.23808940951397384,0.019502061796266363,0.015747002801362084
8625,O9-P2761,8626,3155,True,65.573710803061786,176.39999999929441,"200 mm",379.16392016810818,379.49834609320385,3.9624728492927965,0.12945299021594356,0.0074326983422338243,0.0075544086411897518
8627,O3-P475,5765,5764,True,56.015041176550767,176.39999999929441,"200 mm",391.6452517191745,391.35957500917408,52.3499101533793,0.29813405468447052,0.024308072948553042,0.025179697162013636
8628,O2-P639,8629,8630,True,28.248654188324643,176.39999999929441,"200 mm",362.65603044282727,362.80009857918776,116.83648584786175,0.41324610523352973,0.03379924507154633,0.03131549178970465
8631,O3-P382,8632,6734,True,28.253316291572418,176.39999999929441,"200 mm",383.26886426601152,383.12477235292448,17.97025515011681,0.20335962536418742,0.015209040543497839,0.01220663250987644
8633,O21-P1314,8634,8635,True,64.452580291593208,176.39999999929441,"200 mm",360.44095507293474,360.76966323242192,38.492118315242749,0.25554911774892497,0.021879469370929498,0.024219767564632018
8636,O4-P1339,8637,8638,True,28.271050103775803,555.79999999777681,"630 mm",422.68496525918897,422.64962644655924,4446.9307039945352,0.63223706206542785,0.2052370546825989,0.20522780742727353
8641,O2-P73,8642,8643,True,28.301356223109295,176.39999999929441,"200 mm",355.01834365472945,354.87400673799158,844.09035481713056,0.71938326878873959,0.095924568200495081,0.096091300392535245
8646,O1-P1840,8647,8648,True,58.888106533178529,176.39999999929441,"200 mm",329.35548749603947,329.05515815272025,0.931780471067703,0.084550598445167782,0.0037455942973644353,0.0026868057042467777
8649,O2-P976,8650,9329,True,122.58178446834405,176.39999999929441,"200 mm",352.23561436217142,351.61044726138289,42.036659621614184,0.26121695855490029,0.022894723534675622,0.023641344022845418
8652,O1-P1921,3012,8653,True,28.358155565474107,246.999999999012,"280 mm",333.4665934749658,333.36025039159529,1137.5765484981891,0.68873586626269179,0.1038154292110781,0.10381869936030907
8654,O21-P624,8655,8656,True,83.45308014727658,176.39999999929441,"200 mm",335.14692153320311,334.721310824452,0.48678376511793287,0.069372636832648688,0.0027690746538451805,0.01229153716569095
8657,O4-P818,8658,8659,True,58.98827765246407,176.39999999929441,"200 mm",426.35454448408092,426.05370426805342,60.6960374630947,0.33535812698888234,0.024819478869537448,0.022408863383621205
8660,O4-P796,8661,8662,True,103.82019639061438,176.39999999929441,"200 mm",414.34758598897724,414.87706899056934,402.6177774896172,0.5912000684334987,0.063275448239102736,0.06363352957989396
8663,O9-P1396,8664,8665,True,99.3125827852121,176.39999999929441,"200 mm",376.27180553482674,376.77829970703129,2.9422664415193167,0.11681281882650335,0.0065199344024322948,0.0072813403934531588
8669,O2-P904,7977,8629,True,28.404907818290333,176.39999999929441,"200 mm",363.78308694064043,363.63819350585936,8.3417063511025287,0.16000405959604247,0.010640472883028631,0.0083265624091362223
8670,O2-P1316,8671,8672,True,28.406256681031149,176.39999999929441,"200 mm",367.26182306923624,367.11692275390629,2.2454859674120908,0.10966334607621638,0.0043337999001318711,0.0088342684060688532
8673,O9-P1344,8674,8675,True,60.516119301988034,176.39999999929441,"200 mm",370.37552871093749,370.0668965024974,0.33784129348935421,0.059107393151085409,0.0024142018631197223,0.0040811970524653124
8676,O8-P230,8677,8678,True,65.216518523446581,176.39999999929441,"200 mm",434.64198440551041,434.30938016104079,31.81621219426534,0.24184032517866735,0.0199442541004025,0.016235381421511742
8679,O1-P1260,8680,3871,True,68.973337334613987,176.39999999929441,"200 mm",334.87994367876047,334.52817965835396,3.7670520667686604,0.1281174249370593,0.007234451222448676,0.014731443196594035
8681,O2-P1635,2225,8233,True,28.437123370700235,176.39999999929441,"200 mm",356.72526015625,356.87031792256391,105.64623014343329,0.3987229365010273,0.03230545679939794,0.029759295898794953
8684,O16-P143,8685,8686,True,28.443425248706404,176.39999999929441,"200 mm",331.77163545505977,331.91669692382817,5.2470700699950914,0.13819068360781361,0.0085925981328235056,0.012208096128750996
8687,O3-P1221,4963,7537,True,28.446614852290462,176.39999999929441,"200 mm",392.2516292546739,392.39670699042057,13.757655217268518,0.18580066810022763,0.013490016201192456,0.010650972560090706
8688,O3-P1111,8689,8690,True,53.527678351996286,176.39999999929441,"200 mm",393.57447820887518,393.30148704928007,75.718702052419516,0.36058136932877788,0.0274970952273515,0.027501966387143469
8691,O2-P1660,3136,2117,True,68.894679201449065,176.39999999929441,"200 mm",356.49604262695311,356.84747438555974,0.049604166921450914,0.03644060813610045,0.000925999173339435,0.023285306525323547
8693,O4-P1344,8694,8523,True,89.063333018206436,555.79999999777681,"630 mm",423.06400250582362,422.95267333955081,4230.0619366868641,0.62390007095871536,0.19979034862598224,0.19984307069858379
8695,O2-P1538,8696,8697,True,80.475290526209292,176.39999999929441,"200 mm",361.45256200464445,361.86298598632811,4.4966993576270582,0.13347277573324809,0.007927973797949078,0.024421506250002317
8698,O2-P14,8699,8700,True,67.585054081967471,1235.1999999950594,"1400 mm",343.90199581909889,343.95268460966037,27142.448546447344,0.80607339870000039,0.44586831522166259,0.44590025367915176
8701,O9-P3238,8702,8703,True,69.857362477368227,176.39999999929441,"200 mm",382.89416166097811,382.53788911234352,0.82823115041231066,0.081146591110864336,0.0035580884255611168,0.0025276275001567378
8704,O2-P1598,8705,8706,True,28.554102452731193,176.39999999929441,"200 mm",353.997328325538,354.14295424804686,0.020558954184049329,0.023579077166241483,0.00068789285179502748,0.012487080735018133
8707,O1-P1568,8708,4505,True,28.563206264300224,176.39999999929441,"200 mm",339.97290938628726,340.11858173823515,112.56116765896468,0.4076159619811317,0.033248749512567,0.033360400128498
8709,O2-P939,5568,7474,True,28.565786734280604,176.39999999929441,"200 mm",351.69247729122816,351.83816280357297,349.258487463627,0.56925293425817913,0.05861947789215647,0.063607059538618838
8713,O9-P2261,1284,8714,True,28.574559503166938,176.39999999929441,"200 mm",376.18566619495886,376.03993594149267,67.029051277011021,0.34703219637573979,0.025956078279122226,0.027820767331234633
8715,O21-P16,8716,8717,True,56.882035807512686,555.79999999777681,"630 mm",316.85362918306981,316.92473172782923,4272.5743759894658,0.62558565120975429,0.20087006106456995,0.20089972858509314
8718,O3-P2218,8719,7674,True,31.085290411518212,176.39999999929441,"200 mm",369.57863716274085,369.42010218164211,194.11340691372445,0.47928171828852056,0.043507655024702531,0.043512396741087436
8723,O1-P478,8724,8725,True,67.998407216759432,176.39999999929441,"200 mm",335.80796279296874,336.15482266818145,2.2739923495618082,0.10998453831644318,0.0043337999001318711,0.01070622559194079
8726,O9-P652,8727,8728,True,46.387521421760759,176.39999999929441,"200 mm",371.1487179766865,371.38529433593749,0.15776975628450346,0.04542537038574164,0.0017306288302013956,0.0033128434136642407
8729,O10-P385,8731,8730,True,95.518177572017564,176.39999999929441,"200 mm",372.39766459788888,371.91052189227156,78.381316515928532,0.36444944717324018,0.027954723090045212,0.028008535212390398
8734,O3-P2179,8735,8736,True,28.685651506157072,176.39999999929441,"200 mm",363.39602162326696,363.24972480058557,427.08504060607618,0.6023163957023685,0.065188104021809967,0.068361229741846774
8737,O4-P1145,1518,5018,True,29.799703905615,176.39999999929441,"200 mm",424.18956485250118,424.34154334241975,98.573571326428919,0.39124475925104157,0.03119421467197498,0.028691782933588351
8738,O2-P759,8739,8740,True,28.694664754421165,176.39999999929441,"200 mm",358.60999026054975,358.46364747030219,98.685366153581072,0.39137876269932426,0.031211355704193981,0.03646285201921743
8747,O2-P1928,6850,8748,True,28.745028700625255,176.39999999929441,"200 mm",364.37700035362684,364.52360000000004,11.483336607682805,0.1760941203301763,0.012378116637517849,0.0096389760554222385
8749,O2-P399,8750,8751,True,28.760137421404892,176.39999999929441,"200 mm",370.35014554887726,370.20344008789067,0.020707298091006163,0.023597966819895479,0.00069083130229540826,0.00054202978983738275
8755,O23-P19,8756,8757,True,28.768463082609568,176.39999999929441,"200 mm",310.64884832222822,310.79556748394958,25.01878639039052,0.22433427166218572,0.017817979225587591,0.017842291876745065
8758,O3-P2779,8759,8760,True,63.732906732127482,176.39999999929441,"200 mm",380.36860122070317,380.04356339636928,6.7646744811783757,0.15050255018246048,0.00962709110681093,0.0073900654748377762
8761,C-2050,8762,8763,False,28.779218198511966,176.39999999929441,"200 mm",361.15884869226892,361.30562270508136,NaN,NaN,NaN,NaN
8764,O1-P1544,8765,8766,True,49.369446528979047,176.39999999929441,"200 mm",345.96470107421874,345.71291689692094,13.631016769508946,0.18532199092352603,0.013429207322055173,0.010601752272290675
8770,O1-P2426,8771,8772,True,64.316393201954156,176.39999999929441,"200 mm",347.16416396484379,346.83615035951379,34.444306609850109,0.24566414700360464,0.020831870251977323,0.029059054756280785
8773,O9-P1003,8774,8775,True,70.51904633456185,176.39999999929441,"200 mm",359.7641254690011,359.40447833269485,0.55381154439383806,0.071478272293639553,0.0029588469207405188,0.0021672048233536147
8776,O9-P2074,8777,8778,True,62.46901999568405,176.39999999929441,"200 mm",363.78813097917305,364.10672298115105,175.8915609958419,0.46642679801615944,0.041365798115895747,0.041365798115895747
8779,O3-P2210,1704,8780,True,28.853359539176616,176.39999999929441,"200 mm",366.82205118691712,366.96920332056686,311.89119864398032,0.5501554444533755,0.055348424828273915,0.053445779335712588
8784,O3-P753,8785,8786,True,53.446783566896627,176.39999999929441,"200 mm",422.03472200487704,422.30730060106828,15.227741016607043,0.19422488135379551,0.014023127737697426,0.015566102233591355
8787,O2-P1822,7452,6948,True,28.883246244018189,176.39999999929441,"200 mm",360.2090188292745,360.06171427342997,17.305727138442503,0.20121224553995207,0.014932113406121853,0.011805834844755666
8791,O3-P361,8792,346,True,65.893006362036232,176.39999999929441,"200 mm",422.24905510260339,421.913000770157,53.706276889230885,0.30287508069731417,0.024472466075518267,0.031807274544366271
8794,O21-P91,6830,26465,True,99.99806702556333,220.59999999911759,"250 mm",341.2031068319526,341.57809958329847,1012.8644880255644,0.67053741315009463,0.10291685578864256,0.10294338033240487
8796,O9-P3512,8797,8798,True,83.019305637233217,176.39999999929441,"200 mm",384.34473647460942,383.92133801585953,0.51164841750060952,0.070151041353407648,0.002841605825733584,0.0032842869490516424
8799,O2-P1716,8800,7893,True,28.979166061577807,176.39999999929441,"200 mm",359.1593755890234,359.30716933593749,3.9033626787811988,0.12904037913735472,0.0073737663924989009,0.0073954697370824992
8801,O12-P126,8802,8803,True,35.534170303330185,176.39999999929441,"200 mm",396.70010550770695,396.51888123915995,123.28755594712794,0.418510427792514,0.034782292807241329,0.034804586595436074
8804,O21-P1329,8805,8806,True,28.988351975254631,176.39999999929441,"200 mm",379.72254409179686,379.87041367522261,0.020871614106564493,0.023615934473142704,0.00069413132854083664,0.00054202978983738275
8807,O3-P2841,8808,8809,True,28.99408573339365,882.39999999647034,"1000 mm",377.36888281387616,377.39062837817625,10455.473092756178,0.63910800893913933,0.30612110395553965,0.30571585979583954
8810,O2-P305,8811,8812,True,29.006685420560423,176.39999999929441,"200 mm",360.90608198734651,360.7581478917017,66.146846450924386,0.34526202826472197,0.025810988116367586,0.026639369148122531
8813,O3-P1024,8814,8815,True,29.035185422365586,176.39999999929441,"200 mm",383.2591193450786,383.40719879073265,401.69137333088145,0.590831340940773,0.0631972553374911,0.063850890040653044
8816,O3-P3018,8817,8818,True,48.038560141738351,176.39999999929441,"200 mm",377.03738037292851,377.28237702965134,9.4036011283031975,0.16576311939792715,0.011265140649721382,0.008820304982399458
8820,O2-P79,3857,8821,True,29.011455623879918,176.39999999929441,"200 mm",356.65423600181407,356.50627757813231,433.97588928024419,0.60473002017608624,0.065769700062538,0.068018767905507357
8822,O2-P856,8823,8824,True,29.012329464012268,176.39999999929441,"200 mm",364.78897786743681,364.64101498717031,65.19208344621731,0.34330597033770249,0.025653966450793837,0.023338119435403714
8825,O9-P1412,8826,8827,True,63.123600833763106,176.39999999929441,"200 mm",376.2962375686991,376.61816793295128,1.3177462929608332,0.092324569776391807,0.004454032670724326,0.004896839547176875
8830,O6-P138,8831,8832,True,61.202079449297685,176.39999999929441,"200 mm",444.10276021362739,443.790629608436,4.9945206018884738,0.13915271609135957,0.0082731601909133909,0.0063771833047525858
8836,O3-P3136,8837,8838,True,29.064867561118735,176.39999999929441,"200 mm",389.81312026367192,389.96138015310117,14.920247138887673,0.19316121081555632,0.013882102552111841,0.014095619452056046
8839,O2-P833,8840,5102,True,29.068233474900168,176.39999999929441,"200 mm",363.01523818359374,362.86699019287175,4.4596862900701346,0.1331792616727201,0.0078956912935095949,0.0060253078669550621
8841,O16-P26,8842,8843,True,60.176250085467821,176.39999999929441,"200 mm",313.3831084648948,313.69000734033062,718.97034257022472,0.69174505758044447,0.087122861624112521,0.087260970926633832
8844,O2-P1355,8845,6019,True,63.699349707746165,176.39999999929441,"200 mm",363.2509656855936,362.92603530273436,13.362135217342329,0.18430806298851324,0.01329850468044832,0.010495824417513868
8846,O5-P289,8847,8848,True,76.2222537917905,176.39999999929441,"200 mm",438.58806889627942,438.19925917968754,2.6915839611531567,0.11346400434413627,0.0046888285339066185,0.0046891334071942972
8849,O4-P962,8850,8851,True,64.706861063597529,176.39999999929441,"200 mm",422.8533961791037,423.18340117052804,123.13663384189294,0.41833274968456879,0.034762860399623681,0.034786895996471313
8852,O4-P1416,8853,8854,True,29.101752231061472,176.39999999929441,"200 mm",425.50635756835936,425.65480560649,7.1875069025207967,0.15319328346808919,0.0099097614437738072,0.0076526720837064716
8859,O2-P841,8860,6369,True,29.118444268523895,176.39999999929441,"200 mm",361.93815078125,361.7896467154805,1.13347965851278,0.0886964118801427,0.0041360875860022043,0.021421700710143897
8861,O5-P322,8862,8863,True,65.558885940096772,176.39999999929441,"200 mm",434.84624369229175,434.51189337399722,8.1442642090064581,0.1588727514713125,0.010520060992282986,0.010721860992951365
8867,O9-P2264,8868,8869,True,29.148430657436428,176.39999999929441,"200 mm",378.26576148658046,378.11707534179686,35.122660869102262,0.24734965458466085,0.021013195484960685,0.016974784872003743
8873,O8-P35,8874,8875,True,29.169545271199755,176.39999999929441,"200 mm",432.42261638844269,432.27385170755963,143.45347070785908,0.43828963470596161,0.037442536497265859,0.040602518034143734
8876,O5-P343,8877,8878,True,64.910148127502211,176.39999999929441,"200 mm",438.33357997306541,438.66462172851567,6.7189371265920173,0.15020544804153177,0.0095959304452326276,0.010084294304292007
8882,O2-P1067,8883,8353,True,29.17607136118265,176.39999999929441,"200 mm",352.07218398437504,352.22101112438844,87.888734694631751,0.37793568792117371,0.029507957679151309,0.027101134657968207
8887,O2-P1616,8888,8889,True,29.214360577667886,176.39999999929441,"200 mm",350.77345799999034,350.92245123893645,467.16074276469567,0.61760517903865708,0.068389902591978885,0.070200470674318727
8893,O9-P616,8894,8895,True,29.238954375669721,176.39999999929441,"200 mm",370.28894056119969,370.43805922851567,0.14542278675044484,0.043823510496761829,0.001678719753033677,0.0010837547773538665
8896,O2-P1633,8897,3569,True,29.254400880933932,176.39999999929441,"200 mm",356.14887765316348,356.29807509765624,110.13925021080388,0.40504082847064166,0.032893718040121048,0.030395773673179138
8898,O2-P1116,7170,7161,True,29.257425324675438,176.39999999929441,"200 mm",353.08232698986239,352.93308486328124,68.481613879744827,0.34957531875880665,0.02621024381528848,0.023896018248892047
8902,O3-P1319,8903,8904,True,77.609613426380278,176.39999999929441,"200 mm",403.52005214278677,403.91586117126133,8.3536641868455259,0.16006030616272945,0.010648241758389149,0.013954142350014236
8905,O2-P1893,8098,6374,True,29.313570352617386,176.39999999929441,"200 mm",364.12125625000004,363.97175704120173,0.021105770826034112,0.023638271409105762,0.00069887645133119222,0.00054202978983738275
8906,O3-P2154,8907,8908,True,63.3035579645401,176.39999999929441,"200 mm",368.519119892542,368.19627174692289,3.4307373668590748,0.12198505943353259,0.00702138453575797,0.0053022750333163631
8909,O6-P408,7313,8910,True,29.318509278750597,176.39999999929441,"200 mm",461.17699999600575,461.32652439332736,30.276563371619677,0.238001914854683,0.019491626840907814,0.029126814973470846
8911,O9-P1143,8912,8913,True,66.782279625113489,176.39999999929441,"200 mm",378.39715535364854,378.73774497973665,16.447342284699104,0.19838135002499843,0.014564741662202918,0.014601589885412448
8914,O2-P1447,8915,8916,True,29.32114867619233,176.39999999929441,"200 mm",365.99075468973126,366.14029254797987,41.569720718576612,0.26021732843900336,0.02277978006014399,0.024413360399105449
8917,O4-P976,8918,8919,True,61.527490106847495,176.39999999929441,"200 mm",429.05828897138878,429.37207917093372,9.7205618158650271,0.16741260083501039,0.011443519341991422,0.018264557844473464
8920,O21-P735,8921,8922,True,29.327730489727472,176.39999999929441,"200 mm",334.18266120244687,334.03306044921879,0.092232229479746144,0.041653307756053429,0.0012813074871948949,0.0032568307533990476
8923,O5-P197,8924,8925,True,68.814860190028156,176.39999999929441,"200 mm",429.60399787462211,429.95495366159128,65.474541744625284,0.34388907427968729,0.025700418466432375,0.025766432333095619
8926,O8-P93,8927,8928,True,64.053741918629143,176.39999999929441,"200 mm",424.90062931915764,424.57395523537269,16.691583586155968,0.19919398210765604,0.014670404952823192,0.011703890213417138
8934,O15-P65,8935,8936,True,29.3599793390512,176.39999999929441,"200 mm",344.24021376953129,344.09047787490209,11.669093200882537,0.17696603295130275,0.012471502107431707,0.016302178761428237
8937,O9-P2908,8938,8939,True,29.369808219122248,176.39999999929441,"200 mm",373.66199721679686,373.5122111948794,0.14086631665612506,0.04319262604108625,0.001659396350390396,0.0010837547773538665
8943,O2-P74,8944,8642,True,29.385032191935675,176.39999999929441,"200 mm",355.16820731890829,355.01834365472945,841.36178085874951,0.71882930550985746,0.0957341274265304,0.095924568200495081
8946,O2-P1123,8947,2784,True,29.400545807762445,176.39999999929441,"200 mm",355.53345717773442,355.3835143941148,8.41442288901872,0.16040147356447831,0.010685100200815026,0.0082217927322120517
8948,O2-P950,7281,8170,True,29.403989082167,176.39999999929441,"200 mm",354.53925855068644,354.68921889500547,173.13478769006085,0.46415706010838503,0.041048280251190346,0.041050519395038773
8955,O1-P1092,8956,8957,True,29.44521753310508,176.39999999929441,"200 mm",324.48619725434656,324.63636786376537,8.9409003301592946,0.16329802640889149,0.010998383903547411,0.011198086693927734
8958,O2-P375,8959,6619,True,63.637090116721133,176.39999999929441,"200 mm",361.98838799860789,362.31293715820317,92.29519716592668,0.3835437031638092,0.030215574824930889,0.027708978188148707
8960,O2-P1246,8961,8962,True,29.460544788113072,176.39999999929441,"200 mm",354.05376105146416,353.9034828125,61.498962385057489,0.3367848930961802,0.024971879178385486,0.022549379879326419
8966,O1-P852,8967,8968,True,29.468681279329715,176.39999999929441,"200 mm",336.94531107338264,336.79502079885805,26.85731730718264,0.22924561794721621,0.018426399573757444,0.014922836628615942
8969,O3-P1647,8970,8971,True,67.08490213880772,176.39999999929441,"200 mm",379.79538221026968,379.45324920936179,4.74829724586474,0.13229267879881593,0.0082731601909133909,0.012447048658182341
8972,O3-P3233,8265,8973,True,29.483226804786362,176.39999999929441,"200 mm",391.548470974092,391.39810651738765,112.45266305948267,0.40728829302868791,0.0332450410725016,0.0345068894685695
8974,O3-P1541,8975,8976,True,113.89721200419595,176.39999999929441,"200 mm",366.38495840792314,365.8040826267017,52.195971246596343,0.29762089560093041,0.024287657225229138,0.028860654348250435
8977,O2-P1119,6758,8978,True,29.500853698390653,176.39999999929441,"200 mm",354.32286506658926,354.17241071272753,51.021300726030226,0.29105783327684565,0.024279917872049174,0.020564969301306014
8982,O12-P515,8983,8984,True,29.528103467464575,176.39999999929441,"200 mm",432.03580703125004,432.18642988703755,0.36073190183608256,0.05982076257911257,0.0025022177025775861,0.0025705714859171214
8985,O2-P1650,8986,7391,True,63.964519134856005,176.39999999929441,"200 mm",354.54529799804686,354.21907895045911,12.250268398488158,0.17964677411429653,0.012758105707219611,0.010045498752634175
8993,O3-P1834,8994,8995,True,29.543012820758381,176.39999999929441,"200 mm",393.04271727517681,393.19338664056266,9.3322266569366672,0.16538741558685269,0.011224492013499334,0.0112930322975372
8996,O4-P221,8997,8998,True,57.791990422440271,176.39999999929441,"200 mm",427.74539934094327,427.45066018978878,0.16551481821272906,0.046359061575995709,0.0017628060199390827,0.0029925836764395728
8999,O21-P620,7786,9000,True,29.555720460185974,176.39999999929441,"200 mm",335.29794203986171,335.14720786551476,5.8881933752492142,0.14451720513788541,0.00901059757772712,0.011859614038514845
9003,O24-P190,9004,2376,True,29.573517559914443,176.39999999929441,"200 mm",334.80104803771769,334.65022309816209,566.2342555271083,0.65021503445021067,0.07602736337215317,0.076957657242129121
9005,O3-P3036,4336,9006,True,60.272414279566512,176.39999999929441,"200 mm",384.48213989350972,384.78952920633554,138.46596861274412,0.4336440607155253,0.036799068778900476,0.037181991899162242
9010,O9-P434,9011,9012,True,81.061904049262139,176.39999999929441,"200 mm",360.95655288085936,360.54313717020813,0.55583820871736067,0.071542067454789832,0.0029643159046887713,0.0037359164156169121
9013,O2-P1726,4900,9014,True,29.61005906218594,176.39999999929441,"200 mm",360.85499038085942,361.00603129213567,16.732481298379877,0.19934359143474492,0.01468730413025532,0.011717839443730496
