id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
9015,O12-P546,9016,9017,True,29.614474847489738,176.39999999929441,"200 mm",433.92700953765285,434.07804335937504,0.19105826518464208,0.048385963652497033,0.0018855068732128461,0.0030865524932865581
9018,O21-P720,9019,9020,True,66.095172560364759,176.39999999929441,"200 mm",335.28923678791091,335.62632216796874,3.9993338235692617,0.12971389362169017,0.0074690066501796977,0.012022391393828798
9021,O6-P422,9022,9023,True,48.961376367436927,176.39999999929441,"200 mm",464.36457494901885,464.1148719295449,29.632248386026948,0.23638010251355074,0.019297302764731347,0.023461163342092896
9024,O9-P2906,9025,420,True,29.644196183939336,176.39999999929441,"200 mm",373.26474990234379,373.11356450180568,8.88367110351314,0.16298810709974648,0.010964844435497273,0.011045982742353754
9032,O9-P3130,9033,9034,True,29.696666981594639,176.39999999929441,"200 mm",386.32361660155823,386.17216359995211,13.628400992940165,0.18531207147087386,0.013427948087507554,0.010600730350655996
9035,O1-P2366,9036,9037,True,29.698134886039163,176.39999999929441,"200 mm",349.87058486328129,350.02207504933494,28.964323054784646,0.23470269763557672,0.019091880619602274,0.015455051145019362
9038,O2-P1534,9039,9040,True,29.698665899574788,176.39999999929441,"200 mm",365.87580336914061,366.02729626389436,7.832363613618079,0.15707896561588475,0.010325236174505526,0.0080346414104425432
9043,O10-P250,47123,474,True,67.858800413857466,176.39999999929441,"200 mm",386.25628194819888,386.60236183030958,6.1790845909751848,0.14657727197778694,0.0092198439807068544,0.0093640433684366
9045,O2-P784,9046,5854,True,29.732812478947483,176.39999999929441,"200 mm",358.53919448242192,358.3875571387793,0.021407625432393121,0.023667798131492064,0.00070494212396724864,0.00054202978983738275
9047,O3-P188,9048,9049,True,66.199297680319262,176.39999999929441,"200 mm",397.06225587483004,396.72463945666044,211.47993946463603,0.49199765721877731,0.045384057569685318,0.069393238878527691
9050,O3-P7,9051,9052,True,47.502302609646009,555.79999999777681,"630 mm",358.80344146830407,358.744063590042,2399.5380669132528,0.53311433348684634,0.14993743228972328,0.15826192417208079
9056,O4-P242,9057,9058,True,78.716599757377935,176.39999999929441,"200 mm",406.02674739201859,406.42820205078129,9.092672334924039,0.1641144554981504,0.011086740383550167,0.014787670460402511
9061,O9-P480,9062,9063,True,29.776811170203462,176.39999999929441,"200 mm",363.58186782226875,363.4300060853007,17.014146661033553,0.20025832484323614,0.014808564215957748,0.011829848867702119
9066,O2-P2,9067,9068,True,29.790602436265459,1235.1999999950594,"1400 mm",343.2639240475695,343.28626699939673,29836.104457840684,0.82642448204309016,0.42863077726535587,0.41281480951474325
9072,O1-P1664,9073,2271,True,29.818001138410661,176.39999999929441,"200 mm",347.70362047935038,347.85569228515629,12.210054251569678,0.17946351858517137,0.012738537043384008,0.010026860037486129
9074,O9-P3069,9075,9076,True,29.820670948476412,176.39999999929441,"200 mm",383.31020620930508,383.15809096679686,4.5177896258506083,0.13365047200868904,0.0079458585620244288,0.0060411959097031
9077,O2-P1372,9078,7167,True,29.820706748239346,176.39999999929441,"200 mm",359.05411757812504,358.90203197370903,567.56059096054128,0.6506352122907586,0.0761251453760331,0.070560305178447677
9080,O9-P848,9081,9082,True,77.068492951875655,176.39999999929441,"200 mm",353.91889087097417,353.52584155691954,9.2621914039310269,0.16501719835947964,0.011184432685419951,0.017412345600197821
9083,O11-P116,9084,9085,True,29.871457497263858,176.39999999929441,"200 mm",392.15961688281857,392.007242578125,6.9589437409817378,0.15175891426384092,0.009757815322318961,0.0075723609656398391
9086,O9-P1548,9087,9088,True,66.8743447502668,176.39999999929441,"200 mm",375.7635712525605,375.42251209433414,65.631729865160068,0.34421194701326635,0.025726270812852767,0.035712509465360441
9089,O11-P337,9090,9091,True,61.851129095313325,176.39999999929441,"200 mm",394.64699445521831,394.33149184570311,0.27590977838431108,0.056037967501339624,0.0021850881680933617,0.0015019751418442007
9092,O2-P1964,9093,2470,True,29.894210114096154,176.39999999929441,"200 mm",364.37098020682237,364.21851973524048,19.486058936358038,0.20814009301019565,0.015817544916335434,0.01264955832665258
9094,O4-P563,9095,9096,True,70.781346730067753,176.39999999929441,"200 mm",413.07506689301835,413.43605176134167,20.228278702096571,0.21039142724482598,0.016106409233872944,0.012902550923875921
9097,O3-P934,9098,8620,True,69.300110585828719,176.39999999929441,"200 mm",390.11598922357683,389.7625586595891,24.723499849750635,0.22352765302060479,0.017717849072884859,0.014297394472417799
9099,O2-P1965,7997,9093,True,29.925449642679997,176.39999999929441,"200 mm",364.52360000000004,364.37098020682237,3.9040439655356112,0.12904509360248884,0.0073744505122598936,0.015817544916335434
9102,O1-P1668,9103,9104,True,52.753737349498969,176.39999999929441,"200 mm",347.472445349376,347.20334853515624,16.680464257187634,0.19917121823554404,0.014664910420834072,0.016288039907878225
9110,O2-P96,9111,9112,True,71.207211086619168,176.39999999929441,"200 mm",360.91382182317454,360.55066504663279,0.16014676562823907,0.045717349292882979,0.0017405376378516438,0.017688265577029409
9115,O12-P535,9116,9117,True,29.986810948943205,176.39999999929441,"200 mm",430.22764996972268,430.38058270556223,8.4991519479023463,0.16087475499495707,0.010736249649567634,0.011370211225793542
9124,O13-P16,9125,9126,True,61.343437608922713,176.39999999929441,"200 mm",430.93175676897579,431.24460830078129,0.21390310669803025,0.050821152943610608,0.0019676733467806607,0.0021420530609872193
9127,O22-P15,9128,9129,True,30.00572401398799,176.39999999929441,"200 mm",335.63089172645425,335.47786253398289,70.6676511694097,0.35296835292570733,0.026606563192712398,0.027405462920775361
9130,O1-P1048,9131,9132,True,46.345161847015056,220.59999999911759,"250 mm",338.25446157510811,338.42825593203435,893.42495815201084,0.6493057876254209,0.095820968056108374,0.10198380045931602
9133,O3-P465,6247,9134,True,30.026238537440374,176.39999999929441,"200 mm",388.61499304285968,388.76812685940064,213.81364964578407,0.49358960219697889,0.045634619128886604,0.055960719394907675
9135,O9-P2549,9136,9137,True,60.588704613440164,176.39999999929441,"200 mm",377.95764946586672,378.26665185939527,20.008813225135036,0.20975694562500183,0.016020263511006539,0.017424535989831048
9138,O1-P1241,9139,6642,True,30.033699343607278,176.39999999929441,"200 mm",338.65977309175804,338.50657119140629,17.640609199399456,0.20231306860689757,0.015071746507347312,0.015250724726976361
9143,O9-P2688,9144,9145,True,62.839491084671522,176.39999999929441,"200 mm",379.36672021481974,379.68720161935158,83.730916824636168,0.371947354323556,0.02885153199445821,0.030276329201580989
9146,O9-P2722,9147,5700,True,61.073961928255791,176.39999999929441,"200 mm",378.37724679272264,378.06576958688851,97.243116272755174,0.38964202278039428,0.03098945791137693,0.031896379298099312
9148,O3-P927,9149,5988,True,68.629612155911047,176.39999999929441,"200 mm",387.21740587822586,386.8673948562307,86.3140189718175,0.37584413681122419,0.029252988231299109,0.026835882407534175
9150,O2-P1711,7570,8365,True,30.067114234735445,176.39999999929441,"200 mm",362.68340061829417,362.83674290089135,41.085788382046033,0.26083266151835977,0.02256096165785277,0.024217769140101982
9151,O2-P1715,9152,8800,True,30.092510257391559,176.39999999929441,"200 mm",359.00590378671069,359.1593755890234,3.9250291355934519,0.12919077875050652,0.0073954697370824992,0.014706494683086093
9154,O2-P1178,9155,9156,True,30.11249487726403,313.19999999874716,"355 mm",350.465463217637,350.38415948146837,1971.3199484568947,0.69736506337024184,0.13802575020845309,0.13802738528306857
9157,O2-P1655,3137,9158,True,30.128585472731952,176.39999999929441,"200 mm",354.857807683159,355.01146346906995,37.775443384968156,0.25386706199205172,0.021697503733721736,0.022727201056571316
9159,O12-P119,9160,9161,True,39.863879065692231,176.39999999929441,"200 mm",393.2985634396976,393.50186922293261,185.7344456838382,0.47234322466579681,0.04260721035020705,0.043285575556928205
9164,O9-P2644,9165,9166,True,64.112099302003173,176.39999999929441,"200 mm",374.04242502488495,373.7154533184447,0.37306541367819052,0.0602100102582313,0.0025480247721177932,0.010713103124542173
9170,O1-P2250,9171,3634,True,30.169791762353274,176.39999999929441,"200 mm",341.90272349675956,341.74885755877159,524.15568879516923,0.63703749578921032,0.072836047447019089,0.0735548217061124
9172,O9-P2577,9173,9174,True,41.79721828558926,176.39999999929441,"200 mm",371.12372301386546,371.336888827122,67.874539531991957,0.34858824238243835,0.02610068246136615,0.026120239770516925
9175,O9-P1171,9176,9177,True,66.13867057712838,176.39999999929441,"200 mm",363.99292983398436,363.65562261404108,0.1739337972069179,0.04731976329048164,0.0017974126864296568,0.0012425755217721098
9178,O12-P175,9179,9180,True,65.090115985592988,176.39999999929441,"200 mm",396.38029218368695,396.04833259216042,19.136941627915494,0.20705189635276158,0.015680162313643234,0.018798699250892493
9181,O1-P69,9182,9183,True,30.189016273449685,882.39999999647034,"1000 mm",330.91249039163961,330.93513215384473,9699.9688641866869,0.62628175697499266,0.29513999734042923,0.2951494081032161
9184,O1-P2262,9185,7970,True,30.199816560271458,176.39999999929441,"200 mm",345.12936566371451,345.28338472817194,212.02648182604202,0.49237165328525595,0.045442843043985937,0.045623169064704282
9186,O9-P2631,9187,9188,True,78.0842388445364,176.39999999929441,"200 mm",374.57560195312504,374.973909655471,0.13603246857771109,0.049187745198347878,0.0014863571986615508,0.00674401683661059
9189,O9-P516,9190,9191,True,30.22312282083103,176.39999999929441,"200 mm",371.0506971839265,370.89655925754028,8.7807751573621875,0.16242794870483071,0.010904231992407545,0.010942674413367173
9192,O2-P1361,9193,9194,True,30.211588616115069,176.39999999929441,"200 mm",367.216419679549,367.37049878149122,51.235106282262791,0.291958995566049,0.024298126244642174,0.024990251058440032
9197,O2-P1599,9198,9199,True,30.216886518670705,176.39999999929441,"200 mm",355.60658765724219,355.76069377848739,54.7654066447711,0.30688508301818435,0.024580013108351798,0.021313758534278294
9200,O9-P3066,9201,9202,True,66.720919902884347,176.39999999929441,"200 mm",381.7057863386338,382.0460630301385,14.840494435427582,0.19286580733547556,0.013846115014012407,0.01564688059693873
9203,O3-P476,6919,5765,True,30.223721542650281,176.39999999929441,"200 mm",391.799392699042,391.6452517191745,47.177881882614379,0.27195534741072452,0.024106397849417791,0.024308072948553042
9204,O3-P2515,4110,9205,True,30.225934336857961,176.39999999929441,"200 mm",373.54657973632817,373.70076222738044,0.57802221703195977,0.072244649932245164,0.0030231178432823941,0.0021672048233536147
9206,O1-P2637,9207,9208,True,30.272622548262422,176.39999999929441,"200 mm",349.03807320776673,348.88368283277055,119.99548720776626,0.41455289319922528,0.034358401984113794,0.034572796601195339
9209,O12-P478,9210,9211,True,62.103514875600034,176.39999999929441,"200 mm",423.61384047851561,423.93063050789607,0.044714529945453094,0.035645936893879161,0.00087684680074804093,0.0012926051147333828
9218,O2-P1136,6114,6355,True,30.30829110149185,176.39999999929441,"200 mm",355.75070894199263,355.90528122661027,25.09902556449298,0.22455251778802893,0.017845070368122908,0.022541924393267198
9222,O2-P394,9223,8040,True,30.320286759957675,176.39999999929441,"200 mm",364.65970909526254,364.5050453125,8.8993446863289076,0.16308435849196468,0.010472366774124072,0.0085101500630719133
9224,O1-P1908,9225,246,True,30.330559735601163,246.999999999012,"280 mm",329.6747187114845,329.560979112476,1165.1580257757407,0.69319162625805519,0.10519886584324001,0.10520453410190701
9226,O21-P931,9227,9228,True,62.206743877097153,176.39999999929441,"200 mm",342.94259817997363,343.25985257374685,33.673185702997976,0.24642158623432589,0.020468572568975305,0.021290211188878343
9229,O2-P275,9230,9231,True,30.336002623170753,176.39999999929441,"200 mm",359.46983936918309,359.3151257558049,28.325793310226878,0.23305526912550756,0.018894228485302207,0.01529140402084745
9232,O22-P70,9233,9234,True,65.182628478234733,176.39999999929441,"200 mm",334.65396766702662,334.98639907226561,5.3640343597695574,0.13985107462606466,0.0086512609765279636,0.0066438969031242046
9238,O3-P2669,9239,9240,True,30.369284479832544,176.39999999929441,"200 mm",373.9054085436851,374.06029189453227,14.170145865177531,0.19046023106235285,0.013533715841228261,0.010808464309616407
9241,O1-P605,9242,9243,True,30.395208586194624,176.39999999929441,"200 mm",330.28272475585936,330.12770919206974,0.021884550192074605,0.023710076164922749,0.00071453072950529754,0.00054202978983738275
9244,O21-P546,9245,9246,True,58.515042202855419,176.39999999929441,"200 mm",346.30046014999982,346.59888686523436,0.042130831102723906,0.034661730981831458,0.00085859584808693041,0.0012934020716748713
9247,O4-P579,9248,4860,True,64.448010993959159,176.39999999929441,"200 mm",408.9585266677675,408.62984181169833,906.19563507100281,0.731386387857714,0.10026036822835971,0.10026368379633001
9249,O21-P836,28492,9251,True,94.780927737755931,176.39999999929441,"200 mm",336.0184277177562,336.50181044921879,1.2671996292224552,0.091347249345214376,0.0043698646500881467,0.0067247257948190742
9252,C-4343,6608,9253,False,30.459992372147028,176.39999999929441,"200 mm",355.23425135335515,355.38959731445311,NaN,NaN,NaN,NaN
9254,O21-P932,5481,9228,True,30.473879034280124,176.39999999929441,"200 mm",343.94648208007817,343.79106529700329,23.240233772047898,0.21938602719338871,0.017204517397353326,0.013770692655499227
9255,O3-P1187,9256,9257,True,31.198320588675131,176.39999999929441,"200 mm",392.14043642076729,391.981324985765,6.0360907040076759,0.14557472597883017,0.0091175802827246112,0.0091509125277766043
9258,O9-P319,9259,9260,True,67.7802234211071,176.39999999929441,"200 mm",355.96512777249438,355.61944863304672,2.9357549123473361,0.11672934826751004,0.0065133645817897975,0.0049570454925496974
9261,O18-P40,9262,9263,True,30.48693961518093,176.39999999929441,"200 mm",317.15962051421263,317.31510390625004,3.7984331258465907,0.12832624213263424,0.0072669545755080977,0.0097411602706106732
9264,O2-P1652,2750,9265,True,30.50508831632677,176.39999999929441,"200 mm",353.36120498276961,353.51678093318287,49.843089337181979,0.28350531463445583,0.024328838396169703,0.029875109142184546
9266,O9-P3552,9267,9268,True,27.670924861190525,176.39999999929441,"200 mm",387.41855685260049,387.27743513580839,0.15432702590677005,0.044993501761710887,0.0017162269737640125,0.0022357302043676396
9269,O3-P1914,9270,9271,True,30.538491801884479,176.39999999929441,"200 mm",400.93531264648436,400.77956633829479,0.32900250927125996,0.058843442147935132,0.002378899864116886,0.0038908420063710871
9272,O4-P1232,9273,9274,True,68.417196082437556,176.39999999929441,"200 mm",427.724527734375,427.37560003435459,4.2944178579874173,0.13189409302690744,0.0077479963660550093,0.0059765360892058061
9277,O3-P2062,9278,9279,True,65.938191591595086,176.39999999929441,"200 mm",369.51028275217976,369.84656752929686,4.4862325487065293,0.13338956860294243,0.0079188735857922687,0.0099932762861651564
9283,O24-P21,9284,9285,True,69.889334702113032,313.19999999874716,"355 mm",325.86161964606947,326.05032084976517,2504.1291729938353,0.74160197068978162,0.15838822460237914,0.15841215119425242
9286,O21-P1015,9287,188,True,30.577011962110976,176.39999999929441,"200 mm",347.13004330872184,346.97406997070317,51.009393018409618,0.29101521233193361,0.024278464472390966,0.02739312946211328
9288,O7-P154,5351,9290,True,76.0882029503847,220.59999999911759,"250 mm",471.82870078421524,471.54337002315128,981.39037064550371,0.66535444463685456,0.10104698445837385,0.10142506821196118
9291,O21-P452,9292,9293,True,30.581542556760219,176.39999999929441,"200 mm",332.07775997359988,332.23372584063941,33.127648182590981,0.24507957149446818,0.020316962546191419,0.016541399261421563
9294,O3-P1167,9295,9296,True,65.036996168131267,176.39999999929441,"200 mm",395.573160546875,395.24147186641756,3.6848094766835384,0.12363997295183012,0.0073004134252959438,0.0055012198984843
9298,O14-P41,9299,9300,True,30.599502657212451,176.39999999929441,"200 mm",373.93286831326395,373.77681084971215,36.525216112641786,0.25078472833661114,0.021381230342473675,0.0254855855585164
9303,O1-P1272,9304,9305,True,30.60764608150982,176.39999999929441,"200 mm",341.611317285154,341.45521829013825,6.7516024339875242,0.15041778973127248,0.0096181958467152981,0.0073813763022718042
9306,O1-P965,15993,9308,True,55.256938238266038,176.39999999929441,"200 mm",345.13601568920359,345.41782607421874,17.912399321940679,0.20317404439561271,0.015185183215202036,0.016914206492968504
9309,O2-P727,6437,5522,True,30.635481296995408,176.39999999929441,"200 mm",357.80297950025221,357.64670791015624,19.358487421956553,0.20775772172819934,0.015766784933272486,0.012601135137727596
9310,O2-P37,9311,9312,True,30.648284165496484,494.1999999980232,"560 mm",347.48007893744619,347.4325740969897,4999.4422128452479,0.71041993510027646,0.21777153668490734,0.2177732989319929
9313,O3-P1309,9314,9315,True,65.017424534666418,176.39999999929441,"200 mm",398.61663206024775,398.285043195121,73.451006051367912,0.35720999081675148,0.027101023382056874,0.024736987084249262
9316,O1-P1644,9317,9318,True,30.675874056867634,176.39999999929441,"200 mm",346.10561049804562,345.94916354035558,19.651039701374724,0.20865194403404533,0.015881906676355945,0.012705714055946627
9319,O1-P39,9320,9321,True,33.29925757725897,882.39999999647034,"1000 mm",327.44752613910731,327.47250058229019,10943.617613384044,0.647015011757626,0.31462298326618154,0.31455020427829677
9322,O1-P2378,9323,9324,True,30.706217847897396,176.39999999929441,"200 mm",345.42684517652231,345.270243465498,53.115986348277353,0.3007611835676538,0.024404437887766226,0.024667080831626376
9328,O2-P1030,7870,7871,True,25.754975898744856,176.39999999929441,"200 mm",351.21499811672095,351.34634849380456,119.60274704008216,0.41406909278873633,0.034307832759755991,0.063122500634445911
9331,O2-P291,9332,9333,True,30.732773627240803,176.39999999929441,"200 mm",361.26399528384314,361.10725813834415,48.811675876225969,0.27897982779059605,0.024248372286655145,0.025045616501669928
9338,O9-P2863,9339,9340,True,65.906834002521208,176.39999999929441,"200 mm",373.76998826159507,374.106113115008,0.55475190951948061,0.071507876227882586,0.0029613863960026941,0.0034440697901088669
9341,O1-P404,28049,25677,True,94.061597965655821,176.39999999929441,"200 mm",325.416862069034,325.89657621865882,84.548378902094456,0.3730630202344884,0.028986048674699377,0.026623302269088427
9344,O4-P117,9345,9346,True,99.12096536766164,220.59999999911759,"250 mm",429.0969240377255,428.72522041759674,508.52118312936165,0.55508181525734979,0.070879984975144666,0.070901254570767763
9347,O3-P2373,9348,9349,True,30.846679899336834,176.39999999929441,"200 mm",366.80962462350664,366.65230655602,149.74269988541153,0.44412150983061155,0.038230842304382659,0.038235497725162861
9350,O9-P3521,10145,2808,True,85.371041256867173,176.39999999929441,"200 mm",380.83473320823947,381.27012551864954,14.226930774375155,0.1906668136559567,0.013560478833371997,0.013717005434687169
9354,O4-P1235,9355,2655,True,47.670001616448552,176.39999999929441,"200 mm",428.64350356445311,428.40038655620918,7.5318147594018834,0.15528483457803871,0.010134434321563249,0.015308874338926515
9356,O9-P500,9357,9358,True,68.176253642810536,176.39999999929441,"200 mm",369.64120262009351,369.98890151367186,3.2150628291539092,0.12015977114056119,0.0067900379419598379,0.0076068031311339428
9359,O1-P1799,9360,9361,True,58.72597089657237,176.39999999929441,"200 mm",327.40699296465277,327.10743178710936,5.506939952885114,0.1416937855474123,0.0087285335809341516,0.0067258482054144957
9362,O21-P731,9363,9364,True,67.593528946509949,176.39999999929441,"200 mm",334.25480073674788,334.59952773437504,0.11978359613282194,0.046534986520605927,0.001416805212205355,0.0073606449187096331
9365,O21-P286,9366,9367,True,60.5826166518613,176.39999999929441,"200 mm",329.65379891972862,329.34476699218749,0.24404347694542425,0.053562391867285113,0.0020747345410370367,0.0025091928854685062
9368,O3-P1476,9369,7658,True,65.970106448231675,220.59999999911759,"250 mm",383.61995044717389,383.86733834635481,543.26066463085169,0.56672561759637119,0.073255902815158133,0.073259363723094245
9370,O3-P1227,9371,9372,True,30.923819621623533,176.39999999929441,"200 mm",392.01344101016417,392.17115249023442,32.800179387371422,0.24427268034045174,0.020224989599070386,0.01646416583067804
9373,O3-P1398,9374,9375,True,30.942301764147533,176.39999999929441,"200 mm",368.1099339957521,367.95209731445317,35.110144788359825,0.24731884251195377,0.021009861749494669,0.016971255835958654
9376,O3-P539,9377,9378,True,69.119710933862549,176.39999999929441,"200 mm",400.138843165763,399.7863326400003,17.056146052674716,0.20039619796810285,0.014826438760816751,0.018618501538112727
9379,O21-P235,9380,3095,True,66.4704409458698,176.39999999929441,"200 mm",328.91059340820311,328.57159415937923,0.40344002965095332,0.061206474688002534,0.0026556288622425922,0.01266188724344073
9381,O6-P281,9382,9383,True,64.972990376733392,176.39999999929441,"200 mm",453.15549543084444,453.48685768176574,73.88285982582876,0.35785773470843663,0.027176909011711107,0.027726689225546164
9384,O9-P2692,1191,7603,True,57.163111127354313,176.39999999929441,"200 mm",374.48105779880967,374.18952593206018,31.242377348764535,0.24041506697351256,0.019777474218686059,0.037500740611703193
9390,O21-P995,9391,9392,True,78.390970998227061,176.39999999929441,"200 mm",339.89957722924214,340.29937118133307,422.30201567932568,0.60059862264894914,0.064784413182994577,0.064789354741832492
9393,O3-P938,9394,9395,True,68.919310667849018,176.39999999929441,"200 mm",389.52360000000004,389.87515740371674,10.233268833927703,0.17003100932025769,0.011724460360454726,0.014473325094638542
9396,O2-P733,6937,9397,True,31.005625339630477,176.39999999929441,"200 mm",358.78011364475225,358.93824233398442,0.022324050196313262,0.023744480859904483,0.000723373119349691,0.00054202978983738275
9400,O2-P1891,6013,6591,True,31.032260000731238,176.39999999929441,"200 mm",364.02671367349808,363.86841811523436,0.022343226517283963,0.02374805304374648,0.000723715037296627,0.00054202978983738275
9401,O2-P231,9402,9403,True,31.034002461577213,176.39999999929441,"200 mm",360.96506728515624,360.80679387260221,197.83262194114357,0.48220257924218024,0.043907339930709992,0.060870566869025519
9404,O21-P1241,9405,1595,True,31.050615580186534,176.39999999929441,"200 mm",342.18349629842044,342.02513815896151,13.914940176221561,0.18639093003551818,0.013565143337900062,0.013619922879392744
9406,O1-P352,9407,9408,True,31.051789076490483,176.39999999929441,"200 mm",334.26832045898436,334.10995633469423,0.43731631570786306,0.0678552149218082,0.0026159828446910114,0.0018348593015297134
9409,O2-P1251,9410,9411,True,31.088350134399924,176.39999999929441,"200 mm",353.495150448708,353.33659986302257,28.2313655989347,0.23281280572789637,0.018864620009140132,0.015267319598855052
9412,O21-P990,3500,9413,True,28.809656284674652,176.39999999929441,"200 mm",343.55770102638564,343.70463027343749,10.866790323347683,0.17314475457576345,0.012061566191959944,0.013281586200051982
9414,O2-P1596,9415,9416,True,31.10539071443046,176.39999999929441,"200 mm",353.61386099695204,353.77249848959559,63.379095086338111,0.34245842032830964,0.025203396660190305,0.022875070846172279
9417,O5-P62,9418,9419,True,76.067711290586061,176.39999999929441,"200 mm",428.49028244855145,428.87822777613343,35.66988907436469,0.248680078462262,0.021158901071633096,0.021430852586116683
9420,O21-P99,9421,9422,True,29.48744098925506,220.59999999911759,"250 mm",343.96797982771528,344.078557731425,1012.0140234151598,0.670400866252414,0.10286633198302407,0.10286913886111398
9423,O4-P936,9424,9425,True,65.4620717331515,176.39999999929441,"200 mm",431.92238265142169,431.5885260855826,2.7419519010460527,0.11415610417657274,0.0047604442343306226,0.0047607491076183013
9427,O2-P729,7237,8404,True,31.159681723564656,176.39999999929441,"200 mm",359.0688065228,358.90986098632817,7.8047367521613484,0.15691691155424142,0.010307821494382127,0.0080232038364135283
9440,O2-P1638,7623,9441,True,31.195469581909471,176.39999999929441,"200 mm",359.47533831291406,359.31624141804633,47.387362749014578,0.27235735775557246,0.024155381959773362,0.019757072120983949
9445,O2-P1580,9446,7360,True,31.2113665510666,176.39999999929441,"200 mm",370.139582994653,370.29876096406343,45.483938699226918,0.26870639965221993,0.023703204345797937,0.01936708184488414
9447,O3-P144,9448,6545,True,49.931751726979506,220.59999999911759,"250 mm",384.25679735349235,384.06955328451619,1086.8190356235245,0.68287372409020575,0.1071722918991561,0.10820108993096716
9452,O2-P905,8630,8153,True,31.2209566752953,176.39999999929441,"200 mm",364.76951064453124,364.92876874453196,3.9049767473586465,0.12906154426984512,0.007375002917676861,0.0055343057468754883
9455,O2-P617,9456,2706,True,31.246521322800355,176.39999999929441,"200 mm",353.75429522725375,353.59493796850745,847.7872947297966,0.72013002553198924,0.096182592058566482,0.098817796397604435
9457,O2-P1641,9458,9399,True,31.2496484642766,176.39999999929441,"200 mm",360.31125869140629,360.47066314822257,3.9564910832325246,0.12942087008354608,0.0074263896793424116,0.0055789097875579832
9459,O9-P2179,9460,9461,True,74.142650062305819,176.39999999929441,"200 mm",366.70874412582629,367.08687164114406,5.9437364741419731,0.1449168991270316,0.0090509214699630372,0.0092368777111542146
9462,O2-P1836,9463,9464,True,72.867778979398352,176.39999999929441,"200 mm",356.33161391601561,355.95998824322072,9.6374607816838349,0.16698306673417707,0.011397082087443163,0.018063717314673197
9465,O4-P1250,9466,9467,True,31.263564175636322,176.39999999929441,"200 mm",432.00185073242795,431.84240655513224,5.6634336849971207,0.14286672448853868,0.0088455941364522939,0.0067562174454601645
9468,O1-P2544,5056,9469,True,31.266955880038736,176.39999999929441,"200 mm",344.84931819238534,344.68985671739711,15.298239385107115,0.19447008804325738,0.014055085498150778,0.015522656938495737
9473,O2-P1772,2122,7431,True,24.582133238747979,176.39999999929441,"200 mm",360.87912711657611,361.00449599609374,16.811435369708125,0.1995905967062811,0.014721922293364284,0.024666728836396656
9475,O21-P1132,9476,9477,True,31.283929353387116,176.39999999929441,"200 mm",343.68207778320311,343.84165710683476,0.578783965119199,0.072268544730964487,0.0030251131452741034,0.0070229049280566749
9478,O7-P68,9479,9480,True,66.2139901083776,176.39999999929441,"200 mm",504.3486109202413,504.68630226979406,51.870029080558908,0.29654970371947148,0.024243308097221073,0.024273575145103272
9481,O3-P1544,9482,9483,True,69.680141850679135,176.39999999929441,"200 mm",367.68126182370662,367.32589310026816,34.903024500814368,0.24679340220132054,0.020955443286979573,0.020972559338891947
9484,O12-P307,9485,9486,True,31.289844320709605,176.39999999929441,"200 mm",402.471293847715,402.31171564167937,52.420504221022121,0.29837097699589321,0.024317320203878397,0.020848457175576634
9492,O2-P1742,7584,9493,True,31.309145366278592,176.39999999929441,"200 mm",358.66380721809151,358.50409926757811,21.114047181975511,0.21396395626924194,0.016393920072978744,0.01320491936808146
9501,O3-P2430,9502,5202,True,59.960289571707506,176.39999999929441,"200 mm",373.50677184143467,373.20097436461896,49.044315935174168,0.27955709996646111,0.024293216478921787,0.030441326397779158
9503,O9-P2198,9504,37224,True,96.126884616051314,176.39999999929441,"200 mm",368.17012971029845,368.66037682184026,32.050392553701769,0.24242043148386164,0.02001166686423677,0.01628930936164219
9508,O1-P2564,2235,9509,True,29.08609847395898,176.39999999929441,"200 mm",348.73047866210936,348.87884685042508,1.2842214021937466,0.091684474400396371,0.0043982357494708989,0.0044534955941318791
9510,O21-P882,9511,9512,True,31.347575390781941,176.39999999929441,"200 mm",340.54245604321,340.70232867770295,46.149580922349088,0.27000344984022034,0.023861906504726488,0.023867956280803782
9513,O2-P151,9514,4833,True,31.365560773775034,176.39999999929441,"200 mm",359.09980721406828,358.939842854122,93.400959746603348,0.38492635859154767,0.030390246212604013,0.035356471967838567
9518,O3-P10,9519,9520,True,65.061449290582246,555.79999999777681,"630 mm",359.11313104415956,359.03180423254634,2367.6907046480187,0.53111823439930428,0.1475591345077695,0.14832401332914552
9521,O1-P1134,9522,9523,True,23.975468910577412,176.39999999929441,"200 mm",326.82613793242587,326.70386304098196,11.903804462706191,0.17805715457554452,0.012588244164040373,0.015257969015897746
9524,O2-P799,7278,9525,True,31.42228537212527,176.39999999929441,"200 mm",360.52588296569593,360.68613662109379,11.670577676870833,0.17697297293466013,0.012472244703819572,0.0097427340299280768
9526,O21-P1231,9527,9528,True,31.423404883922707,176.39999999929441,"200 mm",340.54708754882654,340.38682818391851,27.962503414451739,0.23212067864421634,0.018779961749986428,0.021138503515804919
9529,O4-P1399,9530,9531,True,65.170948198894735,555.79999999777681,"630 mm",423.82158560325558,423.740121918007,4106.1376351006256,0.61890422765118447,0.19672100472528944,0.19742390513499072
9532,O1-P913,9533,9534,True,31.434407184526361,176.39999999929441,"200 mm",341.25233680362641,341.09198989257811,11.485272236772683,0.17611519462518821,0.012378526541640204,0.0096400399893907859
9535,O2-P63,9536,9537,True,31.441801731534053,246.999999999012,"280 mm",352.19884363938428,352.31675039587753,1605.6369361184641,0.75231483421414747,0.12651215429356635,0.12757970359376442
9538,O10-P254,9539,9540,True,65.6303582150306,176.39999999929441,"200 mm",387.85706670013087,388.1917815270275,4.7531813199720414,0.13242875334160836,0.0082731601909133909,0.0084255599320271855
9541,O1-P1749,9542,9543,True,31.46123982681366,176.39999999929441,"200 mm",332.74440576578667,332.58395344266995,45.259938905739368,0.26820939147235712,0.023653018909787375,0.024257560497619384
9544,O2-P1194,9545,9546,True,31.471613787015482,220.59999999911759,"250 mm",353.96534223007234,353.847323678371,858.29611785254747,0.642154552628051,0.093733967900651111,0.10809529151959742
9549,O3-P998,9550,9551,True,31.476548177640051,176.39999999929441,"200 mm",395.13330275859096,395.29383315429692,0.02266311371880967,0.02376815764867541,0.00073019955586934107,0.0098281757623350351
9552,O3-P3242,9553,9554,True,65.208189123934091,176.39999999929441,"200 mm",393.68835268859294,394.02091445312504,0.046949895301289971,0.036188990591593459,0.00089676760174692749,0.0012992356829397195
9555,O21-P750,2003,9556,True,31.571906129756318,176.39999999929441,"200 mm",332.46410722047744,332.30309049921567,116.10016752926009,0.41229954237257227,0.033704435724154817,0.034804756915708522
9557,O3-P1654,9558,784,True,79.326492084668331,176.39999999929441,"200 mm",381.10309829101561,381.50774272713954,2.5172221167760727,0.11092842147178492,0.0045796728260998325,0.0045799774155203914
9562,O3-P458,9563,7713,True,50.972123212635189,176.39999999929441,"200 mm",386.80332315597644,386.54331435546879,20.988697254816678,0.21383489437978967,0.016334365886515149,0.013162155354075628
9564,O2-P326,9565,9566,True,31.653853880233786,176.39999999929441,"200 mm",358.62708844091389,358.78852309570311,12.227004392593338,0.17954080311187887,0.012746789628318274,0.016303595826094992
9567,O6-P182,9568,9569,True,62.016647071305307,176.39999999929441,"200 mm",449.94184511007006,449.62549819335936,53.003188958677242,0.30037784940838536,0.024390171861746118,0.020965187877500471
9573,O3-P1703,9574,9575,True,31.670359199510941,176.39999999929441,"200 mm",380.9857025071862,381.14722133910368,8.19074608013798,0.15913796057354,0.010548670256180042,0.00822360096577119
9578,O1-P673,9579,3739,True,31.677010634631543,176.39999999929441,"200 mm",339.15871108398358,338.99715832974692,13.681867192579924,0.18551458454544092,0.013453658500367572,0.013828742346222878
9580,O3-P2928,9581,9582,True,31.680947246615954,176.39999999929441,"200 mm",374.19419030801964,374.35576313897741,52.46733755864819,0.29852870719355995,0.024323415398695009,0.0251666869641357
9583,O3-P1573,9584,9585,True,31.690054559810484,176.39999999929441,"200 mm",368.66758193359374,368.50596265533875,12.237878777327229,0.17959034587265255,0.012752080911448941,0.013960984683092648
9586,O2-P1811,7710,6313,True,31.704640815566005,176.39999999929441,"200 mm",361.105907722697,361.26760139085638,0.0589683218101311,0.03772462995874705,0.0010155368244316072,0.00072158042751541281
9589,C-1827,6715,9590,False,31.74605644834142,176.39999999929441,"200 mm",359.31093211002496,359.14902722213844,NaN,NaN,NaN,NaN
9591,O11-P109,9592,9593,True,50.314659944368579,176.39999999929441,"200 mm",389.25071181640629,389.50736689678251,26.71249032592107,0.22888050578613484,0.018378546390010915,0.014887436127722208
9594,O1-P2504,9595,5029,True,64.876321822724023,176.39999999929441,"200 mm",342.40656832858815,342.07569908729232,94.854192243336485,0.38672574003565097,0.030618284618976994,0.0332450410725016
9596,O2-P1098,4605,9597,True,31.7653572522736,176.39999999929441,"200 mm",352.45225939849513,352.29025607650851,82.234583256844616,0.369885016546692,0.028603618347759218,0.026155505150661184
9601,O4-P1378,63,9602,True,52.233569202596257,176.39999999929441,"200 mm",426.43260805479304,426.16621685185982,0.070509525389528607,0.039173689854205683,0.001115796278607838,0.011523751544998488
9603,O4-P1377,9602,62,True,52.233571307254572,176.39999999929441,"200 mm",426.16621685185982,425.89982563819279,9.8651279030350256,0.16815507004927488,0.011523751544998488,0.014559865960537021
9607,O2-P873,9608,7298,True,68.280475427627863,176.39999999929441,"200 mm",361.64643325195311,361.29820282727218,188.7468724138503,0.47489662985142983,0.042930941498451294,0.042959705186062035
9609,O1-P1183,9610,110,True,31.757876257279253,176.39999999929441,"200 mm",331.2409513357253,331.07898616681319,90.502178027170132,0.38127581834059626,0.0299301907182937,0.040791936886473742
9614,O2-P408,279219,4055,True,44.758296122112839,176.39999999929441,"200 mm",360.74354018554686,360.97185225406577,63.635126750038147,0.34302964272810665,0.025244459742408638,0.022919117939563874
9617,O3-P2913,9618,9619,True,31.845008274355258,176.39999999929441,"200 mm",367.75259877705747,367.91500831925669,105.70159893317317,0.39873968693206263,0.032316289168725532,0.032605894947182426
9620,O2-P388,7590,9621,True,31.886114973166688,176.39999999929441,"200 mm",366.16779555664067,366.3304466291188,4.4617150549328768,0.13320490509290056,0.0078970856488066888,0.0060258733302595846
9622,O1-P1603,9623,9624,True,65.1101464487893,176.39999999929441,"200 mm",343.23401055457686,342.90194880768803,0.094966107976102027,0.041930816252869769,0.0013007617525808389,0.00093135482333973061
9625,O3-P388,7352,9626,True,31.889417568527847,176.39999999929441,"200 mm",384.52360000000004,384.36096397040052,9.3579235856810659,0.16552285426729563,0.011239147505209102,0.017575538536976545
9627,O1-P1329,9628,9629,True,63.646633092255286,176.39999999929441,"200 mm",330.90143396672363,330.57683613795319,0.9248897055606472,0.084406929889172783,0.0037312717817873,0.0049860095903476835
9636,O3-P2468,15120,9637,True,123.80560612802833,176.39999999929441,"200 mm",375.99676037759508,375.36535178634216,197.45810106740021,0.48191269868079223,0.043867089843925469,0.046325824213213254
9638,O3-P1941,17372,9639,True,92.620098258922809,176.39999999929441,"200 mm",405.80309247473434,405.33063735351561,4.3186986672740648,0.13208991137930909,0.007769683246345604,0.0059840540260315883
9644,O22-P65,9645,9646,True,63.371549921669796,176.39999999929441,"200 mm",332.69085309344632,333.01404799804686,0.959782367781069,0.0851336206334219,0.003803054963812543,0.004712686997670904
9647,O3-P763,9648,9649,True,25.3110682762523,176.39999999929441,"200 mm",421.2356314256221,421.10654497741325,7.9187098740868027,0.15757215862165058,0.010379938504141366,0.011023289269253
9650,O2-P1889,6014,6790,True,31.943858017668056,176.39999999929441,"200 mm",363.85787130334188,363.69492568359374,0.022999578269051052,0.023791475629406263,0.00073693274203982676,0.00054202978983738275
9654,O9-P3074,9655,9656,True,31.957262590134782,176.39999999929441,"200 mm",383.25661405454036,383.41959609375004,0.41867584585236856,0.067302582411986112,0.0025548199832541615,0.0017683604478906793
9657,O3-P1210,8526,9658,True,31.976330823799859,176.39999999929441,"200 mm",390.65092601855696,390.4878467313556,60.644779179391477,0.338088338242667,0.024667080831626376,0.024819478869537448
9659,O9-P22,9660,2396,True,63.840936159040531,441.19999999823517,"500 mm",344.01268143070854,344.11163488175504,2902.6202576203641,0.61899739056913372,0.16990467281409513,0.16990719809600127
9661,O4-P1290,9662,9663,True,31.991449997127969,176.39999999929441,"200 mm",422.91180535587148,423.07496175085686,8.4535006086169222,0.16062010120773121,0.010708725893540301,0.012048664999056373
9665,O1-P1064,9666,1548,True,57.969613184432191,176.39999999929441,"200 mm",344.06170128331991,343.76605625607937,653.79853367096644,0.67492333729198761,0.082482892299028346,0.087607061720244836
9667,O1-P2168,9668,9669,True,66.479299006834538,176.39999999929441,"200 mm",344.30930514251514,343.97019423828129,19.518867792467688,0.20825647398764938,0.015829624030057329,0.016897319805689689
9670,O9-P273,9671,2057,True,32.056753735114007,176.39999999929441,"200 mm",346.9498448937922,346.7863554497431,84.086543953337426,0.37243366184845161,0.02891013125192762,0.031213767439251822
9675,O9-P1801,9676,6029,True,83.399425696874218,176.39999999929441,"200 mm",351.14139679325143,351.56673386430549,9.2393705762092271,0.16489620283811815,0.011171340733811241,0.011821217036294537
9677,O9-P3260,9678,9679,True,74.996548869569253,176.39999999929441,"200 mm",382.29331435546874,382.67587175125237,0.13380933263241668,0.0488501976701172,0.0014768670950143998,0.004863046869655034
9680,O3-P2365,9681,9682,True,78.752992496348668,176.39999999929441,"200 mm",363.408506414338,363.00686615260662,176.23542168708568,0.46733866096033005,0.041365798115895747,0.0415872553469414
9687,O2-P1299,9688,9689,True,67.778790647136518,176.39999999929441,"200 mm",366.08341445312504,366.42915406421605,33.469968573346527,0.24593800383378531,0.020411419898353204,0.016631310197777516
9690,O2-P1266,9691,9692,True,32.146024789109021,176.39999999929441,"200 mm",358.61914225684183,358.45519753041737,39.7459183555655,0.2581131509195424,0.022212924671261947,0.024819478869537448
9693,O9-P2930,9694,9695,True,32.153391129187689,176.39999999929441,"200 mm",376.20459864454676,376.36858093930562,0.68710574648436551,0.075603506497860379,0.0032921858355534632,0.009624211558738105
9703,O3-P679,9704,9705,True,86.513879851444173,176.39999999929441,"200 mm",426.32944952525764,426.7706703125,4.6383913375065973,0.13461436666054424,0.0080489670485580055,0.01136429543499724
9706,O1-P836,9707,9708,True,32.194848834846624,176.39999999929441,"200 mm",336.2331186378388,336.06892490878113,37.128018177235724,0.25226959409515737,0.021535011380997011,0.024667080831626376
9712,O3-P2525,9713,9714,True,72.229217433762983,176.39999999929441,"200 mm",377.48467448757322,377.11630547866105,29.930002597419442,0.23713089244084581,0.019387468046027485,0.020976320010507563
9715,O3-P3236,9716,9717,True,32.198589980047622,176.39999999929441,"200 mm",391.98165924322223,392.14587205212047,24.294471478552239,0.22234569391786338,0.017571157899569222,0.024458254551985345
9723,O2-P1887,9724,7993,True,32.205762033536793,176.39999999929441,"200 mm",363.16688002929692,363.00263064292591,0.023188148392126288,0.023800107460800687,0.00074077935442624758,0.00054202978983738275
9725,O21-P986,9726,9727,True,38.072153532502661,176.39999999929441,"200 mm",343.20920791015624,343.01503992714044,57.986940558816407,0.32327118309474839,0.024667080831626376,0.021926191628066981
9728,O9-P277,9729,9730,True,32.212750742256631,176.39999999929441,"200 mm",348.20345762860131,348.03917259981574,68.140405421886115,0.34901078199742719,0.026149266886815715,0.026156388545140939
9734,O1-P1287,9735,9736,True,97.112169339149062,176.39999999929441,"200 mm",336.58702114447516,336.09174908084555,7.98471038287714,0.15795511126350931,0.010421165093821247,0.024614058995345342
9737,O16-P12,9738,9739,True,32.246772065348161,246.999999999012,"280 mm",307.09557702283047,306.97465162758539,1401.0233463474492,0.72711935180768139,0.11678780236290916,0.11679709503697383
9740,O4-P1368,12702,3478,True,53.157585207258585,176.39999999929441,"200 mm",425.18923946387861,425.46034314843564,10.167556561841156,0.16968929689363782,0.011689395958231952,0.0091834698155889675
9753,O2-P839,6974,9754,True,32.33363738924016,176.39999999929441,"200 mm",363.94217910156254,364.107112985885,9.0515592996289183,0.16390538395763565,0.011062374365373991,0.0086679046735514218
9757,O21-P1155,9758,9759,True,32.343890552672342,176.39999999929441,"200 mm",348.37264907226495,348.20769523044629,41.821714789872566,0.26075664871635129,0.022841960585208706,0.023080781400296027
9760,O9-P1002,9761,9762,True,63.9089596581,176.39999999929441,"200 mm",362.77752880769685,363.10346450195317,0.17232841560522655,0.047140640866628239,0.0017908444270563232,0.0023270905662421087
9763,O4-P952,9764,9765,True,32.357904803492538,176.39999999929441,"200 mm",418.97338992674304,418.80836461224521,158.98921485833802,0.452101909331726,0.039379277837433974,0.039756957364241362
9766,O1-P1387,9767,9768,True,58.579529209728207,176.39999999929441,"200 mm",339.27451545698443,338.97575985801484,156.80674577956751,0.45025089586484346,0.039110971176780737,0.039360006666340909
9769,O1-P1494,9770,9771,True,32.367963952906493,176.39999999929441,"200 mm",344.9973787774382,345.16245539359807,32.361009185591456,0.24318864403953294,0.02010050591834479,0.021317950683917439
9772,O3-P158,8585,9371,True,32.371734601415348,220.59999999911759,"250 mm",386.723884969928,386.60249096517271,795.28853139550677,0.62974775180462417,0.089810197592140859,0.091096256447202761
9776,O15-P99,9777,1445,True,57.616618619576805,176.39999999929441,"200 mm",344.82256828954718,344.52866591796874,46.173970532446845,0.27006736309009272,0.023866686827039817,0.019509792065698462
9778,O24-P272,9779,9780,True,70.748820966325951,176.39999999929441,"200 mm",333.2191005253797,332.85828153845148,510.37927768519518,0.6326824563900072,0.071761358321000085,0.071904123044301591
9781,O1-P375,9782,9783,True,32.401315614594971,220.59999999911759,"250 mm",327.415098001895,327.53660293544971,651.61936393407018,0.5965308840267447,0.080619915533388264,0.08066902227434
9784,O2-P1126,9785,5396,True,32.426732679941388,176.39999999929441,"200 mm",356.42634047851567,356.59174924191603,0.023347246436847265,0.023810908036994292,0.0007439414922177747,0.00054202978983738275
9786,O3-P3131,9787,4187,True,32.498012281522293,176.39999999929441,"200 mm",389.55675185546806,389.39101199283226,64.549641429561461,0.34196571784492769,0.025548306566579013,0.023075955659243381
9791,O21-P792,9792,2778,True,60.274942337439064,176.39999999929441,"200 mm",337.29041873811116,336.98301653219022,5.6049119502859481,0.14242781595992421,0.00880214259628002,0.010564767792863189
9793,O3-P2220,9794,9795,True,32.45216089928369,176.39999999929441,"200 mm",369.96616648917581,370.13167250976215,193.97071493476682,0.47916777175549063,0.043492321658308429,0.043505247831518622
9796,O3-P1195,9797,2488,True,31.961814916782075,176.39999999929441,"200 mm",395.043884553915,394.88087929783939,32.752334373093319,0.24415470062337641,0.02021149114974477,0.016452920150822645
9798,O2-P1919,8208,6849,True,32.470896667568795,176.39999999929441,"200 mm",363.27763608949755,363.44323766250216,84.431215808743659,0.37290358229222587,0.02896680702578687,0.031001078295831704
9804,O1-P1972,9805,3012,True,57.836976676194837,176.39999999929441,"200 mm",338.25101951669643,337.95605093564785,10.920769196966516,0.17340647551881655,0.012089699694562632,0.009491320869364557
9806,O3-P2877,9807,9808,True,32.49488874000528,176.39999999929441,"200 mm",387.37431393940454,387.5400378719786,197.54672758780029,0.48198137181453793,0.043876614153560665,0.043925966155704724
9809,O1-P2330,9810,9811,True,32.50496203643074,176.39999999929441,"200 mm",347.99021376953124,348.1560215808791,45.073238992418133,0.26781323106112453,0.023609916526173617,0.0192813653291043
9815,O11-P12,9816,9817,True,32.513802206644819,176.39999999929441,"200 mm",381.44620791313662,381.28038752188274,125.77792106787253,0.42124485390530109,0.035111499184510488,0.03511620456590394
9818,O8-P116,9819,9820,True,32.519426708408588,176.39999999929441,"200 mm",430.34205092773436,430.17620185152151,0.023413987510320845,0.023812150239512775,0.00074533386044502365,0.00054202978983738275
9826,O21-P1324,9827,9828,True,32.562933089383371,176.39999999929441,"200 mm",371.15708958811916,371.32316054687504,8.8584555186713168,0.16285117868465615,0.010950028842731406,0.015640778589311219
9829,O3-P490,9830,9831,True,32.570519218237692,176.39999999929441,"200 mm",391.07565732743808,390.90954767942509,45.325078122244861,0.26835369589070163,0.023667648285722036,0.024819478869537448
9835,O21-P471,9836,9837,True,32.579888537307347,176.39999999929441,"200 mm",335.28724135742192,335.12108392588163,0.023457520295592473,0.023814357590240316,0.00074621207434982524,0.024240560263492271
9838,O9-P2563,9839,9840,True,62.403317279789249,176.39999999929441,"200 mm",380.15043105468749,379.83217413656058,0.64676998190529489,0.074375792557198728,0.0031963991336652342,0.0023358160737995356
9843,O1-P2396,677,9844,True,32.639205139840492,176.39999999929441,"200 mm",346.97586750711116,347.14232745332436,106.18803311872163,0.3991536151540897,0.032396289736162071,0.029836966484904425
9845,O4-P1392,9846,9825,True,95.041368009709814,176.39999999929441,"200 mm",426.54871568330674,427.03342666015624,10.156379129821858,0.16963305032695083,0.011683325743721964,0.019720693981726375
9847,O1-P1771,9848,7104,True,32.670894442602282,176.39999999929441,"200 mm",329.18058802659533,329.01396646493805,49.704457736138629,0.28292835130601762,0.024316330075361242,0.020293885284743421
9849,O3-P2244,9850,9851,True,67.924680967233769,176.39999999929441,"200 mm",370.89614093811718,370.54972506518425,5.6581058630790455,0.142826928589208,0.0088416466802712281,0.010733743670625706
9852,O2-P1717,8260,9853,True,32.686087706046315,176.39999999929441,"200 mm",362.5236,362.35690095269911,108.62662956033493,0.40385823350555072,0.032644950521122859,0.030183393377186389
9856,O1-P1188,9857,5899,True,32.711885461713415,176.39999999929441,"200 mm",332.89675729498049,332.72992667912575,52.558119588311406,0.29883575603838436,0.02433513797531325,0.024525506079295031
9858,O22-P79,9859,9860,True,67.229798287420365,176.39999999929441,"200 mm",335.21767445497039,334.87473525390624,1.0376778385472496,0.086751463376743734,0.0039568737566629377,0.0029627648547410263
9861,O1-P901,9862,9863,True,32.741604207167796,176.39999999929441,"200 mm",344.35661781854338,344.5236,8.3023250145811645,0.15977084345374254,0.010616982311052828,0.024218375480271892
9866,O24-P188,9867,9868,True,63.157950045685645,176.39999999929441,"200 mm",334.29526669037449,333.97316114514149,589.3997551043135,0.6573316785357679,0.0777351988080273,0.079232899904568027
9869,O9-P3161,3777,1836,True,32.759285809481412,176.39999999929441,"200 mm",374.2540905278355,374.0870181702071,11.164872646086785,0.17458154914068769,0.01221590474550842,0.01223000385766153
9870,O2-P587,9871,4769,True,32.762883216874954,176.39999999929441,"200 mm",353.54266789278819,353.37557718838207,51.440503985238564,0.29282582128837947,0.024315444409944521,0.024472293484308856
9872,O3-P3264,9873,9874,True,32.786995132960172,176.39999999929441,"200 mm",392.79107586487942,392.6238621897013,24.150706302065103,0.22194684471726725,0.017521677589486591,0.01410646544700543
