id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
9875,O2-P1301,9876,9877,True,100.59294431579546,176.39999999929441,"200 mm",368.51170513438,369.02472915039061,0.072426921620966353,0.039404149079033154,0.0011315208138943276,0.00073669230658855668
9881,O3-P1554,9882,9883,True,36.967757696062549,176.39999999929441,"200 mm",367.725880273437,367.53734470918704,3.9811145296285191,0.12958459555479379,0.0074511020154058947,0.0080083121672593
9889,O11-P259,9890,9891,True,32.936642961984951,176.39999999929441,"200 mm",380.86883327845368,381.03681015755978,72.830711550608015,0.35627487347808495,0.026991636890280925,0.027005916541922827
9892,O1-P2107,9893,9894,True,68.578274052505449,176.39999999929441,"200 mm",331.16684006677127,331.51658926443906,449.0488506047426,0.61056556513486759,0.066977002823620721,0.066981708205014173
9895,O2-P180,9896,9897,True,32.941056625507862,176.39999999929441,"200 mm",365.25525893554686,365.08725954675674,2.62273754214121,0.11247752749512607,0.0045821887403909864,0.0045824936136786652
9898,O9-P438,9899,9900,True,32.989447969133252,176.39999999929441,"200 mm",360.01360000000261,359.84535381536006,13.349580401232588,0.18424671135553458,0.013293036264234309,0.022701886922211853
9901,O9-P95,9902,9903,True,33.0053233649634,176.39999999929441,"200 mm",364.63686828340343,364.8051954325648,198.47003291715146,0.48269375565592337,0.043975835931477018,0.044120022261319211
9906,O3-P1279,9907,3121,True,33.014239122875168,176.39999999929441,"200 mm",401.88589004910597,401.71751742957935,86.6613066037925,0.37630210304282791,0.029309716236708576,0.029314489746211005
9908,O3-P412,3208,6989,True,33.02879821544105,176.39999999929441,"200 mm",382.31228698968226,382.14384011878349,76.115507155119928,0.36116385557590885,0.027565795612445466,0.03155882268560635
9909,O2-P329,9910,5233,True,33.0348107864387,176.39999999929441,"200 mm",357.78495047205439,357.61647293704357,104.75231812221567,0.39791938816621963,0.032160169065127267,0.029630579191564824
9911,O2-P1662,9265,8322,True,33.039450141842771,176.39999999929441,"200 mm",353.51678093318287,353.68528212890624,8.38360377758563,0.16022859167539785,0.010666422879738558,0.024328838396169703
9912,O8-P25,9913,9914,True,59.978771628082193,176.39999999929441,"200 mm",428.1579243409476,427.85203260564441,401.55156144041069,0.59077556672897424,0.063185455549016015,0.063189266181244874
9915,O3-P1786,9916,9917,True,81.753360891171425,176.39999999929441,"200 mm",383.79450572984331,383.37748183593749,4.1064177464914842,0.13049667650891281,0.0075722247094218821,0.0057104821980227954
9918,O21-P262,9919,9920,True,33.060282913609576,176.39999999929441,"200 mm",324.75638775255771,324.58778030969825,98.630535101881463,0.39131303269988194,0.031202950966482994,0.028700149065370918
9921,O21-P202,9922,2367,True,118.70212401339712,176.39999999929441,"200 mm",326.89818972890714,326.29280889643883,3.87672413882857,0.12885681476080268,0.0073469188079531809,0.0074055277169046982
9923,C-4418,9924,9925,False,35.165348660269387,176.39999999929441,"200 mm",359.11347038687546,358.93409194335942,NaN,NaN,NaN,NaN
9926,O2-P1529,9927,4374,True,33.077801485009779,176.39999999929441,"200 mm",360.533470808657,360.70216759623059,122.23733532606852,0.41726664470190583,0.034647065323729818,0.034686520582576257
9928,O2-P1409,9929,9930,True,33.083175189013865,176.39999999929441,"200 mm",372.25836988737467,372.42709408083863,20.588904971731548,0.21065403839516841,0.016287281414931597,0.013025676584295877
9931,O2-P1479,7913,9932,True,33.08403565743339,176.39999999929441,"200 mm",366.52360000000004,366.35487141814713,4.4625777713121053,0.13320211638231061,0.00789822338822663,0.0060261129141094922
9933,O11-P1,23611,277569,True,46.977151672637987,246.999999999012,"280 mm",377.33473839872352,377.15857407995117,1220.4034456492914,0.70202204654797773,0.10792145583672776,0.0949420791152937
9936,O5-P68,9937,9938,True,78.813810899503238,176.39999999929441,"200 mm",430.80295449605319,431.20490493164067,18.875156622894757,0.20623117973451749,0.015576077324214297,0.016285537335341747
9939,O2-P1724,3973,4899,True,33.105575248905609,176.39999999929441,"200 mm",359.13282291584409,359.30166134961348,29.677730542899276,0.23649492108637427,0.01931111687429523,0.020444768607698203
9940,O21-P1172,9941,9942,True,33.110142023835628,176.39999999929441,"200 mm",347.0496151302296,346.880753405908,0.62865642697273649,0.073817614419314254,0.0031520684570200161,0.019943679553350115
9943,O3-P1765,351,9944,True,32.908214387492741,176.39999999929441,"200 mm",381.20845733240981,381.37628922578597,9.1217118980119931,0.16426976941888904,0.011103548723503658,0.0086679046735514218
9948,O3-P1608,9949,9950,True,66.254525850401137,176.39999999929441,"200 mm",374.09074280026891,373.7528447184319,6.2147154325207525,0.14682417732809677,0.00924514903131845,0.0096746944874912047
9951,O2-P1008,3637,9952,True,33.163043308554343,176.39999999929441,"200 mm",362.64669443546467,362.8158259563383,42.431755811051005,0.26206399987441359,0.022991033971401623,0.027147373205531945
9953,O9-P3058,9954,9655,True,33.179199251715907,176.39999999929441,"200 mm",382.28123023052581,382.45044414670951,37.193439934067463,0.25243088512198131,0.021551557427730936,0.021569734007206409
9955,O19-P75,9956,2682,True,67.981044257457157,176.39999999929441,"200 mm",322.52712921723042,322.87383254294343,3.5952285282257419,0.12303955538644332,0.0072041455686380537,0.0075721344396774857
9963,O3-P2128,9964,9965,True,64.632195161587759,176.39999999929441,"200 mm",376.77723159179686,377.10692041931611,3.3840831803068081,0.12170804145910015,0.0069677018568198431,0.005266692857465353
9966,O1-P2142,9967,9968,True,33.201115122788693,176.39999999929441,"200 mm",339.42475356445317,339.25542787732695,0.023904803865711324,0.023834943633805294,0.000755240468125086,0.0010812329728199577
9969,O1-P869,9970,9971,True,52.196936279556319,176.39999999929441,"200 mm",337.48816909179692,337.2219647167712,8.915096309517045,0.16315842737193326,0.010485365617317178,0.0085155049324376255
9972,O3-P2539,9973,9974,True,69.653980125591573,176.39999999929441,"200 mm",378.17455924949564,377.819254296875,4.5346873602008513,0.13378563817669648,0.0079604288935979737,0.0060457025841120313
9978,O9-P2561,9979,7884,True,70.4826115760291,176.39999999929441,"200 mm",379.05896987304686,378.69950855400907,6.1771136443445274,0.14656358276977705,0.00921844224486462,0.0071394567936944433
9982,O2-P640,9983,8630,True,33.309457399671274,176.39999999929441,"200 mm",362.96997681192607,362.80009857918776,111.38157091109744,0.40607859216001274,0.033092640763653564,0.03379924507154633
9987,O4-P107,9988,9989,True,32.893580524707296,220.59999999911759,"250 mm",425.49634887283673,425.37299794586909,640.19080824996445,0.592276928573616,0.079995634961448209,0.080503125787103322
9990,O3-P1176,9991,9992,True,33.340632451343886,176.39999999929441,"200 mm",392.26030960066993,392.43034682617179,48.28417308712725,0.27410370827972769,0.024361451321937729,0.024254238116838196
9993,O2-P1608,9994,3835,True,33.344453408786904,176.39999999929441,"200 mm",360.034205193557,359.86411513671874,31.455857072201514,0.240961926761576,0.019838887167056281,0.016153150793974638
9995,O2-P1851,9996,8262,True,33.366676097268531,176.39999999929441,"200 mm",361.76069794602222,361.59049453125004,113.54435330907155,0.40896529822175653,0.033373894035949689,0.034977641075989441
9997,O1-P2300,9998,9999,True,33.3671276702963,176.39999999929441,"200 mm",345.64049174793564,345.4703193968171,42.049761289968266,0.26124502733575666,0.022897930097671548,0.023726899302100674
10000,C-19113,10001,10002,False,33.370981079091926,176.39999999929441,"200 mm",354.398771109533,354.22857910602971,NaN,NaN,NaN,NaN
10003,O2-P1952,7422,10004,True,33.3717796756707,176.39999999929441,"200 mm",364.20931212122343,364.03911604487752,8.4649349472635116,0.16068395995511645,0.01071562840644831,0.013097054404072698
10005,O4-P1230,10006,10007,True,75.9974536285543,176.39999999929441,"200 mm",427.04279555664061,426.655208543135,1.3784796462539517,0.09348010425663765,0.0045524704076531832,0.0033205279804898995
10008,O2-P308,7979,7354,True,33.454872860975158,176.39999999929441,"200 mm",361.39988621859175,361.22926636700078,25.894071257035179,0.22669481071346831,0.018110834714842761,0.024238050878144894
10009,O9-P3617,10010,10011,True,77.55110859514248,176.39999999929441,"200 mm",391.46265639648436,391.85824460142823,4.8087480588316129,0.13397689648767744,0.0082731601909133909,0.0063605339303867128
10012,O2-P968,10013,8272,True,33.457776102930517,176.39999999929441,"200 mm",359.04996312223039,358.87932846410547,58.781863209603635,0.330817415783626,0.024507113760807789,0.026543587839709597
10014,O2-P1016,10015,10013,True,69.377141872717587,176.39999999929441,"200 mm",360.72386565426086,360.37004223071,25.683325794819925,0.22613040112455876,0.018040859198642414,0.014491116750298289
10016,O3-P2411,10017,3242,True,67.022323733566239,176.39999999929441,"200 mm",373.27555312500004,372.93373927395885,5.1024282210037413,0.13835662551353672,0.0084255599320271855,0.0064647898078223371
10018,O2-P1909,6954,10019,True,33.483269590268812,176.39999999929441,"200 mm",360.74107034985593,360.57030567494559,116.64262672724165,0.41299782823729453,0.033774285203353557,0.041884053182769464
10020,O3-P273,5714,7747,True,33.485503386925927,277.99999999888803,"315 mm",389.2499321376169,389.15948779296878,1689.0332158263777,0.67288436291459364,0.13433429675155967,0.10851622331185831
10021,O2-P1345,10022,10023,True,33.542102483448652,176.39999999929441,"200 mm",371.55967177734374,371.73077004211183,21.289958156226032,0.21283153992727424,0.016546320381826782,0.013264894813352237
10024,O3-P2006,10025,10026,True,33.560556902374536,220.59999999911759,"250 mm",366.25664224403511,366.1307901556512,316.90805759041257,0.48500524246881616,0.055622549629433915,0.057530727124444292
10027,O1-P2546,10028,10029,True,33.561477069440528,176.39999999929441,"200 mm",345.61985244140624,345.79104953593742,2.3999627546447617,0.11140808877700217,0.0044861999251127873,0.0044865047984004661
10030,O3-P2916,10031,10032,True,73.6313973542944,176.39999999929441,"200 mm",368.73078738585076,369.10630751235766,102.24576617503848,0.39559329468678411,0.03175231105697935,0.031760920179017271
10033,O6-P407,10034,10035,True,80.513599668577626,176.39999999929441,"200 mm",461.16834487304692,460.75772551473716,3.9688001006511882,0.12949758233413902,0.00743895477357502,0.0055896206617578933
10036,O1-P581,10037,10038,True,33.576418733282949,176.39999999929441,"200 mm",329.87681706233656,329.70557732679686,0.29355163765376285,0.057267539068436582,0.0022447056569248817,0.00368571536691471
10039,O21-P667,10040,10041,True,73.544245915784316,176.39999999929441,"200 mm",338.52010107225374,338.14502541808326,8.6262859805083565,0.16157963566061842,0.010812465700550413,0.016278106829589151
10042,O2-P71,10043,7901,True,33.58913570342812,176.39999999929441,"200 mm",354.53309784103959,354.3617932489521,944.07331931870419,0.73820145151465255,0.10290724518340265,0.10290855324309504
10044,O7-P319,10045,10046,True,75.38081880421359,176.39999999929441,"200 mm",483.4162574334735,483.80069960937504,8.1360933250555441,0.15882602467237228,0.010515022918624023,0.020816457402789409
10047,O2-P725,10048,9276,True,74.526200002964714,176.39999999929441,"200 mm",361.03464736328124,361.41480550949638,13.370391546956421,0.1843398197709967,0.013302517426067155,0.010499105921429669
10049,O8-P171,10050,10051,True,33.609943270506946,176.39999999929441,"200 mm",426.62909583429467,426.45765151367186,1.0170214918832088,0.086325953376207951,0.0039168249316670206,0.0076254214078492954
10052,O1-P951,10053,10054,True,33.620489497100564,176.39999999929441,"200 mm",345.31415786132817,345.48565597825285,23.875917606384057,0.22119560060257967,0.017425839507649504,0.013980824723895682
10055,O3-P3314,10056,10057,True,33.623645965982753,176.39999999929441,"200 mm",395.46976699218749,395.298286397761,15.576262483958356,0.19543082155086081,0.014180328807291484,0.024250077760316572
10062,O3-P1797,10063,10064,True,88.555122858513442,176.39999999929441,"200 mm",384.32709731445317,383.87546618787474,0.67778924980438227,0.075321933023881169,0.0032704024404418153,0.0024308075219490006
10065,O3-P1030,10066,10067,True,37.306515599066223,176.39999999929441,"200 mm",385.89054815502425,385.70028492546896,368.11132795785045,0.57637648199210234,0.060363071501496487,0.0608682141783288
10073,O1-P1875,10074,7849,True,33.667111274113132,176.39999999929441,"200 mm",330.3447869512143,330.17308468371635,44.512346316700153,0.26656450641168594,0.023482996130083554,0.019163319754677176
10077,O20-P96,10078,10079,True,33.669861414328835,176.39999999929441,"200 mm",333.38068324964235,333.55239954285543,1.315461333517993,0.092280695274276486,0.0044502731345771934,0.0045475484356466041
10080,O9-P1832,10081,10082,True,33.673506319835312,176.39999999929441,"200 mm",356.30698623046879,356.1352513482376,0.024244924333260073,0.023848119610061662,0.0007621124653176155,0.00054202978983738275
10086,O1-P757,10087,10071,True,33.698766765190413,176.39999999929441,"200 mm",337.47896226810974,337.65082597861215,203.70096628883636,0.48659293625302397,0.044540004801928337,0.045070804524601972
10088,O21-P256,10089,10090,True,87.1201123921256,176.39999999929441,"200 mm",328.86628188476567,329.31068157807789,0.5322449165980655,0.070804335415029077,0.0028995822787400835,0.0020148047983726985
10093,O21-P1162,10094,10095,True,33.7278519479425,176.39999999929441,"200 mm",348.50359865364578,348.33155288085936,140.60444342845713,0.43568096399840944,0.037074463033824445,0.034372345537084736
10097,O14-P124,10098,10099,True,79.0847855851098,176.39999999929441,"200 mm",377.98138761597,378.384720022454,2.0026723205775072,0.1025602367749556,0.0054956651866655826,0.0046232282616382988
10100,O6-P433,10101,10102,True,62.193658939063077,176.39999999929441,"200 mm",466.1447474066369,465.82755974604765,12.982308737553316,0.18292640677303829,0.013107908347301462,0.031238715952759764
10106,O21-P1180,10107,10108,True,73.85974110065672,176.39999999929441,"200 mm",345.84424819335936,346.22100673271382,14.513497300268767,0.19171487831538964,0.013694022417123256,0.010936492922945852
10112,O21-P481,10113,10114,True,91.355833509554671,176.39999999929441,"200 mm",337.96748086259163,337.50147475585936,2.5418119545445506,0.11129750323067673,0.0046145771272665071,0.019212231195049841
10115,O1-P1683,10116,6045,True,72.972602568172576,176.39999999929441,"200 mm",349.23663085426523,348.86447058116755,102.16924331764655,0.39550372893298347,0.031740786051877141,0.031748436838515436
10119,O2-P1435,10120,10121,True,33.792072102838219,176.39999999929441,"200 mm",364.12021184829109,364.29255141601561,10.014820729995753,0.16891761434628783,0.011606107074068717,0.011622506645368335
10124,O21-P834,10125,10126,True,33.805665907289224,176.39999999929441,"200 mm",335.50842771775564,335.3360188216285,4.9814798847741226,0.13878939342860463,0.0082731601909133909,0.0063655578106896387
10127,O3-P1795,10128,10129,True,33.807261624537048,176.39999999929441,"200 mm",383.69748516771864,383.52503432617186,0.33135600325644149,0.058917933422178749,0.0023882416471934479,0.0043337999001318711
10130,O3-P491,7320,9830,True,33.8182302608067,176.39999999929441,"200 mm",391.24813030176819,391.07565732743808,19.397452922917115,0.2078645647704106,0.015782830238405415,0.023667648285722036
10131,O1-P109,10132,10133,True,33.821874995620355,176.39999999929441,"200 mm",345.32591841156432,345.49840997404203,583.28153573777161,0.65549683414005833,0.077284145307850022,0.077285680461239015
10134,O21-P1295,10135,10136,True,33.826019225848,176.39999999929441,"200 mm",360.46451796875004,360.29200527069816,0.58061428242920854,0.072320649108631882,0.0030300484590353571,0.0021672048233536147
10137,O1-P1087,10138,10139,True,33.8325390470141,176.39999999929441,"200 mm",322.40717035510716,322.579716304247,13.353534826524502,0.18426193571693111,0.013294959747844469,0.013529639509374377
10140,O2-P603,10141,10142,True,65.604576293436537,1235.1999999950594,"1400 mm",348.84789743731665,348.79869400509665,21648.031847183265,0.75860209578601168,0.39513336696782808,0.39522355041661994
10143,O9-P3520,10144,10145,True,76.627505916225843,176.39999999929441,"200 mm",380.44393292806672,380.83473320823947,14.561451684995738,0.1918730081979618,0.013717005434687169,0.013873487752731504
10146,O9-P3251,10147,10148,True,33.871602077975616,176.39999999929441,"200 mm",380.73451674804642,380.56177157744878,1.0299809644128208,0.086586675106997565,0.0039422103166737886,0.0042702562451533421
10149,O1-P1883,10150,3473,True,33.877439437443293,176.39999999929441,"200 mm",333.3376263058293,333.16485136469834,16.392347177326197,0.19819753130350659,0.014540823018609036,0.017920611950826802
10151,O1-P997,10152,10153,True,67.832040283500561,1411.7999999943529,"1600 mm",319.96102152157329,320.01189555178587,33168.936438459394,0.84240708204015891,0.44799176845729732,0.42734935112170447
10156,O3-P1616,10157,10158,True,33.909479962206674,176.39999999929441,"200 mm",373.81504165039195,373.6421033025847,20.231783113562411,0.21039409786669389,0.016108166939084588,0.012903746572188493
10159,O2-P1654,3137,10160,True,47.832893941138913,176.39999999929441,"200 mm",354.857807683159,354.61385992405923,41.357719774750379,0.25976379507635045,0.022727201056571316,0.01844126399166808
10163,O12-P235,10164,10165,True,33.936484137511812,176.39999999929441,"200 mm",411.10664104572351,410.93356497662222,36.115979235586629,0.24977755870999874,0.021275459182347523,0.022169965356677042
10166,O9-P1945,10167,10168,True,62.217782634920546,176.39999999929441,"200 mm",364.20612563476567,363.88881494332759,3.879378650764659,0.1288750367589897,0.0073496024877126942,0.0056646853476989356
10169,O21-P949,10170,10171,True,33.981923206087814,176.39999999929441,"200 mm",344.16956709399273,344.34287490234374,22.120364682018153,0.21527942829788208,0.016851119864054371,0.020417483300052296
10172,O21-P1173,10173,9941,True,67.4410724274092,176.39999999929441,"200 mm",347.39356459960942,347.0496151302296,0.048557573255179273,0.0365640767078141,0.00091085585598266877,0.0031520684570200161
10176,O21-P907,10177,10178,True,33.986924164945854,176.39999999929441,"200 mm",343.40508480199742,343.57841811523866,11.171479304763771,0.17461316058320553,0.012219297525335552,0.0096227615654853448
10190,O9-P1203,10191,10192,True,82.4890387876732,176.39999999929441,"200 mm",378.60207038296011,378.181376285143,1.0065924926686372,0.086104182756198966,0.0038965883284963069,0.0027877553813270973
10193,O3-P2438,10194,10195,True,67.870653762576211,176.39999999929441,"200 mm",378.68374172519373,379.02988205938289,21.757484925426272,0.21459382334515834,0.016698719555206337,0.017286552724311354
10198,O21-P124,10199,10200,True,70.8909724483832,176.39999999929441,"200 mm",368.12101917468726,367.7594752152005,216.57995640902485,0.49554860325830175,0.045924227178280465,0.055272525572997881
10201,O1-P199,10202,9534,True,34.082170932259473,220.59999999911759,"250 mm",335.7872462994435,335.65943815844753,930.51488351332591,0.65637512355217553,0.0980244763616668,0.098583217692769509
10205,O2-P157,10206,4833,True,69.426839173198942,176.39999999929441,"200 mm",360.16639174804692,359.81231486826357,42.666186811099436,0.26256733034277996,0.023047759705874128,0.018766311147884091
10209,O9-P3182,10210,4081,True,34.106428296971593,176.39999999929441,"200 mm",371.89633493118458,371.72239214687,39.657597161001839,0.25793329271211313,0.0221896770895415,0.022201992380707854
10211,O3-P2595,10212,5621,True,65.002981982168563,176.39999999929441,"200 mm",384.51369141802616,384.18217620991709,16.194596291567176,0.19753396352306685,0.014454430899081827,0.016897578692503808
10216,O4-P749,10217,10218,True,34.121987994924005,176.39999999929441,"200 mm",416.01360000000403,415.83957786122994,18.084953990541528,0.20372677228478719,0.015256196549595822,0.021701157671299952
10219,O1-P1100,10220,10221,True,34.125263265012677,176.39999999929441,"200 mm",325.0251033740829,324.85106453143135,7.943890141387846,0.15771849779951347,0.010395689722937205,0.0080818320483292561
10228,O3-P1408,10229,4035,True,34.160506854651054,313.19999999874716,"355 mm",363.85613549306157,363.76390212455397,1112.0421214553003,0.59697326254703786,0.10127138028185344,0.08447631168399268
10230,O9-P1359,10231,10232,True,61.862848529861346,176.39999999929441,"200 mm",367.37807084931188,367.06257032180957,0.737019613882185,0.07717944591235032,0.0034030640490489228,0.0040490229852659532
10233,O3-P184,10234,10235,True,78.237354612305069,176.39999999929441,"200 mm",395.16026524851065,395.55927575703345,531.2676116033175,0.639208947545248,0.0733908464315489,0.0737949505808921
10236,O9-P254,10237,10238,True,34.179746811581595,176.39999999929441,"200 mm",352.34485273137528,352.17053602263627,45.305022316183532,0.26830925819621959,0.023663147288655519,0.019329813498335909
10239,O3-P2158,10240,10241,True,55.726683360127758,176.39999999929441,"200 mm",365.2207732042325,364.93656711909586,29.044965532417308,0.23489203927576133,0.019117621690111337,0.015475791612329396
10242,O3-P2789,10243,10244,True,62.861771166530474,176.39999999929441,"200 mm",381.86662158041037,381.54602654746111,4.5466998811682844,0.13387242430365504,0.0079711335227212275,0.0088880742833373824
10245,O6-P258,10246,2974,True,80.175401128662,176.39999999929441,"200 mm",448.66150579276757,448.25261124701137,59.267837127846427,0.33041206261956929,0.024667080831626376,0.022726803642602274
10250,O2-P1659,3136,2700,True,34.229402620112523,176.39999999929441,"200 mm",356.49604262695311,356.32147267359051,43.662738441478488,0.26471596372421863,0.023285306525323547,0.018982263627724281
10251,O2-P460,10252,10253,True,55.468196205397518,176.39999999929441,"200 mm",363.41922988281254,363.70217315165627,7.8053935444923166,0.1569207630633298,0.010308235940378413,0.0080234746456467176
10257,O3-P1403,10258,8782,True,34.260592952630446,313.19999999874716,"355 mm",362.5544430387157,362.46193943774364,1393.3735396717636,0.63575835875197007,0.11406947264716953,0.11407270646140905
10259,O5-P249,5299,10260,True,39.39847556786188,176.39999999929441,"200 mm",437.31467392997922,437.51560615537534,14.559134398610331,0.19186472381992262,0.013715927875096824,0.010953317159458104
10261,O21-P771,10262,10263,True,100.95216612689568,176.39999999929441,"200 mm",333.22066394172009,332.70580789447291,20.27225929384797,0.21042485543691386,0.016128467980091713,0.012917562952689343
10264,O2-P704,5522,8404,True,34.287860821047779,176.39999999929441,"200 mm",357.64670791015624,357.82161028820445,74.3533714968627,0.358585015896296,0.027258045047630623,0.024911647117237555
10265,O2-P936,8005,7706,True,34.312759494501158,176.39999999929441,"200 mm",351.46312313700992,351.28812806358792,406.59040384706555,0.59276428981326212,0.063610738456503682,0.064362214207906679
10266,O9-P3137,10267,10268,True,34.313974901847317,176.39999999929441,"200 mm",374.49959797959508,374.67459925159449,26.776902684651791,0.22903436630721749,0.018400321269108941,0.018423673313929818
10269,O3-P2,10270,10271,True,34.329452831342628,705.79999999717688,"800 mm",358.19993806018033,358.17075802527364,4036.608653345696,0.52449007793812663,0.18379521303250396,0.13018365075640298
10272,O9-P2529,10273,10274,True,86.672069493347649,176.39999999929441,"200 mm",374.91508012571484,374.47305257129875,76.548869330354748,0.36179753782592222,0.027640622985473567,0.027672715866676394
10281,O3-P800,6394,1106,True,34.391807162474635,176.39999999929441,"200 mm",380.82812774046073,380.65272952393207,95.776476781831519,0.38785764768773906,0.030762123495463395,0.030782366627577884
10282,O1-P1365,10283,10284,True,34.401474196913327,176.39999999929441,"200 mm",331.37674941406254,331.552231333941,58.288670841735495,0.32495331152160439,0.024667080831626376,0.021980723637430376
10285,O9-P1853,10286,10287,True,68.735216724498045,176.39999999929441,"200 mm",360.40794026433974,360.05732192382811,0.22309300138707017,0.051708862202248171,0.0020004828505298046,0.0014173989202883911
10291,O9-P1174,10292,10293,True,69.343773554461407,176.39999999929441,"200 mm",371.81316574901291,372.16681899414067,0.049927516452453351,0.036484532598828938,0.00092927585151418221,0.0022539510671139512
10297,O1-P2181,10298,10299,True,66.748064657905772,176.39999999929441,"200 mm",346.66786777515705,346.32745264540176,46.941486771588345,0.27150377613760723,0.024050768977499842,0.024302039069034508
10300,O9-P2991,10301,10302,True,34.445516728886815,176.39999999929441,"200 mm",379.5236,379.34792786468267,3.4002298472777093,0.12179679875934213,0.0069866051361244233,0.0052789383173200049
10303,O2-P202,10304,10305,True,47.885444944351732,277.99999999888803,"315 mm",352.87400812677527,353.003298828125,2238.8087135281862,0.71962424245170331,0.15942815022532336,0.16249426031177669
10308,O1-P2575,10309,10310,True,34.466361997342183,176.39999999929441,"200 mm",344.71501657110309,344.89079501728958,458.41092457110318,0.61426214181992256,0.067707331609996785,0.068190909469400415
10311,O3-P1356,10312,10313,True,44.751928075875625,176.39999999929441,"200 mm",406.42392958984374,406.19569475665679,33.775296688323188,0.24667251568493326,0.020496729916416139,0.020835226696813
10314,O24-P238,10315,10316,True,34.474710373824109,176.39999999929441,"200 mm",339.43601333008252,339.260192307176,25.309009990668191,0.22512185076827315,0.017915733978223936,0.020931689286315721
10320,O21-P952,10178,10321,True,34.501874557715183,176.39999999929441,"200 mm",344.66037217636887,344.8363317366132,4.65396665780971,0.13474153004669587,0.0080620220974410191,0.0062285294741641272
10322,O17-P93,10323,10324,True,51.431826026470908,176.39999999929441,"200 mm",315.52622451171879,315.26392219898378,0.50077545686110481,0.069809919370398016,0.0028102209091298929,0.0042389351986518182
10327,O1-P2318,10328,4729,True,34.512885748125477,176.39999999929441,"200 mm",351.34758428268458,351.5236,4.4636065370967781,0.13321025542038417,0.00789912381473363,0.006026399052167202
10330,O21-P41,10331,10332,True,34.527238683452957,494.1999999980232,"560 mm",327.21237030643471,327.26588752639407,3469.8999852682105,0.64511280228786116,0.1780895111567945,0.17809341716837593
10333,C-1723,8270,10334,False,36.380670507769466,176.39999999929441,"200 mm",357.29612956464433,357.11058814505475,NaN,NaN,NaN,NaN
10335,O2-P1702,10336,10337,True,34.543170512865025,176.39999999929441,"200 mm",360.27130277787433,360.44747294748993,135.2013245134363,0.43053632890109622,0.036372014540579367,0.03366034775389784
10338,O2-P486,10339,10340,True,103.60027046774653,176.39999999929441,"200 mm",355.29707502390772,354.76871364452222,14.597161136551433,0.19200072569273224,0.013733601442034341,0.021195497220839403
10341,O2-P60,10342,10343,True,34.59143509413974,246.999999999012,"280 mm",351.5184930543611,351.64821093596413,1637.7558287514228,0.75591308841247451,0.1280278412108774,0.132670917177731
10344,O21-P1064,10345,10346,True,34.600593016169853,176.39999999929441,"200 mm",339.91956714620903,339.7431041218266,46.309708373697205,0.27030557529371008,0.023900389802551502,0.024047230857706891
10347,O1-P961,10348,10349,True,34.604800401892263,176.39999999929441,"200 mm",343.87181199934025,343.69532751729065,72.743702801430786,0.35614323180424334,0.0269762581051475,0.027270900821794872
10350,O7-P324,10351,4849,True,34.607419711454341,176.39999999929441,"200 mm",493.4275368092417,493.25103896871332,4.57095591121261,0.13406757045871576,0.0079918876156530576,0.021487053734150049
10352,O10-P113,10353,10354,True,75.622045684934974,176.39999999929441,"200 mm",383.6205029752623,383.23483054226909,0.853783391167059,0.077915029645744566,0.0037313558064550403,0.00477679781915668
10355,O2-P1758,8117,8445,True,34.620878117249873,176.39999999929441,"200 mm",357.94018426435912,358.11675074275712,29.570260405579482,0.2362234987006174,0.01927845398791395,0.015590136694970502
10356,O24-P316,10357,4045,True,34.629602452010815,176.39999999929441,"200 mm",340.47934951171874,340.30273853921352,4.4636905586655713,0.13321091853397724,0.0078991976201850233,0.012755251139453409
10363,O4-P90,3197,10364,True,34.648483274872383,626.39999999749432,"710 mm",421.64056013401523,421.60591165074038,5428.6042711889768,0.60975907366575655,0.23067327461334944,0.23059331946465222
10365,O22-P117,10366,5742,True,69.908200542979387,176.39999999929441,"200 mm",345.75587311768851,345.39927138671874,0.9348317356998187,0.0846205796386039,0.0037517235562355383,0.0026918361134934811
10370,O3-P1375,10371,9375,True,34.663756456511365,176.39999999929441,"200 mm",366.20371352539019,366.026928367462,33.52787794747158,0.24606437693387398,0.020428386068425827,0.024667080831626376
10372,O10-P324,10373,10374,True,34.676924152396261,176.39999999929441,"200 mm",395.27860193486964,395.45545424804686,1.1686454620364966,0.089402328093058953,0.0041992542654443864,0.0047935613081050927
10375,O9-P1418,23029,5660,True,81.057435521014881,176.39999999929441,"200 mm",375.7505643185732,376.16395723973039,6.6761892309414081,0.14992641347507663,0.0095667091638232463,0.0097239329427869642
10377,O24-P234,10378,10379,True,34.678991249116272,176.39999999929441,"200 mm",337.96067143240697,338.13753428777738,124.9316398771373,0.420385567693686,0.034996169650694638,0.0352851304830532
10380,O2-P46,10381,9415,True,34.679804646709037,313.19999999874716,"355 mm",349.01013347186461,349.10376894441072,2553.2467124445275,0.74503453732732527,0.16024988422457898,0.16032904000346418
10384,O3-P40,10385,6853,True,77.744397400989683,277.99999999888803,"315 mm",368.08278780959785,368.29269768258052,805.131288484646,0.5505526949143501,0.089657699633003282,0.089661442137123168
10386,O2-P1326,10387,10388,True,57.527543266544171,176.39999999929441,"200 mm",358.16195766617136,357.86850966796879,118.44748521708824,0.41265747837285216,0.034157562589782017,0.031532273161537415
10389,O2-P888,10390,2855,True,36.022361028519221,176.39999999929441,"200 mm",364.30642743181863,364.12271339057315,42.283686451690677,0.26174639571458747,0.02295504189142826,0.022963923525902097
10391,O4-P380,10392,10393,True,77.845811398500842,176.39999999929441,"200 mm",413.33297548514776,413.72998912328012,444.17297016690236,0.60858945029259537,0.066596639049319575,0.06679558675315872
10394,O4-P1510,10395,10396,True,70.620047747064291,176.39999999929441,"200 mm",438.51484482644838,438.15461196289061,14.099164443861619,0.19021484269793398,0.013499530291611309,0.010781661576075765
10397,O1-P2356,10398,10399,True,34.720069710093519,176.39999999929441,"200 mm",350.88570253260406,350.70863017708257,16.728263700445371,0.19931552265388855,0.014686194777547453,0.016546320381826782
10402,O6-P72,10403,10404,True,34.742251768409766,313.19999999874716,"355 mm",459.98584624369693,459.89204216392221,1786.8260006325356,0.68040105525546324,0.13053268468432186,0.10783755834145765
10412,O1-P2692,10413,7573,True,34.7812057258996,176.39999999929441,"200 mm",351.24795496556413,351.07053603515629,42.288352924175747,0.26177319277074484,0.022955169063898353,0.018683407187536586
10414,O9-P369,10415,10416,True,77.2417159329137,176.39999999929441,"200 mm",355.59780420367906,355.2038714524212,0.59319515946621926,0.072714615794758658,0.0030626647912088351,0.00418617139758354
10420,O2-P325,9565,5190,True,34.790531936667712,176.39999999929441,"200 mm",358.62708844091389,358.44965672803693,20.621433566065967,0.2106764570848621,0.016303595826094992,0.013036782601527862
10421,O21-P460,10422,173,True,59.621583651743613,176.39999999929441,"200 mm",334.71320571289067,335.0173354110982,0.51483643079617092,0.070256517291567483,0.0028505700655395566,0.0020148047983726985
10423,O9-P2368,10424,10425,True,64.82494506920473,176.39999999929441,"200 mm",378.43245925464316,378.10185203479023,337.28235039885112,0.56347185545150613,0.057575237488976944,0.053886908841348662
10426,O8-P169,10427,10428,True,58.155558579998214,176.39999999929441,"200 mm",428.30786136759787,428.01120986328129,0.041872001948011391,0.034557217920943718,0.00085679712407633652,0.00054202978983738275
10429,O1-P831,10430,10431,True,34.820114747517472,176.39999999929441,"200 mm",334.47323403094265,334.2956514457303,158.88405517175059,0.45201477802234913,0.039366288077988733,0.039403054547467488
10435,O2-P1733,10436,2244,True,34.847714834095278,176.39999999929441,"200 mm",360.15749164458049,360.33521499023442,4.48858201962507,0.13340823570477411,0.0079209179967958659,0.0060332862362506914
10439,O7-P106,10440,10441,True,34.853683644395119,176.39999999929441,"200 mm",472.93880982261294,473.11656360919937,22.054382401635962,0.21463727999487253,0.016851119864054371,0.013524693408662535
10442,O2-P1703,10337,9474,True,34.866089487450928,176.39999999929441,"200 mm",360.44747294748993,360.625290003876,135.17645185052271,0.43051242047675514,0.036368742120411433,0.036372014540579367
10443,O1-P2344,10444,10445,True,34.877081143832825,176.39999999929441,"200 mm",348.27990047015084,348.45777358398436,9.567141279438685,0.16661799090808707,0.011357606390164029,0.01879463768012889
10451,O2-P379,8447,10452,True,34.881262696792383,176.39999999929441,"200 mm",363.30005126337142,363.47794570312504,64.347274199439767,0.34153947206081603,0.025515025985342995,0.028894766092415994
10459,O21-P881,10460,9511,True,34.911185938120731,176.39999999929441,"200 mm",340.36440899492555,340.54245604321,46.174717897180784,0.27005083066900576,0.023867956280803782,0.024243632841207202
10463,O2-P1743,7716,7584,True,34.94159057372957,176.39999999929441,"200 mm",359.6669662907583,359.4887641788323,17.209007204826115,0.20089665797214867,0.014891270604789217,0.011915596041130998
10464,O2-P1370,10465,10466,True,34.9431611764828,176.39999999929441,"200 mm",373.64216079101567,373.82040585617688,4.4639161352163628,0.13322230047003322,0.0078990125388222979,0.0060264853477719083
10467,O3-P1175,10468,9991,True,34.9435124156184,176.39999999929441,"200 mm",392.08209768735031,392.26030960066993,51.949345441499034,0.2968084815282212,0.024254238116838196,0.024667080831626376
10469,O3-P2254,10470,10471,True,79.535361581379377,176.39999999929441,"200 mm",366.10680775128,365.70117740721497,439.18979731872179,0.60681245120319438,0.066185281527307127,0.067929701757702743
10472,O2-P91,8293,10473,True,34.951857450999874,176.39999999929441,"200 mm",359.070118666882,359.24837313988218,115.35426106797426,0.4113309968418179,0.033608390987053836,0.043992899751839176
10474,O2-P104,10475,10476,True,68.018281221624,176.39999999929441,"200 mm",348.16237830228846,347.81548506805814,700.47054988495,0.68718973970864539,0.085808307052001861,0.0947130414966557
10479,O4-P1335,1058,7307,True,37.947131739344741,626.39999999749432,"710 mm",422.4372767057605,422.39932957402118,4569.7770504367218,0.58196745612377121,0.21217890930260652,0.21446548848237945
10481,O2-P1269,10482,2138,True,80.765920049839622,176.39999999929441,"200 mm",357.13306655273442,356.72116036048021,12.969389353280679,0.18286943350652332,0.01310183699732299,0.027131737804521366
10483,O24-P170,10484,10485,True,34.995937589897864,176.39999999929441,"200 mm",334.33832778320311,334.15984850149465,8.9027112454581534,0.16309135297780913,0.010976017445369754,0.014910070556461846
10486,O2-P479,10487,10488,True,61.99029271246124,176.39999999929441,"200 mm",352.28484527365674,351.96869478082323,76.527788176335264,0.36176676208820657,0.027636987215391078,0.028435766583794847
10489,O3-P2056,7552,10490,True,35.02464147157351,176.39999999929441,"200 mm",369.07672802318586,368.89810235168085,28.048614414527844,0.23234263093918234,0.018807133510784037,0.022243087256043712
10491,O7-P320,10492,1994,True,69.094796269227444,176.39999999929441,"200 mm",492.03166787278775,491.67928441181465,40.832832762220441,0.26032015646466489,0.022495935648769717,0.018295223441793188
10493,O3-P2114,10494,10495,True,63.242547596902867,176.39999999929441,"200 mm",373.80150419601915,374.12404118876339,4.2273421579354125,0.13138500346240417,0.0076863461047718415,0.00905387595895574
10496,O3-P404,1755,10497,True,35.056890276229147,176.39999999929441,"200 mm",383.36338271484374,383.18459257443493,0.81657422581314021,0.08067291907922805,0.0035383264482162862,0.002511250354359658
10498,O9-P1475,10499,10500,True,66.495920110196437,176.39999999929441,"200 mm",377.5714947332192,377.91062392578124,0.047877060852089384,0.036406993727181661,0.00090491323974345483,0.0022554708916784141
10501,O21-P689,19368,13275,True,68.782241992522671,176.39999999929441,"200 mm",331.09704160077553,330.74625216661366,19.052937148255626,0.20678899452248797,0.015646862429443003,0.028010794794671522
10503,O2-P1347,10465,10504,True,35.080474759305808,176.39999999929441,"200 mm",373.64216079101567,373.82110629276286,16.769333443271147,0.19946554983337852,0.014703143915592831,0.011730401131557655
10505,O9-P2519,10506,4601,True,35.0900041775428,176.39999999929441,"200 mm",376.18322217263915,376.36218119394465,6.4450541549406664,0.148393985212788,0.0094070674047250329,0.0095086895630143945
10507,O3-P1679,10508,10509,True,72.931303102820308,176.39999999929441,"200 mm",375.91920286493075,375.54725321910632,93.725890235988743,0.38533044003090539,0.030441383171203307,0.0279580386580155
10510,O2-P1093,9577,7305,True,35.104851273797358,176.39999999929441,"200 mm",353.72059096679686,353.54155622530055,0.58153503065467971,0.072349517259299057,0.0030324522458138169,0.0021672048233536147
10511,O9-P1166,10512,10513,True,81.953937911923447,176.39999999929441,"200 mm",362.34522303743404,361.92725795408319,0.93602398752004046,0.084639046897982864,0.0037543779976816146,0.0026938061513114438
10514,O9-P418,10515,10516,True,73.472871506004168,176.39999999929441,"200 mm",363.2517037156465,362.87699207096591,550.76912822978238,0.64519528271833881,0.0748872213009015,0.075323191237750942
10517,O2-P1649,10518,10519,True,35.146800828274316,176.39999999929441,"200 mm",357.75891410446252,357.57963027343749,0.025305696639265456,0.023886496173790791,0.00078336169347480351,0.00054202978983738275
10520,O9-P1190,10521,8617,True,66.61080995042451,176.39999999929441,"200 mm",378.48216167016568,378.14244653941853,37.133520877944434,0.25228316521444522,0.021536405736294107,0.021544728720274318
10522,O4-P854,10523,10524,True,96.057953207115474,176.39999999929441,"200 mm",422.34759989159943,421.85770433024317,14.986926655881405,0.1933822002332502,0.013913342696483951,0.014385059452114424
10525,O3-P654,10526,10527,True,35.16206854931,176.39999999929441,"200 mm",414.9823998891307,414.80307333952919,210.66257764342254,0.49143693563149482,0.045296013343515379,0.045462350392523464
10528,O2-P1060,10529,7470,True,35.162373626378304,176.39999999929441,"200 mm",352.85832825810257,352.67896499023436,99.130321596395973,0.3919382852318905,0.031277980452901068,0.028773441285010037
10530,O3-P2176,10531,6774,True,35.164151779959596,176.39999999929441,"200 mm",362.71150860427866,362.89084577835644,469.47345381966085,0.61847133256364673,0.068570314908301927,0.068716304362095082
10534,O3-P295,10535,10536,True,65.4972145117893,246.999999999012,"280 mm",396.11455865472789,395.86894410030862,1232.8824680379664,0.70392687213712346,0.10853644373460315,0.095449433684730856
10537,O6-P125,10538,35903,True,84.00257065460606,176.39999999929441,"200 mm",440.48078383789061,440.0523707275521,7.42275077564493,0.15462611751895083,0.010064010295312129,0.013957434073146383
10539,O3-P3027,10540,12874,True,43.379302755254592,176.39999999929441,"200 mm",381.14628764665935,380.92505320260761,382.25438526924921,0.58273317973253169,0.061556757724531348,0.072736312437348433
10541,O3-P1697,10542,641,True,82.9007944623573,176.39999999929441,"200 mm",385.57164593845789,385.1488518866999,3.73038106668333,0.12395200877422417,0.0073485357150729382,0.0079286953881700078
10543,O2-P1089,7304,9803,True,35.231356569601111,176.39999999929441,"200 mm",354.00422891938564,354.18390883789061,23.489951570876769,0.22009463219566855,0.017292164209554223,0.026127379596337878
10548,O21-P879,10549,3499,True,35.511712034389312,176.39999999929441,"200 mm",339.95181525092386,340.13292498229924,57.432541753500011,0.3209302286038303,0.0246274280012639,0.024971879178385486
10558,O2-P1378,2501,10559,True,35.283976927850631,176.39999999929441,"200 mm",362.260913727994,362.08096544566206,213.21063567594544,0.49317963448901442,0.045569983720961695,0.045576923704329642
10562,O3-P489,9831,7962,True,35.305301860645415,176.39999999929441,"200 mm",390.90954767942509,390.72949063993582,61.4071504503341,0.33928713861392218,0.024819478869537448,0.025561091941697322
10563,O9-P2582,10564,10565,True,82.39346678892845,176.39999999929441,"200 mm",374.52350330816245,374.10329662753884,49.126881509866109,0.279763500885108,0.024308990407087287,0.024337997084953385
10568,O4-P1139,10569,10570,True,51.349246516834526,176.39999999929441,"200 mm",433.11068501801111,432.84880386077526,9.9979799594209613,0.16883213627901969,0.011596877986239091,0.014610860985575945
10582,O2-P1764,7615,7492,True,35.363005933323315,176.39999999929441,"200 mm",359.19303540920276,359.01268407894281,37.882423633819059,0.25413136271949427,0.0217240850509082,0.030186470496775256
10583,O21-P451,10584,10585,True,75.647271535430917,176.39999999929441,"200 mm",331.88831771399737,332.27411879882811,0.83638608450609708,0.0775223028911993,0.0036927493102996236,0.019178968781309549
10586,O1-P2375,10587,9171,True,35.369985902519211,176.39999999929441,"200 mm",344.79765174034316,344.61726481224031,64.8684471738102,0.3426332643069257,0.025600740230185867,0.023282865268085151
10588,O2-P1114,6668,7612,True,35.37234993569345,176.39999999929441,"200 mm",352.26690056795945,352.08646621093754,73.78271750858319,0.35773237898810711,0.027158042067397983,0.024801497590641045
10589,O6-P215,10590,10591,True,92.32913117252896,176.39999999929441,"200 mm",449.34831777023948,448.87743920125956,67.988047829509711,0.3487687909547042,0.02612143655429798,0.02381267940411556
10592,O24-P139,10593,10594,True,35.376706014467963,176.39999999929441,"200 mm",332.75747422662079,332.93789542729456,9.5192615172575561,0.16636855119212712,0.011330631065413974,0.02086182618149519
10603,O4-P726,10604,10605,True,35.391031567276492,176.39999999929441,"200 mm",428.40876235351561,428.22826809252246,13.034827059969544,0.18315769716079403,0.013132554826192933,0.010266348508041439
10606,O1-P579,10607,10608,True,61.305140898844996,176.39999999929441,"200 mm",329.3273588427063,329.01470262412221,2.0598608181242133,0.10322810116812837,0.0055761364057883142,0.0072807817429595351
10609,O21-P470,10610,7555,True,35.437967570594758,176.39999999929441,"200 mm",335.13411760773386,334.95334853515624,0.18281829485481288,0.047412154089863608,0.0018558197658583248,0.013172540348820923
10611,O4-P916,3602,10612,True,35.4522153047491,176.39999999929441,"200 mm",429.42461132889895,429.60541762695317,3.9397437332494758,0.12929347960369822,0.00741014169308527,0.0055643689781649953
10613,O9-P2468,10614,10615,True,35.457110251291965,176.39999999929441,"200 mm",374.98200454101567,374.8011732787341,1.9780364845603515,0.10227348102282799,0.005460462825022128,0.0039797446467141557
10618,O16-P60,10619,9739,True,35.482939193747313,176.39999999929441,"200 mm",312.08918227539061,311.90821928550253,0.26305392652248311,0.055078510260309133,0.0021410775516267828,0.001485982635995729
10621,O3-P2563,10622,10623,True,65.971104056276374,176.39999999929441,"200 mm",380.17052970168123,380.50698233236818,37.113412665209687,0.25223360428617586,0.021531314295616444,0.021970654302923345
10624,O2-P1593,10625,10626,True,35.510433016587768,176.39999999929441,"200 mm",353.01475174430158,353.19585495268615,5.0690166881498042,0.13745064883797289,0.0084255599320271855,0.0064418408543129146
10630,O2-P508,10631,6615,True,35.529791868439709,176.39999999929441,"200 mm",348.2133897641387,348.0321878256097,136.32285466715825,0.4316101005669446,0.036519259822514694,0.0365213604392082
10632,O3-P824,2679,10633,True,35.531342161191155,176.39999999929441,"200 mm",383.63634531715581,383.45513547213375,56.578449689874716,0.31779637193058474,0.024540010553696562,0.025045845866303491
10634,O9-P2068,10635,237,True,95.121457393220382,176.39999999929441,"200 mm",376.13397687980364,376.61909631250904,39.202848505911106,0.25700560587918791,0.022069394642202915,0.023372876125667602
10636,O9-P2138,10637,10638,True,70.241059014706266,176.39999999929441,"200 mm",369.50104056014055,369.8592699611155,48.318109825990852,0.27417076450635613,0.024369122547008716,0.024413719207146068
10639,O3-P1473,10640,10641,True,35.551929188654007,220.59999999911759,"250 mm",382.86860025872517,383.00191999318258,572.78408714170314,0.57422399710157523,0.075414705455604844,0.0754195970538295
10642,O24-P158,10643,3522,True,35.560018738330562,176.39999999929441,"200 mm",333.67115126953087,333.48979517396538,11.88910097298638,0.177989135471644,0.012580971488406914,0.026103766393765913
10647,O4-P1444,10648,10649,True,71.991257486594648,176.39999999929441,"200 mm",428.29218520507817,427.92502979189652,0.051833706841188786,0.036756450048843634,0.00094809595775238427,0.0026312495023117408
10650,O9-P288,10651,10652,True,35.562332886981565,176.39999999929441,"200 mm",351.79611300427018,351.97748090199377,15.2466040012104,0.19429055685075072,0.014031685763653615,0.014079722893294386
10653,O3-P943,10654,10655,True,57.911671865783262,176.39999999929441,"200 mm",386.07254191399352,385.77719238747807,117.46232178469765,0.41138742508346182,0.034032229578631154,0.034036771452563057
10658,O3-P1506,10659,10660,True,76.282309437474836,176.39999999929441,"200 mm",398.69791978310246,399.08695956123358,118.69446191904234,0.4129404916208656,0.034190879506009485,0.0343038767875613
10661,O2-P654,10662,10663,True,35.608308873055968,176.39999999929441,"200 mm",350.62727546803592,350.80887784328854,24.641854809670008,0.22330366596612042,0.017690044856142232,0.024983690321545397
10664,O9-P934,10665,8253,True,64.832354097665075,176.39999999929441,"200 mm",353.52406950994339,353.19342450404531,44.559726506570563,0.26666817014214972,0.023493885272835292,0.019173336857633991
10666,O19-P85,10667,10668,True,35.6175459723916,176.39999999929441,"200 mm",322.26003996665736,322.07839048219813,4.4687848291042922,0.13325123220693535,0.0079036537662464622,0.012924138450674255
10669,O5-P284,10670,8848,True,79.846416877274109,176.39999999929441,"200 mm",437.68918235826465,437.28196563219058,7.2108193276247512,0.15332712340891053,0.0099255830616155911,0.0119548537284614
10671,O4-P1562,10672,1373,True,98.603842177014386,176.39999999929441,"200 mm",439.08215070871057,438.57917250976561,20.02142500502023,0.20981032172736822,0.016024356874887666,0.012831963390163251
10673,O4-P974,10674,10675,True,82.306075334676137,176.39999999929441,"200 mm",427.96453469989473,428.38429568410157,30.80846376418333,0.23933331977705197,0.019649854374010484,0.01966703174122094
10676,O4-P558,10677,10678,True,70.110504753183562,176.39999999929441,"200 mm",421.46616591796879,421.10860234372751,8.9473788203415126,0.16333303517310524,0.011002172961875101,0.0085155049324376255
10679,O2-P236,8167,8333,True,35.658845475805059,176.39999999929441,"200 mm",363.87331193288145,363.69141616210936,85.672142035814133,0.37461012783330255,0.029168529814598408,0.026729366380083188
10680,O1-P895,10681,10682,True,70.374825589457359,176.39999999929441,"200 mm",341.71247329101561,342.07145527634742,92.485738716264407,0.38380945729090771,0.030244290822865345,0.031374361288673012
10688,O2-P907,10689,9983,True,35.676392958739228,176.39999999929441,"200 mm",363.15192641601567,362.96997681192607,3.9081846623732566,0.12907376191070333,0.0073786068946418261,0.033092640763653564
10690,O21-P100,9422,7750,True,35.893478573458729,220.59999999911759,"250 mm",344.078557731425,344.21315827607549,919.01822649639132,0.65423375716901677,0.09734146027603939,0.10286633198302407
10696,O4-P322,10697,10698,True,73.2971218585821,176.39999999929441,"200 mm",407.11824777529938,406.74443245382065,13.160781942423688,0.18371027971000292,0.013191427731566742,0.010415205019754108
10699,O9-P2250,10700,2153,True,35.729096390010042,176.39999999929441,"200 mm",375.64646376953124,375.46424537794223,0.14544501152346123,0.043826535384795869,0.0016788138549842036,0.0026757334672021607
