id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
10701,O2-P796,4192,8169,True,35.730734661656285,176.39999999929441,"200 mm",361.84941739798381,362.03164414475827,108.78254624940161,0.40398191781627585,0.032670591670405418,0.03020537150514287
10702,O1-P1522,10703,10704,True,51.830780207111808,176.39999999929441,"200 mm",348.25864506954036,347.99430809048408,0.11641283592513686,0.045926293660927812,0.0014023318212535445,0.0016778722677446962
10706,O1-P312,10707,10708,True,35.760238273011879,176.39999999929441,"200 mm",333.69028701171874,333.87269998714942,0.44070637239448268,0.067962498525790171,0.0026267490729794665,0.0036655616529432528
10710,O1-P2296,13353,6987,True,97.9124357868493,176.39999999929441,"200 mm",341.89325199082532,342.39260541333823,134.47213350241927,0.42983466388217373,0.036275972074415352,0.038094867682609349
10712,O2-P1158,10713,10714,True,35.802078645370493,176.39999999929441,"200 mm",354.45122152035754,354.26859511718749,53.823403525765393,0.30331484309822654,0.024484713238575644,0.021128238880718821
10715,O2-P1692,10716,7050,True,35.803776615071612,176.39999999929441,"200 mm",360.98027276843152,361.1628720291684,8.9351589512314327,0.163266996326236,0.010497498098057775,0.0085155049324376255
10717,O3-P3263,9874,10718,True,35.80413959306523,176.39999999929441,"200 mm",392.00220494421882,391.81960383229415,44.372174415168558,0.26625816609919384,0.023450701135490758,0.024214864611722529
10722,O2-P1160,10723,10724,True,35.825108969433991,176.39999999929441,"200 mm",356.06553115234379,355.88282309659962,32.258558696164542,0.24293542548446739,0.020071276688656027,0.016337540656393552
10727,O9-P665,10728,3642,True,35.842775152989404,176.39999999929441,"200 mm",374.50245131835942,374.31965316507916,0.64765114030682647,0.074402843958295925,0.0031985340982803494,0.00449286342190513
10734,O2-P1644,10735,10736,True,35.88105246414473,176.39999999929441,"200 mm",357.17307509765624,357.35610434627586,13.335995680062663,0.18420741506233565,0.013285790839844441,0.010485421255272845
10737,O9-P842,6997,10738,True,35.883679583913548,176.39999999929441,"200 mm",355.11939346088411,355.302400226762,16.467461890188947,0.19844851525660104,0.0145734802276479,0.014594896298705305
10739,O2-P663,10740,10741,True,63.220915769534557,176.39999999929441,"200 mm",353.43514018430915,353.11265029296874,25.617865302620878,0.22597000030502412,0.018018216821623394,0.014476142191944806
10742,O2-P177,10743,10744,True,35.889895262991182,176.39999999929441,"200 mm",362.83573975681503,363.01877822265624,63.423016435763046,0.34255310931589761,0.025210618239742032,0.028229785788172153
10745,O2-P1672,4824,10580,True,35.890712394318356,176.39999999929441,"200 mm",358.32471694335936,358.50779546728279,7.7908410087774547,0.15683526682856597,0.01029905000035114,0.0080174918622099179
10746,O1-P726,10747,10748,True,35.892269549077291,176.39999999929441,"200 mm",333.08613051757811,332.90307994287787,19.127460577129174,0.20702224699977931,0.015676408454838513,0.012644177341511758
10749,O1-P174,10750,10751,True,35.909219494369623,246.999999999012,"280 mm",328.76698425754427,328.63232468444039,1651.6851032920995,0.75749366053836786,0.12867817397169085,0.12869333474687555
10752,O14-P2,10753,10754,True,62.21247683561851,176.39999999929441,"200 mm",356.0706644483912,355.7533808165295,487.53226485509623,0.6249954256094552,0.069979077029508119,0.069998675215524289
10755,O11-P122,10756,4671,True,38.815821810441818,176.39999999929441,"200 mm",389.64133131114846,389.44337061991524,51.804183513237795,0.29633574512261346,0.024234167575933118,0.024649803543189418
10757,O2-P1606,3836,10758,True,35.925952188089127,176.39999999929441,"200 mm",356.6197903490206,356.43656799286134,77.159448089573459,0.36268607370561412,0.027745694697014212,0.025285332065921835
10759,O2-P519,10760,10761,True,35.9299191210518,176.39999999929441,"200 mm",351.93772937779846,352.12097196531579,57.824507213837968,0.32243943880661446,0.024663195258477634,0.026789982229578364
10765,O2-P1818,7968,10766,True,35.933372722114328,176.39999999929441,"200 mm",359.18705970847429,359.00376357421879,15.574700537235447,0.19543936027383976,0.014178944671210737,0.011317937663242789
10771,O2-P266,10772,10773,True,68.323019490744016,176.39999999929441,"200 mm",354.39817275390624,354.74668847632853,11.697146721017409,0.17710908381244397,0.012484955138018002,0.0097575984478387133
10774,O3-P3213,10775,5706,True,69.237055089760545,176.39999999929441,"200 mm",397.85477675781249,398.20795497582537,21.890486226903896,0.21590560737217138,0.016698719555206337,0.019251180034952874
10776,O9-P2811,10777,10778,True,35.967547296752016,220.59999999911759,"250 mm",369.96293744603372,369.82805914367094,535.49747725650548,0.56419670219494178,0.07272831873922829,0.072768705082230767
10781,O3-P2119,10782,6698,True,86.61020923347894,176.39999999929441,"200 mm",380.099172838129,379.6574607710383,14.137057886568163,0.19033961705840105,0.013518096336776446,0.010795985510988504
10783,O9-P2696,10784,10785,True,65.678338013874,176.39999999929441,"200 mm",375.66665683354626,376.00161635741705,0.59035683254721716,0.072625835785147058,0.0030553492516401434,0.00373230193556848
10786,O2-P396,10787,10788,True,38.408891392984486,176.39999999929441,"200 mm",364.95289077148442,365.14881452648,16.700856149524135,0.19923881948704347,0.014673693269549889,0.016318462514942591
10794,O2-P1800,8206,10795,True,36.001978189339248,176.39999999929441,"200 mm",360.43279386631247,360.61640395507811,11.673419029990406,0.17698625337401677,0.012473666310360258,0.0097443214148672779
10796,O2-P492,823,10797,True,36.008903843244653,176.39999999929441,"200 mm",348.9902222722144,349.17386768181495,28.121111072270786,0.23252930195749905,0.018829967781976677,0.019191985791998382
10798,O3-P3244,10799,10800,True,36.008963746142982,176.39999999929441,"200 mm",392.31372726540479,392.13008155029945,59.786143685036087,0.335480503239917,0.02455677233944225,0.022248362642615618
10801,O3-P33,10802,10803,True,88.092515083711163,396.99999999841208,"450 mm",366.38352552799142,366.20293587206987,1251.2715778289858,0.54738533737903383,0.1057457619671283,0.083895478678085209
10809,O3-P1406,2507,10810,True,36.038300188956221,313.19999999874716,"355 mm",363.19174644922089,363.09444303871072,1306.2484567937468,0.62484943161401052,0.11017007403417786,0.113434019065357
10813,O2-P1769,2123,7616,True,36.0721131345728,176.39999999929441,"200 mm",361.27213515625,361.45613900534948,8.4324428097453783,0.16051347617546835,0.010695502227587566,0.0082334051683874438
10814,O21-P317,10815,7837,True,72.2064679210817,176.39999999929441,"200 mm",328.25541152343754,327.88715853703997,15.139468810890268,0.19391690596669039,0.013982995739635132,0.014099542495664728
10819,O3-P261,10820,5778,True,36.100977224727465,313.19999999874716,"355 mm",384.95357246093755,385.05108120042149,2085.1882934923324,0.70859235770284679,0.1423329000955553,0.11679974749135007
10821,O3-P252,10822,10823,True,36.101038725652842,313.19999999874716,"355 mm",379.33654644741847,379.43401925197776,2330.7933441903456,0.72862601856106757,0.1518202025419586,0.15616524982514857
10824,O5-P339,10825,10826,True,59.53314405284565,176.39999999929441,"200 mm",437.36797208727978,437.67159112194929,29.294990935633617,0.23552677524052529,0.019194417965488916,0.019206451660471493
10830,O11-P82,10831,10832,True,36.13322030703398,176.39999999929441,"200 mm",397.39384514214646,397.57812456571236,2.2033877436205187,0.10918173484895922,0.0041813998751509549,0.0043337999001318711
10836,O14-P77,10837,10838,True,36.175965828776881,176.39999999929441,"200 mm",367.25508034382852,367.07058291810176,49.358564577386694,0.28034714985196374,0.02435283084521498,0.030216487741591202
10841,O1-P479,10842,10843,True,67.281481363615185,176.39999999929441,"200 mm",327.2537755515317,326.91063999657729,6.2230663220020963,0.14688188637818758,0.0092510699317229286,0.0071585587799835445
10847,O3-P1170,10848,10849,True,70.526326090536557,176.39999999929441,"200 mm",398.17937722746416,397.81969296440246,24.949905793113302,0.2241466014316055,0.017794682818722377,0.021144934809292495
10850,O3-P3158,10851,10852,True,36.194355596625627,794.19999999682329,"900 mm",392.98467071915775,392.95752495246029,9021.9304121056448,0.61882538071984683,0.29489468164561927,0.29398187399028114
10853,O3-P1851,10854,8995,True,71.690121845193062,176.39999999929441,"200 mm",396.29938652637611,395.93369521484374,1.633150160539544,0.098107147401460024,0.0049378345012862307,0.0035853439271593453
10855,O1-P1117,10856,10857,True,67.6408447340483,176.39999999929441,"200 mm",325.8164395950439,325.47147128690028,1.066308472932173,0.087332214628035365,0.00401169587822373,0.0043337999001318711
10858,O9-P2389,10859,10860,True,36.363547400714573,176.39999999929441,"200 mm",386.73630920916116,386.92176330090479,31.628081350904743,0.24137367488411909,0.019889826554139539,0.020895497363889352
10865,O2-P1396,10866,10867,True,36.209504320602065,176.39999999929441,"200 mm",363.83872451171879,364.02342919325815,157.75314650203813,0.451088054066696,0.039225562656082652,0.036522386902716815
10871,O21-P1004,10872,10873,True,67.022082859839415,176.39999999929441,"200 mm",344.17251084009894,344.5143234626841,97.539163849435113,0.38999995878067417,0.031035140079384013,0.035095443660161207
10874,O2-P1669,10875,7526,True,36.227059408284468,176.39999999929441,"200 mm",356.56715887847912,356.38236464843749,35.593493815829767,0.24850794144050523,0.021137888091887148,0.017105104860731832
10880,O16-P3,10881,10882,True,36.253223839979363,246.999999999012,"280 mm",304.12857498497578,303.99262539557589,1402.3067721081095,0.72729484981614267,0.11684879972981461,0.11685620298432361
10883,O3-P2338,10884,10885,True,36.25552555993179,176.39999999929441,"200 mm",370.28549494333612,370.10059176298046,98.475949086609361,0.39112765157375989,0.031179237842684528,0.032559145438801347
10888,O2-P315,7354,10889,True,36.265565608541536,176.39999999929441,"200 mm",361.69828261718754,361.88327326735669,23.321106383333387,0.219631088542885,0.017232153564760471,0.013797578278239127
10890,O2-P1440,10891,10892,True,36.272872389703615,176.39999999929441,"200 mm",367.47178099823179,367.28675307617192,21.261658552581206,0.21254863568423502,0.016546320381826782,0.013255249008589359
10893,O2-P1591,10894,10895,True,36.286816243780322,176.39999999929441,"200 mm",352.07440447304208,352.25946723588532,30.112108951888175,0.237588949509928,0.019442304360944313,0.015704167252841822
10896,O3-P989,10897,10898,True,45.639921153279992,176.39999999929441,"200 mm",391.46389274594571,391.23112914806404,120.927551287231,0.41569097779985137,0.034478414189953434,0.0318630714656197
10899,O2-P1165,10529,10900,True,36.3014312741042,176.39999999929441,"200 mm",353.17240371093754,353.35757731186675,12.23035044476342,0.17956818152789863,0.012747835394791095,0.010036261716525169
10901,O2-P1297,10902,10903,True,36.3333942330176,176.39999999929441,"200 mm",364.58900159370847,364.77430190429686,52.028798515500242,0.29706893074657531,0.024265100008346342,0.026226283443078993
10904,O4-P256,10905,10906,True,53.305148444398391,176.39999999929441,"200 mm",419.80161513671879,419.52975887965232,0.038379708635339314,0.033127454176855357,0.00083154288567935245,0.00054202978983738275
10907,O2-P542,10908,4517,True,69.169381427234427,176.39999999929441,"200 mm",349.37043520225961,349.72319904753851,29.046385069701586,0.23489565460740561,0.019118059980945765,0.021477445399847108
10909,O2-P1051,10910,10911,True,36.378246326608036,176.39999999929441,"200 mm",349.66541679334529,349.47988773707959,669.86067779185134,0.67923223125211285,0.083633230877257131,0.086702356768001226
10914,O9-P3105,15876,10916,True,99.999999998986723,176.39999999929441,"200 mm",388.15982881612155,388.66982881611636,25.17280048935708,0.224752850763112,0.017869935992431595,0.018533985212519394
10917,O2-P1444,10918,10919,True,36.397900077799278,176.39999999929441,"200 mm",365.45497510413452,365.64060439453129,4.464963699046935,0.13322099241034283,0.0079003115147668231,0.026726273363935564
10922,O9-P352,10923,10924,True,36.408622824052394,176.39999999929441,"200 mm",358.23176040039067,358.046076423988,0.20752549580190269,0.050177401359105561,0.0019447723668146438,0.0013793733581955771
10925,O24-P76,10926,10927,True,36.441285051966069,176.39999999929441,"200 mm",325.46359999999987,325.27774944623479,16.589722102167237,0.19885579417520197,0.014626448696910235,0.01166910627190966
10928,O4-P341,10929,10930,True,67.5937317457415,176.39999999929441,"200 mm",408.91392884283266,408.56920081092937,4.1864219450201992,0.131078181711276,0.0076482363760777272,0.010929950353546946
10934,O2-P1336,10935,7077,True,36.471574297562029,176.39999999929441,"200 mm",363.7838112590228,363.96981628794038,39.607086242032558,0.25783039201646879,0.022176364857047094,0.022185630279868175
10936,O17-P21,630,10937,True,36.3595234464382,176.39999999929441,"200 mm",314.34107122032094,314.52650478989779,23.804829093170298,0.22098131499079907,0.017401970824668874,0.013957468137200871
10938,O1-P2329,10939,9810,True,36.484561974547539,176.39999999929441,"200 mm",346.40992589118491,346.59599715725517,68.674506894733256,0.34985600656737048,0.026246592432365497,0.027122897046912918
10940,O3-P1820,10941,5012,True,36.487514055265045,176.39999999929441,"200 mm",391.16718130528966,390.98105849609379,0.026271010118438246,0.023906525837799959,0.000802727605219416,0.00054202978983738275
10942,O1-P2526,10943,10944,True,73.602220557117676,176.39999999929441,"200 mm",342.88012694436537,342.50475561952413,77.110969638112323,0.36261569282727263,0.027737367171160068,0.027744656878820769
10945,O15-P86,10946,10947,True,8.7787485786901929,176.39999999929441,"200 mm",350.15494532560808,350.19971694335942,1.6750945821373944,0.098826925413595321,0.0049979558542570714,0.0070044688940328389
10948,O15-P108,10949,2899,True,36.508646373281124,176.39999999929441,"200 mm",343.7368228498986,343.5506287533949,27.833979465724688,0.23178884933525723,0.018739306300953482,0.015166413921178448
10950,O6-P55,10951,10952,True,88.364244586192328,313.19999999874716,"355 mm",450.19517023341126,449.95658677302856,2308.42912897837,0.72684371456292218,0.15097080853045769,0.15352496767105478
10953,O2-P674,10954,3265,True,36.52734953058399,1235.1999999950594,"1400 mm",355.69755756835934,355.72498960785686,19998.342827496654,0.74282573320012846,0.33457042122021036,0.2523600322733483
10955,O9-P2815,10956,10957,True,36.528743947026854,220.59999999911759,"250 mm",371.03765805432772,370.9006752645264,457.15225298870371,0.53928118089721155,0.067007896650105522,0.067010621774464665
10958,O17-P64,10959,10960,True,36.548297309163615,176.39999999929441,"200 mm",314.95929946289061,314.77290314661383,0.026314774319047649,0.023904811280393276,0.00080365812164121463,0.00054202978983738275
10961,O3-P1770,10962,10963,True,68.360738995978565,176.39999999929441,"200 mm",383.34858168945317,383.69728981907167,0.66324931732483927,0.0748854089790773,0.0030652340725186886,0.002385563360909229
10964,O2-P1157,10714,7469,True,36.580502894690106,176.39999999929441,"200 mm",353.52358215503142,353.33698500976561,75.263092105043953,0.35993460648186054,0.027416690433135025,0.025085053593020643
10965,O1-P1456,10966,10967,True,43.913760463005033,176.39999999929441,"200 mm",341.79546035156085,341.57150017319952,83.914303724777071,0.37219828377416336,0.028881764978285922,0.02646030576835726
10971,O2-P45,10625,10381,True,36.595035638834894,313.19999999874716,"355 mm",348.91132687563976,349.01013347186461,2555.3349588815972,0.74517835122328591,0.16032904000346418,0.16042992410723961
10972,O21-P1146,10973,10974,True,78.3434564010276,176.39999999929441,"200 mm",345.09328387788344,345.4928355055286,321.93016631839043,0.55481264564105981,0.056289101422058195,0.056293034684883218
10975,O5-P317,10976,10977,True,36.6115392021448,176.39999999929441,"200 mm",436.12856816178783,436.31528701171879,0.71543917237086518,0.076451964882038245,0.0033572606697812855,0.0041813998751509549
10978,O2-P1024,10979,10980,True,36.614245669865525,176.39999999929441,"200 mm",351.26123145239717,351.44796410531347,44.092878745573721,0.26564948232326357,0.023385968077276314,0.019074274045305255
10981,O21-P842,3054,8409,True,36.6211925892813,176.39999999929441,"200 mm",336.97107924804686,336.78431116584153,1.2253247034306569,0.090527086835589132,0.0042984737724237713,0.0044861999251127873
10982,O4-P1479,10983,10984,True,68.045992850621118,176.39999999929441,"200 mm",439.26729462807612,438.92026006453796,70.0208480061052,0.3519654344930887,0.02649029803286658,0.024155238890744508
10985,O3-P1417,10986,10987,True,64.968203770008643,313.19999999874716,"355 mm",365.54633985814189,365.37092570796284,1028.7859088355713,0.58465468308272983,0.097174373817832546,0.098265132093822621
10988,O12-P544,10989,10990,True,36.652456061668794,176.39999999929441,"200 mm",434.83796157226561,435.02492575063621,0.19612560243828212,0.048961278280700467,0.0019036799043493124,0.0013828806784059288
10991,O2-P935,10992,7706,True,36.65936282273271,176.39999999929441,"200 mm",351.101165313192,351.28812806358792,417.299703002593,0.5987635965782826,0.064362214207906679,0.065455039036535767
10999,O11-P193,11000,11001,True,65.605432308473524,176.39999999929441,"200 mm",396.82595465916307,397.16054236393626,0.41958402644488041,0.067329170541942956,0.0025578485615653786,0.0027500325635185568
11002,O3-P293,11003,11004,True,65.983742781339188,277.99999999888803,"315 mm",395.64705754568058,395.46890144017095,1531.3892757175352,0.65633508239165284,0.12695531401684998,0.12890120723299087
11008,O16-P124,11009,11010,True,66.215565801165269,176.39999999929441,"200 mm",323.21515704848707,322.87745766290112,7.9237238256021358,0.15760131745224898,0.01038307693902831,0.023834105694389311
11011,O2-P889,11012,10390,True,36.700742918533379,176.39999999929441,"200 mm",364.49360122070317,364.30642743181863,28.744718586211011,0.23412726037677731,0.019024809631781381,0.02295504189142826
11013,O9-P1442,11014,11015,True,68.646907444036074,176.39999999929441,"200 mm",375.85162110236172,375.5015218743971,11.570305482217226,0.17650327050083428,0.012421949127366163,0.015347096479000445
11016,O3-P558,1521,11017,True,36.732786915744377,176.39999999929441,"200 mm",413.23113975143224,413.04380253816197,437.33607758084304,0.6061344765986646,0.06603287894752212,0.061587905895956342
11018,O9-P2004,3286,11019,True,90.391761097870443,176.39999999929441,"200 mm",368.618660541329,368.15757216796879,1.5233460749300232,0.09615939201997542,0.0047765008941483824,0.0034919198513170681
11020,O7-P438,11021,36557,True,97.423668622498028,176.39999999929441,"200 mm",489.61955715708086,489.12259902343749,6.36348316776813,0.1478534022944889,0.0093496166736261512,0.0072383492857507319
11025,O3-P2551,11026,11027,True,67.916377330604689,176.39999999929441,"200 mm",378.531326841154,378.18488540039061,8.975977483807462,0.16349870456639284,0.0110183670133793,0.0085155049324376255
11028,O5-P167,11029,11030,True,68.079247270332388,176.39999999929441,"200 mm",433.42994155273436,433.7772137930603,3.500459888737482,0.12243391466604278,0.0070994372070119632,0.0053549215972637744
11031,O21-P769,11032,11033,True,101.75495998301037,176.39999999929441,"200 mm",332.88300822575377,332.36405792984038,15.244137469733305,0.19428196362528466,0.014030567327197884,0.011201087737128239
11034,O1-P872,11035,11036,True,36.779160155843009,176.39999999929441,"200 mm",336.4332137309284,336.24564001413358,35.681799060536306,0.248709382632826,0.02116202815183521,0.017129025775262683
11037,O21-P1117,7855,11038,True,36.781938843015375,176.39999999929441,"200 mm",345.895686554524,345.70809866642458,121.64644324764622,0.41655920241935074,0.03457097985162258,0.03484978505386941
11039,O2-P1668,9855,8274,True,36.7824909190857,176.39999999929441,"200 mm",356.09177711857831,356.27936782226567,0.026483393769829621,0.023906848310848633,0.00080704486929203032,0.00743640167269105
11040,O2-P908,11041,9983,True,36.788636388107989,176.39999999929441,"200 mm",363.83628310546879,363.64866105988943,3.908985288237242,0.12907931208063966,0.00737940967085929,0.00553776324840615
11045,O24-P34,11046,11047,True,36.794636212733678,246.999999999012,"280 mm",330.60069598562291,330.73867587142064,1385.3044796087477,0.72494978947119637,0.11604075493858977,0.11627839486645479
11048,O5-P50,25004,11049,True,93.136227084390214,176.39999999929441,"200 mm",439.27241790558566,438.79742314745528,11.178002796328597,0.1746443541733223,0.012222647157360329,0.016393920072978744
11050,O2-P537,11051,11052,True,36.84692187709939,176.39999999929441,"200 mm",350.71216811523436,350.52424881366119,35.072268434785919,0.24720987387274562,0.021000680351341325,0.022159337371676389
11053,O2-P1673,7155,11054,True,36.854314328065747,176.39999999929441,"200 mm",356.73395766601561,356.9219515234031,12.230749191191588,0.17956999827746864,0.012748028424433202,0.010036445662419411
11057,O2-P1084,1740,10911,True,36.858401707187035,176.39999999929441,"200 mm",353.45291719734269,353.26490249023436,56.776574258000707,0.318517185489975,0.024560780543187156,0.021704055386868506
11060,O3-P2568,11061,11062,True,36.86304048333578,176.39999999929441,"200 mm",382.15531386718749,381.96731236072247,1.1390557712871103,0.08880875058980317,0.00414618984909524,0.012261689105678967
11063,O21-P1090,11064,6599,True,36.868435710858911,176.39999999929441,"200 mm",340.74178589363146,340.5537568715061,41.786497505336783,0.26068127177669231,0.022833292418809669,0.01856166679866586
11065,O10-P282,11066,11067,True,71.687313693695671,176.39999999929441,"200 mm",390.04358874904233,389.67798344920442,0.13848431408144748,0.042853425270746884,0.0016492637135154414,0.0043337999001318711
11071,O3-P3097,11072,5279,True,65.365166313420559,176.39999999929441,"200 mm",385.23189091660339,385.56525326480187,90.185131324307363,0.3808713735513245,0.02987944890272648,0.030746272355441053
11073,O2-P1682,10204,8605,True,44.780041354374973,176.39999999929441,"200 mm",359.24659194335942,359.01821373245212,20.608222527263013,0.21066737333701216,0.016296970367496829,0.020248155427060058
11079,O3-P1115,11080,11081,True,36.952149886333935,176.39999999929441,"200 mm",394.50103496926232,394.312579004842,33.7735741037535,0.24666828265843518,0.020496255290590255,0.022402890819400754
11084,O2-P1856,6377,6375,True,36.953273046794443,176.39999999929441,"200 mm",363.25690662999205,363.06844493745336,46.28701856265895,0.270262718171354,0.023894946366644118,0.026027322113618055
11085,O10-P92,11086,11087,True,69.712051851782064,176.39999999929441,"200 mm",387.21583266068859,387.57136412513267,21.881697855627074,0.21581893025018703,0.016698719555206337,0.016859371313520156
11088,O4-P70,11089,4325,True,37.185021443443318,705.79999999717688,"800 mm",411.26797244868931,411.23636518046237,6636.8018289172351,0.60142084716933641,0.25733407459361968,0.25871843776806369
11090,O3-P12,11091,10241,True,69.503217111269066,555.79999999777681,"630 mm",359.28301103170094,359.19613201031183,2330.4888568606943,0.52874803024030936,0.146365557289709,0.14733879003583716
11092,O1-P84,11093,11094,True,59.27355057540975,246.999999999012,"280 mm",333.97116238671936,333.74888657206156,1767.5334909338592,0.76995169369966854,0.1340868827109932,0.13418267991596489
11095,O3-P190,9315,11096,True,37.002073563821931,176.39999999929441,"200 mm",397.57512491335933,397.38641433818384,209.9760957926888,0.49096472608326241,0.045221953547181767,0.045226895106019682
11097,O9-P2794,11098,11099,True,76.561329570005441,220.59999999911759,"250 mm",364.66768478709264,364.38057980120516,586.85543389546024,0.57829122703390012,0.076370983386345209,0.076382410741157883
11103,O2-P1457,11104,11105,True,37.009985674611009,176.39999999929441,"200 mm",372.36661787188763,372.55536879882811,3.9091447868085094,0.12908042029787734,0.00737956977191539,0.0074138069853483153
11106,O1-P1021,11107,11108,True,85.473547607798935,1411.7999999943529,"1600 mm",331.85731584108652,331.79321068038064,32547.520963512216,0.83830798632037629,0.46194418716615437,0.4588890684146163
11109,O9-P2017,11110,11111,True,92.590568168382163,176.39999999929441,"200 mm",355.44171402384995,354.96950212619123,656.83757387687,0.67542294342373554,0.0827315962317915,0.076125881159610068
11112,O9-P3068,9076,11113,True,37.030492141096488,176.39999999929441,"200 mm",383.01769883923987,382.82880629882811,5.3357848842471318,0.13945982852241895,0.0086368303075778242,0.0066246302739050725
11117,O3-P454,11118,8295,True,37.0501471317029,176.39999999929441,"200 mm",388.89336006994085,389.08231582031254,6.4286913104419234,0.14828392652383784,0.0093956593528765758,0.014282751470861344
11121,O9-P1606,9028,9088,True,63.525763253415455,176.39999999929441,"200 mm",378.77726401102393,378.4532826184315,7.0367460047703334,0.1522402802299061,0.0098102830499803041,0.0076069620967215588
11122,O4-P1406,11123,11124,True,80.785343989714264,176.39999999929441,"200 mm",426.52045668945317,426.9325427291447,0.38910466833000418,0.060736940303511913,0.0026055359669133931,0.012234555950809779
11128,O2-P1756,8259,7061,True,37.111541942979677,176.39999999929441,"200 mm",361.89033252480624,361.70106366089709,32.261213208100628,0.24294198395041505,0.020072035181602655,0.016338158351248289
11130,O15-P45,11131,11132,True,37.116335233588558,176.39999999929441,"200 mm",345.18231925814268,345.371612567834,88.56038773533966,0.3787817845309106,0.029618079954504228,0.029784128594517633
11133,O3-P378,11134,11135,True,37.117529944817825,176.39999999929441,"200 mm",381.23946974098737,381.0501703382688,75.760025853683814,0.36064212143439844,0.027504257762542113,0.027788081735483694
11136,O3-P470,11137,11138,True,37.131361263640322,176.39999999929441,"200 mm",390.0366296650987,390.2259996075432,140.45863439170674,0.43551462240778094,0.037057428735642842,0.039485666692414871
11142,O4-P113,11143,11144,True,54.970333788237234,220.59999999911759,"250 mm",427.5806874474145,427.78682619912041,518.05033868477756,0.55932385283329944,0.071446147728252085,0.062967123127235514
11145,O9-P1306,11146,11147,True,83.979434162492254,176.39999999929441,"200 mm",362.39111722247759,361.96282210824887,0.87388612113842046,0.078367572879881831,0.0037752867981942504,0.0087148795724263685
11151,O3-P432,3448,7100,True,37.163428932824473,176.39999999929441,"200 mm",388.27620235104831,388.46573583860572,100.75450921891526,0.393840276691707,0.031526904666549907,0.033617168158427239
11155,O3-P659,11156,11157,True,78.949672330635039,176.39999999929441,"200 mm",416.65326348391739,416.25062015503119,188.83950918404221,0.47497409605309426,0.042940897286110023,0.043450936103040926
11158,O9-P3640,11159,11160,True,60.313337745946306,176.39999999929441,"200 mm",398.53461684570311,398.84227518154523,0.0530811245177004,0.036933916959651383,0.00096017180700239157,0.0006959693681476537
11161,O9-P2193,11162,19611,True,79.292283385657043,176.39999999929441,"200 mm",369.72098769531249,370.12545763286272,1.1413392354308449,0.088861163814897462,0.0041501151636408867,0.0030252758011342896
11164,O4-P1557,11165,11166,True,69.304404539449948,176.39999999929441,"200 mm",442.86667861328124,442.51322615013004,4.2950567067291177,0.13189898008325074,0.0077485788613867752,0.0059767353639245679
11167,O7-P234,11168,11169,True,68.236805568185957,176.39999999929441,"200 mm",477.78581697088242,478.13382467928017,10.047085012412074,0.16908115814257854,0.011623763608978989,0.0116508820027579
11170,O4-P1360,11171,11172,True,37.235506156415681,176.39999999929441,"200 mm",428.81363597315391,428.62369765625004,0.357748780120352,0.059726632242017338,0.0024909853644768695,0.0016471517421371065
11175,O2-P1973,11176,4217,True,37.25114185904831,176.39999999929441,"200 mm",363.02296889648636,362.83298807300525,27.276771207002973,0.23034278934752606,0.01856164749570165,0.018564817723706117
11177,O2-P1255,11178,11179,True,37.2569908561685,176.39999999929441,"200 mm",356.24881972656254,356.05880907319613,16.274658877965731,0.19780311497186123,0.014489481675682805,0.011561078935907831
11180,O2-P1723,11181,3973,True,37.258712265362163,176.39999999929441,"200 mm",358.94280348329073,359.13282291584409,33.587054195962708,0.24620986223943897,0.020444768607698203,0.016667918837137134
11182,O2-P1736,4899,11183,True,37.267276563022762,176.39999999929441,"200 mm",359.30166134961348,359.49172446008487,8.4176145693573261,0.16041935038024704,0.010687031632704567,0.01931111687429523
11186,O1-P858,1031,11187,True,38.729634143402514,176.39999999929441,"200 mm",338.31704566274368,338.51456679687504,1.2911647167836573,0.091812364486375989,0.00441003468634462,0.0033309515811636172
11188,O3-P2316,11189,2066,True,90.91274325191138,176.39999999929441,"200 mm",373.92082856185777,373.457173571273,9.5594261056913918,0.16657784074259024,0.01135326435868513,0.008820304982399458
11190,O7-P112,11191,11192,True,68.542863316380149,176.39999999929441,"200 mm",474.63527407286767,474.98484267578124,0.049350860582780341,0.036400946222050548,0.0009235116457603559,0.0013273175217264339
11193,O1-P2487,11194,11195,True,37.29087380028799,176.39999999929441,"200 mm",348.75058974609374,348.56040628971232,16.114022170465059,0.19726237762984869,0.014419055378494718,0.011505706679867037
11198,O4-P895,11199,11200,True,68.814953903820836,176.39999999929441,"200 mm",424.64481206748354,424.29385580257406,88.040969245253166,0.3781076251004778,0.029534048473953127,0.03011099363577489
11201,O9-P803,11202,11203,True,82.714419814657433,176.39999999929441,"200 mm",379.91384963572438,380.3356931767791,70.747983764103893,0.35309243692133779,0.026620967745887427,0.026643695283042671
11204,O4-P889,11205,11206,True,37.318379988890406,176.39999999929441,"200 mm",428.39037465072852,428.58069838867192,7.524361619021672,0.15524003353364269,0.010129639238159644,0.010370282480162139
11207,O21-P547,11208,4831,True,69.501786394246849,176.39999999929441,"200 mm",344.89796503817826,344.54343642578124,5.7873088200094918,0.14379303059179072,0.0089364838466405687,0.0068992756873645185
11209,O19-P3,11210,11211,True,37.318574151481464,176.39999999929441,"200 mm",310.51085962897088,310.32053490079835,401.63337053616459,0.5908081955512513,0.063192359197392509,0.075885616028612407
11212,O2-P1577,11213,11214,True,37.319576581361396,176.39999999929441,"200 mm",371.974383440685,372.16471328125,8.90484567812436,0.16310290750507431,0.010977268731637993,0.0085131533772093825
11215,O3-P19,11216,11217,True,75.243182593647774,555.79999999777681,"630 mm",359.99620936371269,359.90215538547068,2288.5778091996062,0.52604190908582282,0.14499711792527023,0.14534955825863802
11218,O3-P1641,11219,11220,True,71.299774097165155,176.39999999929441,"200 mm",377.65436629039658,377.29073744250104,35.2428134213888,0.24762947035343108,0.021046074110353731,0.02269791732439537
11221,O9-P1206,11222,5308,True,37.332364124801693,176.39999999929441,"200 mm",379.23105849609379,379.04066343905731,0.066787543453523959,0.0387188166387449,0.0010845498891590703,0.00073669230658855668
11223,O7-P105,11224,11225,True,37.338059487467419,176.39999999929441,"200 mm",474.61161827942641,474.80204238281254,1.2148245707014893,0.090319968300862141,0.004280323876457646,0.0087829355791562442
11226,O2-P859,11227,11228,True,37.352783115981168,176.39999999929441,"200 mm",365.49422687870589,365.30369033203124,24.95657055484125,0.22418008412618046,0.017796110102605477,0.020211520671925328
11229,O2-P465,11230,6085,True,84.980653354825677,176.39999999929441,"200 mm",349.24784316406249,348.81444183195288,8.3829019838720544,0.16022466749632666,0.010665997079057441,0.0082012980938285813
11231,O9-P2093,11232,11233,True,66.117084178123761,176.39999999929441,"200 mm",366.29537906511553,366.6325761944239,70.44574308575676,0.35262502359197018,0.026566733229266573,0.026903065806734884
11234,O9-P3119,4234,11235,True,37.367184293764964,176.39999999929441,"200 mm",385.63925796037677,385.4486853204786,12.436944387023697,0.18049312506897319,0.012848451528004541,0.010132658448855875
11236,O7-P238,34167,11238,True,80.038657444071831,220.59999999911759,"250 mm",478.86966950706784,478.56952454165258,877.012901508378,0.6460227031424961,0.094845936727903188,0.082702019548746938
11242,O2-P164,5804,11243,True,37.416928620244349,176.39999999929441,"200 mm",361.5704145240515,361.37958818808823,53.586447891188911,0.30243929697796013,0.024459110695221508,0.024465255850651374
11244,O2-P1137,6355,6965,True,37.4154357376599,176.39999999929441,"200 mm",356.1124878185687,356.30330654083082,8.3698008851557226,0.16015105280375058,0.010658045393271162,0.00819271168116032
11245,O4-P879,11246,11247,True,68.165798118010983,176.39999999929441,"200 mm",423.73940025786715,423.39175468746527,0.098869657496066715,0.042348146338466661,0.0013274143204146075,0.00093135482333973061
11251,O9-P1303,11252,11253,True,65.452920579714743,176.39999999929441,"200 mm",362.43055190429686,362.76442725217396,0.0471261047301215,0.036233239798307587,0.00089827940706522949,0.0019848536945958851
11254,O21-P1289,8829,11255,True,37.45942441191464,176.39999999929441,"200 mm",359.67079624658146,359.47971572265624,1.2902501633687666,0.091801218727764089,0.0044082999743697542,0.0033293917313351289
11256,O21-P1207,11257,11258,True,67.9582312819391,176.39999999929441,"200 mm",344.38132705078129,344.72798198855043,8.9269054698061137,0.16323362263663524,0.010494447094244019,0.0085155049324376255
11259,O21-P739,11260,7619,True,37.471018762517581,176.39999999929441,"200 mm",336.59354628906254,336.40244409337373,0.240327907884453,0.053245359983573583,0.0020617352720432493,0.0014511808108596436
11261,O6-P388,11262,6568,True,100.4117425254334,176.39999999929441,"200 mm",462.30976333007817,462.82196362870042,66.774605484819574,0.34654647021070661,0.02591313713203305,0.025926086014612906
11263,O7-P54,11264,11265,True,69.807967624739419,176.39999999929441,"200 mm",496.63939503269756,496.28330458984374,63.564113429007989,0.34287721743918426,0.025232782584529719,0.022906907111497954
11266,O4-P127,11267,249,True,63.211495225941505,176.39999999929441,"200 mm",432.25949365130418,432.58187227695646,403.79347335814145,0.59166588302324474,0.063374674558893021,0.06359082688118621
11269,O4-P108,11270,9988,True,69.31346698266367,220.59999999911759,"250 mm",425.75627437402176,425.49634887283673,640.16711131937632,0.59227118764497477,0.079994027138076323,0.079995634961448209
11271,O2-P140,11272,11273,True,37.493743202945467,176.39999999929441,"200 mm",368.62338147916637,368.81459956950141,1.2560123709518913,0.091129057721858281,0.0043509437710220807,0.0044708725199282184
11274,O3-P146,11275,11276,True,37.494201375366771,220.59999999911759,"250 mm",384.59084714615204,384.45024389099444,1072.0383485952202,0.68048222762625044,0.10632570476574513,0.10681862525982669
11277,O2-P230,9403,6300,True,37.5093649472879,176.39999999929441,"200 mm",360.80679387260221,360.61549611137104,374.12422358213155,0.57912940261551182,0.060870566869025519,0.067213016760618124
11278,O2-P1618,11279,3204,True,37.515091663864254,176.39999999929441,"200 mm",351.12256032060037,351.31388728808611,424.82169208036709,0.60150794214372183,0.064997077346108073,0.065028920424244643
11280,O9-P1212,11281,11282,True,66.893950582930827,176.39999999929441,"200 mm",380.4708624828865,380.81202163085942,0.28760376503988527,0.0568611367315032,0.0022247686755001127,0.0030229634195687092
11283,O2-P515,11284,11285,True,37.589804070043421,176.39999999929441,"200 mm",350.407729377801,350.21602137704377,93.089828162183579,0.38453851889334567,0.030341200786950358,0.034291779506343677
11286,O1-P1375,11287,11288,True,37.561222715602788,176.39999999929441,"200 mm",334.75405141458583,334.56248917873626,392.52109867502065,0.5870984292643181,0.062423279142629448,0.064664889228602626
11289,O1-P772,11290,11291,True,37.613046157734928,176.39999999929441,"200 mm",344.39523866058437,344.20341212517991,55.22809377160889,0.30873184529107306,0.024620844554999605,0.029198124665138686
11292,O21-P1290,11255,11293,True,37.617481908359238,176.39999999929441,"200 mm",358.94918248289241,359.14103164062504,107.78803164363273,0.40318570914973095,0.032507031977306693,0.033507536405458963
11294,O3-P2716,11295,11296,True,37.618480195932086,176.39999999929441,"200 mm",375.75073967021382,375.55884780273436,1.6958593023842337,0.099065709893327289,0.00503126709314213,0.011640442505525419
11297,O7-P144,11298,11299,True,66.46454085359521,176.39999999929441,"200 mm",482.68380261508167,482.34476699218754,3.23277343657986,0.12037592800439889,0.00680692349377017,0.005158578658124577
11300,O2-P293,8093,11301,True,37.625821331005888,176.39999999929441,"200 mm",364.71057622947245,364.51868454068432,31.688544980721094,0.24152372023110477,0.019907344561894889,0.016206139701669668
11302,O9-P1201,11303,11304,True,81.658917348204326,176.39999999929441,"200 mm",379.25197203360705,379.66843251208286,0.15587088663097268,0.045188511660553876,0.0017226926151731972,0.0025391150347990033
11305,O9-P2750,11306,5577,True,37.642850048923549,176.39999999929441,"200 mm",377.21302260742186,377.02104407217234,7.8613781126448332,0.15723784036578059,0.010343974810880075,0.0080467659429037577
11307,O9-P239,11308,11309,True,66.49686418127871,176.39999999929441,"200 mm",378.05359877929692,377.71446477197242,0.91845892254037076,0.084272790184672389,0.0037178386218994558,0.010282627719681862
11310,O2-P1676,8233,8428,True,37.648680841519827,176.39999999929441,"200 mm",357.27417983398442,357.46622575495695,29.096139509732854,0.23503788793124034,0.019132498598175285,0.015488958504857982
11311,O2-P197,11312,11313,True,37.653483014220136,313.19999999874716,"355 mm",350.97877696632736,351.08044137046573,2462.8997219700982,0.73864183161041863,0.15682554745736862,0.12743425462296915
11318,O8-P174,10307,11319,True,86.696783217472856,176.39999999929441,"200 mm",431.44276900212986,431.00052871093754,0.52180915293515917,0.070475808048413427,0.0028703456685061825,0.0054366395607808142
11320,O1-P2457,4683,11321,True,37.69386729945775,705.79999999717688,"800 mm",347.07615972818792,347.04411994098336,6226.8749701569759,0.59116108098772668,0.24694181285003255,0.24702098679641349
11322,O1-P2635,11323,11324,True,75.1690816793534,176.39999999929441,"200 mm",348.55858877187177,348.1752264553071,121.94959990350263,0.41692284301328042,0.034610014987130323,0.040516104340715349
11325,O1-P2497,11326,11327,True,37.715647749713142,176.39999999929441,"200 mm",339.0290637386592,338.83671393513566,119.79952270600545,0.41431181053128729,0.034333169603485106,0.043489582908327488
11328,O21-P111,8858,11329,True,37.75442295233794,176.39999999929441,"200 mm",357.07761827746941,357.27016583452638,675.85381382170351,0.68083387767301817,0.084059086060860225,0.084928373480182853
11330,O9-P1230,11331,11332,True,70.892802416762137,176.39999999929441,"200 mm",362.08266692481152,361.72111363248604,5.157289463504334,0.13984423456393363,0.0084255599320271855,0.0086061976388441055
11342,O1-P320,11343,11344,True,74.207830606486866,176.39999999929441,"200 mm",331.40733368520341,331.02887374911035,1.6207230856962551,0.0978832239332106,0.0049201427668529854,0.003579407981797469
11345,O3-P2681,11346,11347,True,67.570819441566883,176.39999999929441,"200 mm",377.51448846676834,377.16980971679686,11.758026186394563,0.17739286009527677,0.012515324378063672,0.0097917874038611127
11348,O2-P1031,7871,11349,True,37.802782794012479,176.39999999929441,"200 mm",351.34634849380456,351.539142686054,88.291892397570621,0.37843369531330007,0.029574673265337033,0.034307832759755991
11350,O2-P1083,3445,11351,True,37.810891337201,176.39999999929441,"200 mm",356.49879423933652,356.69162978515629,0.027223842745403484,0.023911344766034362,0.00082192922886789783,0.024234642201759003
11352,O1-P2690,7677,11353,True,38.498076167145044,176.39999999929441,"200 mm",350.56568181152863,350.36930312500004,23.156011690765798,0.21916091375417093,0.01717404255873874,0.013742648854906692
11354,O12-P169,11355,1574,True,37.815414702190928,176.39999999929441,"200 mm",397.9936000000024,397.8007413850213,14.870461938417655,0.19297172383540612,0.013859901872332698,0.014039002722557909
11359,O2-P1271,11360,9692,True,37.827026093817281,176.39999999929441,"200 mm",359.71209912622544,359.519181293147,33.5075008657167,0.24601427098073358,0.020422740519128475,0.016643077057666593
11361,O1-P85,11362,11093,True,72.066858320378273,246.999999999012,"280 mm",334.24141310542075,333.97116238671936,1761.4901174111599,0.7693298566568515,0.13380472333484766,0.1340868827109932
11363,O21-P466,11364,11365,True,37.834372254004613,176.39999999929441,"200 mm",334.443348535155,334.25039323665953,13.304842191267667,0.18407428365384662,0.013271257978730834,0.024655172038176926
11371,O9-P878,11372,11373,True,61.8453414247772,176.39999999929441,"200 mm",358.7645399073877,359.07995114865406,21.0062215906969,0.21382435723228371,0.016344186553424407,0.016546320381826782
11374,O7-P16,11375,11376,True,70.759508961610237,176.39999999929441,"200 mm",473.62006162475865,473.25918812905439,416.33315988912238,0.59840442518829517,0.064280637610215768,0.065373539650701709
11377,O3-P3228,5615,87,True,37.875683641100423,176.39999999929441,"200 mm",389.91628619072105,389.72312020415143,139.13319215027283,0.43427258339675989,0.036885770881323533,0.041133163333103677
11378,O21-P722,3143,11379,True,37.878250787757167,176.39999999929441,"200 mm",336.39350356445311,336.58672052172142,0.52596989390129212,0.070606754815544556,0.0028820534840341455,0.0020148047983726985
11380,O3-P126,4208,11381,True,37.885532640572229,313.19999999874716,"355 mm",379.50308716420881,379.40079622607931,2105.4743243485336,0.71020076243215258,0.143183774757958,0.14414970417080364
11382,O1-P1958,11383,11384,True,37.901486557179467,176.39999999929441,"200 mm",345.12660265879123,344.93330507734959,382.69602314178184,0.58292517382708853,0.061594032883890475,0.063420842707410816
11386,O3-P1059,11387,11388,True,37.913811081890216,176.39999999929441,"200 mm",395.09294297448037,394.89958253796271,11.002045111782207,0.17379927494334463,0.01213190505807484,0.016363767707413324
11392,O9-P506,11393,11394,True,69.2891214554246,176.39999999929441,"200 mm",366.56881945312227,366.21544493369959,11.680278607830402,0.17701830083643144,0.012477096560647327,0.012513414520075306
11398,O9-P1788,11399,6319,True,69.235814361508119,176.39999999929441,"200 mm",355.51178165468303,355.158609765625,10.380856279747704,0.17076822812826492,0.011803942018794545,0.00917506110373829
11403,O9-P1553,6224,11404,True,37.927479707020815,176.39999999929441,"200 mm",377.46719895197242,377.27376880546655,51.766099811521237,0.296212387826811,0.02422885358343279,0.024509214377501296
11405,O1-P122,8574,9905,True,37.9434496919852,176.39999999929441,"200 mm",350.79242934570317,350.985978882582,85.790562889326921,0.37476963844554789,0.02918783504974596,0.02674893731485576
11406,O2-P397,10788,11407,True,42.621172575416033,176.39999999929441,"200 mm",365.54929580078124,365.76670640208846,4.4694444696240323,0.13326604779967866,0.00790384736362281,0.0060280193656924086
11408,O21-P885,7864,11409,True,37.94752612707132,176.39999999929441,"200 mm",341.233916493704,341.42744887695204,28.330211420650976,0.23306660564282433,0.018895612621382955,0.021306237191047062
11410,O9-P2829,11411,11412,True,61.964567152323518,176.39999999929441,"200 mm",376.56325481163253,376.24723551915565,329.02644915235049,0.56000556994194339,0.056801638269651643,0.058730240571733788
11413,O3-P2630,11414,2867,True,46.44206348201616,176.39999999929441,"200 mm",373.42295140112873,373.65980592488705,116.03124591806456,0.41221044897365983,0.033695560902491879,0.035629642975472872
11415,O2-P16,11416,11417,True,63.209914092643658,1235.1999999950594,"1400 mm",344.00877487113331,344.05618230670279,27070.458875420129,0.80550657283416272,0.44545275192438921,0.44562443475901514
11418,O4-P156,11419,11420,True,68.811367013951909,176.39999999929441,"200 mm",442.93618131533822,443.28711928710936,2.3661326804506877,0.11101706068330484,0.0043337999001318711,0.008120759882065353
11421,O3-P623,11422,5080,True,84.978933185627824,176.39999999929441,"200 mm",430.906570946383,430.47309340820317,7.2277381385719117,0.15344245067161366,0.0099362462461392159,0.0076641051158615539
11423,O1-P1955,534,11424,True,38.005006086290059,176.39999999929441,"200 mm",344.29870823453928,344.10488270349919,414.99654363349572,0.59790521874145264,0.06416782654549516,0.067004712796479252
11425,O9-P1210,11426,11427,True,69.762040284252265,176.39999999929441,"200 mm",380.75249987384723,381.10828627929692,0.24976520337075525,0.054031045128234291,0.0020948845647359242,0.0029166707955417472
11428,O1-P2379,11429,9323,True,38.039441695101011,176.39999999929441,"200 mm",345.62084632916731,345.42684517652231,48.382237365844318,0.27429771896630722,0.024383592957355756,0.024404437887766226
11430,O21-P1088,11431,10791,True,38.0474007828547,176.39999999929441,"200 mm",342.78265273842931,342.97669448242186,5.1009796321939831,0.13831733830408563,0.0084255599320271855,0.0096793658048301666
11435,O3-P1269,11436,11437,True,68.571724061567139,176.39999999929441,"200 mm",398.72046614984828,398.37075035713434,133.37487447414216,0.42877353679333258,0.036130990916635075,0.039514221453824744
11438,O21-P665,11439,11440,True,70.802366637467628,176.39999999929441,"200 mm",338.40118174684386,338.04008967699281,0.38387909638886492,0.060561015358901689,0.0025870993651553164,0.0039584194131353882
11441,O9-P133,11442,2043,True,69.355731599605633,176.39999999929441,"200 mm",385.62149283915409,385.26777860799609,31.47426548587676,0.24099170328702818,0.01984514359839748,0.019920815759976913
11443,O2-P1690,11444,11445,True,38.102262258930196,176.39999999929441,"200 mm",360.01568913197036,359.82132949218754,25.034765868680473,0.22439307984576637,0.017822549486231569,0.01440459859376947
11449,O21-P160,11450,11451,True,80.082083904385058,176.39999999929441,"200 mm",324.00705320359657,324.41547183150897,81.249383367637748,0.36851264392151972,0.028439168447369843,0.02846668993246021
11452,O1-P2489,11453,11454,True,70.434078434263071,176.39999999929441,"200 mm",336.01572142230856,335.65650762229382,212.80984766606542,0.49290646802367033,0.045526990342322306,0.063100145530953083
11455,O1-P1667,9104,11456,True,38.131300917555514,176.39999999929441,"200 mm",347.20334853515624,347.0088789004767,20.590415651056549,0.2106550739424233,0.016288039907878225,0.028368674022072778
11457,O12-P487,11458,11459,True,38.135775366581676,176.39999999929441,"200 mm",429.72551584405124,429.53098525390629,10.726129672622712,0.17247121284018443,0.011987311095047262,0.0093919037908691324
11460,O10-P328,11461,10373,True,38.138491045916261,176.39999999929441,"200 mm",395.99106314399717,395.79651870117192,0.22699624828697779,0.052070517997272643,0.0020143997199913968,0.0014257280074116991
11462,O9-P381,11463,10416,True,60.767437862167945,176.39999999929441,"200 mm",356.62796359725371,356.31804966415666,0.355538300813916,0.059652445273326693,0.0024827469728986389,0.001646845875314505
11467,O21-P1292,10136,8858,True,38.140968542930629,176.39999999929441,"200 mm",359.624233552274,359.42971461270508,20.123989421998047,0.21011128446113317,0.016064453673426991,0.012866957393340079
11468,O3-P1021,11469,11470,True,67.128765895393016,176.39999999929441,"200 mm",382.58961189629065,382.24725519022417,425.02420969485604,0.60158061212652147,0.065014168417713819,0.065175500321648941
11471,O9-P1436,11472,11473,True,97.6099476942093,176.39999999929441,"200 mm",373.42872191241196,372.93091117917152,40.346772259038957,0.25933442448297839,0.022370087134927583,0.023634547108506324
11475,O11-P213,11476,11477,True,71.196152648242929,176.39999999929441,"200 mm",397.38767247305645,397.75077285156249,0.077003070919586969,0.03994461845048413,0.0011680867312522762,0.0031534100130326519
11478,O8-P276,11479,4155,True,79.644963576066331,176.39999999929441,"200 mm",437.92762247481318,438.33381178905108,3.637350391984127,0.12331969817013615,0.0072496909126929347,0.007603800952464955
11480,O2-P134,11481,11482,True,38.17254922226288,176.39999999929441,"200 mm",360.67097060072462,360.8656506017582,107.13328545147914,0.39994575430159784,0.032551748997103246,0.0332450410725016
