id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
11483,O9-P3611,11484,11485,True,69.664522908487712,176.39999999929441,"200 mm",391.22342769949955,391.57871676633289,0.39618569284707156,0.060965719034987133,0.0026305256411538439,0.0026726952374088384
11486,O3-P3106,11487,11488,True,38.179227636982191,176.39999999929441,"200 mm",388.7135392593658,388.90825332031443,7.2927884915877,0.15383259764176954,0.0099793736100596015,0.014502554324327304
11492,O4-P1260,11493,11494,True,38.19128539798696,176.39999999929441,"200 mm",433.75058974609379,433.94540349290889,0.35843693813017841,0.059748306064387344,0.0024935830324987972,0.0046233014993554509
11497,O1-P595,11498,11499,True,38.206801653330459,176.39999999929441,"200 mm",330.40106159382066,330.20620690538863,32.5940457124168,0.24376417213581084,0.02016672416933497,0.021692076194373112
11500,O23-P52,11501,11502,True,38.215103903283776,176.39999999929441,"200 mm",326.98751644665577,327.18241347656254,0.80943488463095337,0.080378351303949477,0.0035262127027056596,0.0036392009005096091
11503,O9-P2319,11504,5199,True,38.2290125870738,176.39999999929441,"200 mm",375.34516688588462,375.15019892169056,47.773331063072895,0.27310336963149845,0.024244822812177363,0.024376275998451463
11505,O3-P569,11506,11507,True,96.497484557317179,176.39999999929441,"200 mm",418.36858499426336,417.87644782302107,204.62441744545268,0.48724264223424468,0.044640929782569158,0.045437088489714214
11508,O2-P1645,10736,11006,True,38.230839354378872,176.39999999929441,"200 mm",358.14188613281254,358.33690164435922,0.58378574062752908,0.072425375637594089,0.0030381681941571165,0.0021672048233536147
11509,O3-P1003,11510,6122,True,72.287137680107108,176.39999999929441,"200 mm",393.07473450231055,392.706070100142,83.636265815344217,0.37181767473925,0.028835917031880327,0.02646030576835726
11511,O9-P1340,11512,11513,True,63.108172703486289,176.39999999929441,"200 mm",368.55157131725912,368.87342299804692,4.0478991447879613,0.13006172849436093,0.0075163358152213339,0.0078618838548974758
11517,O2-P1036,11518,11519,True,38.276023013903831,176.39999999929441,"200 mm",355.11313857421879,355.30838456761268,196.50265905448975,0.48120140488914881,0.043762322437938261,0.04087878205792566
11520,O1-P2537,11521,11522,True,38.282445920080868,176.39999999929441,"200 mm",342.26986106881174,342.46510154300415,22.038206967958455,0.2144798586446327,0.016851119864054371,0.019537908536273907
11523,O3-P248,11524,11525,True,38.287400639415992,313.19999999874716,"355 mm",378.53494354006131,378.63831952178776,2502.387995447843,0.74147843171902206,0.15832224025789646,0.15833125133577736
11526,O1-P223,11527,5896,True,38.289650831986684,176.39999999929441,"200 mm",343.73919369381497,343.54391647457186,315.06275937709665,0.5516565519530775,0.055645608723386183,0.057526385092965392
11528,O2-P1808,3419,7231,True,38.300906191157395,176.39999999929441,"200 mm",358.70463077363422,358.89996539520905,33.01688553905003,0.24480678654653382,0.020285934734425626,0.016515225577420491
11532,O3-P2252,11533,11534,True,59.298640053008185,176.39999999929441,"200 mm",365.29816132181963,364.99573825754931,461.30413751184813,0.61537929746550235,0.067933030951294826,0.0633768228652628
11535,O8-P258,11536,11537,True,38.323396610611908,176.39999999929441,"200 mm",437.35965957031249,437.16421024759836,3.4790358127897796,0.12228792067059818,0.0070758722618505269,0.005338842795810597
11538,O18-P32,11539,6904,True,38.326522223963984,176.39999999929441,"200 mm",315.8790513003683,316.07451656371057,65.8603596743164,0.34467950568259959,0.025763872987134992,0.026843287932980145
11540,O1-P810,11541,11542,True,38.36120211821833,176.39999999929441,"200 mm",333.40145585268351,333.59709798348644,15.125248373986295,0.19386719969845539,0.013976519027408239,0.016698719555206337
11543,O9-P2534,11544,11545,True,38.369666438412231,176.39999999929441,"200 mm",376.78850439500638,376.5928190961705,25.876975288746365,0.226649119461783,0.018105170998049678,0.01951271930344757
11546,O3-P2457,11547,11548,True,38.370432736607576,220.59999999911759,"250 mm",367.21207873897993,367.06818961621764,539.082567656795,0.56537210283173545,0.072971963024431291,0.064295557666082068
11549,O2-P1437,11550,11551,True,38.38719496257125,176.39999999929441,"200 mm",364.94559263967528,365.14136733398436,11.675135918182544,0.17699428340711615,0.012474524724533387,0.018548384088352011
11552,O9-P549,11553,11554,True,38.396089698409959,176.39999999929441,"200 mm",368.26034316406435,368.06452310660245,20.518746107333175,0.21060496798928291,0.016252094382112659,0.016366540521448751
11555,O4-P1069,9467,11556,True,38.42676430262803,176.39999999929441,"200 mm",431.3037632313023,431.10778673335892,57.799238083047214,0.32234068029998963,0.024660978823998866,0.024667080831626376
11557,O1-P292,11558,11559,True,38.443323203349209,176.39999999929441,"200 mm",331.17567793483391,331.371738883171,15.350216551656544,0.19465045494056624,0.01407859537309079,0.015529902362885605
11560,O2-P1816,7654,11561,True,38.448894070399049,176.39999999929441,"200 mm",361.31510390625004,361.51123171490315,3.9101806730651139,0.12909759766506163,0.0073802243694958249,0.005538794253788692
11562,O3-P3151,11563,11564,True,66.655894123310077,794.19999999682329,"900 mm",392.09221317805066,392.04222125745821,9070.7685465162922,0.61961472207301715,0.27777072687260157,0.190509937620925
11570,O1-P138,37664,11572,True,138.488954280146,882.39999999647034,"1000 mm",320.09623752855782,320.20010424426795,10491.430596489905,0.63969925191919763,0.30773742971543383,0.30773859243516039
11573,O2-P1159,10724,10713,True,38.492178059349342,176.39999999929441,"200 mm",355.16300279949951,354.96665419921874,49.12640757125434,0.27977770786674533,0.024307979840137439,0.020173536980232824
11577,O3-P245,11578,11579,True,38.512477552362796,313.19999999874716,"355 mm",378.16095056090984,378.26493425030117,2556.1629660931676,0.74523525181981809,0.16037360487048402,0.16052010755603147
11580,O21-P1176,11581,1281,True,39.604308917917542,176.39999999929441,"200 mm",346.45371474609374,346.25173277061242,4.46727215604715,0.13323925982726911,0.0079023309454637949,0.0060274175673964312
11591,O9-P1483,11592,11593,True,97.606851647798763,176.39999999929441,"200 mm",378.08478762221029,378.582582565614,12.812143129694944,0.18217336407627641,0.013027651163987771,0.013132664966635782
11594,O1-P714,11595,11596,True,38.579317571458695,176.39999999929441,"200 mm",331.95539321289061,331.75863869327617,0.58403663045603793,0.072427932712613857,0.0030389701187732185,0.010715562549276298
11597,O9-P126,11598,537,True,70.692695646824475,176.39999999929441,"200 mm",378.83364203341961,378.47310928562081,54.799940364001444,0.30702083054605417,0.024583192420104129,0.024484061479666416
11599,O3-P138,11600,11601,True,38.588522898567113,246.999999999012,"280 mm",382.84720220371497,382.70249524284532,1675.8787215454884,0.76019436777913585,0.12980771985105938,0.13049223475508434
11613,C-17171,11614,11615,False,49.291397148532127,176.39999999929441,"200 mm",356.95106281769688,356.75295456874727,NaN,NaN,NaN,NaN
11619,O21-P1224,11620,11621,True,38.611442464558,176.39999999929441,"200 mm",342.83953720553956,342.64261884897024,32.1880512134604,0.24276105386073951,0.020051119852146245,0.020212454027018333
11622,O1-P1379,341,11623,True,39.009300505402024,176.39999999929441,"200 mm",336.038413783247,335.83946635066945,352.10879073159907,0.57068409689943633,0.058860047328707574,0.059115891087291664
11624,O3-P2440,11625,2874,True,66.199163309296736,176.39999999929441,"200 mm",379.78425203058,380.12186776345743,10.808501570478111,0.17286134164284461,0.012031093624282323,0.009433695843853538
11626,O12-P80,18857,11627,True,67.012568595455193,176.39999999929441,"200 mm",418.58805273761385,418.92981683745069,94.541456558999968,0.38634018944190718,0.030569355011108603,0.030898129910354226
11628,O9-P2195,11629,35363,True,88.489830797441584,176.39999999929441,"200 mm",373.24918706635083,372.79780043945311,0.42287286562299276,0.06743114469530663,0.0025686360798878893,0.0017839837845486236
11631,O6-P361,11632,3631,True,61.240297666234937,176.39999999929441,"200 mm",459.99416992204516,459.68184440394737,0.28431207767300026,0.056632262620675548,0.0022136772774248455,0.0024856818750600106
11633,O1-P910,11634,11635,True,67.279755125186668,176.39999999929441,"200 mm",341.79566730059588,342.13879405173435,33.43010760183585,0.24582393012828549,0.020401266539178436,0.024212282556392243
11636,O3-P154,121,11637,True,48.126948422674282,220.59999999911759,"250 mm",385.98160262945629,385.80112657287123,839.81608476170175,0.6384515809845096,0.092608391619099062,0.097106681728751462
11638,O9-P906,11639,11640,True,63.58864267050749,176.39999999929441,"200 mm",361.79988693283678,361.47558485521722,0.72012401567352124,0.076591073396612572,0.0033678577132657773,0.0037540424667448953
11641,O4-P878,11642,11643,True,38.700990733925153,176.39999999929441,"200 mm",425.23459853515624,425.03722348241325,1.0206870396288605,0.086395162451076812,0.0039241665870108217,0.0029506627477823505
11646,O21-P775,11647,11648,True,38.719419374971388,176.39999999929441,"200 mm",334.33754453540649,334.53501357421879,0.55479349307556092,0.071509184287572969,0.0029614985235153876,0.0031474598743147387
11649,O1-P2263,7970,3173,True,38.7233603523892,176.39999999929441,"200 mm",345.28338472817194,345.4808738659691,203.56177416424254,0.486494795441253,0.044524771356760737,0.045442843043985937
11650,O2-P1741,6431,9493,True,47.692092010390091,176.39999999929441,"200 mm",356.92014541015629,357.16342277150125,63.230911799426885,0.34215869298425228,0.025177989417415239,0.022849547785611952
11651,O4-P526,11652,11653,True,38.736347106156927,176.39999999929441,"200 mm",420.3008981453836,420.498453515625,3.6111692711483823,0.12314510853645987,0.0072214404568364992,0.0074848333776296547
11654,O8-P302,11655,11656,True,70.306924681505947,176.39999999929441,"200 mm",447.96300093287181,448.3215662487475,26.131329938897071,0.22732740291373968,0.01818921042688016,0.019366850209313613
11657,O11-P262,11658,8224,True,38.740336207521857,176.39999999929441,"200 mm",382.13214621279224,381.93457049813389,43.532218482059577,0.2644335318360676,0.02325453305849794,0.023267452418897237
11659,O21-P508,11660,11661,True,69.199894275649129,176.39999999929441,"200 mm",337.45099868164061,337.80398734234075,12.083215291320514,0.17889549366461754,0.012675984084656875,0.014147242391166055
11662,O1-P1885,11663,11664,True,38.746613895224968,176.39999999929441,"200 mm",333.950634618663,333.75302688779738,3.946798981658151,0.12934287702450631,0.0074171571851073355,0.0086910080507745287
11665,O1-P279,11666,11667,True,38.757426712724623,176.39999999929441,"200 mm",331.08882773473118,331.2864906109661,4.958838492945,0.13815858164291187,0.0082731601909133909,0.0089906127646925058
11668,O1-P885,11669,11670,True,38.760817078251179,176.39999999929441,"200 mm",338.4829094280434,338.68058959514246,332.20351486472651,0.561359157376562,0.057099339938392155,0.058103103161090561
11674,O1-P2377,9324,11675,True,38.781177809459251,176.39999999929441,"200 mm",345.270243465498,345.07245945866981,58.263902992168724,0.32481523855428496,0.024667080831626376,0.024667080831626376
11676,O1-P2603,8313,11677,True,38.794772313637544,176.39999999929441,"200 mm",348.42700398541922,348.62485732421879,1.1404466130695035,0.088836746700676761,0.0041487043440507892,0.0030248091235877865
11678,O3-P3268,11679,10578,True,38.802368286330321,176.39999999929441,"200 mm",392.87676382994283,393.07465590820317,0.02793770565890286,0.023909198730604809,0.00083629929218775759,0.012837709996155591
11683,O9-P2252,2153,11684,True,38.821005713353046,176.39999999929441,"200 mm",375.64269050758065,375.84067763671874,0.14767118256991649,0.044126526157540868,0.0016882239081033048,0.0010837547773538665
11685,O2-P706,6937,1385,True,38.828944217507853,176.39999999929441,"200 mm",359.16489638671874,359.3629628311723,40.024945156140213,0.25869812611358428,0.022285097318976849,0.018226741066647956
11686,O1-P1058,11687,11688,True,38.838611933916141,176.39999999929441,"200 mm",341.33175080771093,341.52982772857388,829.90632004422207,0.71647690549664844,0.0949346031908018,0.096208980346110848
11692,O2-P1511,5550,11693,True,38.922643633758547,176.39999999929441,"200 mm",364.65815888031966,364.8566643628518,44.171789524432619,0.26582123782761063,0.023404308164213336,0.019091074436979362
11694,O8-P208,11695,11696,True,75.021538464944285,176.39999999929441,"200 mm",434.08052381355054,433.69791396737935,57.516643071578152,0.32125001286314042,0.024635344487527206,0.024559406626322753
11697,O3-P591,11698,11699,True,89.204939842807676,176.39999999929441,"200 mm",428.65116176066977,428.19621656747142,34.11963131817874,0.24751821260976473,0.020591157746397366,0.025119515061478956
11714,O2-P306,7355,8811,True,38.951318819140219,176.39999999929441,"200 mm",361.10473371332415,360.90608198734651,58.872485740695581,0.32820801837624586,0.024667080831626376,0.025810988116367586
11715,O2-P44,10894,10625,True,38.963053851450525,313.19999999874716,"355 mm",348.80612663024084,348.91132687563976,2557.9965981252708,0.74536133423997553,0.16042992410723961,0.16208173098628981
11716,O2-P1188,11717,11718,True,71.493772488483827,277.99999999888803,"315 mm",352.5667039762838,352.37367079056486,1677.0358608945212,0.6715651847168308,0.13379546699577444,0.13981972682531971
11719,O3-P3274,11720,11721,True,61.035038795550562,176.39999999929441,"200 mm",392.86243666992186,393.17377640281796,0.43961184905152173,0.067929551772338351,0.0026232353657588982,0.0050103284865818162
11722,O2-P412,11723,11724,True,38.997693401076205,176.39999999929441,"200 mm",361.81267615982006,361.61374892578124,4.4668355287083061,0.13324540044081568,0.0079015662074405114,0.0060272960722687532
11732,O2-P94,11733,11734,True,85.585364229014715,176.39999999929441,"200 mm",359.76539137423373,360.20187673180169,54.103938727114091,0.30434664784900806,0.024515087020495246,0.027871727156750584
11737,O4-P232,13780,11739,True,58.475760818413583,176.39999999929441,"200 mm",401.56931533203124,401.86760018796593,3.8131981364438907,0.12843533794431228,0.0072817735746794144,0.005608258809171698
11745,O2-P1510,378,11746,True,39.098573505913613,176.39999999929441,"200 mm",365.65021743164061,365.45081470676053,16.628156700740576,0.19898352983746811,0.01464305265253679,0.018002800566030035
11747,O1-P2041,11748,11749,True,70.227212734543286,176.39999999929441,"200 mm",341.31116040524597,340.9530016202998,114.93027740872996,0.410776052518168,0.033553799933329326,0.039189318502106066
11753,O9-P2404,11754,11755,True,68.511024280524055,176.39999999929441,"200 mm",366.16843712683726,365.81903090300659,210.12236053964278,0.49106541034443141,0.045237741100969064,0.045277841305913835
11756,O15-P46,11132,7401,True,39.13281420537254,176.39999999929441,"200 mm",345.371612567834,345.57118992028143,88.21274464940582,0.37833090362262989,0.029561865180849065,0.029618079954504228
11757,O2-P895,1746,11758,True,39.139052364522662,176.39999999929441,"200 mm",366.235089126424,366.03544082031254,13.495216268105583,0.1848182244352628,0.013363040167146728,0.010548496529502146
11760,O1-P264,11761,11762,True,68.237432438976242,176.39999999929441,"200 mm",327.1338279165065,327.48183882194525,64.046459894029965,0.34090219264665411,0.025465551352602776,0.025565579313142042
11763,O3-P1685,11764,11765,True,68.387692154865292,176.39999999929441,"200 mm",378.55435833700693,378.90313556699675,60.460471744639257,0.33706085735586205,0.024667080831626376,0.024819478869537448
11766,O1-P1600,11767,11768,True,39.219948872810519,176.39999999929441,"200 mm",343.13922157129559,343.33924331054692,1.140752793362561,0.088842905481719039,0.00414925760106912,0.0030249692246438861
11769,O2-P1665,11770,11771,True,39.236415063913135,176.39999999929441,"200 mm",353.55930360934587,353.75940932617186,12.232006951353581,0.17956360331898227,0.012749224072745775,0.021580321115341677
11772,O2-P1617,8889,11279,True,39.237074836062526,176.39999999929441,"200 mm",350.92245123893645,351.12256032060037,425.19898367214847,0.60164325365169491,0.065028920424244643,0.068389902591978885
11773,O2-P40,11774,11390,True,39.253038911189115,313.19999999874716,"355 mm",347.998113210583,348.10409641564326,2736.9680674180768,0.75761647280929945,0.16713269448347187,0.16964340605803635
11775,O22-P136,11776,11777,True,72.408173708773063,176.39999999929441,"200 mm",345.06492064682277,344.69556655273436,5.1148218296289514,0.13869269693274178,0.0084255599320271855,0.00647330014410224
11778,O2-P1453,11779,11780,True,39.258865344649656,176.39999999929441,"200 mm",369.587140722123,369.38688125,28.528422573715655,0.23359026553887893,0.018956675845460423,0.015343201822103837
11781,O12-P194,11782,11783,True,39.262381500544613,176.39999999929441,"200 mm",392.33030874148375,392.13007059583094,321.89655313377142,0.55479749394964606,0.056285953903423384,0.05631125214122408
11784,O2-P1704,9474,9853,True,39.265433496841659,176.39999999929441,"200 mm",360.625290003876,360.82554371470991,135.15135133250729,0.43048833037745704,0.036365440178062938,0.036368742120411433
11785,O3-P1664,11786,11787,True,68.466219071948871,176.39999999929441,"200 mm",382.3165426440612,382.66572036132811,1.2362907998430268,0.090742771344538634,0.0043173211299055653,0.0075363132477108087
11788,O2-P1175,3620,11789,True,39.280799628243045,313.19999999874716,"355 mm",350.06065480314396,349.95459664414767,1972.3538637668687,0.69746142376743425,0.13806638181264791,0.13840802156980564
11790,O5-P220,11791,11792,True,79.435769026715036,176.39999999929441,"200 mm",432.97320493397717,432.56800307617186,0.51658119563592275,0.070311369502959478,0.0028555368885512132,0.0020148047983726985
11796,O2-P1072,11797,6564,True,39.286434055788327,176.39999999929441,"200 mm",354.94336928710942,354.74300847342494,68.653995378468309,0.3498236320900332,0.026242861282930439,0.027441023522725195
11798,O9-P1867,11799,11800,True,67.559173820894529,176.39999999929441,"200 mm",363.05240026429476,363.39695205078129,4.5378189437563554,0.13380118046926776,0.0079635048777183543,0.0080609229639494982
11801,O4-P453,11802,11803,True,39.316381773100638,176.39999999929441,"200 mm",414.55993070616211,414.76044425320492,13.80588530666868,0.18598216138226986,0.013513100275451353,0.013547483396584341
11804,O21-P1069,11805,11806,True,40.908804818816925,176.39999999929441,"200 mm",342.16820205078159,341.95956714620564,14.53024009314978,0.19176122359692016,0.013702482792789909,0.013735960945541966
11809,O2-P1087,7305,10910,True,39.32668519275839,176.39999999929441,"200 mm",353.33715097780885,353.13654555664061,77.2450486942215,0.36283519251031909,0.02775907278668063,0.02530096746693241
11815,O2-P1834,3586,11816,True,39.343340021061152,176.39999999929441,"200 mm",355.51593855729413,355.71658959140154,49.241305784893143,0.28005091066708077,0.024330718731977511,0.024402596157886841
11817,O2-P1076,11818,3445,True,39.344200916099268,176.39999999929441,"200 mm",356.29813881466441,356.49879423933652,47.729154515933935,0.27301760088429911,0.024234642201759003,0.024667080831626376
11822,O21-P762,11823,11824,True,39.376627772908421,176.39999999929441,"200 mm",338.01828073772822,338.21910153937006,2.6013997663133179,0.11216843480703541,0.0045498846620503266,0.0066627365961937383
11828,O3-P2875,11829,11830,True,39.398927500360706,176.39999999929441,"200 mm",386.92167591174967,387.12261044200153,199.57246881334169,0.48353690913135688,0.044094310712990706,0.044402726662336578
11831,O21-P1152,453,273,True,60.597237891875892,176.39999999929441,"200 mm",347.40429751043467,347.09525159718606,48.814341780917147,0.27898640442403938,0.024248890060283381,0.024323245078422564
11832,O2-P1141,11833,11834,True,39.414677772954846,176.39999999929441,"200 mm",352.51588351936675,352.31482924804692,48.006900770836474,0.27357632404705462,0.02429733141670409,0.019881696599801435
11837,O3-P2980,11838,2492,True,70.666362094378769,176.39999999929441,"200 mm",375.76427278435983,375.40387433767847,0.10040284641296189,0.042691757268387184,0.0013339060775989005,0.0020010067273011378
11842,O2-P1691,11444,10716,True,39.476763644296206,176.39999999929441,"200 mm",360.65552749023436,360.85689846158397,25.007332114422525,0.224318393270944,0.017813279521536555,0.014395270720181826
11843,O3-P1150,11844,11845,True,81.217608183980062,176.39999999929441,"200 mm",398.4033325810945,397.98912277935625,35.836038736053652,0.24908881078051892,0.021202466726387908,0.017170419278809565
11846,O3-P468,11847,11848,True,39.479269168547845,176.39999999929441,"200 mm",389.41819261472904,389.61953688748861,175.64452960866336,0.46577171445621157,0.041365798115895747,0.043355711174184651
11849,O24-P55,11850,11851,True,39.486806165863094,176.39999999929441,"200 mm",340.55454761081972,340.75593032226561,3.9109280377990512,0.12909278327870113,0.0073813581347760768,0.005539439199887022
11852,O1-P2639,11853,11854,True,39.492124060579606,176.39999999929441,"200 mm",351.183281028175,350.98187119546606,119.00978603733542,0.41333385423776037,0.034231481588023735,0.034235823619502635
11855,O2-P1042,3083,7871,True,39.513183640482417,176.39999999929441,"200 mm",353.68688770678142,353.48533095703129,53.952424198614388,0.30379154001789688,0.024498588663437609,0.021153757399405216
11857,O3-P2947,11858,8139,True,66.7512342627091,176.39999999929441,"200 mm",377.13157119140629,376.79113989666649,2.9888704999491851,0.11740497018134669,0.0065667872384453227,0.0049814961031278545
11859,O2-P875,11860,11861,True,39.5196885258729,176.39999999929441,"200 mm",362.43203807570183,362.23044814453129,158.64907276235579,0.45184763706190983,0.039335553217091541,0.036636331164983424
11862,O9-P3102,11863,11864,True,78.3845480572046,176.39999999929441,"200 mm",387.51946455299924,387.1197033579075,34.089144305556538,0.24744336252748106,0.020582830220543222,0.020860770195806021
11865,O12-P469,11866,11867,True,39.535308174663072,176.39999999929441,"200 mm",421.21900361971552,421.42063369140624,0.028465421634931209,0.023903798442508006,0.00084693543836813188,0.0021656705215659937
11868,O1-P126,11869,11870,True,39.5485795392117,882.39999999647034,"1000 mm",319.274411732549,319.24475029789465,10492.248395792914,0.63971262319603273,0.27537759533038614,0.19930827412685007
11873,O3-P842,11874,573,True,39.74792937956741,176.39999999929441,"200 mm",376.80836229676379,376.605647856928,988.05416626781994,0.74574604912891718,0.105980622268147,0.10736232390446691
11878,O22-P143,11879,11880,True,72.187780538539315,176.39999999929441,"200 mm",346.17356337890624,346.54179324743336,0.25761757081098952,0.054661162007216546,0.0021221641950394162,0.0014784886859416496
11881,O9-P1702,11882,11883,True,83.6797016293814,176.39999999929441,"200 mm",385.97101821289067,386.39786837090213,6.1813038996668164,0.1466028427279846,0.0092209913716089012,0.007141150344936802
11884,O2-P722,8496,11885,True,39.608058303710827,176.39999999929441,"200 mm",356.85234968978227,356.65030898437504,41.405660488171236,0.25988315552309893,0.022738103824944848,0.018454680687262921
11886,O4-P1021,11887,11888,True,39.613003114068441,176.39999999929441,"200 mm",420.85322036132811,420.65119404544635,26.335212405445805,0.22786868528062323,0.018256221234871455,0.014643940588890476
11890,O1-P813,11891,11892,True,39.616838270608568,176.39999999929441,"200 mm",333.22433364257517,333.02228776739508,41.441752736297971,0.25994356244630118,0.022748070967288408,0.018464790898635335
11893,O4-P1381,14871,7199,True,50.605094200359815,176.39999999929441,"200 mm",425.73536375250814,425.99344973293,101.30842497141582,0.39449339816211926,0.031610827142126638,0.031616486317045792
11896,C-4405,11897,8181,False,39.630510302835248,176.39999999929441,"200 mm",357.89335419892279,357.69123859637835,NaN,NaN,NaN,NaN
11898,O4-P1078,838,11899,True,39.639750759355032,176.39999999929441,"200 mm",434.14389576722039,434.34605849609306,5.1328935873912718,0.139182719710508,0.0084255599320271855,0.0099390349567334054
11903,O9-P82,11904,7457,True,73.824631274595674,176.39999999929441,"200 mm",358.6410715822592,359.01757720175965,218.33134186357864,0.49671753626662629,0.046110811901276971,0.04611585338134138
11905,O1-P1918,11906,11907,True,86.52746308050601,246.999999999012,"280 mm",332.72856701380596,332.40408902725403,1140.8266736704097,0.68921418008947932,0.10398484110873808,0.10425869793933609
11910,O10-P346,11911,23494,True,73.0507307495774,176.39999999929441,"200 mm",395.68244399414061,395.30988526731778,0.1723165778206403,0.04713931463944214,0.0017907960277122365,0.0037910536296817308
11913,O1-P1495,9771,11914,True,39.689008260571867,176.39999999929441,"200 mm",345.16245539359807,345.364869335727,31.225187959883975,0.24037228252113924,0.019772444093306474,0.02010050591834479
11915,O2-P1533,11916,9039,True,39.694514000872942,176.39999999929441,"200 mm",365.63581313476567,365.83829485068412,7.8609434790381307,0.15724621558129825,0.010343217453401931,0.0080465831324779986
11917,O3-P1970,11918,11919,True,77.166840179097747,176.39999999929441,"200 mm",401.65187770995664,401.25824965820311,10.590883998392259,0.1718076995622318,0.01191590602402685,0.0093241696894541815
11920,O3-P462,11921,11922,True,39.702383707985682,176.39999999929441,"200 mm",387.78600078638931,387.9884829433,363.55747057829649,0.57624244220882825,0.05982632192397206,0.060723401069884005
11923,O1-P838,11924,9971,True,39.713424479869282,176.39999999929441,"200 mm",336.79900241286549,336.5964639480182,23.699687634991008,0.22068607501817961,0.017365392842958294,0.020343421232781721
11931,O14-P40,11932,9300,True,39.743910493761611,176.39999999929441,"200 mm",373.574116906194,373.77681084971215,64.168275788559725,0.34116078878044681,0.0254855855585164,0.029540025580047511
11936,O4-P730,10561,7629,True,42.556106248307977,176.39999999929441,"200 mm",425.921922594457,425.70484389648436,22.796511025333768,0.21812930884584211,0.0170467406452384,0.013622469735200059
11940,O3-P417,11941,6321,True,39.7849261336814,176.39999999929441,"200 mm",383.36036147460936,383.15745835132759,0.028645146796778952,0.023901257264046981,0.00085056042150003191,0.018768483299092024
11943,O2-P316,7979,11944,True,39.815974517355031,176.39999999929441,"200 mm",361.49930800781254,361.70240929382555,7.7941238311567851,0.15685456070899928,0.01030112223033257,0.0080188385278307274
11945,O3-P2848,11946,11947,True,39.8265304746992,882.39999999647034,"1000 mm",381.00454350434649,380.97467360649046,9998.4224449144731,0.63144408721311751,0.26929488158333731,0.1944562083728939
11948,O6-P207,11949,10410,True,66.888282210386961,176.39999999929441,"200 mm",447.81776766634005,447.47663742706709,30.458915809598363,0.2384590817164759,0.01954609526403616,0.015778978729311163
11956,O4-P888,11957,11205,True,66.656477299461542,176.39999999929441,"200 mm",428.05042661650128,428.39037465072852,7.9032937675360806,0.15748241119289297,0.010370282480162139,0.010808191797180493
11958,O5-P140,11959,11960,True,39.874763310753266,176.39999999929441,"200 mm",441.23972548828124,441.44312665592935,9.178079262735551,0.16458179615753524,0.011135570070192056,0.0086679046735514218
11964,O8-P120,11965,11966,True,71.0964665345326,176.39999999929441,"200 mm",428.32010265788318,427.957510678557,2.7484366572435706,0.11424517940798948,0.00476751422883987,0.00476781910212755
11967,O1-P1538,11968,11969,True,63.471565393161292,176.39999999929441,"200 mm",343.88058959657303,344.20429458007811,4.4844567030067966,0.1333754706262793,0.007917327077718455,0.011011714303537546
11970,O2-P910,7652,8501,True,39.900951479624553,176.39999999929441,"200 mm",366.35176854256008,366.14823378906249,4.467485770205097,0.13325054184209875,0.0079021350771504816,0.006027476611757546
11971,O5-P229,11972,11973,True,69.028259518835611,176.39999999929441,"200 mm",434.86995065184459,435.22199477539067,3.5011431692240351,0.12242846441733281,0.0071005811915085615,0.0072498396590642052
11974,O4-P79,11975,11976,True,39.960191683004673,705.79999999717688,"800 mm",413.87034046493346,413.83637430200292,5722.8218615184378,0.57776280725397211,0.2193882621297075,0.15556394205155608
11977,O1-P2058,11978,11979,True,70.089995114490577,176.39999999929441,"200 mm",344.54772452406337,344.19019545898436,12.872087249879167,0.18245156293792936,0.01305539860730625,0.010187478867213945
11983,O9-P2867,11984,4477,True,76.5601835164619,176.39999999929441,"200 mm",373.0143991675817,373.40485610351567,0.33447167255717825,0.059006054860071232,0.0024008305862642,0.003027552131575535
11987,O21-P102,11988,11989,True,39.968003887633856,176.39999999929441,"200 mm",349.44479459959865,349.24095777977175,890.486465845434,0.72879454025118007,0.099125517440238717,0.099978435945910771
11990,O4-P520,11991,3277,True,39.972170245856105,176.39999999929441,"200 mm",424.11326064453124,423.90940257627739,10.188728857901356,0.16979577658593506,0.011700883492874218,0.0091973509177933465
11995,O1-P139,11572,11728,True,39.98678528429496,882.39999999647034,"1000 mm",320.20010424426795,320.23009433323114,10490.611630568776,0.63968580797237973,0.30773205213669846,0.30773742971543383
11996,O1-P1131,3572,11997,True,39.997794250091033,176.39999999929441,"200 mm",326.01396951828247,326.21795826895794,29.371616327821368,0.23572093126707039,0.019217865389662366,0.015549283674421517
11998,O1-P100,11999,12000,True,40.00051841571215,220.59999999911759,"250 mm",342.5868991942541,342.43689725019522,1041.1978506822734,0.67532433025707628,0.10455925190490584,0.10496083531421684
12004,O3-P512,12005,7446,True,69.4689749422536,176.39999999929441,"200 mm",401.29229296614176,400.9380011939362,92.967041604920112,0.38438522156462973,0.030321822881819893,0.027825924629084311
12006,O1-P1521,10704,12007,True,40.013477164298223,176.39999999929441,"200 mm",347.99430809048408,347.79023935694613,0.1452225323779594,0.043796263795085867,0.0016778722677446962,0.0018105155669225156
12008,O21-P440,10114,12009,True,85.450429237013992,176.39999999929441,"200 mm",337.50147475585936,337.06567756675059,29.353194242840015,0.23567425897061728,0.019212231195049841,0.02093245686301021
12012,O6-P128,12013,12014,True,86.36587735324224,176.39999999929441,"200 mm",438.52387465820311,438.08340868370158,1.4403411671199073,0.094635811328092651,0.0046499517962522536,0.0086732283175338532
12015,O2-P235,8333,10252,True,40.06681592689187,176.39999999929441,"200 mm",363.62361071085559,363.41922988281254,102.08774410483107,0.39543574616407434,0.031726976484187194,0.029203197938320623
12016,O3-P1113,2488,12017,True,46.603953128513631,176.39999999929441,"200 mm",394.0181079221731,393.78042776121765,64.495051904269772,0.34185093560709556,0.025539329552752607,0.025898650825127243
12018,O21-P5,12019,12020,True,53.167168504058566,555.79999999777681,"630 mm",314.97539407229488,315.04185303292496,4350.494550236147,0.62863917121701485,0.20283801870427204,0.20287875022969334
12022,O9-P2699,12023,12024,True,67.089519003309519,176.39999999929441,"200 mm",376.76766820060715,376.42551165369031,18.415241353370483,0.20477874295579562,0.015390953949155382,0.012269850853134597
12025,O1-P2397,9844,9560,True,40.104332884296788,176.39999999929441,"200 mm",347.14232745332436,347.3468595510343,96.408920516619943,0.38862940290507186,0.030860364228610455,0.032396289736162071
12026,O21-P807,12027,12028,True,40.105150029499846,176.39999999929441,"200 mm",340.8856190429683,340.68108277781783,8.9889481354780081,0.1635573492425122,0.011026448142572639,0.013932548010405003
12029,O4-P1103,12030,1067,True,40.135303030251983,176.39999999929441,"200 mm",423.87104300037987,424.07573304583411,39.129820945780949,0.25685634173451732,0.022049989485828859,0.023536017966364588
12031,O9-P1698,12032,12033,True,71.44547160072176,176.39999999929441,"200 mm",385.67155719639879,386.03592910156249,0.29088085543931058,0.05708616841699031,0.0022357700876981042,0.0030415819801511831
12034,C-17184,12035,12036,False,54.859081022782263,176.39999999929441,"200 mm",358.05990398874854,358.33968530196478,NaN,NaN,NaN,NaN
12038,O9-P2826,3589,3590,True,62.871050369828581,176.39999999929441,"200 mm",375.49367633135967,375.17303397447353,351.46164578564185,0.57036086081594328,0.058805426752802509,0.060740096998457678
12040,O4-P789,12041,12042,True,40.715981732334861,176.39999999929441,"200 mm",419.80765761718749,420.01534984000415,29.961740534550579,0.23722663514318443,0.019396156650859215,0.021469317716445967
12046,O6-P265,12047,6764,True,40.1766324788078,176.39999999929441,"200 mm",451.23987700714196,451.03497618150004,43.015552481602946,0.26331871979743315,0.023131709432694453,0.023148727834317293
12048,O4-P1127,11141,12049,True,40.18102939738904,176.39999999929441,"200 mm",426.853253648521,426.64833039859434,90.2175232055807,0.38091272277153754,0.029884635722756712,0.031860773277410159
12050,O1-P2217,12051,12052,True,40.196588470620057,176.39999999929441,"200 mm",336.14345630379574,336.34845890499594,11.050945095181691,0.17403485286008555,0.012157208973217955,0.0095590969831133785
12053,O2-P1455,12054,12055,True,40.209670673139513,176.39999999929441,"200 mm",371.24299303981678,371.03792371938374,16.784621381327103,0.19950199382975256,0.014710416591226291,0.011735610660957548
12057,O3-P3156,12058,12059,True,40.224014642701192,794.19999999682329,"900 mm",392.89777538993127,392.86760737894923,9030.2378997471951,0.61896018353794025,0.28950654759522843,0.2846915435325566
12060,O9-P33,12061,701,True,52.544313022029876,441.19999999823517,"500 mm",345.35903707255596,345.44048075774015,2875.7641251597111,0.61736951028443765,0.1690650256640521,0.16907023973532592
12062,O9-P3585,12063,12064,True,40.29221200462289,176.39999999929441,"200 mm",390.85712661132811,390.65163633010457,0.891335407244483,0.083706609264932091,0.003660450909301379,0.0026218112044141258
12065,O2-P1310,12066,2944,True,73.8769083222559,176.39999999929441,"200 mm",361.12574233398442,360.74897010154086,7.818647875764615,0.15698765578249693,0.010317077833455346,0.0080289498746716273
12067,O8-P235,12068,12069,True,100.14084576216145,176.39999999929441,"200 mm",436.70268270145374,436.19196438806671,24.878233970838913,0.22395101017290012,0.017770403096150907,0.017794862222742687
12070,O2-P1065,12071,12072,True,40.299214024055274,176.39999999929441,"200 mm",356.19257583007817,356.3981421208149,12.7890272296163,0.18208290811518649,0.013016105720452874,0.010299899330776406
12076,O24-P326,12077,12078,True,81.914832418600781,176.39999999929441,"200 mm",340.00190200195311,339.58413635661822,19.751131890497902,0.20896177250571182,0.0159207805753391,0.012739808768084939
12079,O2-P775,6809,12080,True,40.3177798151311,176.39999999929441,"200 mm",364.200971236334,364.4065919133912,21.615344355815044,0.21608435736236292,0.016546320381826782,0.013375674524956799
12084,O21-P999,12085,6194,True,71.557335068800768,176.39999999929441,"200 mm",341.67026533411882,342.0352077429697,344.39482005924378,0.56676558608691108,0.058208978784317154,0.062111402285347471
12086,O6-P412,8910,12087,True,40.335216072293747,176.39999999929441,"200 mm",461.50001930428135,461.70572890625004,4.9132617762054176,0.13688876453096563,0.0082731601909133909,0.0063041420236482062
12088,O3-P3008,4820,12089,True,40.339508154601312,176.39999999929441,"200 mm",376.46796043406289,376.67369192565133,15.224326607906416,0.19421298164411205,0.014021577823218164,0.011194035342380476
12090,O4-P1324,12091,8351,True,70.685714142556037,176.39999999929441,"200 mm",425.90306257466983,426.26355971679692,20.094648520537952,0.21002108284498303,0.016053212535445529,0.020417119950137744
12095,O1-P1944,12096,363,True,40.368360212102687,176.39999999929441,"200 mm",340.44487358069711,340.65075221777886,512.12749139673178,0.63324630278655,0.071898559248735,0.0725028419497529
12097,O5-P300,12098,5842,True,79.816272416448982,176.39999999929441,"200 mm",433.9575757673698,434.36463875669369,20.51956638569969,0.2106055493491453,0.0162525054217035,0.016698719555206337
12101,O9-P197,12102,12103,True,68.98140504708347,176.39999999929441,"200 mm",355.42506709451311,355.073261928773,364.64271708560625,0.57675400255274678,0.059917917895556748,0.065958115160729067
12104,O3-P1002,5905,12105,True,40.379303843394126,176.39999999929441,"200 mm",395.26801345078934,395.47394790039061,13.659960063816385,0.18543166809506648,0.013443130436593422,0.016327628016537171
12106,O3-P647,12107,6403,True,95.883542965516128,176.39999999929441,"200 mm",419.14740981445317,418.658403745329,8.2284116677427139,0.15935219168283349,0.010571788394493428,0.0107817592263653
12108,O2-P1079,11197,6564,True,40.399233332616866,176.39999999929441,"200 mm",355.52152480468749,355.31548871469113,11.677041926109187,0.1770031854800091,0.012475477382590604,0.0097463470906409052
12110,O2-P1280,12111,12112,True,40.402878343488041,176.39999999929441,"200 mm",361.78562009622027,361.991674775772,23.091111722117208,0.21896047177411368,0.017151938393780649,0.013721009096558141
12116,O1-P1843,12117,12118,True,40.4147388839004,176.39999999929441,"200 mm",330.24646987304692,330.040354704739,0.10109861442716517,0.04284554966136097,0.0013368573021197148,0.0017275940068135222
12119,O6-P68,12120,12121,True,66.50972138526113,313.19999999874716,"355 mm",456.76706436495954,456.58748811721938,2095.7956229326974,0.70938947474417668,0.14276500489768867,0.14486598494110833
12125,O3-P1374,9375,12126,True,40.439593402870081,176.39999999929441,"200 mm",366.026928367462,365.82068644110734,60.530122492160594,0.33744916940895225,0.024667080831626376,0.025996105814084087
12129,O1-P1192,12130,12131,True,40.46897723739152,176.39999999929441,"200 mm",334.80290664062346,334.59651485671276,6.20542065328016,0.14675988256081474,0.00923855479810357,0.007151090803771013
12132,O2-P660,12133,12134,True,40.522981599589727,176.39999999929441,"200 mm",352.28878676757705,352.08211956141918,12.933193431082621,0.18270963221434677,0.013084807241015321,0.010217011266987661
12135,O2-P232,12136,9402,True,40.802498186278555,176.39999999929441,"200 mm",361.17320082840445,360.96506728515624,145.55736623332137,0.44041726646237117,0.037698618704231371,0.043907339930709992
12137,O9-P1846,12138,12139,True,69.145611080946168,176.39999999929441,"200 mm",363.50809707031254,363.86080883243648,0.081360995554684845,0.040451046476867376,0.0012016634568620111,0.00093135482333973061
12140,O1-P916,3003,12141,True,40.541886728876229,176.39999999929441,"200 mm",338.89609022487315,338.68932660255587,343.8150108529735,0.56646520471300854,0.058160044634574831,0.061609620595224769
12142,O2-P1407,12143,12144,True,40.545094619120704,176.39999999929441,"200 mm",370.30970519562084,370.10288466796874,41.8323054950047,0.26079612668450725,0.02284355705389577,0.018574577075317292
12145,O21-P868,12146,12147,True,37.306071952958412,176.39999999929441,"200 mm",336.35860978059713,336.16834881363707,117.40409113487905,0.41131341070598038,0.034024730944769578,0.034061370241778244
12148,O1-P1594,6191,12149,True,40.553657208795236,176.39999999929441,"200 mm",342.57910005327392,342.37227640150911,29.797106109288649,0.23679606549509621,0.0193473019839107,0.015637428957286439
12150,O9-P2707,12151,12152,True,40.553741371480427,176.39999999929441,"200 mm",380.11722792968749,379.91040384869291,17.205376333778769,0.20088479459745662,0.014889734315931751,0.025561141902310573
12156,O21-P861,12157,12158,True,40.562051825316878,176.39999999929441,"200 mm",333.61320444798764,333.82007091229673,318.95755043176666,0.55346207401072733,0.056010561919436382,0.056182222044692649
12159,O9-P2019,4214,12161,True,92.9410828857668,176.39999999929441,"200 mm",356.385441170801,355.91144164808367,656.50851465303981,0.67508459198382009,0.0827315962317915,0.0827315962317915
12168,O4-P1117,12169,12170,True,67.891561541127942,176.39999999929441,"200 mm",423.06441556549521,422.71816860163545,144.42731429879171,0.43936395139668094,0.037556092429311294,0.039306821322598329
12171,O2-P1452,12172,8916,True,52.829590154972628,176.39999999929441,"200 mm",367.9236379385992,367.65415419921874,4.476794505570675,0.13332427462339691,0.007910265599222829,0.0060300501510742108
12176,O2-P1634,3569,2225,True,40.657014616662089,176.39999999929441,"200 mm",356.29807509765624,356.50546652921582,108.23002497012413,0.40357318549801896,0.032577953338753358,0.032893718040121048
12179,O2-P227,4012,6797,True,40.657778851945615,176.39999999929441,"200 mm",360.36535802598524,360.15800335384034,586.07726315175807,0.6563391519106897,0.077490255546879785,0.081652937507956
12180,O2-P67,12181,6277,True,41.247887149638984,176.39999999929441,"200 mm",353.60388998405642,353.39352575959327,944.53602923105223,0.73828276922540537,0.10293958332579781,0.092016903376947345
12182,O12-P118,9160,12183,True,40.6686142427449,176.39999999929441,"200 mm",393.2985634396976,393.09115350705963,192.04687051075496,0.47761743034244192,0.043285575556928205,0.043618435871775579
12184,O12-P174,9180,6897,True,40.67308687239975,176.39999999929441,"200 mm",396.04833259216042,395.84089984911122,28.021868782677362,0.23227372162799251,0.018798699250892493,0.015214025250138104
12185,O3-P1570,12186,10987,True,40.675799895019168,176.39999999929441,"200 mm",367.50913467351563,367.30168809405103,38.577873861360032,0.25572534245721423,0.021902508026449073,0.017848417729210721
12187,O1-P141,12188,12189,True,72.880423740061389,882.39999999647034,"1000 mm",320.38903419004822,320.33437387224319,10427.760079285454,0.63865149610719163,0.30682745618942919,0.30694569025162449
12193,O12-P472,12194,12195,True,59.713554014868741,176.39999999929441,"200 mm",422.151599577551,421.84706045207514,10.304281015682356,0.17037477467389167,0.011763330853032435,0.0091223492503531081
12196,O4-P303,12197,12198,True,69.781687593198257,176.39999999929441,"200 mm",405.93466392613095,405.57877731940567,43.115517071869114,0.26353405912396433,0.023155597418639297,0.023480568498466952
12199,O2-P356,12200,12201,True,40.734407307303776,176.39999999929441,"200 mm",363.51629832104953,363.30851210937504,62.636843420885334,0.34086378656074445,0.025080295980076973,0.022746990001292617
12206,O4-P1440,12207,12208,True,77.19500123915131,176.39999999929441,"200 mm",430.39893569335936,430.79270739468029,0.71746352254101009,0.076517522290271422,0.0033616861581936834,0.0024049512013889188
12209,O1-P596,3315,11498,True,40.775125740109573,176.39999999929441,"200 mm",330.60901473509517,330.40106159382066,27.99264180876817,0.23219838102332493,0.018789478111342246,0.02016672416933497
12211,O12-P223,12212,12213,True,40.783541698072284,176.39999999929441,"200 mm",405.49729331408861,405.28929725142848,40.307654095160181,0.25925501435927406,0.022359908795446189,0.033998853618042564
12214,O3-P3262,10718,12215,True,40.799196961451194,176.39999999929441,"200 mm",391.81960383229415,391.6115279277908,51.666518017826121,0.29589105933036641,0.024214864611722529,0.025550545710427443
12216,O3-P405,10497,12217,True,40.800963551597327,176.39999999929441,"200 mm",381.87081293744939,382.07889785156249,3.4048057473598128,0.12182488570769422,0.0069918402135651829,0.014460631692467358
12220,O3-P2087,7567,12221,True,40.818510625740018,176.39999999929441,"200 mm",373.31856890635561,373.52674331054686,1.1419037464455797,0.088866059954988585,0.0041513366438614479,0.013097282633237775
12222,O3-P2726,12223,12224,True,90.62891828872489,176.39999999929441,"200 mm",377.50037720476183,377.03816972148934,22.379814172245336,0.21685475001751822,0.016901308706470382,0.013482305234724568
12228,O1-P2456,11321,12229,True,40.837829756451164,705.79999999717688,"800 mm",347.04411994098336,347.00940778569037,6233.9324264815868,0.59134221091985484,0.24702098679641349,0.24704460454085939
12230,O1-P2061,12231,8298,True,72.042481068373547,176.39999999929441,"200 mm",344.93012465820317,345.29761335413292,6.1594018976430664,0.14645053552778428,0.0092054047957430933,0.0071324106440233377
12235,O3-P2362,12236,10803,True,82.510790201188655,176.39999999929441,"200 mm",362.19924868081222,361.77844365078619,179.60997397330266,0.46934940304940626,0.041796649360823925,0.039011772108234047
12237,O9-P836,12238,12239,True,93.289404372279463,176.39999999929441,"200 mm",353.27390835923592,352.79813239693726,48.510305604367751,0.27455220924607177,0.024412383896210092,0.02430569527754969
12240,O2-P1560,11213,3399,True,51.34562574141566,176.39999999929441,"200 mm",371.52426256087927,371.78612525216045,17.867056156680452,0.2030284319175778,0.015166452527106869,0.018589429003074615
12241,O1-P46,12242,10279,True,40.880257256316746,882.39999999647034,"1000 mm",327.89609872042564,327.92675891336785,10935.270460726368,0.646883697098707,0.31467937517292005,0.31468922195560445
12243,O21-P1284,12244,12245,True,40.8829654872471,176.39999999929441,"200 mm",351.97342207132755,352.18192519531249,3.9119334484357884,0.12909975051330205,0.0073823658630547172,0.018754444366768513
12246,O16-P98,12247,12248,True,65.829191886938119,176.39999999929441,"200 mm",319.77589861406534,319.44010390625004,1.1294676286029377,0.088621952399016546,0.0041285971842871345,0.0030189784929277059
12249,O7-P203,12250,12251,True,72.787144366850839,176.39999999929441,"200 mm",492.3360215146289,491.96480707835804,14.051120056369435,0.18689827552043425,0.013629836654717604,0.013875079679544636
12252,O5-P44,12253,12254,True,80.884792505659078,176.39999999929441,"200 mm",436.93053844677308,436.51802600499423,26.683719062215502,0.2287892141202427,0.018370041731073424,0.01846549034722085
12255,O2-P47,9415,10454,True,40.944925924912987,313.19999999874716,"355 mm",349.10376894441072,349.214320244408,2513.0885085106447,0.74223558026981218,0.15872781143251966,0.16024988422457898
12256,O2-P249,722,4311,True,40.971383655899423,176.39999999929441,"200 mm",352.48338848506006,352.27439345703129,16.18875750458329,0.19752831343190416,0.014451175510941135,0.011531495440052381
12259,O3-P2795,12260,12261,True,73.01723007810115,176.39999999929441,"200 mm",383.00894541211278,382.63648452148436,4.5515885123776219,0.13392123128085287,0.0079749435872158523,0.0060501598656419525
12262,O9-P2392,12263,10915,True,40.988799544175343,176.39999999929441,"200 mm",387.92197534831791,388.13101822599322,10.668439039395391,0.17217697207982846,0.011957469847846177,0.014674016878067539
12264,O1-P769,9865,12265,True,40.9901234418896,176.39999999929441,"200 mm",343.31176909540346,343.10271946584987,97.220011765431622,0.38961404483701639,0.030985890269403422,0.03141607840073754
12266,O21-P983,12267,12268,True,70.02633361868466,176.39999999929441,"200 mm",339.5236,339.1664656985447,12.303254963138606,0.17988771144226892,0.012783832016638392,0.010070131605903851
12269,O6-P106,2429,12270,True,40.994384187213278,176.39999999929441,"200 mm",438.67992207676286,438.88899343611763,36.478562780546156,0.25066989159629194,0.021369228440608623,0.022532229763359553
12271,O24-P169,12272,10485,True,40.999549094277477,176.39999999929441,"200 mm",333.95075080111383,334.15984850149465,17.25348565997497,0.20104188893277386,0.014910070556461846,0.017465926086972481
12273,O2-P814,12274,12275,True,41.0177207696338,176.39999999929441,"200 mm",359.06565322265624,358.85646284673112,23.324984477166197,0.21962707352633529,0.017234320038625989,0.022749272292943396
12276,O9-P2702,12277,3118,True,73.179750422381176,176.39999999929441,"200 mm",379.5236,379.15038327284583,22.797474852414421,0.21811715479121888,0.017047878384658339,0.013622793343717706
12280,O3-P577,12281,4161,True,84.229450211087624,176.39999999929441,"200 mm",421.69370626944175,421.26413607336519,166.9105519017487,0.45769989611673512,0.040399237382573554,0.040406499838990667
12282,O1-P1935,12283,12284,True,41.077350545684787,176.39999999929441,"200 mm",336.93021095128705,336.72071646350406,611.12976754011447,0.66360513281090028,0.079337208581288107,0.073377879381473318
12286,O2-P1556,1421,12287,True,41.087093465370749,176.39999999929441,"200 mm",370.23623454570281,370.44577872237619,40.733574522769885,0.26011898778477965,0.022470330834478611,0.024295859849550155
12288,O1-P1104,12289,12290,True,41.088701830441167,176.39999999929441,"200 mm",325.28617324218754,325.07662086285228,0.029583865313287334,0.031878588729325079,0.00071711633317459366,0.00054202978983738275
