id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
12292,O10-P161,12293,12294,True,73.505566122303918,176.39999999929441,"200 mm",388.74899084153128,389.12386922875504,15.761048414424378,0.19606401327849027,0.014262879636940786,0.014284543240127481
12295,O1-P2127,12296,12297,True,83.711119928135247,176.39999999929441,"200 mm",339.87854356242985,339.45161685079637,349.88317501074977,0.569568249313547,0.058672199964758004,0.058706963467832787
12300,O4-P1128,12301,11141,True,41.16612237307119,176.39999999929441,"200 mm",427.06320087262372,426.853253648521,90.095502241459315,0.3807568093234408,0.029865087497353802,0.029884635722756712
12302,O1-P460,12303,12304,True,41.175503859648238,176.39999999929441,"200 mm",328.228540416581,328.01854534689676,130.69481542403855,0.42615451061323145,0.035774510586404844,0.044961122811020451
12306,O15-P61,12307,12308,True,41.188557237381829,176.39999999929441,"200 mm",342.56047787490252,342.3504162329919,40.227380742792455,0.25909203375535,0.022338998007863708,0.018281567162348439
12309,O1-P711,8211,10748,True,41.190546505862969,176.39999999929441,"200 mm",331.07806658083774,330.86799479365777,40.38509293006139,0.25941218136457411,0.022380049735397211,0.024487576890089711
12311,O21-P1150,12312,12313,True,41.197219006493604,176.39999999929441,"200 mm",346.4928510223674,346.7029568393005,54.675891489473941,0.3065346683611242,0.02457167195687586,0.02858538272392263
12314,O3-P3159,12315,10851,True,41.20720890506707,794.19999999682329,"900 mm",393.01557612583656,392.98467071915775,9017.7830846845372,0.61875794297580866,0.29552912693141892,0.29489468164561927
12316,O3-P1516,12317,12318,True,94.221012509761351,176.39999999929441,"200 mm",404.82529682426542,404.34467543945317,16.566311129731748,0.19879200809779951,0.014615620869456579,0.011661102354573164
12319,O6-P413,12320,12321,True,41.231187552223325,176.39999999929441,"200 mm",464.72986144981326,464.51954116210936,9.6939437828715622,0.1672867364248013,0.011428139421389516,0.0089727047235132543
12322,O3-P1043,5453,12323,True,41.258115386865654,176.39999999929441,"200 mm",389.44372658261125,389.23331019413826,131.61578751714717,0.42705892488416508,0.035897393256569446,0.035959632825995277
12324,O3-P2818,12325,12326,True,41.262740838627678,882.39999999647034,"1000 mm",369.22804820804953,369.25899526367851,10755.59727063362,0.64401759297708683,0.30427410550239203,0.2992856381905129
12327,O21-P266,12328,12329,True,41.268287238158663,176.39999999929441,"200 mm",326.49685601747279,326.2863877525582,97.137464419147832,0.38951412361066678,0.030973138958339603,0.031141612959032648
12330,O2-P1406,12144,12331,True,41.2814336611237,176.39999999929441,"200 mm",369.70384212044917,369.49326552734379,65.530247759915838,0.34402449479263453,0.025708507543905093,0.023395771712158325
12332,O2-P1125,2784,9785,True,41.288059427433218,176.39999999929441,"200 mm",355.67106093750004,355.88167132863936,8.3743295053042015,0.16018758763760313,0.010660297027272904,0.00819568433764875
12333,O1-P403,12334,12335,True,75.580161488877266,176.39999999929441,"200 mm",339.22810699671919,339.61356582031249,9.4881917652124752,0.1662063154555268,0.011313083535478068,0.018204589212013584
12336,O2-P1430,12337,10918,True,41.318433272638018,176.39999999929441,"200 mm",365.24425109444405,365.45497510413452,71.336656533834571,0.35399870427683283,0.026726273363935564,0.030380051976563856
12340,O9-P3128,12341,12342,True,41.333088206885137,176.39999999929441,"200 mm",387.489833720848,387.70063247070311,0.029759823300453778,0.031831237422720184,0.00072067375593175666,0.006659066194322519
12343,O3-P399,3546,4022,True,41.33386255897603,176.39999999929441,"200 mm",381.31729925752268,381.10645522460936,39.512681316250557,0.2576553481954,0.022150430756895927,0.018089859205556749
12344,O2-P764,5159,10180,True,41.346086859768576,176.39999999929441,"200 mm",362.73853470938423,362.52762832031254,70.5608964971096,0.35282755483403289,0.026586147469388494,0.024245958280660337
12345,O2-P626,12346,12347,True,41.349059324667913,176.39999999929441,"200 mm",357.19848946061677,356.98760925806096,745.67918949306772,0.698016985785938,0.089020738149045348,0.089023953795789132
12348,O2-P1814,7655,12349,True,41.3685900863885,176.39999999929441,"200 mm",359.14047053235629,359.35145034179686,0.586044923961977,0.072490846750222687,0.0030441881641867334,0.010998590558811312
12350,O9-P293,12351,12352,True,41.375031813232276,176.39999999929441,"200 mm",353.85109608162679,353.64008341937927,12.972402737002117,0.18288271394587996,0.013103254061989745,0.013556386604959354
12353,O21-P1297,12354,11329,True,41.445327819525282,176.39999999929441,"200 mm",359.28305591136404,359.07168473948445,128.35407819155068,0.42383452141235112,0.035460358250282986,0.032874771613014109
12357,O2-P1371,12358,5672,True,41.413541155187858,176.39999999929441,"200 mm",375.76999892578124,375.55878986588976,4.4685749175917495,0.13324956988107881,0.00790346982035222,0.0060277786463740178
12359,O3-P482,12360,6246,True,41.4136766684322,176.39999999929441,"200 mm",390.43016366468567,390.21891250000004,11.948881037497301,0.17827745362840181,0.012609930476596727,0.0098750138372577841
12363,O3-P2268,2066,12364,True,41.42000627735456,176.39999999929441,"200 mm",371.78393749635694,371.57269546434247,113.16952255238974,0.4084371691217597,0.033327083212270528,0.034415972507137634
12365,O1-P332,12366,12367,True,41.421606773091156,176.39999999929441,"200 mm",332.18768332566071,332.39893352020346,7.261615065471295,0.15364082155716113,0.0099589544803302486,0.010006046900193183
12368,O7-P242,1848,4134,True,43.027556578615375,176.39999999929441,"200 mm",480.02744850304322,480.24688904159422,543.59931199736616,0.64339248578504393,0.074306038570701269,0.075553073644940266
12369,O1-P108,4790,10132,True,28.981237977019219,176.39999999929441,"200 mm",345.17811409788152,345.32591841156432,583.30242549350555,0.65550315642856194,0.077285680461239015,0.077828525233580054
12370,O1-P1699,12371,12372,True,72.269107832628464,176.39999999929441,"200 mm",320.214136002786,319.84556355283956,183.67438036576013,0.47296102852456845,0.042233427751233232,0.042240018010308425
12376,O9-P861,12377,12378,True,41.440877749765,176.39999999929441,"200 mm",349.71148287862712,349.50013440210336,114.25224442517137,0.40988203005477469,0.033466496032610288,0.030964329993848679
12379,O2-P1418,5015,12380,True,41.453568642208857,176.39999999929441,"200 mm",366.46109835481576,366.24964370117186,0.0804351650923726,0.040344966469475517,0.0011946099266457657,0.00093135482333973061
12381,O1-P760,12382,12383,True,41.458206149803118,176.39999999929441,"200 mm",339.00576350973324,338.79432665836924,143.29166624296164,0.43814080658118781,0.037421827823073343,0.034716022324700932
12384,O3-P390,12385,12386,True,59.575155788266642,176.39999999929441,"200 mm",382.52356919571429,382.82740249023442,0.042894110091428357,0.034975292873864305,0.00086373866871344829,0.0094043962151188314
12388,O2-P1436,12389,11550,True,41.479522315996277,176.39999999929441,"200 mm",364.73404707586366,364.94559263967528,27.23545879849377,0.2302350560980255,0.018548384088352011,0.032528948789965088
12390,O12-P125,37632,8803,True,93.247877373129853,176.39999999929441,"200 mm",396.043317064557,396.51888123915995,123.46069848189147,0.41871383107437038,0.034804586595436074,0.038675446343576635
12395,O1-P2611,12396,12397,True,41.497106488295337,176.39999999929441,"200 mm",351.40605745044729,351.61769269353761,36.899502295630292,0.25170647439844251,0.021476998025264815,0.024343270200588324
12398,O9-P976,12399,12400,True,41.497773880122068,176.39999999929441,"200 mm",358.85098159179847,358.63934294500979,0.57050164578255669,0.072003222081888876,0.0030034660063804125,0.0038990943074382342
12401,O3-P2582,12402,12403,True,68.113731897390366,176.39999999929441,"200 mm",381.17508925781254,381.52253740422111,5.6003132646936651,0.1424029809933024,0.0087983103901499767,0.006774250955906785
12408,O2-P1206,12409,12410,True,71.577889227480668,176.39999999929441,"200 mm",358.32672287415716,358.69177010921726,441.58756212609075,0.60752708781404663,0.06639495259549949,0.072688350248627548
12413,O4-P693,12414,12415,True,65.584000984425074,176.39999999929441,"200 mm",424.79254566724507,425.12702407226567,6.551890855077426,0.14910739551768049,0.0094812055483839662,0.014671611955820596
12417,O3-P2637,12418,12419,True,71.209305797779848,176.39999999929441,"200 mm",378.51139296875,378.14822550918137,51.346796296068106,0.29243022406951363,0.024307564258672667,0.024971879178385486
12420,O11-P165,12421,12422,True,47.185481714840336,176.39999999929441,"200 mm",400.60114516601567,400.36049920926996,0.24335355661879476,0.053501326372363739,0.0020723923534237787,0.002659636498253255
12423,O2-P1434,12424,10120,True,41.619512654751425,176.39999999929441,"200 mm",363.90795233375189,364.12021184829109,10.044785954434809,0.16906951277783488,0.011622506645368335,0.033283308631314845
12427,O3-P3258,12428,12429,True,41.6425836362843,176.39999999929441,"200 mm",394.373453515625,394.1610763390799,0.4256492800385499,0.067507657103446861,0.0025779446505113245,0.0017941052086723089
12430,O9-P477,12431,12432,True,71.2494601743262,176.39999999929441,"200 mm",363.31790301858138,362.9545307716923,17.219097768009778,0.20092961380934832,0.014895538830816723,0.011920042535710331
12433,O3-P2190,12434,12435,True,41.662733723486369,176.39999999929441,"200 mm",368.97620669409321,368.76372675210348,55.3573422995597,0.30925866633137944,0.024631558835604965,0.021429426437702064
12437,O21-P843,12438,12439,True,41.691232926209906,176.39999999929441,"200 mm",336.37640439957636,336.5890296875,7.2658930450077817,0.15366718259342171,0.0099617590874831984,0.0076753837243029518
12440,O2-P1082,12441,6873,True,41.698098362078767,176.39999999929441,"200 mm",358.94443188255747,358.73172988281254,0.030022631018858048,0.031764480959770816,0.00072592998147301174,0.00054202978983738275
12442,O9-P2632,12443,12444,True,64.199052940584181,176.39999999929441,"200 mm",374.17356337890629,373.84614820890926,12.02490147438974,0.1786155688908731,0.012647943690469789,0.00994165107611818
12445,O9-P2295,12446,12447,True,63.155170679584906,176.39999999929441,"200 mm",378.78769252857211,378.46560115810621,38.571074665122012,0.255711371653021,0.021900684464065415,0.023293786203954409
12448,O2-P106,12449,2162,True,41.745605691248194,176.39999999929441,"200 mm",348.7167885667713,348.50388597774594,691.97180978514416,0.6850347840387031,0.085204401326520324,0.085536802912100571
12456,O4-P49,12457,6605,True,66.109436111657345,705.79999999717688,"800 mm",410.10837474004512,410.05218171935019,7293.4048396380967,0.61665705377306945,0.26904920253861281,0.26936102943528151
12458,O1-P2354,12459,12460,True,41.754461618455736,176.39999999929441,"200 mm",348.03852309570311,348.25151260441885,15.560058568393124,0.19538899997575956,0.014172379392442171,0.014451678523479094
12463,O3-P2285,12464,12465,True,100.25374938635797,176.39999999929441,"200 mm",371.50197659471206,370.99068247284163,45.5134277065032,0.26877198431169669,0.023709785521125265,0.0243885322452567
12468,O21-P436,12469,9837,True,41.78924304586247,176.39999999929441,"200 mm",335.65205013190194,335.438883203125,47.663327177020967,0.27290768753531458,0.024218361854650095,0.019812712347586726
12470,O3-P1304,6548,11070,True,41.805719742603678,176.39999999929441,"200 mm",404.77936782226567,404.99261879867265,16.991954713392751,0.20019957116214257,0.014798399502098148,0.01182009973530729
12474,O3-P798,12475,5147,True,41.821831210032713,176.39999999929441,"200 mm",380.25329557738723,380.04000423821606,95.936731832036656,0.38805352962637568,0.030787047028664711,0.031060656327133441
12476,O1-P2680,12477,12478,True,41.827887974032336,176.39999999929441,"200 mm",352.66431219516056,352.87763442382817,69.017925547079528,0.35039688924934864,0.026308975070820185,0.026844620972979159
12485,O1-P2086,12486,11384,True,41.860083879621037,176.39999999929441,"200 mm",348.72141494140624,348.50792851362019,21.739664377913698,0.21441807099175725,0.016698719555206337,0.013417932120019224
12487,O8-P271,12488,12489,True,68.18537130725889,176.39999999929441,"200 mm",437.56739272460936,437.21964733094234,0.04909346887333902,0.036363425801556278,0.000920928029160905,0.00080426417794400291
12490,O1-P1362,7017,12491,True,41.868273903310872,176.39999999929441,"200 mm",337.07935561523436,337.29292568041512,3.01312766926902,0.11771749652612463,0.0065907620877291139,0.0049919168651303648
12492,O3-P2958,12493,12494,True,41.883881161753393,176.39999999929441,"200 mm",376.57554091796874,376.78919059577481,2.4761466775727512,0.11030275108737521,0.00452340809183142,0.0065214945361279034
12495,O2-P1267,9691,7592,True,41.886091035930541,176.39999999929441,"200 mm",358.61914225684183,358.832761321125,39.166514731376452,0.25693135532426231,0.022059743160097622,0.022212924671261947
12498,O9-P3073,11113,12499,True,41.896272447930471,176.39999999929441,"200 mm",382.46450054371871,382.67817153320317,0.42583192014359456,0.06751305739154366,0.002578546164940181,0.010304695549648496
12507,O1-P1598,12508,12509,True,41.953241208987613,176.39999999929441,"200 mm",344.30963846983417,344.5236,0.58646588626257135,0.07250403181022691,0.0030452802010002352,0.0021672048233536147
12510,O2-P1955,7524,7422,True,41.9628378871878,176.39999999929441,"200 mm",365.51658095703124,365.30257048380656,0.04810956651212988,0.03646093756378866,0.00090694693476324462,0.0007912211224468408
12511,O1-P97,12512,12513,True,41.976227078020585,220.59999999911759,"250 mm",341.68689725019436,341.52948639865178,1048.6271665330391,0.67658827926791143,0.10498478007358583,0.090833572626477219
12514,O1-P1583,12515,12516,True,40.830957051081256,176.39999999929441,"200 mm",345.14873392226292,344.94049604130237,13.805107181495998,0.18597923641546218,0.013512727841788936,0.013657126504237444
12517,O3-P705,12518,12519,True,65.229260074915288,176.39999999929441,"200 mm",422.04060781614129,422.37327704252334,5.3321636970416133,0.13940241923600719,0.0086352764189588718,0.0066221589267518761
12520,O1-P1050,12521,4564,True,41.998685171435525,220.59999999911759,"250 mm",338.72680796177224,338.88430303116513,885.40197950478466,0.64771329762234831,0.095344325638198751,0.095347732043647687
12522,O2-P1388,11780,12523,True,42.0019592362647,176.39999999929441,"200 mm",367.34186088082674,367.55607087293168,77.545999712692392,0.36324599592308582,0.027812003785483028,0.030246134823681697
12524,O2-P1311,332,12525,True,42.031124955762323,176.39999999929441,"200 mm",363.03192481287687,363.2462835501513,53.363172676925117,0.30163645717548476,0.024433603531219941,0.031688025373347195
12526,O16-P114,12527,12528,True,59.233685346935872,176.39999999929441,"200 mm",319.46451967934,319.76661147460942,5.3807247459771537,0.14008492663071409,0.0086596322179187026,0.0087687972933404718
12529,O2-P377,8060,8421,True,42.020122786368852,176.39999999929441,"200 mm",362.72039703891141,362.50605239257811,90.046367567304955,0.38072043799704952,0.029855776655793403,0.027471179294696065
12530,O1-P2486,12531,12532,True,42.031921527586071,176.39999999929441,"200 mm",348.80959906999351,348.59519423828129,23.8394699042985,0.2210935356117375,0.01741319152421764,0.019897384232362227
12533,C-2008,12534,12535,False,42.032846939535929,176.39999999929441,"200 mm",360.47095489271322,360.68532241210488,NaN,NaN,NaN,NaN
12536,O3-P3020,12537,12538,True,65.398157626665252,176.39999999929441,"200 mm",377.73328627929686,377.39975567540091,3.422515785148009,0.12193409052434645,0.00701203963014308,0.00529600440861913
12543,O1-P2565,12544,12513,True,42.054080875027473,176.39999999929441,"200 mm",341.0539767752864,340.83950096282376,599.74959005122525,0.6603659409975865,0.078498224544839137,0.0726443531158492
12545,O2-P1695,7071,12546,True,42.064264639752082,176.39999999929441,"200 mm",357.45155498005812,357.23702723039543,58.173444516750081,0.32431094520864645,0.024667080831626376,0.030280789321782117
12547,O16-P150,12548,12549,True,69.574197672016155,176.39999999929441,"200 mm",329.51181968757589,329.86664809570311,0.20467493947235815,0.049881148548600818,0.00193452178315102,0.003369033207012778
12550,O1-P2400,12551,7974,True,42.085223387606291,176.39999999929441,"200 mm",347.75604524787246,347.97067988714923,20.91781153264353,0.21377670389106282,0.016299845373695721,0.024315835011102665
12555,O3-P2229,12556,12557,True,73.465834928763712,176.39999999929441,"200 mm",369.46121491671028,369.08653915857354,2.8836105571169526,0.11605428046229226,0.0064605459943672151,0.0049193893835145315
12558,O2-P1722,11181,6612,True,42.102486766172085,176.39999999929441,"200 mm",358.32649955061925,358.11173476562504,37.499864032083835,0.25320244049686141,0.021627754175749504,0.017640304523776996
12559,O3-P2261,9220,12560,True,72.417260112796868,176.39999999929441,"200 mm",368.54166685042929,368.91099487700455,164.81313657538189,0.45627134959485866,0.040129173016708673,0.044754213202178678
12561,O3-P1391,12562,12563,True,42.127224856630463,176.39999999929441,"200 mm",366.35663323330937,366.57148208007817,3.9128292038047796,0.12910597288057929,0.00738326345089051,0.010347713908594514
12564,O1-P1138,12565,11997,True,42.129061587697073,176.39999999929441,"200 mm",328.62555922851561,328.41070101441835,10.76446059712473,0.17264667451365431,0.012008005008149495,0.0094113004312295651
12566,O1-P2363,12567,11612,True,42.129109065895385,176.39999999929441,"200 mm",350.96968582810842,351.1845442843445,11.52265528405117,0.17627930161384561,0.012397957813789369,0.0096606146783023063
12568,O4-P1168,11141,11140,True,37.1329597893455,176.39999999929441,"200 mm",427.69985300858997,427.88923110351561,0.093091679342476349,0.041738377054668319,0.0012875116869858743,0.00093135482333973061
12570,O5-P194,12571,12572,True,42.157544599478605,176.39999999929441,"200 mm",428.64996995395592,428.86497343141332,69.906492087608711,0.35178739303522943,0.026469687008963603,0.026532037854300767
12575,O2-P1429,12337,12389,True,42.163560398556278,176.39999999929441,"200 mm",365.24425109444405,365.02921693641144,93.336248897689259,0.38484580391561418,0.030380051976563856,0.02789020577084253
12576,O21-P1122,35,5946,True,100.76113389823395,176.39999999929441,"200 mm",348.74616469726561,348.2322829143846,85.953342574060116,0.37496283159482091,0.029215744865057503,0.0267759001494525
12577,O3-P398,12578,12579,True,42.18186529524715,176.39999999929441,"200 mm",382.05783161785359,382.27295913085936,0.030370942254275581,0.03166705095126908,0.00073303950447882373,0.001045522914831052
12580,O1-P2386,12581,12582,True,42.184175448492049,176.39999999929441,"200 mm",348.34037396337686,348.1252346685896,38.646604074270051,0.25586646756381121,0.021920950305549566,0.02422760910997545
12583,O2-P1526,2640,12584,True,68.546403242453081,176.39999999929441,"200 mm",367.65217055664061,368.00182575958041,8.3706080618538863,0.16016667685005251,0.010658037444991782,0.0081932419449418682
12585,O4-P1531,12586,12587,True,82.802646241600925,176.39999999929441,"200 mm",442.53084568324408,442.10846938476561,51.667675521743313,0.29590762808644477,0.024214305961228904,0.02069649742849999
12592,O2-P858,11228,12593,True,42.233567971200152,176.39999999929441,"200 mm",365.30369033203124,365.08829913537812,32.752434629338111,0.24415495496831621,0.020211520671925328,0.024667080831626376
12594,O11-P257,9935,9934,True,68.455574064972936,176.39999999929441,"200 mm",380.18974508510775,380.53886851283909,72.9608259279457,0.35647148211654955,0.027014621043313317,0.032334524792562123
12595,O1-P1890,12596,12597,True,42.264172245898934,176.39999999929441,"200 mm",332.68901741389743,332.47347013544339,9.9570435118297453,0.16862404578327275,0.011574407064961,0.0090511343703035957
12598,O21-P414,12599,12600,True,42.264637093694823,176.39999999929441,"200 mm",337.54943361303367,337.33384169921874,91.5909243888436,0.38268336323744356,0.030102350449682482,0.030136598450065995
12601,O3-P1073,12323,12602,True,42.266035615883993,176.39999999929441,"200 mm",392.05386231015586,392.26941909179686,0.82176476503237617,0.080884942837794016,0.0035471288837634349,0.0025185045786302691
12603,O2-P1009,7215,9952,True,42.27870031019156,176.39999999929441,"200 mm",363.03144732792026,362.8158259563383,27.813019074909167,0.23173469203057576,0.018732663810328072,0.022991033971401623
12606,O9-P2989,12607,12608,True,42.285935070015931,176.39999999929441,"200 mm",378.69700319151087,378.48130263671874,11.440538583909799,0.17590410649265079,0.012355905738522362,0.0096155161410954766
12611,O9-P3272,12612,12613,True,42.289797523344347,176.39999999929441,"200 mm",374.838578983849,375.05425695121806,13.313807150248389,0.18410887456565928,0.013275624990516358,0.013302586689644617
12614,O1-P1876,12615,10074,True,42.298246003080827,176.39999999929441,"200 mm",330.56050800583,330.3447869512143,44.390284338660436,0.26629771673733255,0.023454879659508109,0.023482996130083554
12616,O3-P3032,12617,12618,True,73.740025590639362,176.39999999929441,"200 mm",382.75582592613773,383.13190005665,213.5718133549268,0.49342533170086017,0.045608703196231171,0.045661466145698083
12619,O19-P55,12620,12621,True,42.3050474209227,176.39999999929441,"200 mm",318.00704225620188,318.22279799804863,15.289306325840645,0.1944390579606019,0.014051039823945935,0.0162020690471582
12624,O9-P47,12625,2265,True,76.587428410373064,441.19999999823517,"500 mm",347.04457038822153,347.16328090225761,2840.1924803695943,0.61592606641608727,0.1678004771239317,0.16784985637731933
12626,O2-P1966,8164,9093,True,42.3561722876081,176.39999999929441,"200 mm",364.65146865234379,364.435452173677,11.677994360434756,0.1770076365164556,0.012475954279353454,0.0097468796253594222
12629,O21-P521,12630,12631,True,84.924663473421063,176.39999999929441,"200 mm",334.42256314863289,333.98944736491842,136.62613892187167,0.43189936343347879,0.036558983051923122,0.048415186143115109
12632,O1-P2163,12633,12634,True,42.393541420837579,176.39999999929441,"200 mm",342.73942220869395,342.52317275390624,5.5817949109317961,0.14226315486264793,0.00878451388034758,0.0067669833898814985
12635,O4-P627,12636,12637,True,43.436003607840135,176.39999999929441,"200 mm",425.86506710164127,425.64354348324127,122.4831271814932,0.4175592867226402,0.034678713101287319,0.035088501405856294
12639,O4-P1379,12640,63,True,45.696327721355935,176.39999999929441,"200 mm",426.66565932617192,426.43260805479304,0.032901355490334377,0.030993556905366294,0.00078441739529685019,0.001115796278607838
12641,O2-P1632,7154,8897,True,55.295951891345858,176.39999999929441,"200 mm",354.33056625529548,354.61257560994136,115.00163251241284,0.41086968779100541,0.033562988144293565,0.034206728375094864
12642,O10-P291,12643,12644,True,42.444210415515926,176.39999999929441,"200 mm",388.92828930072642,388.71182382760725,7.7461711553430774,0.15656130099341109,0.010271274170320588,0.010320602327626502
12645,O2-P1369,10806,12646,True,42.46174513176156,176.39999999929441,"200 mm",369.84894573459366,370.06550063476561,8.9085483235287768,0.163122964420327,0.01097943861190896,0.0085151716724378729
12647,O3-P1061,10067,12648,True,42.472382811625252,176.39999999929441,"200 mm",389.7048179960982,389.92142714843749,0.030580115017855309,0.031610963350169489,0.00073727579545524574,0.00054202978983738275
12649,O3-P2939,12650,12651,True,70.203288078702087,176.39999999929441,"200 mm",373.01424481428637,372.65613784179692,6.643357589321579,0.14972160221230352,0.009543755668439893,0.007306896382599494
12655,O21-P1296,12656,8079,True,55.467207624341938,176.39999999929441,"200 mm",360.13871230468754,359.85582954580337,4.4786936778442623,0.13332974303960257,0.0079123049006182538,0.0096208085596946255
12657,O4-P875,12658,12659,True,79.6224922416588,176.39999999929441,"200 mm",425.38211269191129,425.78818740234374,0.38826740763793072,0.060704738417383795,0.0026027086503907838,0.010186874797981001
12660,O2-P1118,8978,7169,True,42.5311175425779,176.39999999929441,"200 mm",353.86988472667844,353.65293349609374,66.072843670958477,0.34513293004027829,0.025797734928234294,0.023488114822004809
12661,O2-P592,12662,11417,True,42.536356280541561,1235.1999999950594,"1400 mm",348.20267933747749,348.17077707026709,21834.702412767376,0.76036601427850881,0.35292878465793637,0.26393359909163189
12664,O7-P400,12665,12666,True,42.564209520623471,176.39999999929441,"200 mm",480.66174714081978,480.878824609375,7.5184971983388333,0.15520475225699343,0.010125863805453749,0.0077595321581078007
12669,O2-P1542,8381,11916,True,42.579100509119044,176.39999999929441,"200 mm",363.84494521302082,363.62779180042429,45.675979536134584,0.26911246134860894,0.02374726279387436,0.024819478869537448
12675,O1-P2554,5029,12676,True,46.600866332786289,176.39999999929441,"200 mm",344.9482234343559,345.18588785265308,33.081926777861746,0.24496698752361573,0.020304163545451316,0.016530589601463634
12677,O3-P72,12678,10271,True,61.735172765102035,555.79999999777681,"630 mm",362.602940234375,362.52577126841868,5663.2619232642746,0.67416459000157591,0.23008235864731313,0.1655560283667511
12679,O19-P81,12680,12681,True,42.603744652761243,176.39999999929441,"200 mm",322.27140879289595,322.488687890625,0.18525621983592302,0.04770463260313669,0.00186463994310052,0.0039425640151062357
12682,O3-P837,12683,12684,True,74.477989292574833,176.39999999929441,"200 mm",384.14376225460791,384.52360000000004,6.0131536701839545,0.14541212689231583,0.0091010705709821428,0.020911443883264262
12686,O16-P88,546,7877,True,42.619315578666466,176.39999999929441,"200 mm",319.24943984374545,319.03208133429422,21.232604748549388,0.21225817376298464,0.016546320381826782,0.017797108179402013
12692,O1-P20,12693,12694,True,42.699792629266589,1588.1999999936475,"1800 mm",315.23018401951805,315.1981591750461,43858.793611341425,0.90014563614398557,0.5199464970609482,0.5199806519529161
12703,O2-P1320,12704,8672,True,42.7294824722467,176.39999999929441,"200 mm",367.33488584399726,367.11692275390629,2.2557986893200197,0.10977949087622599,0.0043337999001318711,0.0088342684060688532
12705,O3-P1908,12706,12707,True,42.730318758242184,176.39999999929441,"200 mm",400.59411207669712,400.81203670236414,1.0323485925347866,0.086635418497960456,0.0039467890933313887,0.0029590334214388476
12712,O4-P261,12713,12714,True,76.20308207168901,176.39999999929441,"200 mm",424.50392180096566,424.89255751953129,16.315586211352873,0.19794044307185696,0.01450736076241574,0.014528271549998221
12715,O3-P266,1367,7712,True,42.769926245619935,277.99999999888803,"315 mm",386.76628133641441,386.650759765625,1743.885995788489,0.67832276641737466,0.1368639206891766,0.11034600806280405
12716,O1-P1911,12717,12718,True,42.757894614725366,246.999999999012,"280 mm",330.58506081628781,330.42471871148257,1161.8158835992053,0.69263555554967193,0.10503415932697348,0.10511368753952109
12719,O21-P1159,12720,10974,True,69.5388747169262,176.39999999929441,"200 mm",346.34264144421059,345.98799318315423,166.95535732896866,0.4577300178246056,0.040405010104341,0.037537234568746032
12723,O3-P708,12724,12725,True,87.630493419780549,176.39999999929441,"200 mm",422.21803652629325,422.66495204273411,77.11523508561821,0.36262186977581057,0.027738100683800067,0.027959471619241016
12726,O10-P277,12727,12728,True,67.559910707258567,176.39999999929441,"200 mm",389.44885036359608,389.79340590820311,0.08855137271944126,0.041257192763560123,0.0012549177803149352,0.0021389723930593458
12729,O3-P697,6303,12730,True,42.784713973930046,176.39999999929441,"200 mm",421.34183345962543,421.56003550089247,41.863170747095914,0.26084541510034115,0.02285215709218583,0.023105761706921493
12731,O1-P1096,12732,12733,True,65.385257939928536,176.39999999929441,"200 mm",325.96638748517506,325.63292266968148,44.847785483381031,0.26730009014508022,0.023559753799532714,0.019234054899292634
12734,O21-P884,12735,7864,True,42.802264599781822,176.39999999929441,"200 mm",341.01562494424508,341.233916493704,36.234621108548176,0.25006949219840086,0.021306237191047062,0.023478315728996727
12736,O1-P582,12737,10037,True,42.825613938172431,176.39999999929441,"200 mm",330.09522769342124,329.87681706233656,0.26937660297765859,0.05555520717997945,0.0021628423534420216,0.0022447056569248817
12741,O2-P890,12590,12742,True,42.863324186638508,176.39999999929441,"200 mm",363.74548067995732,363.52683486328129,12.941638880431215,0.18275924764510326,0.013088186395220656,0.010221101224463338
12747,O2-P1670,10875,4825,True,42.900639820575527,176.39999999929441,"200 mm",357.10795058593749,357.32678674966223,20.037415876065268,0.20985953747321931,0.016030499759380566,0.012837418180755466
12748,O5-P336,12749,12750,True,42.914597700869543,176.39999999929441,"200 mm",435.93519819820995,436.15406264648442,0.94967343377982161,0.084923313703199582,0.0037824462108465334,0.0027165308497954788
12751,O9-P3089,12752,12753,True,42.915816262875673,176.39999999929441,"200 mm",385.64293472133505,385.42402114257817,3.8019950707256385,0.12836016993085383,0.0072702434599690368,0.0055987844601497489
12754,O2-P1383,12755,12756,True,42.918225235348281,176.39999999929441,"200 mm",364.720675280988,364.50174941406249,127.26373684416451,0.42277248594872491,0.035311398410938361,0.032722294092309236
12757,O2-P1422,226,12758,True,43.087502158995214,176.39999999929441,"200 mm",367.10777829953605,367.32752456054686,0.031023001696556418,0.031492415898853557,0.00074625174477994916,0.00054202978983738275
12759,O1-P1340,8597,12760,True,42.944469073069236,176.39999999929441,"200 mm",330.05033459328973,329.83131780101706,17.148540157183238,0.2006989411164464,0.014865666925966596,0.015475797289671812
12761,O2-P1562,12762,12763,True,42.945802410956546,176.39999999929441,"200 mm",368.35944326508371,368.1404196727878,71.923460891730414,0.3548967599242715,0.02683082048903707,0.02447433959851518
12764,O3-P779,12765,12766,True,42.959105275870769,176.39999999929441,"200 mm",428.21076430664067,427.99167286973369,1.5258118943599255,0.096197134992292,0.0047804250732255459,0.003495309792472992
12770,O4-P1336,4128,1058,True,42.928469774409187,555.79999999777681,"630 mm",422.56153729297853,422.50787670576051,4509.2371529606935,0.6350124013785311,0.20112860269626959,0.14722737786828757
12771,O21-P813,12772,12773,True,42.99654902443,176.39999999929441,"200 mm",341.56457150622538,341.78385390625,2.5731890261581993,0.11175549671352397,0.0045078595541597913,0.00450816442744747
12774,O4-P204,12775,12776,True,44.363739171962557,176.39999999929441,"200 mm",420.75435243987442,420.52809737009744,79.79672506576118,0.36646749259558781,0.028194883757942445,0.028205034846180248
12777,O4-P931,12778,9425,True,70.659852248030234,176.39999999929441,"200 mm",429.72646563824475,430.08683088470963,8.42879257101438,0.16048193740293329,0.010693794482989171,0.010724516853733044
12779,O1-P230,12780,7771,True,25.266588723385198,176.39999999929441,"200 mm",345.75063639360451,345.87949599609374,113.18745019180015,0.4084612592210578,0.033329390484227936,0.039624711620966147
12781,O2-P979,8323,3528,True,43.030908836667578,176.39999999929441,"200 mm",353.02041389839769,352.80091323242186,5.7330189241766876,0.14339346377511444,0.008896581213211836,0.0097082532585055538
12788,O3-P3040,4855,12789,True,43.0590925458098,176.39999999929441,"200 mm",385.82185407191724,385.60225269993362,129.85796743451826,0.42532861625871288,0.035662501162433219,0.035667581248426054
12790,O2-P669,12791,12792,True,43.068859198690845,176.39999999929441,"200 mm",354.11760848605542,354.33725966796874,16.631015142992783,0.19899301327022348,0.014644286906777784,0.020063975626310494
12793,O3-P3104,12794,7467,True,43.075224160465829,176.39999999929441,"200 mm",387.7596756341257,387.97935927734403,22.367122643074513,0.21678169851730883,0.016898659658499602,0.018917029827908844
12797,O1-P670,12798,12799,True,43.09679997313669,176.39999999929441,"200 mm",340.10911025390629,340.32894703056922,12.234786783595665,0.17958840195061265,0.012749992784908749,0.010038318049947837
12800,O2-P988,2226,10992,True,43.100608060441786,176.39999999929441,"200 mm",356.25703652398192,356.03718032226561,0.58729196781371218,0.072535207232847981,0.0030472729481878578,0.0021672048233536147
12801,O3-P2753,12802,12803,True,43.1012667245038,176.39999999929441,"200 mm",377.81788632537172,378.03770278566674,18.678268168696086,0.20561108677128767,0.015497181567611694,0.01705253721184399
12804,O3-P547,12805,12806,True,43.105607956624993,176.39999999929441,"200 mm",401.85715712890624,401.63731852832746,0.6450656257437547,0.0743234429183394,0.0031922640413173573,0.002330791199961687
12807,O4-P582,12808,804,True,43.106412106349381,176.39999999929441,"200 mm",410.06882032329327,409.84897762155089,867.36832367258921,0.724015035482444,0.097549241924676081,0.099430322599808732
12809,O9-P1054,12810,12811,True,71.8853766913955,176.39999999929441,"200 mm",362.0130026452801,362.37961806640624,3.8227164985031337,0.128489358992776,0.0072919275015884246,0.0098219454467689468
12812,O3-P3313,12094,12813,True,43.126957342815444,176.39999999929441,"200 mm",399.6394679472391,399.85941542968749,0.031051410154415898,0.031484821885650986,0.00074682778213471879,0.00054202978983738275
12814,O1-P974,12815,7499,True,43.134053487416161,176.39999999929441,"200 mm",344.73254088776105,344.95252456054692,2.2560900590314596,0.10977450389865637,0.0043337999001318711,0.012517809918572905
12816,O12-P218,12817,12818,True,43.151767489243809,176.39999999929441,"200 mm",403.24929725142806,403.02922323723294,120.72258195184664,0.41544190143380538,0.034452023631472109,0.034666990524669074
12819,O21-P1181,12820,10108,True,43.153642551159891,176.39999999929441,"200 mm",346.48346938476567,346.26338580775479,8.909046186926231,0.16312567137718631,0.010979731562777569,0.0085154430494053038
12821,O2-P539,12822,12823,True,48.572963644285053,176.39999999929441,"200 mm",351.27948989257817,351.52726058012769,23.329967668242787,0.21965625052442939,0.017235267019340791,0.013800521412547
12825,O1-P983,12826,11870,True,44.653349660467043,176.39999999929441,"200 mm",322.62022719726588,322.39249511399754,19.480556235649324,0.20812299739674203,0.015815390932623227,0.012647685939124152
12827,O8-P156,12828,12829,True,43.167325014086977,176.39999999929441,"200 mm",427.55280532226561,427.33265196469375,1.0239027871625954,0.086461464726633686,0.003930422450617776,0.0051300346836652914
12830,O4-P758,6023,12831,True,43.175141489250841,176.39999999929441,"200 mm",416.05825907332672,416.27845229492192,3.6143652237701471,0.12316633725518523,0.0072248996615698847,0.0054440831244209611
12832,O4-P525,12833,11652,True,43.189762645663933,176.39999999929441,"200 mm",420.08063035589072,420.3008981453836,4.015508687609012,0.12982922996814114,0.0074848333776296547,0.012253928178597828
12834,O1-P173,10751,11892,True,43.193815700124269,246.999999999012,"280 mm",328.63232468444039,328.47034787556487,1652.0098606116073,0.757530286209699,0.12869333474687555,0.11115030126616114
12835,O8-P212,12836,12837,True,74.108663319992971,176.39999999929441,"200 mm",435.73257055065227,435.35461636772033,17.9713237905443,0.203363040853379,0.015209481105269235,0.019213012397366128
12838,O6-P196,12839,12840,True,74.301683482363572,176.39999999929441,"200 mm",449.16534898184045,448.78641039608038,7.7610569291443374,0.15664906816513743,0.010280699694197769,0.0080053434849105612
12843,O21-P1298,12844,12354,True,43.2439389479365,176.39999999929441,"200 mm",359.50359999999847,359.28305591136404,113.8795737348547,0.409387074801926,0.033418508863582767,0.035460358250282986
12846,O21-P167,12847,660,True,40.999262320367194,176.39999999929441,"200 mm",328.0099420327906,328.21903827062448,64.139105778425986,0.34109894662508428,0.025480789339644309,0.025529600858790472
12848,O9-P1440,12849,12850,True,68.1248994308149,176.39999999929441,"200 mm",375.17025025783124,374.82281327073406,18.436198326359474,0.20484523599005736,0.015399452930750455,0.016546320381826782
12851,O3-P2094,12852,1296,True,60.102469620038555,176.39999999929441,"200 mm",372.87561221569621,372.56908962063403,69.7584774134728,0.35155666583984041,0.026442987603054913,0.0275404019952922
12855,O21-P487,12856,12857,True,60.463648125198681,176.39999999929441,"200 mm",333.37340013269153,333.06503552725303,72.350443124114548,0.355546901925389,0.026906628906834464,0.024545758295157385
12858,O3-P355,12859,12860,True,71.820997276218222,176.39999999929441,"200 mm",419.50828871437955,419.14200162827086,126.2285820024368,0.42170067637241215,0.035172766792914888,0.035200008952758446
12861,O4-P1383,12862,7200,True,43.315744880711293,176.39999999929441,"200 mm",426.33991854767885,426.11900824878722,80.140485500760164,0.3669538364554748,0.028252890300863743,0.031143952024107576
12863,O3-P152,12864,12865,True,43.349101930289116,220.59999999911759,"250 mm",385.6356184854194,385.47305935318082,939.88814972228727,0.65808911776648915,0.0985813373569617,0.0999677625421708
12866,O3-P698,12730,1770,True,43.354059781188177,176.39999999929441,"200 mm",421.56003550089247,421.78114120577652,38.67149040848976,0.25591755456171944,0.02192762231835553,0.02285215709218583
12867,O2-P1912,6979,6755,True,43.370185523160323,176.39999999929441,"200 mm",361.43116978162112,361.209981835453,85.761679976621465,0.37470496216085614,0.02918451948177567,0.030250769806029205
12868,O2-P1524,2189,12869,True,43.371506173779025,176.39999999929441,"200 mm",366.48090263296689,366.70209731445311,20.072441762315528,0.20995279122864702,0.016044697657291693,0.012849367851070303
12875,O2-P1003,6415,3636,True,43.412986550096619,176.39999999929441,"200 mm",363.05294206852511,362.83153583711965,31.719075285812639,0.24159946052067774,0.019916180777629407,0.022146052390425573
12876,O2-P880,12877,11861,True,43.441283538991,176.39999999929441,"200 mm",362.44181289062504,362.22026234457616,57.242082230998918,0.32021381157839951,0.024609022057154862,0.021790587169019122
12878,O9-P1677,12879,12880,True,73.000257223087843,176.39999999929441,"200 mm",386.88337055232932,386.51099624023436,0.26291767629207252,0.055071515774464667,0.0021405179075982359,0.0026729913108157742
12881,O21-P1299,8340,12844,True,43.488548390438595,176.39999999929441,"200 mm",360.2586112166822,360.03681961989093,56.777722647713837,0.31851002749666918,0.024561502701142327,0.021704277938691171
12882,O1-P1296,12883,492,True,43.490151554343484,176.39999999929441,"200 mm",326.00991853324865,326.23171830617582,121.01128348004421,0.41579253410081396,0.034489196598667768,0.0318741831601941
12884,O2-P416,4055,12885,True,60.423328436391856,176.39999999929441,"200 mm",361.22483733427003,361.53299630929564,55.504053642513234,0.30986255388844491,0.024643354082206116,0.021457988011922835
12886,O2-P1861,12887,8449,True,43.499658927324738,176.39999999929441,"200 mm",360.25714947503207,360.03525771484379,311.68281148206881,0.55009552805255713,0.055326010680419972,0.051712904548851871
12888,O3-P394,12889,8431,True,43.512336509507215,176.39999999929441,"200 mm",380.77016895105049,380.99208186724894,24.832052298804026,0.22382481874776844,0.017754737037491291,0.018750244268849987
12890,O1-P1950,5283,12891,True,55.629439584602956,176.39999999929441,"200 mm",342.68363193830072,342.39992179641928,467.96844352959243,0.617908503546863,0.068452907467162233,0.069718541515152374
12892,O1-P2555,12893,12676,True,87.346888181267062,176.39999999929441,"200 mm",345.63135698237755,345.18588785265308,12.873490837306317,0.18244549499436558,0.013056656706385386,0.020304163545451316
12897,O9-P2370,12898,2554,True,43.574362841062872,176.39999999929441,"200 mm",379.01162365181426,378.78939440132484,333.99704439891116,0.562112309078298,0.057267398357620423,0.057272121906509606
12899,O2-P1075,2882,11818,True,43.583024157656794,176.39999999929441,"200 mm",356.07586539146035,356.29813881466441,59.355729954818692,0.33090203997859624,0.024667080831626376,0.02217191382059383
12900,O24-P28,12901,82,True,43.58408322030742,313.19999999874716,"355 mm",327.3882977776417,327.27062075294691,2343.3607379017067,0.72961600173674779,0.15229479203285098,0.15412320513786928
12904,O9-P2881,903,12905,True,43.594682155908281,176.39999999929441,"200 mm",373.54246731206871,373.32013443307352,12.298081513052004,0.17986422087032891,0.012781322631291015,0.012804129651240066
12906,O24-P47,12907,1695,True,69.788196248985969,176.39999999929441,"200 mm",337.675522483251,337.31960268238112,185.51541313157011,0.47215490040537139,0.042583674359491924,0.043418965852434266
12908,O2-P708,6864,12909,True,43.620402626054904,176.39999999929441,"200 mm",362.07420017984424,361.85173612645139,23.343871386555243,0.21968070397364148,0.017240953445503533,0.013805139362867262
12910,O1-P1989,12911,12912,True,43.638415894852969,176.39999999929441,"200 mm",341.2459513745784,341.02339545351464,110.15305822997357,0.40505143828813039,0.032895991248023962,0.04042499434964137
12913,O1-P224,12914,11527,True,43.64430518561737,176.39999999929441,"200 mm",343.96177965026158,343.73919369381497,311.98051784388991,0.550198101733279,0.055356795501930407,0.055645608723386183
12915,O2-P1714,10336,9152,True,43.646043748369749,176.39999999929441,"200 mm",358.78330896359404,359.00590378671069,16.775490088122059,0.1994717994518993,0.014706494683086093,0.037438144505173708
12916,O3-P2949,12917,231,True,43.653194919734815,176.39999999929441,"200 mm",372.74207915886842,372.96471045295908,9.1119454587106539,0.16421757420374317,0.011097899767800854,0.0086679046735514218
12918,O9-P3141,12919,2223,True,71.154796013036062,176.39999999929441,"200 mm",376.69281997070317,376.32993051103671,5.9328455699132006,0.14483876981177407,0.0090430288285378736,0.016341364914244212
12920,O3-P496,12921,1367,True,57.6774937614578,176.39999999929441,"200 mm",387.39428994645846,387.10007705078124,12.909884993442947,0.18261888557332565,0.013073228868894417,0.010205734929483228
12925,O3-P555,12926,12927,True,65.305836398598743,176.39999999929441,"200 mm",402.5421332519453,402.87519301757811,60.609817092569727,0.33789343734879818,0.024667080831626376,0.022393713963121342
12928,O9-P706,909,12929,True,43.683278371122817,441.19999999823517,"500 mm",339.173282670519,339.24099175199422,2081.7647067882058,0.56535121021168055,0.14225894930419605,0.1424903850322701
12930,O2-P276,6434,9230,True,43.691077702226558,176.39999999929441,"200 mm",359.69266386546445,359.46983936918309,20.538494309007064,0.21061886612349334,0.016261999073689658,0.018894228485302207
12931,O9-P3041,12753,12932,True,102.11326975313304,176.39999999929441,"200 mm",383.77815551496525,384.29893319070624,45.083957296407291,0.26782035271943894,0.023613341099118272,0.024440622997381697
12933,O8-P141,12934,12935,True,71.041553682216872,176.39999999929441,"200 mm",427.34490668645037,427.70721861022963,19.628365840193592,0.20858169032817372,0.01587308295077474,0.016021349018876266
12936,O2-P1923,7576,12937,True,43.754572746467538,176.39999999929441,"200 mm",364.25638954085412,364.03324121984713,43.821061280420267,0.26505905688051173,0.023322490847204037,0.024495189070799579
12938,O1-P1887,12939,3324,True,43.77724964196495,176.39999999929441,"200 mm",334.97357700657813,334.75031303340415,0.68416584603325958,0.075514790074483723,0.0032853332832587048,0.0024509291589358139
12940,O8-P269,12941,8874,True,71.920673784044467,176.39999999929441,"200 mm",434.91189712436091,434.54510168806229,9.99845161948171,0.16883453438845206,0.011597136873053209,0.0090762997582917865
12942,O3-P1079,3295,12943,True,33.914552030266137,176.39999999929441,"200 mm",393.63844706394252,393.81141127929686,19.307541299742816,0.20758453099169197,0.015747497865620661,0.012577122250249626
12944,O2-P536,11052,1728,True,43.769199128194884,176.39999999929441,"200 mm",350.52424881366119,350.30102589810741,39.542539448791764,0.25769884118010561,0.022159337371676389,0.024819478869537448
12945,O9-P1897,12946,12947,True,74.890255389174158,176.39999999929441,"200 mm",361.69402480610091,362.07596510858565,6.3760436802554166,0.14792832504675538,0.0093588565484063659,0.0095247910738372327
12948,O2-P380,12949,10452,True,43.776648126601565,176.39999999929441,"200 mm",363.70125038521883,363.47794570312504,54.605142480361884,0.30626862355409445,0.024564464002945929,0.025515025985342995
12950,O2-P472,12951,12952,True,71.7381553584247,176.39999999929441,"200 mm",349.29196612199559,349.65783071432355,116.67546520451452,0.4130399041573356,0.033778511417047193,0.031293736213570837
12953,O4-P1338,4200,8638,True,43.932747127837892,555.79999999777681,"630 mm",422.59471051264944,422.64962644655924,4462.2411085635276,0.6327689336695389,0.20522780742727353,0.2040512804039534
12954,O21-P1171,9942,12955,True,73.771328180829627,176.39999999929441,"200 mm",346.880753405908,346.5045196321858,31.814223019226535,0.24183540178733268,0.019943679553350115,0.021179468947733718
12959,O2-P358,1054,12960,True,72.473075080618983,176.39999999929441,"200 mm",365.09766137668942,364.72797622070317,33.652289111610962,0.24638626862268526,0.020461891472421476,0.016688189220495218
12961,O3-P3038,12962,1833,True,43.85521798984847,176.39999999929441,"200 mm",385.11019208577972,385.3338536975279,129.92743589795816,0.42539732572745,0.035671812003993622,0.036136046022321282
12964,O3-P2697,12965,12419,True,75.551504384315834,176.39999999929441,"200 mm",378.803672061755,378.41828383789061,8.4361465944253027,0.16053418712056627,0.010697741371435995,0.0082357834071250368
12966,O8-P165,12967,2357,True,43.870224786323455,176.39999999929441,"200 mm",425.51225315478217,425.28851500837192,2.8942835749046192,0.11619343439560582,0.0047789603188825077,0.012227626186658179
12968,O9-P2963,4538,12969,True,43.87349953149473,176.39999999929441,"200 mm",373.99340608144689,374.21716092905751,92.510438209300645,0.3838138174898757,0.030249654775978921,0.027746437293402076
12970,O4-P713,12971,5295,True,80.353671030093878,176.39999999929441,"200 mm",424.89679946289067,424.48699574063721,6.893469007838827,0.15133133316879532,0.0097142712414653252,0.013969240674432363
12973,O3-P1000,12974,7817,True,43.88081291524729,176.39999999929441,"200 mm",395.94556655273442,396.16940257941513,16.685968097171855,0.19918947656872246,0.014667281279026525,0.011701974678086358
12980,O21-P614,12981,12982,True,43.926196013068235,176.39999999929441,"200 mm",342.04933811482323,341.82531451515661,1.3746871404937597,0.0934085515748235,0.0045464050188842474,0.0033146465376152063
12983,C-10899,12984,8270,False,48.431703010908791,176.39999999929441,"200 mm",357.54313125,357.29612956464433,NaN,NaN,NaN,NaN
12985,O3-P272,7747,9888,True,43.939184298234117,277.99999999888803,"315 mm",388.86465434616451,388.745974609375,1690.6535025695539,0.67304888775565219,0.13440901966148733,0.1304332630639525
12986,O4-P611,7629,12987,True,43.940626330209547,176.39999999929441,"200 mm",421.12248966489972,420.8983924706157,412.14824549041958,0.59683166508555263,0.063927425158279538,0.064873720050117586
12988,O4-P614,10686,9114,True,43.945719866752306,176.39999999929441,"200 mm",421.47692201824759,421.70104518956805,368.83787584968638,0.57671316202241329,0.060424391341451104,0.061915356838950816
12989,O2-P840,12990,6974,True,43.951939443205163,176.39999999929441,"200 mm",361.01032485351561,360.78616996235525,3.9141430732855929,0.1291150838796728,0.0073845794588622785,0.024819478869537448
12991,O7-P72,12992,12993,True,72.517301550389178,176.39999999929441,"200 mm",506.88702607380446,507.25686431171147,41.720036729240789,0.26053900211786618,0.022816914421411229,0.022897514516206776
12994,O12-P420,12995,1221,True,91.700828430198186,176.39999999929441,"200 mm",418.996500749254,419.464174974248,46.420377596646418,0.2705147013367119,0.023926902991628987,0.023982922464705077
12996,O12-P443,12997,12998,True,43.987002089938336,176.39999999929441,"200 mm",430.68417497424593,430.90850868490463,11.029188350785347,0.17393009907987977,0.012145958751488632,0.012183138531495189
12999,O2-P758,8740,7533,True,43.989777639140407,176.39999999929441,"200 mm",358.46364747030219,358.23929960434259,135.89269157755282,0.43119900647424669,0.03646285201921743,0.038989884817756205
13001,O2-P1161,13002,10723,True,82.413289064805753,176.39999999929441,"200 mm",356.48592133986335,356.06553115234379,12.819810453870854,0.18221970935780693,0.013030686271242766,0.020071276688656027
