id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
13003,O4-P1096,13004,12740,True,45.599571111997442,176.39999999929441,"200 mm",420.811043000377,420.57848518770589,71.310845107901514,0.353959099136207,0.026721663361894681,0.026734516865121967
13005,O9-P43,13006,13007,True,76.510154886663017,441.19999999823517,"500 mm",346.51091432556927,346.62950506564357,2857.0261965504328,0.61621841775689046,0.16847917842932381,0.16848528270788829
13010,O2-P1400,3765,13011,True,44.011685306335117,176.39999999929441,"200 mm",365.25190200195311,365.4764056087007,128.12230398198938,0.42363246252517656,0.035427391058348266,0.0357381369890212
13012,O5-P302,13013,2411,True,69.202887235421514,176.39999999929441,"200 mm",434.74621684229948,435.09915156720012,18.800374578480657,0.20599594700019486,0.015546173626246648,0.0159292647958439
13014,O3-P1461,13015,10064,True,73.366000080119136,220.59999999911759,"250 mm",378.46847775842224,378.74360025872267,579.75791152974637,0.57626093671945078,0.075888640916651054,0.075930294442480534
13016,O3-P2079,13017,13018,True,44.025288994532829,176.39999999929441,"200 mm",372.33418083470463,372.55870980857674,30.422823561471631,0.23836864392288168,0.019535333293754516,0.015771131506625315
13019,O2-P828,6414,5103,True,44.045806679380405,176.39999999929441,"200 mm",360.66268451877249,360.43805090470767,81.604445415686513,0.36900861655412764,0.028498548907155544,0.028815319633599148
13022,O21-P289,13023,2405,True,78.125362121783709,176.39999999929441,"200 mm",328.92806839991761,328.52955092773442,0.21355322450849279,0.05078939616112714,0.0019663432873864147,0.0013950856871958745
13024,O2-P1597,9416,8705,True,44.084281557329462,176.39999999929441,"200 mm",353.77249848959559,353.997328325538,11.700253525330591,0.17711157275935485,0.012487080735018133,0.025203396660190305
13025,O1-P383,13026,13027,True,44.087076980771926,176.39999999929441,"200 mm",330.09078121184058,330.31562530444256,559.65456577997224,0.64810680557920863,0.075542286694352,0.075946599769896067
13028,O14-P43,13029,13030,True,44.096546583283853,176.39999999929441,"200 mm",375.35867206629479,375.13377967872003,14.21424722013289,0.190620722719366,0.013554505133683063,0.014065213877018921
13033,O9-P1032,13034,13035,True,44.104673406846146,176.39999999929441,"200 mm",362.69771401718759,362.92264785156254,0.071663602579607272,0.03931270298942758,0.0011252902854278991,0.0024352514617242472
13036,O2-P1648,2504,10519,True,52.954712764898822,176.39999999929441,"200 mm",357.11927260742186,357.38939459723565,0.063433089126562162,0.038302317716076284,0.0010554721025792259,0.00073643781971480975
13037,O21-P732,13038,13039,True,44.121718798834358,176.39999999929441,"200 mm",334.42139663085942,334.19637586498533,1.8231274846814345,0.10048890608772011,0.0052311765387863546,0.0038985518373704925
13040,O2-P1394,13041,13042,True,44.127215016460291,176.39999999929441,"200 mm",361.86805272166532,362.09310151824928,201.40675706813812,0.48492214434348474,0.044291432583509226,0.041261716532872257
13043,O3-P153,11637,12864,True,44.135489987165641,220.59999999911759,"250 mm",385.80112657287123,385.6356184854194,915.066380524228,0.65348758178562949,0.097106681728751462,0.0985813373569617
13049,O21-P517,13050,13051,True,44.168284179473517,176.39999999929441,"200 mm",335.29156599181823,335.06626357421874,24.678060985347646,0.22341830286398692,0.017701557371091123,0.017773684600066706
13052,O14-P131,9300,13053,True,44.171557772162679,176.39999999929441,"200 mm",376.05772446942444,376.28299941406249,38.71569429824094,0.25600824670025346,0.021939467525569935,0.017883233463835722
13058,O9-P2684,13059,4300,True,78.027993153121656,176.39999999929441,"200 mm",376.67574228166706,376.27779951658613,26.426935476679496,0.22811153019564412,0.018286265730930992,0.018299853882266764
13062,O2-P1895,2536,13063,True,44.205665686467817,176.39999999929441,"200 mm",360.29025207772025,360.06480318271929,79.557714178166364,0.36612845079083584,0.028154479247444235,0.032255073791871341
13064,O4-P623,13065,10208,True,72.262158581960819,176.39999999929441,"200 mm",424.70717775446894,424.3386407457009,166.88080313965636,0.45767991187146517,0.040395404040975025,0.042334398150613364
13066,O2-P1610,7860,13067,True,44.22610579290648,176.39999999929441,"200 mm",357.46317747569054,357.68873061523436,9.573873258421667,0.16665299967230085,0.011361393177554753,0.008820304982399458
13068,O2-P1421,13011,13069,True,44.241093182946727,176.39999999929441,"200 mm",365.72645034179686,365.95212415812313,8.9093680322575377,0.16313867930410744,0.010979407954259921,0.0085155049324376255
13070,O9-P1811,13071,13072,True,64.772946404820232,176.39999999929441,"200 mm",355.84964980468749,355.51930777802289,3.9404438180497876,0.12929837574378933,0.0074108383029995754,0.0092875650242342511
13073,O21-P880,3499,10460,True,45.389022083588785,176.39999999929441,"200 mm",340.13292498229924,340.36440899492555,47.76815875226179,0.2730933230063764,0.024243632841207202,0.0246274280012639
13079,O1-P2206,13080,13081,True,71.979796070647481,176.39999999929441,"200 mm",347.15650304003969,347.5236,2.8331184361935708,0.11538885051354326,0.0064090485245245753,0.0048618869885996745
13083,O4-P850,13084,953,True,44.306442388449263,176.39999999929441,"200 mm",420.55019868662583,420.32423583044471,25.679381623007586,0.2261198094745657,0.01803954546160761,0.021300534868325557
13085,O9-P3149,13086,5591,True,80.85627015527534,176.39999999929441,"200 mm",373.08795878708668,373.5003257648786,6.0609593794569951,0.14575045108098769,0.0091354474470384753,0.009356303447522394
13087,O1-P1677,13088,13089,True,49.600955794513219,176.39999999929441,"200 mm",347.38771170779586,347.13474683324387,111.19988836711806,0.40541620526679345,0.033092640763653564,0.060889374768977531
13090,O21-P634,13091,13092,True,44.329337890434594,176.39999999929441,"200 mm",334.1339156404307,334.35999526367192,0.10303338015982098,0.043266358822384395,0.0013450792294049422,0.0071809258058954419
13093,O1-P1520,12007,13094,True,44.339910527926804,176.39999999929441,"200 mm",347.79023935694613,347.56410581325372,0.17714726618963467,0.04767284402753575,0.0018105155669225156,0.0012631117466887691
13095,O4-P1327,12697,5703,True,44.341007579631359,176.39999999929441,"200 mm",425.24317397460936,425.01703483595327,13.040791167259426,0.18318393102458472,0.013135349214129536,0.013169034022145495
13098,O3-P397,13099,12578,True,44.344955117736156,176.39999999929441,"200 mm",381.83167234675318,382.05783161785359,0.06229930973178343,0.038155301798998571,0.001045522914831052,0.00073296562806065006
13103,O21-P878,9727,10549,True,44.37209415700184,176.39999999929441,"200 mm",339.72551757072313,339.95181525092386,61.74458562770684,0.33812997814281121,0.024971879178385486,0.031660383528597631
13104,O9-P903,13105,13106,True,44.372247280237339,176.39999999929441,"200 mm",360.45558485521804,360.22928639408883,0.96807202120380065,0.08530591207889214,0.0038198437169347011,0.002747617989789509
13107,O2-P502,13108,10340,True,44.487951685723814,176.39999999929441,"200 mm",355.99116256878909,355.76427401519186,16.718099084353618,0.19928185828435657,0.014681820952951031,0.011712935355352522
13109,O22-P48,7045,5845,True,23.524245243114017,176.39999999929441,"200 mm",331.02970632716659,330.90973267642676,24.7367746879821,0.22356404251449172,0.017722365966510136,0.029837629598498484
13111,O3-P959,13112,13113,True,44.399881021094529,176.39999999929441,"200 mm",394.27716060679131,394.50359999999887,63.202101800354008,0.34207584920386064,0.025174287790160739,0.025186128455501212
13114,O5-P241,13115,13116,True,44.406937973220707,176.39999999929441,"200 mm",433.27240094698425,433.49887633064765,54.63808577098159,0.30638732997099777,0.024568106585839314,0.024623095053532863
13118,O4-P613,10686,7628,True,44.427493394890313,176.39999999929441,"200 mm",421.47692201824759,421.2503418019337,386.50317201009148,0.58456420895414429,0.061915356838950816,0.062346344340096949
13122,O3-P232,13123,3370,True,44.457916153039768,176.39999999929441,"200 mm",372.53511674470587,372.30838137232536,58.052818025851771,0.32363845718781808,0.024667080831626376,0.021938116318075192
13129,O9-P735,13130,13131,True,70.9209676466298,176.39999999929441,"200 mm",346.02571003748477,346.38740697248255,400.80073330892577,0.59047543970001148,0.063122087323918108,0.063137675035252389
13134,O7-P237,13135,13136,True,44.522715090054959,176.39999999929441,"200 mm",478.72916640625,478.50210055929074,3.7759794296575837,0.1281766055543018,0.0072437245935491387,0.011265356388733149
13140,O1-P2279,13141,13142,True,44.526684603744492,176.39999999929441,"200 mm",339.52411400617717,339.75120009765629,0.58831873986624439,0.072562049707744616,0.0030500809617462566,0.0031896462187298567
13143,O2-P774,7014,6809,True,44.533657208057924,176.39999999929441,"200 mm",363.63031997070311,363.85748615612141,38.457110657400634,0.25549443358686819,0.021869038957444881,0.017818160900544867
13144,O3-P2329,13145,13146,True,44.541541695074066,176.39999999929441,"200 mm",366.35872323725238,366.13156137460749,148.0251919273949,0.44259863767106111,0.038014010971936643,0.038343371772919486
13147,O9-P2281,2256,1103,True,44.5613928564493,176.39999999929441,"200 mm",376.69124564995212,376.46398254638422,57.290670052908922,0.32039555920538154,0.024613779670098531,0.024667080831626376
13150,O1-P3,6984,13151,True,44.570397714317622,1588.1999999936475,"1800 mm",314.14197231815513,314.10854451986944,43877.454834809236,0.90023342148320762,0.51175321083273551,0.50847088937962781
13152,O3-P69,13153,12128,True,88.157369600264957,176.39999999929441,"200 mm",384.99962741225283,384.54993666992186,4.6261569426337772,0.13452420137938551,0.008038296483489242,0.00606924538763805
13155,O21-P1086,13156,13157,True,44.581243664992336,176.39999999929441,"200 mm",342.04528839573987,342.2726527384313,40.231103895156032,0.2590995914335612,0.02233996769794817,0.023792974484061997
13166,O1-P2154,13167,13168,True,44.598080609542279,176.39999999929441,"200 mm",341.12582015098616,340.89832534179686,12.036044728143768,0.17867890078088303,0.012652839830568379,0.0099467516005437087
13173,O1-P671,13174,13175,True,44.647725276507863,176.39999999929441,"200 mm",340.5236,340.29589660108985,17.787636121669003,0.20277299692803688,0.015133573901713823,0.012018710205006991
13176,O2-P1070,6565,11056,True,44.655145349071468,176.39999999929441,"200 mm",354.63020500116937,354.40246375988909,85.298423212029149,0.37408000030877875,0.029108904093620387,0.026667855781423427
13177,O21-P1191,13178,12768,True,44.666081751737757,176.39999999929441,"200 mm",347.03831172375226,347.26610874068609,28.468496681939577,0.23342110798641694,0.018938852396683154,0.021641713625279207
13179,O6-P155,13180,13181,True,44.677483068304063,176.39999999929441,"200 mm",444.02192153320317,443.7940663695548,0.49155522896163645,0.069521501292413856,0.0027832049913815724,0.0086881932244052325
13182,O3-P905,6783,13183,True,44.694927546506086,176.39999999929441,"200 mm",384.92892613318475,385.15687026367192,5.9917096569148436,0.14525964710090639,0.00908560776118098,0.024312596654989218
13184,O3-P2281,13185,13186,True,44.70563975336578,176.39999999929441,"200 mm",369.26851232383927,369.0405135610971,114.139164495245,0.40973211188025893,0.033451934784784608,0.034233866071837982
13187,O9-P2237,13188,10277,True,74.149378441402462,176.39999999929441,"200 mm",372.55455193045128,372.93271376050239,15.197385020668381,0.19411909202633484,0.014009340879377136,0.015396308818521096
13189,O9-P1122,13190,13191,True,45.365239800789745,313.19999999874716,"355 mm",370.89877714509623,370.77629099763408,1587.1991200208815,0.65859991507558824,0.12239086697150549,0.12239383735705694
13192,O3-P2757,13193,12802,True,44.721596352201146,176.39999999929441,"200 mm",378.39092910155739,378.16284896016117,2.4012284897353173,0.11141414763681809,0.0044861999251127873,0.0044865047984004661
13197,O2-P391,13198,13199,True,44.749269717974627,176.39999999929441,"200 mm",363.3185469330345,363.09028090820317,3.9147169833232773,0.12912906376761391,0.0073847702175674186,0.0055427104845864753
13204,O1-P2075,13205,13206,True,66.592058327720167,176.39999999929441,"200 mm",348.47370375976561,348.81338984929533,15.624591690327804,0.19561073426077713,0.014201287284550251,0.011335445451781792
13207,O4-P1472,13208,13209,True,92.271454439415209,176.39999999929441,"200 mm",434.90436782226567,434.43378340462465,76.760592290956765,0.36210620357786394,0.027677103316894613,0.025212148851257082
13210,O3-P2707,13211,13212,True,44.76978059186839,176.39999999929441,"200 mm",372.494912255866,372.26658637484746,34.657082261022495,0.24618806124459908,0.020889363563144317,0.016841153857179294
13213,O3-P2800,13214,13215,True,90.717118985396212,176.39999999929441,"200 mm",384.22798620753827,383.76523818359374,12.402632826517609,0.1803502740502847,0.012831319579533403,0.010116558641235764
13216,O6-P296,13217,10952,True,68.330897288488245,176.39999999929441,"200 mm",451.01405369486247,450.66556611869117,83.196851808605317,0.37121429587206406,0.028763301551457062,0.026307905459509222
13218,O21-P324,13219,13220,True,44.805220498488325,176.39999999929441,"200 mm",328.97922744140624,328.75072081686392,0.45895731683296082,0.068511924472621208,0.002684508367638597,0.0018624047733917823
13221,C-4385,10828,1330,False,45.676254951375448,176.39999999929441,"200 mm",359.9497260708419,359.71677717058986,NaN,NaN,NaN,NaN
13222,O1-P1768,13223,9542,True,44.827294960405005,176.39999999929441,"200 mm",333.5236,333.29498079570192,12.381182547233198,0.18024105106613675,0.012821548873237398,0.010106512016098393
13224,O3-P1660,13225,13226,True,73.6702693858172,176.39999999929441,"200 mm",383.17315018081985,383.54886855468749,0.053042593863960694,0.036925666645666655,0.0009598496887871273,0.0006957731450004394
13227,O1-P1726,13228,13229,True,44.835787024250152,176.39999999929441,"200 mm",332.2156492322203,332.444311746044,71.2934871062456,0.3539324292525195,0.026718563532936158,0.02673141930710041
13230,O2-P1840,2322,13231,True,44.839020799899316,176.39999999929441,"200 mm",358.25439837853156,358.48307738461108,20.077217605249473,0.20996747056517256,0.016046529167954734,0.012850998383811856
13232,O2-P1878,8392,4177,True,44.858722827141058,176.39999999929441,"200 mm",361.58646975529751,361.35764541015629,16.139200159215086,0.19736131781143046,0.014429425612149735,0.011514399826572699
13233,O9-P1106,13234,10224,True,44.8600165712489,313.19999999874716,"355 mm",367.11250201468579,366.99137996994341,1588.4545469466314,0.65874431033141123,0.1224430167679916,0.12244566922236783
13235,O3-P2315,13236,13237,True,69.801027979236849,176.39999999929441,"200 mm",374.93067397460936,374.57468873191522,0.05025674037279932,0.036531967930101446,0.0009325518200211276,0.0032432672985027817
13238,C-13229,13239,662,False,84.944307831787242,176.39999999929441,"200 mm",358.58521274363295,359.018428713575,NaN,NaN,NaN,NaN
13240,O3-P466,9134,13241,True,44.88033322888068,176.39999999929441,"200 mm",388.76812685940064,388.99701655886793,210.07482085120111,0.49103270885217154,0.045232608783426012,0.045634619128886604
13242,O3-P1757,13243,13244,True,73.125815585412383,176.39999999929441,"200 mm",380.96144935613944,381.33439101562504,1.6353123630462838,0.098138013976654184,0.0049411744818289036,0.0082731601909133909
13245,O2-P929,13246,13247,True,44.924178152178172,176.39999999929441,"200 mm",348.8952532091642,348.66613990058806,433.46676984075953,0.60455412248271956,0.065726729393268277,0.066672901654510161
13248,O2-P346,13249,13250,True,44.930447487688461,176.39999999929441,"200 mm",358.66461905637738,358.4354737741902,210.46797115806851,0.49130318652815197,0.045275029885949988,0.042235344422032493
13251,O21-P825,13252,12438,True,44.933530861854436,176.39999999929441,"200 mm",336.0646434293493,335.83548242195383,38.6464081188825,0.25586606787890581,0.021920898073999349,0.023981562173462471
13253,O1-P1586,12896,13254,True,44.936038967659265,176.39999999929441,"200 mm",345.95987867213893,346.189052470874,0.18338298388134588,0.047478479074790109,0.0018579114407375264,0.0044878466382802231
13255,O3-P469,11848,11137,True,44.953008290202355,176.39999999929441,"200 mm",389.80736932281866,390.0366296650987,159.81547214272618,0.45271215551228644,0.039485666692414871,0.036784745979456218
13256,O2-P1688,12546,13257,True,44.962535684190975,176.39999999929441,"200 mm",357.23702723039543,357.007718298406,92.707286788856493,0.38406038674151505,0.030280789321782117,0.027780703461281319
13258,O3-P2348,13259,106,True,71.627257601128392,176.39999999929441,"200 mm",371.0676510609452,370.70228041992186,16.694542284652972,0.19921789053199715,0.014670974958001647,0.011704899644898504
13260,O2-P1555,8160,1421,True,44.973806785863481,176.39999999929441,"200 mm",370.00686813109485,370.23623454570281,51.208392550126561,0.29184632075771805,0.024295859849550155,0.020603141480766692
13261,O4-P101,2423,9985,True,44.9781156005416,626.39999999749432,"710 mm",422.22508390269604,422.18010578709544,5188.1596099231283,0.602384233131312,0.22536871104330564,0.2256656950959649
13265,O2-P721,11885,5305,True,44.989238460690522,176.39999999929441,"200 mm",355.66305170023543,355.43360658408591,49.513948085515132,0.28074243822340272,0.024381885212757363,0.042971990955047834
13266,O1-P2483,13267,12226,True,45.376860805928693,176.39999999929441,"200 mm",350.39432034387414,350.62574233398436,55.543053321739073,0.31002417193019149,0.024646422118047115,0.028009259641282536
13268,O4-P987,13269,13270,True,45.004096931364714,176.39999999929441,"200 mm",427.68322213953161,427.91274303388155,3.4440552127410031,0.12206799405140276,0.007036478886036408,0.0053124034121845073
13271,O17-P20,13272,630,True,71.668490771249566,176.39999999929441,"200 mm",313.53084263014682,313.89635193308015,27.487322992381689,0.23089068468284438,0.018629047769382606,0.018842000341490771
13273,O21-P705,13274,13275,True,45.009031864720271,176.39999999929441,"200 mm",332.97794625968027,332.74840019717016,66.732119622536061,0.34644033570082766,0.025907244050606404,0.023600069743489251
13276,O21-P906,13277,10177,True,45.013721635660836,176.39999999929441,"200 mm",343.16502260619495,343.39459258653682,28.310884750915438,0.23301700837956352,0.018889558303431728,0.0191943657339387
13278,O4-P666,13279,13280,True,45.015489534253078,176.39999999929441,"200 mm",417.38248671875,417.15290772212529,3.9466295144261796,0.12934168705353796,0.0074169885680376137,0.0055703426778539308
13281,O9-P1840,13282,13283,True,74.752188551804764,176.39999999929441,"200 mm",357.67125221233,357.29001605071579,1.4414219123496808,0.094655804657110418,0.004651631154138575,0.004796323902924172
13284,O1-P712,13285,8211,True,45.017764129014118,176.39999999929441,"200 mm",331.30765717789569,331.07806658083774,14.66032712787525,0.19222614797937693,0.013762904477174497,0.022380049735397211
13289,O21-P472,13290,8202,True,45.03950722189969,176.39999999929441,"200 mm",336.76143368454206,336.53168715820311,5.0747985113582379,0.13760742524211539,0.0084255599320271855,0.0064458127230663633
13291,O4-P1372,13292,13293,True,46.043798645117853,176.39999999929441,"200 mm",425.06107558593754,424.82625221284746,3.2854865751081368,0.12098115995614617,0.0068581609413302085,0.0051954910353033939
13298,O2-P1350,2253,6019,True,45.060642914208955,176.39999999929441,"200 mm",362.3057780601103,362.53558733897279,30.2050829476308,0.23782249266715055,0.019470211905318894,0.015724091318312598
13299,O9-P726,13300,13301,True,45.072492486888535,176.39999999929441,"200 mm",342.39053178702443,342.62040149870751,417.56583776150734,0.59886224607993321,0.06438467377449994,0.064396064794321153
13302,O4-P848,13303,13304,True,45.082899178295506,176.39999999929441,"200 mm",420.03441752868838,419.80449474287906,46.867233351010441,0.27136234218358329,0.024033221447563934,0.024429699790575469
13305,O1-P390,13306,2174,True,45.084276381919238,176.39999999929441,"200 mm",333.12901290903358,332.89908309948578,191.76826752066958,0.47739073633109824,0.043255635523969105,0.065653509843612068
13307,O1-P28,13308,9361,True,45.086431048084258,882.39999999647034,"1000 mm",322.56600842280068,322.53219359951459,11067.694450289637,0.64896743618550545,0.31398236103183452,0.31220114708071656
13309,O2-P1480,13310,13311,True,45.104888404447713,176.39999999929441,"200 mm",361.96784438476567,361.73780945390297,110.50513993329068,0.40556241727218645,0.032940240454805529,0.045399363684835832
13317,O3-P115,13318,13319,True,45.122240131833934,396.99999999841208,"450 mm",373.13314510280708,373.22564569507733,3057.4476899299352,0.70021140125654047,0.16979732108184067,0.16984650049277533
13320,O2-P483,3889,13321,True,45.140466094050161,176.39999999929441,"200 mm",354.13536794678981,353.9051515697102,48.00474070447131,0.27355448671722327,0.024297915047504341,0.019881265121777902
13322,O9-P1907,13323,13324,True,71.936099160874249,176.39999999929441,"200 mm",368.646985250804,368.28003920898442,0.11495096743522623,0.045657546438912754,0.001396008539205413,0.00093135482333973061
13325,O9-P348,13326,13327,True,45.153058561657076,176.39999999929441,"200 mm",357.55954970703124,357.32926910836682,12.249560908397036,0.17964354030006194,0.012757761660269269,0.010045170602242595
13328,O24-P290,13329,13330,True,73.615679517384251,176.39999999929441,"200 mm",335.76306187516406,336.1385018407027,149.45902028365785,0.44387090739492679,0.038195106840286444,0.038677399349367356
13331,O21-P71,13332,13333,True,45.173574521585053,396.99999999841208,"450 mm",333.26533412687058,333.35793995463985,2625.2961726504568,0.67230772660107807,0.15611708779397468,0.15611941323342782
13334,O24-P53,13335,13336,True,45.18165589016985,176.39999999929441,"200 mm",339.80362336842762,339.57319692338774,49.245115522195405,0.280060521272306,0.024331438618995716,0.024499667358496433
13337,O2-P1341,3384,13338,True,68.697429498748633,176.39999999929441,"200 mm",366.87977065429692,367.23019624217005,39.410360704231685,0.25744664000479928,0.022123381626694479,0.018062867984247933
13339,O2-P1346,10023,10465,True,45.220751529002825,176.39999999929441,"200 mm",372.53241958007817,372.7630906336276,21.265807793985168,0.21259011207691794,0.016546320381826782,0.013256663802319147
13343,O3-P2633,2316,13344,True,45.256044965675038,176.39999999929441,"200 mm",374.54504314922724,374.3142373199023,74.7132185020495,0.35909555886045524,0.027322210371603581,0.030820974826936028
13346,O3-P2872,13347,13348,True,45.267831871445765,176.39999999929441,"200 mm",385.75081103068868,385.98167697323305,353.7090991394486,0.57147917918124791,0.0589951135756945,0.059553387093782217
13349,O2-P1483,28336,28337,True,94.207623345895854,176.39999999929441,"200 mm",363.619295908953,363.13874282226561,61.513499540552978,0.33686450306233728,0.024971879178385486,0.025596080267531733
13351,O1-P2295,13352,13353,True,45.277117265435351,176.39999999929441,"200 mm",341.66233869277158,341.89325199082532,148.66459891409463,0.44316713494650312,0.038094867682609349,0.038584127426301795
13354,O17-P88,13355,1028,True,44.540219344273545,176.39999999929441,"200 mm",314.76975107489073,314.54255141601561,1.2687211316647928,0.091383402661657218,0.004372219895588959,0.0032922437444460949
13356,O19-P91,13357,10668,True,45.28282609084529,176.39999999929441,"200 mm",323.06694472656318,322.83600231349988,4.4037051397441447,0.13273920859187655,0.007846319988401327,0.0060094010889770559
13360,O9-P897,13361,13362,True,54.565637400242828,176.39999999929441,"200 mm",358.72917617187557,358.45089142113432,14.643375847576081,0.19216570472118327,0.013755048170740788,0.010984259811087676
13364,O9-P2254,13365,13366,True,45.314192015959364,176.39999999929441,"200 mm",375.29249762071862,375.52360000000004,5.9940525769992066,0.14527632486195891,0.00908729847375213,0.013898257997687619
13367,O4-P870,13368,13369,True,82.8735543209771,176.39999999929441,"200 mm",422.4896777831193,422.91233291015629,0.059668958447017591,0.037816196408011628,0.0010219195766415345,0.0014048175036963388
13370,O1-P1185,13371,4623,True,45.336417064321992,176.39999999929441,"200 mm",331.98216706275383,331.7509513357258,84.701351703245734,0.37327096539026972,0.02901114934098404,0.029901383882880606
13372,C-4409,13373,10684,False,45.348921414179557,176.39999999929441,"200 mm",360.29232050078764,360.5236,NaN,NaN,NaN,NaN
13374,O2-P1901,13375,13063,True,45.3732858889756,176.39999999929441,"200 mm",361.34602203171028,361.11457290039061,43.4242470635158,0.26421688444984603,0.023227990347239897,0.018930939316825296
13376,O2-P1281,12112,4603,True,45.379181539083653,176.39999999929441,"200 mm",362.86907434654933,363.10050817239869,19.652671143903682,0.20865699459784989,0.015882541403237929,0.012706269300034803
13377,O1-P1587,13378,13254,True,45.386061929839826,176.39999999929441,"200 mm",346.42052138671613,346.189052470874,0.15102903692222558,0.0445693724908483,0.0017023769550093557,0.0018579114407375264
13379,O3-P1223,13380,4962,True,45.386642411987147,176.39999999929441,"200 mm",391.63779677734379,391.40632490104269,4.1994407310810011,0.13117547773449695,0.0076604023531385707,0.014433377042470491
13381,O9-P789,13382,13383,True,45.391922297239972,176.39999999929441,"200 mm",371.55077415240254,371.31927534868663,144.84758847697859,0.43974499645149118,0.0376098432363584,0.037619045072944432
13384,O21-P1293,8079,10136,True,45.410979123411835,176.39999999929441,"200 mm",359.85582954580337,359.624233552274,6.7554400835397628,0.15044268828412924,0.0096208085596946255,0.016064453673426991
13385,O9-P395,13386,13387,True,45.415191333821731,176.39999999929441,"200 mm",359.29198252419752,359.52360000000004,0.12335457511063282,0.0471560514448557,0.0014321365915296142,0.0026674292184519174
13391,O1-P1870,3233,13392,True,46.397302192647835,176.39999999929441,"200 mm",331.12518655775443,330.8885603165719,14.059231697993878,0.18692839722830473,0.013633680215532478,0.010766529187603147
13393,O1-P628,13394,13395,True,45.4659414703816,176.39999999929441,"200 mm",333.14452041015272,332.91264410865375,7.92123963535465,0.15758687429316753,0.010381522482675116,0.00807212322506557
13396,O21-P1243,13397,13398,True,45.46615357340302,176.39999999929441,"200 mm",342.92537368164017,342.69349629841577,5.9688421188971734,0.14509654840826031,0.0090690901011591316,0.013554491508061267
13399,O6-P235,13400,11530,True,71.243520371786218,176.39999999929441,"200 mm",448.03945788710308,447.67611593320703,31.401064755869218,0.24080977398508913,0.019823821771224163,0.0161407344461133
13408,O1-P1460,1034,13409,True,45.489016837695274,176.39999999929441,"200 mm",340.19519612632865,339.96320214045642,82.393024580439345,0.37010466156970406,0.028629974842186053,0.03218649830831051
13410,O1-P2139,13411,13412,True,71.189955353531872,176.39999999929441,"200 mm",348.35499259999142,347.99192382768842,10.651054834402784,0.17209169385501302,0.011948291856098284,0.0093541699022428836
13418,O12-P494,13419,13420,True,45.533714987561218,176.39999999929441,"200 mm",433.789650439136,433.55738295898442,5.7755708644397394,0.14370691666217308,0.0089278713181971982,0.0068945527062095812
13421,O15-P83,13422,13423,True,44.179102437330116,176.39999999929441,"200 mm",351.14032973632811,351.36568733786095,8.3530637886522552,0.16006800918090622,0.010647379937810571,0.008181683443519416
13424,O1-P1195,6885,13425,True,45.5507050827749,176.39999999929441,"200 mm",333.00330581054692,333.23565995717411,110.88231304041911,0.40425839076583731,0.033092640763653564,0.030499435132863923
13426,O9-P3144,13427,13428,True,45.561650650059541,176.39999999929441,"200 mm",374.55766227888228,374.32529786056693,0.3033071470306869,0.057915337462608789,0.0022771112177612076,0.0027555935204139305
13432,O9-P2396,13433,13434,True,67.451182427230663,176.39999999929441,"200 mm",362.17850230492485,362.52250333530372,221.5285499669547,0.49877209835533076,0.046453809678740347,0.046461639869398948
13437,O21-P105,13438,13439,True,75.117686638282677,176.39999999929441,"200 mm",350.93744887695317,350.55434867509791,804.14068387242435,0.7110196077983395,0.093136302709952,0.093139009666815417
13440,O21-P1313,13441,8634,True,45.589554945507658,176.39999999929441,"200 mm",360.20844834271264,360.44095507293474,50.329291110526583,0.2881479818255801,0.024219767564632018,0.020423040282807978
13442,O8-P225,12473,13443,True,45.606887794014966,176.39999999929441,"200 mm",434.97761000976561,434.74501488201611,0.032836959722303258,0.0310105389719718,0.00078310635499969435,0.014513031292019722
13444,O7-P21,13445,13446,True,73.632183433339137,176.39999999929441,"200 mm",476.47179816035822,476.09627402484819,185.08792050375791,0.47418678945944237,0.042385335266759659,0.039619116032282041
13447,O2-P878,13448,12589,True,45.639499747559924,176.39999999929441,"200 mm",365.35290367024356,365.12009658203129,36.724527805848211,0.25129125628422078,0.02143142032035817,0.026882797694313766
13451,O1-P2204,13452,13453,True,88.646191985543538,176.39999999929441,"200 mm",345.20102919921874,345.65321342453706,2.288858755679414,0.11015222430175349,0.0043337999001318711,0.012802860197476099
13458,O3-P150,13459,13460,True,45.724953652412921,220.59999999911759,"250 mm",385.29634077626758,385.12487220007108,999.75556476503709,0.66841108945337546,0.10213806066553917,0.10330900118392305
13464,O12-P411,13465,13466,True,72.895348610302165,176.39999999929441,"200 mm",414.78797360214037,415.15973988005288,51.385244565947559,0.29259249614110533,0.024310800343849148,0.024315208232500062
13467,O2-P240,13468,13469,True,45.7521142935228,176.39999999929441,"200 mm",366.83634414062504,366.603008357728,23.328853456794935,0.21963806486123374,0.017235679194400111,0.013800152385290032
13470,O9-P472,13471,13472,True,45.762062986613472,176.39999999929441,"200 mm",364.41786513671946,364.18447861548771,33.790647286532142,0.24671023140600629,0.020500956130109774,0.0242160273314491
13473,O1-P941,13474,13475,True,77.3146919916884,176.39999999929441,"200 mm",342.64675172035385,343.0410566495114,37.682895478265912,0.253638496728651,0.021674444639769468,0.024471298813917769
13476,O1-P2548,13477,13478,True,54.509154489228358,176.39999999929441,"200 mm",347.34009780273442,347.61814899978395,11.351121406306428,0.17548084017783394,0.012310534688879618,0.0095668238461400282
13479,O21-P326,13480,13481,True,87.684185190569465,176.39999999929441,"200 mm",327.46374797653465,327.91093732100654,90.529174299632587,0.38131019124246052,0.029934507769465973,0.029943970763803094
13482,O24-P365,13483,1427,True,45.792041511462742,176.39999999929441,"200 mm",339.79728723441485,340.03082664612333,73.41573863870974,0.35715697806429914,0.02709481691132893,0.028331912094467955
13484,O2-P1805,13485,7130,True,45.80056863130892,176.39999999929441,"200 mm",360.18595215857408,360.41953505859379,17.285883237625853,0.20114756925526031,0.014923745003402322,0.022700133758874141
13486,O1-P1932,13487,13488,True,73.947165852608208,220.59999999911759,"250 mm",336.06628043273349,335.78897856078623,821.228941544597,0.63491843909077106,0.091440339732535861,0.095416541433716015
13492,O2-P1794,13493,13494,True,45.817075680153359,176.39999999929441,"200 mm",358.79722989523196,358.56351699218754,52.181958157835012,0.29758675887651026,0.024285088795520646,0.020800447297179454
13504,O22-P81,13505,13506,True,70.800452403992892,176.39999999929441,"200 mm",336.26106536357219,335.89991225585942,1.2064030461385848,0.0901599308312415,0.0042654864259234811,0.00320895145387741
13507,O21-P823,13508,13509,True,45.877091715694128,176.39999999929441,"200 mm",335.1436521151187,335.37762528286873,51.918480189407816,0.29670763375959092,0.024249996006585797,0.024667080831626376
13510,O3-P1098,4106,6443,True,45.903667805711059,176.39999999929441,"200 mm",388.93040414295382,388.69629543714467,134.8429631235133,0.43019183684763429,0.036324842637922627,0.036329475349333167
13511,O2-P312,13512,6929,True,45.905323536293466,176.39999999929441,"200 mm",361.00510802606175,360.77094497070317,27.211463377722136,0.23018805678664978,0.018539818114116442,0.015010271108210523
13513,O2-P1630,7155,7526,True,45.917572288729495,176.39999999929441,"200 mm",354.209271976985,353.97509235831251,139.00361551097541,0.43415071583560483,0.03686894778027977,0.038968247330344624
13514,O21-P919,13515,13516,True,45.918392588808132,176.39999999929441,"200 mm",338.318033884276,338.55221768647897,27.479837952287227,0.23087124546244545,0.018626657608225943,0.019403505402881036
13517,O6-P420,13518,8467,True,72.863272956168714,176.39999999929441,"200 mm",463.74204589522424,463.37044320314777,48.6294647084104,0.27479016710474935,0.02443904015431643,0.020005937290271673
13519,O9-P3502,13520,13521,True,98.182915134747546,176.39999999929441,"200 mm",386.48583052538021,386.9865633925674,4.3136041120164661,0.13204108623461552,0.0077654468134356214,0.0082731601909133909
13522,O9-P2676,13523,13524,True,45.94337357613221,176.39999999929441,"200 mm",381.65601577148436,381.89037292009624,17.335193360208596,0.2013224314013721,0.014943813273370436,0.011818833687948772
13525,O2-P1550,13526,13527,True,45.94582481869454,176.39999999929441,"200 mm",366.60971525786891,366.37534560546874,161.30619136080912,0.4538308008925136,0.039675553357759866,0.036821993887571756
13528,O3-P1159,7038,13529,True,45.968898787955844,176.39999999929441,"200 mm",393.75808735271738,393.5236,48.595632782893624,0.27473989764414769,0.024430419677593677,0.019999208504041559
13530,O3-P1194,13531,13532,True,70.819894832176317,176.39999999929441,"200 mm",394.14734877929692,393.78616731565279,0.050990322543254182,0.036636944262129531,0.00093981292806941683,0.0097366819829138168
13533,O1-P1705,13534,13535,True,63.989896426935111,176.39999999929441,"200 mm",322.95641710053866,322.63006862876131,182.63125970967309,0.47204658579600844,0.042121329760719937,0.042129064572025969
13536,O4-P397,13537,10678,True,45.984346030310064,176.39999999929441,"200 mm",420.76029720242877,420.99481736718337,46.140753815704954,0.26998680841415923,0.02385978090772636,0.022258266198724133
13538,O3-P605,13539,13540,True,76.055671497429756,176.39999999929441,"200 mm",427.04108657226561,426.65320264762875,3.3070952136883056,0.12123005464723513,0.0068789337694920086,0.0074928605720700524
13541,O2-P130,13542,6887,True,46.332664260034953,176.39999999929441,"200 mm",359.24052264887217,359.00422606114597,160.03871545727574,0.45287595365351696,0.039514412212529881,0.041518200695680747
13543,O3-P149,13460,13544,True,46.015575009638084,220.59999999911759,"250 mm",385.12487220007108,384.95231379378492,1019.6054991847819,0.67168363678879428,0.10330900118392305,0.1047302988771813
13545,O1-P2209,13546,13547,True,66.577827705752355,176.39999999929441,"200 mm",346.72588439756453,346.38627089843749,16.202701097538565,0.19757525824079278,0.014457287737784994,0.024270498025514408
13556,O3-P2532,13557,13558,True,46.074431583761516,176.39999999929441,"200 mm",379.15703265793064,378.92200698242186,1.1456879924583308,0.0889486221391969,0.0041579601153897659,0.0030275336802126867
13559,O24-P265,13560,13561,True,46.076590804779,176.39999999929441,"200 mm",334.76361105492958,334.52857436523442,41.509088475984917,0.26010441745322832,0.022763758599849204,0.018483669197633289
13564,O1-P1945,13565,363,True,73.091929778214691,176.39999999929441,"200 mm",341.02352105964781,340.65075221777886,511.74731971646355,0.63312399920549822,0.071868078732778,0.071898559248735
13568,O2-P370,13569,13570,True,133.62390071552397,176.39999999929441,"200 mm",360.92756659176865,360.24595107421879,26.327109878025436,0.22786272634203367,0.018252717179132991,0.022966473788114859
13571,O21-P1039,13572,10289,True,100.25185779442464,176.39999999929441,"200 mm",347.00384543901623,346.49256096426461,88.765229471867016,0.37904681195818113,0.02965115615141331,0.027250719004978462
13573,O4-P893,13574,13575,True,73.5600398052238,176.39999999929441,"200 mm",423.92373782768567,423.548581624679,92.249361833646532,0.38348614853743185,0.030208312368513776,0.032022320920357047
13576,O2-P1302,13577,8559,True,46.136239459156968,176.39999999929441,"200 mm",357.236000329891,357.47129515113272,12.340378255601031,0.18005619679739002,0.012801816701940244,0.036391973805573116
13578,O1-P1334,5184,13579,True,46.136411341190907,176.39999999929441,"200 mm",328.29032011212809,328.05502441428797,20.018301111574413,0.209786177125583,0.016023910635773856,0.016158143448894283
13580,O9-P2398,13581,795,True,75.473128552486173,176.39999999929441,"200 mm",363.41741629092479,363.03250333530713,213.48524664464708,0.49336657801976663,0.045599419605914362,0.045608962083045289
13584,O9-P2277,4491,13585,True,46.179545326694921,176.39999999929441,"200 mm",377.87679891844317,378.11231459960936,20.322879583266122,0.21046284367042239,0.016153857055371049,0.012934844783000233
13586,O2-P4,4246,6085,True,46.179573357220512,1235.1999999950594,"1400 mm",343.33077886458113,343.36541354459911,27632.169168157037,0.80989642115512683,0.44147261696038403,0.43739354181464629
13590,O1-P650,13591,1079,True,75.5647023699795,176.39999999929441,"200 mm",335.06607210017688,334.68069211809,27.294532512189075,0.23038908012656945,0.01856734527654922,0.019106909680442943
13592,O24-P27,82,13593,True,46.221847262152892,313.19999999874716,"355 mm",327.27062075294691,327.14582176533912,2391.6014180070006,0.73334142840497429,0.15412320513786928,0.15455315709175896
13594,O2-P1730,7803,6612,True,46.229810184543609,176.39999999929441,"200 mm",358.34755302737636,358.11173476562504,40.618630738110724,0.25990333961082157,0.022439589160770528,0.018236147287560928
13595,O9-P301,13596,13597,True,64.1977090656957,176.39999999929441,"200 mm",354.41504897460936,354.08764065837431,12.422063170324472,0.18042592350237918,0.012841278773597583,0.010125671911280127
13598,O2-P54,13599,13257,True,46.23847320369255,313.19999999874716,"355 mm",350.2489300837762,350.3737739614262,2402.3147638691362,0.73415315211284693,0.15452926683487714,0.15478304858269615
13600,O3-P467,13241,11847,True,46.242680710793614,176.39999999929441,"200 mm",389.18235494310403,389.41819261472904,192.69952043597192,0.47814628614226667,0.043355711174184651,0.040460698020620064
13601,O4-P738,13602,13603,True,80.462069521439133,176.39999999929441,"200 mm",427.93403701662885,427.5236,35.300310377779581,0.24778671002871391,0.021060415077293712,0.017024513849684147
13604,O21-P492,7649,13605,True,63.894576253639023,176.39999999929441,"200 mm",337.31496222600072,336.98909988710716,37.25332025482318,0.25257851419203892,0.021566675055113272,0.024334029758073868
13606,O2-P868,13607,13608,True,46.266235369714607,176.39999999929441,"200 mm",363.665912799267,363.4299549988815,98.413352733040071,0.391052510811545,0.031169631779318554,0.034086243814366306
13609,O9-P1615,13610,13611,True,46.2851111457722,176.39999999929441,"200 mm",380.27983338411292,380.51588745095637,9.6031788423409843,0.1668052614537619,0.011377858606026385,0.013048124796204307
13612,O2-P1503,13613,13614,True,46.285565706434028,176.39999999929441,"200 mm",365.07671983316453,364.84066344806178,10.860307845701184,0.17311327030571547,0.012058182495880676,0.01717352364964202
13621,O1-P611,13622,13623,True,46.297844079409906,176.39999999929441,"200 mm",330.77030410156249,330.53418509675748,1.1458488439192649,0.088945397408710158,0.0041584523409771363,0.0092251153931390689
13627,O2-P653,13628,10662,True,46.338523008414782,176.39999999929441,"200 mm",350.390949000693,350.62727546803592,62.04319885283315,0.33953189111599158,0.024983690321545397,0.022644100660176254
13629,O1-P1463,13630,13631,True,46.341443227175731,176.39999999929441,"200 mm",340.95561660156289,340.7192752411043,10.651654093320545,0.1720946369893164,0.011948608651805035,0.019757276505310884
13632,O5-P97,13633,13634,True,73.544722099792281,176.39999999929441,"200 mm",433.47614420555607,433.100992578125,0.052952199472789431,0.036915990183269486,0.00095892541744198507,0.00069531115126142862
13638,O2-P726,11885,13639,True,46.347504779216059,176.39999999929441,"200 mm",355.66305170023543,355.89942397460942,8.3550865723185765,0.16006829986083743,0.010649106985373177,0.024381885212757363
13640,O3-P1209,9658,2441,True,46.348092065879243,176.39999999929441,"200 mm",390.4878467313556,390.25147146181962,60.902583555783593,0.33649933639876878,0.024819478869537448,0.0268680888355853
13653,O3-P3147,6055,13654,True,46.39460426371042,794.19999999682329,"900 mm",390.57360743569274,390.53876508789068,9107.0626195780042,0.62032354508524534,0.27001271567452667,0.1909120206363685
13655,O15-P9,13656,13657,True,46.397715362830589,220.59999999911759,"250 mm",333.75069563544395,333.57670420283341,142.1992650854551,0.3818566695131142,0.037511245966107686,0.03813179311767572
13658,O9-P543,40608,18620,True,67.435233218839926,176.39999999929441,"200 mm",365.17060341718923,365.51452310660534,31.086850291921959,0.24002775413268587,0.019731882888157616,0.023892457419729434
13660,O9-P2508,13661,13662,True,68.810778258499852,176.39999999929441,"200 mm",375.45960463867192,375.10866966955359,8.9118710205509224,0.16314096840856565,0.010981387075825747,0.0085155049324376255
13663,O3-P3049,13664,13665,True,46.4305426424288,176.39999999929441,"200 mm",388.51761538675566,388.754411154232,9.8772999225737248,0.16821731188954284,0.011530475789354669,0.013189246496610945
13667,O4-P330,13668,2468,True,46.434009943119769,176.39999999929441,"200 mm",407.90061416015629,407.66380070944638,2.9831006391335966,0.11733215485858139,0.0065610025942588026,0.0049789509505232645
13669,C-17191,13670,13671,False,46.437307149586566,176.39999999929441,"200 mm",357.31899472967137,357.08216446320847,NaN,NaN,NaN,NaN
13677,O1-P843,13678,12783,True,73.415497103191768,176.39999999929441,"200 mm",337.47410048828124,337.099681453055,4.49161619512455,0.13343235305531576,0.0079235568255503017,0.0060341151282432637
13679,O21-P817,11824,13680,True,46.493264339212374,176.39999999929441,"200 mm",338.21910153937006,338.45621718750004,0.25186604521062494,0.054201024759876711,0.0021022262200797244,0.0045498846620503266
13683,C-4445,13684,13685,False,47.176654924878804,176.39999999929441,"200 mm",363.66698859528748,363.42634047851567,NaN,NaN,NaN,NaN
13686,O1-P957,13687,6816,True,46.5073637545025,176.39999999929441,"200 mm",342.05283583984374,341.81564828469578,19.445983781051666,0.20801553665967698,0.015801856148306159,0.012635927027514456
13688,O9-P857,13689,10738,True,73.073785684207863,176.39999999929441,"200 mm",355.86136232993067,355.48868602294124,10.148463443584971,0.16959319084138522,0.011679024589108453,0.0091710364357003842
13690,O2-P1329,13691,13692,True,77.901254556902558,176.39999999929441,"200 mm",361.01017718035416,360.61280288085936,118.27848964517767,0.41244524568808566,0.0341358070136482,0.031509606939680253
13693,O5-P98,13694,13695,True,81.264842482157476,176.39999999929441,"200 mm",430.764078515625,430.349627818966,1.7132161647646245,0.099250555078326169,0.0050594113826954081,0.010023385503928223
13696,O9-P1785,13697,13698,True,46.520536175259238,176.39999999929441,"200 mm",352.26863177112659,352.03137703663276,25.705468753613836,0.2261898270029932,0.018048227253628445,0.014496197971759606
13699,O1-P2208,13700,13701,True,73.08890994122811,176.39999999929441,"200 mm",346.89556701828411,347.26832045898442,10.042653230681866,0.16905870311789342,0.01162134051923632,0.0091036480844384985
13702,O24-P370,13703,13704,True,64.910618470482532,176.39999999929441,"200 mm",341.39106215820311,341.06001800400372,24.454706021798216,0.22278856296054045,0.017626113438676767,0.014202261516508644
13705,O1-P935,13706,5937,True,46.529790743222094,176.39999999929441,"200 mm",342.22806777343749,341.99076584064704,2.8147943289059958,0.11514437960765724,0.00484096371086388,0.00484126858415156
13707,O12-P167,13708,13652,True,80.7510249320056,176.39999999929441,"200 mm",397.4266960656783,397.01486583852511,26.311542817469764,0.2278059529179714,0.018248456901384866,0.02304856588849704
13712,O2-P1712,8365,8226,True,46.5538678552603,176.39999999929441,"200 mm",362.83674290089135,363.07416762695317,15.589214907220754,0.1954753319153256,0.014186133322176457,0.02256096165785277
13717,O2-P631,13718,13719,True,46.571188336997274,176.39999999929441,"200 mm",358.69313867030212,358.93065173082078,683.77507795148165,0.682917544089834,0.084621960497240953,0.084627074647288275
13721,O9-P2315,13722,7080,True,73.195279876901239,176.39999999929441,"200 mm",377.89706067538651,377.52369155273442,9.2472310075839239,0.16494927009305763,0.011175333040997383,0.0086679046735514218
13723,O19-P71,13724,13725,True,46.587123639675816,176.39999999929441,"200 mm",322.39731826171874,322.15972393115641,10.457543192812938,0.1711373734733917,0.011845524010109599,0.012207167315531921
13726,O2-P343,13727,13728,True,46.592888565553928,176.39999999929441,"200 mm",360.84564789917249,361.08327163085681,196.32378368536467,0.48102899535495652,0.043745190489467123,0.040859165704413773
13729,O3-P1550,13730,6254,True,74.956195297436608,176.39999999929441,"200 mm",366.28734576190715,365.90506916589021,25.293743698846907,0.22508055605054722,0.017910608473491785,0.014491573208628445
13734,O1-P1186,13735,13371,True,46.619532621197649,176.39999999929441,"200 mm",332.21992667912195,331.98216706275383,59.9984317262906,0.33579040438156632,0.024601082861521895,0.02901114934098404
13736,O4-P1334,7307,5413,True,46.623111214252738,626.39999999749432,"710 mm",422.39932957402118,422.35270646280691,4571.82709013032,0.58203874537689781,0.21446548848237945,0.22092047238438281
13737,O4-P138,13738,13739,True,47.502533882701329,176.39999999929441,"200 mm",436.29473144275465,436.05246851995292,77.227157511627368,0.36278428718736794,0.027757321894279881,0.02889535653602714
13740,O2-P92,13741,10473,True,56.882447019726271,176.39999999929441,"200 mm",359.53847361968275,359.24837313988218,98.784747434786581,0.39149779613115016,0.031226586878424618,0.033608390987053836
13742,O1-P1053,13743,13744,True,46.637606544901978,176.39999999929441,"200 mm",339.49461718752639,339.73246898090542,870.29821217052154,0.72458651222718073,0.097753726172838215,0.09778200387993824
13745,O3-P1676,13746,13747,True,96.280055420521251,176.39999999929441,"200 mm",377.38764418945317,377.87876875215318,3.2346452662412313,0.12039786525545654,0.0068087385401402068,0.0082731601909133909
13751,O24-P282,13752,13753,True,46.660619401051235,176.39999999929441,"200 mm",338.23510678915119,337.99713763020583,132.58462741004408,0.428005342405157,0.036026230323458773,0.037097912728934861
13754,C-19078,13755,3617,False,49.207583072561071,176.39999999929441,"200 mm",357.20020592678958,356.94924725311949,NaN,NaN,NaN,NaN
13756,O2-P1469,20660,20659,True,46.035815833627062,176.39999999929441,"200 mm",362.36640180084385,362.60118446159532,95.9588884621367,0.38808059919496857,0.030790489769105093,0.028304885673636166
13758,O1-P2463,13759,13760,True,46.682927155088649,705.79999999717688,"800 mm",347.41152116514968,347.37179399414066,6160.0394179895229,0.58969245697033612,0.24553862815001473,0.24575216889479709
13761,O2-P1605,7202,9199,True,46.692712491724215,176.39999999929441,"200 mm",357.5753781592328,357.33719863281254,29.645473096136008,0.23642933642689754,0.019300438928681326,0.01560574257380052
13762,O2-P1106,13763,9961,True,46.693906341256344,176.39999999929441,"200 mm",356.21219863281249,356.4503842490592,7.799076261794629,0.15688366503711054,0.010304249310534686,0.00802087328735222
13764,O1-P2214,13765,9183,True,46.695730619940889,176.39999999929441,"200 mm",335.88943374023484,335.65128551407309,0.17762091998252258,0.047724285291610088,0.0018124418892038841,0.0012661450088074784
13766,O3-P903,13767,13768,True,47.076208060247296,176.39999999929441,"200 mm",388.97325472727209,388.73316606616481,9.8562552253705373,0.16810966947752079,0.011518847456620514,0.0089918254450323237
13769,O3-P1229,13770,8584,True,55.439139269312193,176.39999999929441,"200 mm",390.66914573701092,390.38640612673748,12.81652934040479,0.18219285779916242,0.013029727935843134,0.013235917657666697
13771,O2-P350,13772,13553,True,46.721035522530336,176.39999999929441,"200 mm",360.55349294380784,360.31521566264297,168.29662182867227,0.45862364060309346,0.040577710318727679,0.040638021862669418
