id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
13773,O3-P486,11137,7961,True,46.721200794849061,176.39999999929441,"200 mm",390.77532187594704,391.01360000000079,29.732582101558044,0.236633339236112,0.019327756029444757,0.015623910069528133
13774,O7-P37,13775,5745,True,73.613276541373011,176.39999999929441,"200 mm",483.59864272460936,483.22321501424835,105.81002150481854,0.39883230482514087,0.032334120565782179,0.029782804638266484
13776,O3-P3059,13777,13778,True,80.637512866170667,176.39999999929441,"200 mm",382.17913361328664,381.76780166015629,11.478998246544339,0.17608561794218872,0.012375356313635736,0.0096365938425449545
13779,O4-P234,48187,11738,True,60.827195060407107,176.39999999929441,"200 mm",402.30139400050444,402.61161269531249,1.6264573441521859,0.097983499425726331,0.0049284226030308449,0.0086914134130229512
13781,O3-P2541,13782,5387,True,72.745224955471272,176.39999999929441,"200 mm",374.68150810929473,374.31043471679686,42.660622589513224,0.26257214472914048,0.0230454070151774,0.018765095061138826
13786,O24-P292,13787,13788,True,46.788307261409507,176.39999999929441,"200 mm",336.55649934573825,336.79511971277145,138.03632503277083,0.43323816252659758,0.036743137872366056,0.037462611580044866
13789,O1-P864,2093,1719,True,46.789298717314779,176.39999999929441,"200 mm",337.68670694559677,337.925332369055,13.425248801992732,0.18453740945422908,0.013329787972622784,0.010520863768500449
13790,O2-P1894,13063,10043,True,46.789494373155996,176.39999999929441,"200 mm",360.06480318271929,359.82617676141615,105.32938395306013,0.39842001167772678,0.032255073791871341,0.029713754528879765
13791,O1-P949,13792,13793,True,46.795085129624269,176.39999999929441,"200 mm",344.94995361076082,345.18860854492186,16.826967112723015,0.19964190171413768,0.01472858295148542,0.017680975869368704
13794,O21-P1182,8063,13795,True,46.798904492907276,176.39999999929441,"200 mm",344.93641628761492,344.69774187470108,11.177999378502069,0.1746443360058266,0.012222644886423363,0.0096262304217008352
13796,O6-P277,13797,21463,True,74.098128714129246,176.39999999929441,"200 mm",455.03066391003955,454.65268935546874,1.4315083640982356,0.0944787714952625,0.0046359773017651505,0.0034000868506865603
13798,O4-P1412,13799,13800,True,46.822609275874719,176.39999999929441,"200 mm",426.26695873147872,426.02811660156249,6.5383824653666087,0.14902803989646321,0.0094714212164661651,0.0072295681402376388
13801,O1-P1934,12284,13802,True,90.8701121109626,220.59999999911759,"250 mm",336.67651646350407,336.33575354308795,777.26304189016025,0.624546325115753,0.088829843187687468,0.091097982359296878
13803,O1-P2638,11854,9207,True,46.824264074725377,176.39999999929441,"200 mm",350.98187119546606,350.743067448685,119.04349947819925,0.41337582115282717,0.034235823619502635,0.031612087512142742
13804,O2-P1815,7232,7654,True,46.842403284418538,176.39999999929441,"200 mm",360.93659438476561,361.17553748391941,7.8264052027057422,0.15704404768914948,0.010321483451169291,0.0080321655214154134
13808,O4-P1308,13809,9663,True,46.863684260483232,176.39999999929441,"200 mm",424.81809462890629,424.57908983917787,1.0265641347517385,0.086516303312403911,0.0039355896838166775,0.0029549170643209397
13810,O3-P148,13544,13811,True,46.895320183984957,220.59999999911759,"250 mm",384.95231379378492,384.776456343095,1044.1841014181894,0.67583403751643345,0.1047302988771813,0.1053501284126681
13812,O1-P2055,13813,443,True,70.679917905120092,176.39999999929441,"200 mm",344.4584255645118,344.81889314582793,9.5954568329406378,0.16676516579075218,0.0113735222518899,0.017303873160550667
13814,O9-P3155,13815,13816,True,46.897940219879935,176.39999999929441,"200 mm",374.0090298798786,374.248209375,0.033766517306642187,0.031251828295173381,0.00079371411446799427,0.0020090997789135472
13821,O9-P3056,13822,13823,True,46.9125984516872,176.39999999929441,"200 mm",381.1426367109579,381.38189096306155,51.466693650640622,0.29293642500220063,0.024317640405990597,0.020655706858717572
13824,O4-P768,13825,13826,True,40.36250340326778,176.39999999929441,"200 mm",417.75439674045583,417.96024550781249,9.7860712969109649,0.16774978955520098,0.011479962202952528,0.013500874686295152
13827,O2-P1612,3835,13828,True,46.961052009691464,176.39999999929441,"200 mm",358.0363569355319,358.27585830078129,3.9163096904849306,0.12913012656611234,0.0073867493391332455,0.024001246655083339
13830,O2-P1778,5885,13831,True,47.021947029988304,176.39999999929441,"200 mm",361.22192893928764,361.46174086914061,12.237613326133619,0.17958912865044066,0.012751951468041882,0.016023378101055342
13832,O4-P856,13833,13834,True,82.935070627131623,176.39999999929441,"200 mm",422.97821264005353,422.55524377985518,12.571861949907541,0.18110051895270876,0.012913251578859484,0.013574101048762258
13835,O3-P1873,13836,13837,True,68.315655328164681,176.39999999929441,"200 mm",394.98095019286308,394.63254035068951,10.659304328363822,0.17213217103543246,0.011952647513198978,0.0093583001688497085
13838,O3-P2941,13839,13840,True,71.27223767983628,176.39999999929441,"200 mm",373.47514186213925,373.11158217773436,4.4582271629619177,0.1331773359181759,0.007894030103119001,0.0060249008015039159
13841,O2-P313,13842,8547,True,47.090702959916946,176.39999999929441,"200 mm",361.32142686329854,361.0812171875,23.885617398068121,0.22122274284115537,0.017429203900764564,0.013984007442053463
13845,O3-P2961,13846,13847,True,47.0708767196103,176.39999999929441,"200 mm",374.34738130216743,374.58744277343749,5.9155052270276913,0.14471413170752476,0.0090304478377465011,0.012590827354839143
13848,O21-P217,13849,13850,True,52.346144143990429,176.39999999929441,"200 mm",325.55082167968749,325.28385634455316,0.078683439991307669,0.040139955364249719,0.0011811889020773331,0.0024001910336411639
13851,O20-P114,13852,13853,True,74.368889611433531,176.39999999929441,"200 mm",326.53507165045215,326.91435298747047,89.33974332557122,0.379787682432824,0.029743733167767288,0.030933801788215393
13854,O1-P1343,5184,13855,True,47.086567325532336,176.39999999929441,"200 mm",331.63596572265629,331.87615430258387,0.36333244059492986,0.059903206674598829,0.0025119495190780504,0.0018010480307114639
13856,O2-P1508,13857,13858,True,59.268399148214719,176.39999999929441,"200 mm",365.00128442900336,364.69901559334744,44.504234675075715,0.26654675676838713,0.02348113169083451,0.019161602926330918
13862,O8-P282,13863,13864,True,37.640376813262691,176.39999999929441,"200 mm",441.14883781645216,440.95687189470459,6.5579968021681845,0.14914789994934347,0.0094854243815324629,0.0072444541320494512
13865,O3-P151,12865,13459,True,47.124953843527983,220.59999999911759,"250 mm",385.47305935318082,385.29634077626758,963.22474113833982,0.66223748373460989,0.0999677625421708,0.10213806066553917
13866,O9-P1287,2844,14147,True,108.35991379389705,176.39999999929441,"200 mm",366.11023217055219,365.55759661020335,1.0594468301553173,0.087191779886274953,0.0039986953318278994,0.0045261493966164438
13867,O2-P1843,13868,4403,True,47.720073748078427,176.39999999929441,"200 mm",359.74079360351561,359.49742122740042,0.15717840109058673,0.04535195553561825,0.0017281591862509235,0.0010837547773538665
13871,O2-P459,13872,13873,True,63.351870040934045,176.39999999929441,"200 mm",362.57182502775072,362.24866713867192,8.36686782035767,0.1601456570575277,0.01065576650802583,0.0081907842234104668
13874,O2-P1813,7655,7231,True,47.157870028873255,176.39999999929441,"200 mm",359.14047053235629,358.89996539520905,8.9412535055671,0.16329993399593998,0.010998590558811312,0.020285934734425626
13877,C-2033,7738,8762,False,47.16242203763192,176.39999999929441,"200 mm",360.48240660379685,360.72293495618874,NaN,NaN,NaN,NaN
13878,C-4422,2676,2908,False,49.851818219027223,176.39999999929441,"200 mm",357.71530709061244,357.46106281769539,NaN,NaN,NaN,NaN
13879,O9-P2849,13880,155,True,47.174008328218115,176.39999999929441,"200 mm",384.96993529462287,384.729347852149,61.161805190908971,0.33793158908976806,0.024819478869537448,0.026394834655628877
13881,O1-P1376,13882,11287,True,47.178780031420324,176.39999999929441,"200 mm",334.99466319274609,334.75405141458583,373.6371969733184,0.57890924890262019,0.060829458368067871,0.062423279142629448
13883,O4-P53,3595,13884,True,47.183365907832815,705.79999999717688,"800 mm",410.23344533554763,410.27355119656931,7256.98652174647,0.61577840101103831,0.26833556513893647,0.26854538154709467
13885,O11-P278,9606,1409,True,50.908654868331787,176.39999999929441,"200 mm",389.30634674435038,389.56598088417883,2.2539893774022079,0.10975084073550721,0.0043337999001318711,0.00433410477341955
13890,O3-P46,1272,13891,True,48.75584483739798,220.59999999911759,"250 mm",370.82143921379048,370.63860479565022,379.90919119097,0.51043679331440706,0.06102882392430875,0.06675735325839996
13892,O3-P157,9371,7371,True,47.242071201594456,220.59999999911759,"250 mm",386.60249096517271,386.4253331981667,815.753419392425,0.63385084437346073,0.091096256447202761,0.091133345389730683
13893,O3-P26,13894,11534,True,72.025461292281207,494.1999999980232,"560 mm",360.73671320999762,360.62507374499455,1577.9872116808181,0.51724128348884812,0.11839360914277704,0.13056424162440072
13895,O2-P484,3889,13896,True,47.250664240628581,176.39999999929441,"200 mm",354.13536794678981,354.37634633441706,39.725926348932674,0.25807245572917453,0.022207667452185768,0.024297915047504341
13897,O2-P620,13898,4781,True,47.256220670896788,176.39999999929441,"200 mm",355.01530195267156,354.77429522725,829.33912489638806,0.71635925279449575,0.09489501621761133,0.096175997257617371
13902,O2-P1918,8208,10019,True,47.270925575166487,176.39999999929441,"200 mm",363.27763608949755,363.03655436906416,97.3183904841892,0.38973307826884229,0.031001078295831704,0.028506765157098355
13903,O1-P1133,9523,13904,True,47.282798913689476,176.39999999929441,"200 mm",326.70386304098196,326.46272076652218,18.089271844720834,0.20374057958151914,0.015257969015897746,0.015401008522572132
13905,O4-P1486,13906,13907,True,82.540900426349424,176.39999999929441,"200 mm",443.105387109375,442.68442851720062,16.424857543252475,0.19830624559777493,0.014554968684969947,0.014868990442216267
13908,O2-P1862,13909,12887,True,47.295709085561526,176.39999999929441,"200 mm",360.61341022414086,360.37220210780447,212.00440722377863,0.492356574263825,0.045440467643919555,0.0423979980112818
13910,O2-P1424,8034,13911,True,47.3007739551551,176.39999999929441,"200 mm",368.397661462985,368.63889541015629,0.034056556379889746,0.03136955366730889,0.00079625664130171742,0.027055786317695122
13914,O8-P273,13915,13916,True,74.350668848597678,176.39999999929441,"200 mm",436.78092498098687,437.16011339211468,13.540098026784646,0.18497637248533066,0.013385372561269895,0.013630261319930238
13917,O7-P11,13918,6695,True,65.3675858557928,246.999999999012,"280 mm",470.16334284727515,469.91821440031595,1323.5043429072196,0.71686845136397326,0.11300244112059971,0.11701974678086358
13919,O4-P1115,13920,1518,True,47.837302778176529,176.39999999929441,"200 mm",422.20816860163347,421.9641983574648,161.63687291296424,0.45403525788912052,0.039720190894762607,0.058064519942039046
13921,O3-P982,4968,13922,True,46.984799042572391,176.39999999929441,"200 mm",392.81421889648436,393.05388835640053,21.330208759960797,0.21323391362203617,0.016546320381826782,0.013278610137158102
13923,O1-P2305,13924,13353,True,47.372632549421425,176.39999999929441,"200 mm",345.00590941972843,344.76426162109379,29.437095048428557,0.23590253355408683,0.019236986678915678,0.015562691286268495
13925,O24-P37,13926,4648,True,47.390677752615552,220.59999999911759,"250 mm",333.08614872797392,333.26386376954622,885.20263363331287,0.64767340180179134,0.095333216214561325,0.095827544689561769
13929,O12-P245,13930,13931,True,70.700986013233262,176.39999999929441,"200 mm",416.05721607439261,415.69664104572513,25.259032252637144,0.22498659376278721,0.017898947212171622,0.019018961969094056
13932,O2-P643,8002,13933,True,47.405659550294608,176.39999999929441,"200 mm",363.5540636884009,363.79583255210747,90.40131113070079,0.38114726514102359,0.029914057982087582,0.031658500921852857
13934,O2-P1247,10455,8961,True,47.407528705432853,176.39999999929441,"200 mm",355.16520607736385,354.92338027343749,47.0253009922382,0.27168149058054386,0.024069447434044794,0.019683750379164276
13935,O21-P940,13936,5481,True,47.422533659223433,176.39999999929441,"200 mm",344.18838442427386,343.94648208007817,3.0065996206021581,0.11763573371172713,0.006584238821294418,0.017204517397353326
13937,O3-P1049,3295,13938,True,72.495336068292815,176.39999999929441,"200 mm",391.80085942214208,391.43113320819378,82.20727710144368,0.36984715548565333,0.028599074202890349,0.029577716320871406
13939,O2-P1640,9458,7622,True,47.446922772825957,176.39999999929441,"200 mm",359.845132997057,359.60315369091563,15.706043053571889,0.19587596153050035,0.014238363736924857,0.024150142908192913
13940,O9-P2734,4840,3830,True,47.45164340536634,176.39999999929441,"200 mm",377.61496713009927,377.85697051146667,35.622146594882395,0.24856264377005768,0.021146347332085317,0.017112885090777182
13941,O2-P8,13942,7915,True,70.440674201912088,1235.1999999950594,"1400 mm",343.51318970111316,343.56602020676462,27472.440481465488,0.80865572653878759,0.44813114948451954,0.44768106794536372
13943,O3-P1955,7083,13945,True,108.60735660077587,176.39999999929441,"200 mm",407.87944125086796,408.43333876953187,9.3402562707244581,0.16542976401932921,0.01071477680508608,0.0086679046735514218
13946,O2-P271,13947,13948,True,47.477939525100027,176.39999999929441,"200 mm",358.21186842689661,357.96973093531864,95.719348950705665,0.38778773916428577,0.030753235048178659,0.0335703959406765
13949,O1-P2189,8318,13950,True,47.481262455778378,176.39999999929441,"200 mm",345.40809096679692,345.65029288658388,5.0923490505751676,0.13808332279197491,0.0084255599320271855,0.0064578674242158759
13951,O2-P1944,6651,7683,True,47.507420989231072,176.39999999929441,"200 mm",365.33301299118483,365.09067763671874,43.023887421227165,0.26335343788171572,0.023132692748400713,0.018844276955799138
13955,O1-P372,13956,13395,True,47.521795654836772,220.59999999911759,"250 mm",326.70382459806467,326.88203133177029,674.71468413991772,0.60176919073188673,0.0821894690755317,0.082194701314301247
13957,O24-P341,13958,13959,True,47.52481767663761,176.39999999929441,"200 mm",336.23372309454231,335.99134652439147,90.668320853206041,0.38148736066052613,0.029956747055173535,0.031784272223838152
13961,O4-P1274,13962,13963,True,36.244523922976619,176.39999999929441,"200 mm",416.89863480689519,416.713787734888,87.022657452651231,0.37677714672038953,0.029368631154416257,0.031803495705254925
13964,O1-P2560,13965,13966,True,47.983389206382007,176.39999999929441,"200 mm",347.41349775215684,347.65821303710936,1.4680442176263053,0.095146363375999771,0.00469275555165499,0.0048011683792067881
13967,O11-P331,9890,13968,True,47.555256406310576,176.39999999929441,"200 mm",388.28106819232778,388.5236,0.034239783923868825,0.031443929123767422,0.00079785091001859554,0.00054202978983738275
13969,O2-P1863,13970,13909,True,47.561133605879789,176.39999999929441,"200 mm",360.920841910883,360.67823256835936,179.647779691795,0.469414079334098,0.041798797667193716,0.039015964257873195
13972,O3-P260,13973,10820,True,47.566376091354165,313.19999999874716,"355 mm",381.19113243612594,381.3195616515726,2286.994125099985,0.72511024479321817,0.15015838537276249,0.15016872267783149
13974,O21-P862,12158,19479,True,98.716754590533569,176.39999999929441,"200 mm",333.82007091229673,334.3235263607084,213.93180618737878,0.49366982985798974,0.045647272789660888,0.056010561919436382
13979,O4-P423,13980,13981,True,74.777534414496571,176.39999999929441,"200 mm",409.70536636767736,409.32400094216342,30.872835108995726,0.23949402944401349,0.019668868929226396,0.027145667731870514
13984,O2-P705,8404,6937,True,47.614356085026877,176.39999999929441,"200 mm",358.04162149245985,358.28445470849346,55.939790067908923,0.31185854397101281,0.024667080831626376,0.021542582684841494
13985,O2-P1456,11104,12054,True,47.616281846026418,176.39999999929441,"200 mm",372.36661787188763,372.1237748344729,3.9434284350646238,0.12931926836384425,0.0074138069853483153,0.005567564754210331
13986,O2-P126,8308,10835,True,88.662215677569776,176.39999999929441,"200 mm",358.07732684677615,357.62514954682052,369.39540994120375,0.57697077711143818,0.060471449697259552,0.061592138922460876
13987,O21-P425,13988,13989,True,69.297864410611652,176.39999999929441,"200 mm",345.74921645507811,346.10270486143668,8.1761810123925187,0.15906598095557689,0.010539222022933201,0.0082133641496629235
13990,O2-P627,12346,13991,True,47.65123257336343,176.39999999929441,"200 mm",357.19848946061677,357.4415107467409,745.649367817343,0.6980102274775376,0.089018621635793077,0.089020738149045348
13992,O3-P2178,8736,6775,True,47.65507623658366,176.39999999929441,"200 mm",363.24972480058557,363.00668391177896,466.7932215996799,0.61746688806138927,0.068361229741846774,0.068478569054877481
13993,O1-P2549,9469,13994,True,47.658703935990061,176.39999999929441,"200 mm",345.00383772906707,345.24689711914061,2.8156072019817033,0.11515526193758149,0.00484187549205571,0.004842180365343389
13995,O2-P1296,10902,332,True,47.560915699083992,176.39999999929441,"200 mm",364.58900159370847,364.34644092364312,68.562885237458488,0.34967974552408981,0.026226283443078993,0.02390973016629246
13996,O4-P432,13997,13998,True,87.481528858699278,176.39999999929441,"200 mm",411.5236,411.07744420282063,1.0558089810454789,0.087117256818913857,0.0039917800448994569,0.0029750401206433564
13999,O6-P73,14000,10403,True,75.18737135201971,313.19999999874716,"355 mm",462.47846675188731,462.27546084923688,1778.2160672430466,0.67959216567691982,0.13017495760969733,0.10756585435910335
14004,O2-P1315,8672,14005,True,47.7147010986723,176.39999999929441,"200 mm",367.11692275390629,366.87357777830306,5.6481537218697309,0.14275250544307325,0.0088342684060688532,0.01841061315543863
14006,O1-P1977,147,14007,True,59.516792530892261,176.39999999929441,"200 mm",338.69979892028118,338.39626327837368,31.939281291855053,0.24214530292898198,0.019979728406747627,0.016263677296107497
14010,O2-P1835,11816,9464,True,47.725225846899008,176.39999999929441,"200 mm",355.71658959140154,355.95998824322072,25.752058286280967,0.22631474670342588,0.018063717314673197,0.024330718731977511
14011,O1-P1212,14012,13371,True,47.734296253830628,176.39999999929441,"200 mm",333.72809118034706,333.48459853515629,41.459188208688488,0.25999766524849555,0.022751388806195663,0.01846967681951758
14013,O1-P1858,14014,2747,True,47.752566604998229,176.39999999929441,"200 mm",334.02137221679686,333.77783412711136,1.1259449175242329,0.088544395359873573,0.0041223841846154121,0.0030170714736105484
14018,O6-P166,14019,9569,True,76.998645043907729,176.39999999929441,"200 mm",445.41699068628594,445.024297596562,63.494740664710861,0.342707533029347,0.02522241575728015,0.030877185058717258
14020,O3-P1133,13529,14021,True,47.773351717006051,176.39999999929441,"200 mm",391.25012646918822,391.00648237543146,153.56887009762036,0.44746738117867524,0.038709864664232596,0.040238868355911991
14022,O2-P756,7534,4078,True,47.774319965170683,176.39999999929441,"200 mm",358.11246749238609,357.86881846056372,183.56367924309666,0.47286441378243627,0.04222153258340558,0.045343008113088779
14023,O3-P3100,14024,14025,True,47.7781547844721,176.39999999929441,"200 mm",386.04769198284151,386.2913605722423,53.145479912655659,0.30086490180060466,0.024407969194748282,0.024494076311686264
14026,O3-P730,14027,14028,True,73.991827142376849,176.39999999929441,"200 mm",414.01061089815005,414.38796921657615,24.596994697225618,0.22318039950779642,0.017674744418334134,0.019751823985655635
14029,O2-P1356,14030,4805,True,47.787838401418391,176.39999999929441,"200 mm",366.03116657081182,366.27488454665911,26.722527343155811,0.22889136994856338,0.018382660192324735,0.01488988306230302
14031,O5-P213,14032,14033,True,47.795121192052385,176.39999999929441,"200 mm",430.79224624023436,430.54849112215493,0.95318738667805047,0.084996446957139621,0.0037896271973999925,0.0066533633038667736
14038,O3-P1892,14039,14040,True,96.265958504408417,176.39999999929441,"200 mm",399.03236901376835,399.52332540214076,43.489659706143478,0.26434151347034751,0.023244477349612706,0.023364160269592281
14041,O4-P433,14042,14043,True,74.937236192771422,176.39999999929441,"200 mm",410.99488660309368,410.61270669851052,8.59676279496681,0.1614164915492331,0.010794822791261937,0.0083359567076301214
14044,O2-P234,10252,13873,True,47.843366505751206,176.39999999929441,"200 mm",362.49271615121773,362.24866713867192,119.23617375228993,0.41364164794990849,0.034259105265277569,0.031637844479210565
14045,O1-P956,14046,4607,True,47.844473041614634,176.39999999929441,"200 mm",342.30002822265624,342.056021410144,3.9169456910378582,0.12913455035131527,0.0073873863369521946,0.0055446356713993606
14047,O8-P88,14048,14049,True,47.84557005721306,176.39999999929441,"200 mm",422.3829454319839,422.13893302469211,44.839860682940078,0.26728268568419966,0.023557950675581748,0.019232388031559626
14053,O4-P404,14054,8954,True,47.853688857737218,176.39999999929441,"200 mm",423.487123053582,423.24302138671874,7.531947484998688,0.15529642544029526,0.010134044855873589,0.0077644237563324605
14055,O24-P254,10316,600,True,47.687637036541204,176.39999999929441,"200 mm",339.5236,339.76685463652342,5.0293516720266878,0.13637509675754597,0.0084255599320271855,0.0064080515831965229
14056,O2-P334,14057,1370,True,47.871276468608862,176.39999999929441,"200 mm",359.18049086914061,359.424682250407,3.8247669096005481,0.12851325833336924,0.0072936448976689255,0.012708426690152456
14058,O3-P1640,11220,14059,True,47.874027648497758,176.39999999929441,"200 mm",377.29073744250104,377.04657990149366,41.240073628583744,0.25951217526090647,0.02269791732439537,0.023525040257071181
14060,O2-P248,4311,14061,True,47.876508045846592,176.39999999929441,"200 mm",350.93722114371377,350.69300307617192,130.4836028588646,0.42597596046549258,0.035744538760328216,0.033170288640393376
14062,O4-P545,14063,14064,True,74.474540443672481,176.39999999929441,"200 mm",421.03171767578129,421.41161230658446,55.245333288611846,0.3088102198675225,0.024621832412579793,0.024971879178385486
14065,O3-P728,14066,654,True,84.411379662155184,176.39999999929441,"200 mm",415.03950959609421,414.60892714843754,1.0535985017390428,0.08707836021062032,0.0039873730078499071,0.0029735773533701628
14069,O4-P435,14070,14071,True,74.695598490487185,176.39999999929441,"200 mm",411.22974104891489,410.84879349661338,8.5958963759421785,0.16141169533036834,0.010794305017633699,0.0241273131788742
14072,O9-P40,6037,14073,True,68.339715573846092,441.19999999823517,"500 mm",346.12542026233496,346.23134682147446,2874.9317431301865,0.61731864129647784,0.16903899164267444,0.16904195294447805
14074,O3-P1800,14075,14076,True,73.711918641271311,176.39999999929441,"200 mm",389.61746220809579,389.24153142302526,0.10649337768198845,0.043994720976237918,0.0013598305262679611,0.01850335481472264
14077,O3-P2064,14078,14079,True,74.829044818313676,176.39999999929441,"200 mm",369.80173139291105,370.18335952148442,8.9318527737041666,0.16324911951046728,0.010993089214011296,0.01223880714481004
14080,O6-P274,14081,7605,True,73.9824493318041,176.39999999929441,"200 mm",454.6065256630468,454.22921517145454,9.842771899720919,0.16804065116135677,0.011511389699624331,0.013154891762190032
14083,O2-P1867,8096,12299,True,47.928096540136259,176.39999999929441,"200 mm",362.24369767552935,361.99921645507811,50.888237903675119,0.2905051053876711,0.024268061310149941,0.0267024466932888
14084,O3-P455,14085,7101,True,47.937652236336632,176.39999999929441,"200 mm",389.69964851874505,389.45511855468754,5.9940446020706437,0.14528632606834171,0.009086868698931324,0.0069253346890488119
14086,O2-P1643,8889,10735,True,47.940686485251533,176.39999999929441,"200 mm",356.222574609375,356.46712005113625,56.148414199126329,0.31630162305437776,0.024490862935879442,0.021582959944096113
14093,O9-P3013,14094,14095,True,47.956835780654053,176.39999999929441,"200 mm",380.20492345783117,380.44950332031249,0.8258621694006778,0.081051048250978433,0.003554073976739556,0.0041813998751509549
14096,O2-P600,5348,10741,True,47.960867348976578,1235.1999999950594,"1400 mm",348.69564194500572,348.659671294494,21680.844148462053,0.75891297797242885,0.39541808796087119,0.39546129026571147
14097,O21-P892,138,6855,True,47.981337237617147,176.39999999929441,"200 mm",332.76802961962164,333.01273443953352,157.16743129152894,0.450558362562069,0.039155413413204408,0.039204592824139052
14101,O1-P591,2477,9243,True,47.982505948858986,176.39999999929441,"200 mm",328.1054389642178,328.350149744557,69.1391399041405,0.35058735727426665,0.026330957740650595,0.027166596686948721
14103,O21-P865,14104,14105,True,73.460867595104745,176.39999999929441,"200 mm",335.4293451366737,335.05469471193862,186.37243996890672,0.47288966660145915,0.042675774479083058,0.0434415071727583
14106,O24-P209,14107,10533,True,47.991915053072994,176.39999999929441,"200 mm",342.5236,342.27884123322934,113.88588987827687,0.40939550451993073,0.033419324129953548,0.033427828788891036
14108,O1-P1132,11997,13904,True,47.992646581223035,176.39999999929441,"200 mm",326.21795826895794,326.46272076652218,18.440038824100487,0.2048574082121763,0.015401008522572132,0.019217865389662366
14109,O2-P1035,11518,7870,True,48.006005646819681,176.39999999929441,"200 mm",354.46299767777322,354.21811904296874,196.53723834474047,0.48122843812275029,0.043766033148940627,0.040882569980784864
14110,O2-P1680,9441,2605,True,48.007731053100642,176.39999999929441,"200 mm",358.59124665280797,358.83608608117879,43.477747441420831,0.2643157701289407,0.023241659116837961,0.018942471134738396
14111,O11-P11,14112,9817,True,48.029838260252376,176.39999999929441,"200 mm",381.03543534675549,381.28038752188274,125.81250947232731,0.42127988083701051,0.03511620456590394,0.035916460043335575
14113,O2-P1428,12389,12424,True,48.038148141761944,176.39999999929441,"200 mm",364.73404707586366,364.48905252034069,107.92129953557948,0.40329340606424008,0.032528948789965088,0.030083717411876848
14114,O1-P1654,14115,13870,True,60.282177513097693,176.39999999929441,"200 mm",347.110631109527,347.41807021484379,62.366447771567195,0.34024834447641383,0.025036852955918322,0.025045205462079091
14116,O7-P126,14117,14118,True,69.601313909195355,176.39999999929441,"200 mm",476.45954360351561,476.10457690257869,0.644085848805971,0.074293330294216781,0.0031898838155099193,0.011255217790648657
14125,O4-P437,14126,14127,True,72.0380397639281,176.39999999929441,"200 mm",411.94453455277812,411.57714054998212,21.274623507874203,0.21267822443106257,0.016546320381826782,0.013259668251925101
14129,O1-P2091,14130,14131,True,48.060453198288947,176.39999999929441,"200 mm",347.36679448316528,347.12168617185404,194.31390117490926,0.47944159225067989,0.043529201674635476,0.044740537619769719
14132,C-1544,14133,14134,False,48.070162090383434,176.39999999929441,"200 mm",353.63076705307873,353.87592487973967,NaN,NaN,NaN,NaN
14135,O21-P407,14136,14137,True,48.073891461479484,176.39999999929441,"200 mm",332.09543285328368,331.85025600683014,282.14850661155504,0.53460167002480774,0.052561462855549294,0.056360036409126651
14138,O2-P1539,14139,14140,True,48.1312260814755,176.39999999929441,"200 mm",364.35038222656254,364.59589961080411,24.494412051839657,0.22291328281852044,0.01763887837536238,0.014216471904573084
14142,O1-P2668,14143,14144,True,48.134340227452917,176.39999999929441,"200 mm",349.79054321966248,349.5450580845025,127.385894521347,0.42286579420663972,0.035329636305711919,0.032739414686095543
14145,O9-P1286,14146,14147,True,69.4437531235564,176.39999999929441,"200 mm",365.20343346927319,365.55759661020335,1.3620695218215819,0.093169921518804988,0.0045261493966164438,0.0048558667347029369
14148,O16-P99,14149,14150,True,74.751702326313222,176.39999999929441,"200 mm",319.86187864841031,319.48057021484379,3.9939746715746858,0.12968572491960742,0.0074633645072877917,0.080948828959788818
14151,O1-P584,14152,14153,True,48.155204874819283,176.39999999929441,"200 mm",330.85081923828119,330.60522769341964,0.16654217770419555,0.04647919868318539,0.0017670501172613253,0.0020554329961620533
14154,O3-P770,14155,14156,True,56.413940908985246,176.39999999929441,"200 mm",426.10990175665114,426.397612855287,17.514769383771728,0.20189160087415503,0.015019916912973401,0.015042419627369014
14157,C-10084,7739,662,False,44.708300371893991,176.39999999929441,"200 mm",360.35271757273557,360.12470524083892,NaN,NaN,NaN,NaN
14160,O3-P3028,10540,1094,True,83.3729755438798,176.39999999929441,"200 mm",381.14628764665935,381.57148982193314,374.93910633983734,0.57949667670858152,0.060939344465976326,0.061556757724531348
14161,O24-P339,14162,14163,True,48.18561842427615,176.39999999929441,"200 mm",336.76349868164061,336.51775202767681,21.115965721932753,0.21398337732214515,0.016393920072978744,0.013205573397927654
14164,O4-P418,14165,14166,True,74.06750913830264,176.39999999929441,"200 mm",412.2109973751941,411.83325307858877,8.4625105689802513,0.16067042517082,0.010714164787573754,0.0082526184305878776
14167,O4-P1415,14168,8853,True,70.259499506348618,176.39999999929441,"200 mm",424.68296164559479,425.04128509307719,18.055384094704117,0.20363221046966909,0.015244057256044328,0.021572384190645676
14169,O22-P134,14170,14171,True,61.69196787340114,176.39999999929441,"200 mm",342.69114150390624,343.00583223202847,13.922007102204203,0.18643051700864832,0.01356785937851134,0.01071423178021425
14172,O3-P2864,14173,3253,True,48.225817230944784,220.59999999911759,"250 mm",383.3677100573488,383.54855687196482,627.22348326390625,0.58907116495239009,0.079114384246188954,0.0794937942269644
14174,O24-P281,13753,14175,True,48.319287265254914,176.39999999929441,"200 mm",337.99713763020583,337.750709265153,140.7720809839609,0.43580708275355834,0.037097912728934861,0.043241855478459705
14176,O21-P726,14177,14178,True,48.227633342925635,176.39999999929441,"200 mm",337.29728860104166,337.05127944335942,8.3514676636640761,0.16005901627053476,0.010646409112257628,0.0083330283344125282
14179,O3-P1157,14180,14181,True,48.235670793626689,176.39999999929441,"200 mm",391.90258472703084,391.65653457031254,11.95428234268571,0.1783023794325021,0.01261259542112627,0.00987717576924937
14182,O21-P157,14183,10118,True,48.236132984987158,176.39999999929441,"200 mm",323.2009426375181,322.9549383592946,90.247709449468516,0.38095127419741276,0.029889470547557223,0.030029217195630981
14186,O24-P319,14187,14188,True,48.256621828342212,176.39999999929441,"200 mm",340.89027094396204,340.64411391601561,25.68533547681789,0.22615120290713517,0.018040690013838449,0.014491577750502378
14189,O3-P829,14190,2679,True,48.261571110167736,176.39999999929441,"200 mm",383.88247932981761,383.63634531715581,34.796511354922181,0.24653126340586634,0.020926874899947902,0.024540010553696562
14191,O1-P1498,8050,6150,True,52.180001344944344,1235.1999999950594,"1400 mm",340.08947728359738,340.0503422825887,30849.767277229363,0.83368363196491757,0.42328898849656615,0.3150731738103118
14195,O2-P256,4586,11313,True,48.324592592994129,176.39999999929441,"200 mm",351.77010374681686,351.5236,69.418631529122919,0.3510497200398297,0.026380323368416447,0.024053939205504311
14196,O1-P958,14197,8535,True,48.32753071162864,176.39999999929441,"200 mm",341.52360000000004,341.27712959337072,4.4735529819285471,0.13328899334674765,0.0079078192323762588,0.0060291559696438674
14198,O2-P811,12275,8739,True,48.3279580747714,176.39999999929441,"200 mm",358.85646284673112,358.60999026054975,41.446587821558388,0.25995389975135441,0.022749272292943396,0.031211355704193981
14199,O21-P840,14200,8410,True,48.33343745675166,176.39999999929441,"200 mm",336.39762528286508,336.64412581389456,3.2781795468119617,0.12089666293364582,0.0068511227399384832,0.0090615784094100066
14201,O1-P1327,8557,14202,True,48.340618300731357,176.39999999929441,"200 mm",330.22134098527357,329.97480383193988,4.88803308969524,0.13618585503858771,0.0082731601909133909,0.006433575779225334
14204,O3-P888,14205,14206,True,48.375962602297164,176.39999999929441,"200 mm",399.98614394531273,399.73942653604104,16.83367060981827,0.19966402972390018,0.014731456822215831,0.011752313402342122
14207,O4-P1435,14208,9169,True,74.248289730738321,176.39999999929441,"200 mm",427.9635982731545,428.34226455078129,3.3057938762380927,0.12121510279827409,0.006877684754160735,0.0069580168783943018
14209,O24-P378,14210,14211,True,91.9776512812385,176.39999999929441,"200 mm",340.40510024414061,339.93601422260633,18.030579788321056,0.20355285484845181,0.015233865290941138,0.01221547780935882
14212,O2-P469,14213,9142,True,72.773755571754677,176.39999999929441,"200 mm",347.48609375678683,347.85723991020279,162.70688047106484,0.45479851071846578,0.039857968640486886,0.040557117462320429
14214,O1-P1785,14215,14216,True,48.404366351618641,176.39999999929441,"200 mm",330.5236,330.27673773160677,5.4475386974809537,0.14101343100094582,0.0086931427315225223,0.006693628151741576
14217,O7-P162,14218,11238,True,95.42724873914662,176.39999999929441,"200 mm",474.88089302977215,474.39421406120249,97.757704234683288,0.39026389615820267,0.031068804448967275,0.055583657562955031
14219,O3-P3272,11830,10577,True,48.415802134516895,176.39999999929441,"200 mm",392.21788112374315,392.46480171462912,2.9045982905446888,0.11632743784388846,0.004788883177955232,0.0047891880512429116
14220,O2-P1238,14221,11789,True,48.415936358079669,176.39999999929441,"200 mm",352.57946861714385,352.33249892578129,16.193570943609032,0.19754451883806851,0.014453285211382505,0.011533154359506009
14227,O1-P703,2802,14228,True,48.439590980327566,176.39999999929441,"200 mm",328.23342679574989,327.98638488175027,105.80560111584342,0.39882852598603524,0.032333393865953075,0.032534821432959042
14229,O20-P112,14230,12979,True,73.533318555846435,176.39999999929441,"200 mm",325.78877698863539,326.16379691327023,96.935976709719114,0.389269879798477,0.030941990786914612,0.03095033420932752
14231,O9-P2987,14232,7521,True,48.442886548370829,176.39999999929441,"200 mm",379.17100623654886,378.92389907226567,3.2722026226726033,0.12083555656185913,0.0068450508222257711,0.0079109008938390551
14233,O3-P1846,14234,14235,True,48.445441166825795,176.39999999929441,"200 mm",393.50360000000069,393.25652825004988,10.689406265863964,0.17227972743550724,0.011968527039933395,0.00937340417061025
14237,O9-P442,14238,14239,True,48.453303242709495,176.39999999929441,"200 mm",360.82079970703353,360.57368786049568,4.5081382533756837,0.13356388572418321,0.0079378926828821122,0.0060385996610167764
14240,O7-P435,14241,14242,True,48.460114056850273,176.39999999929441,"200 mm",486.88447036132817,487.13166540313216,30.32554766140683,0.23814067818683904,0.019505390989858446,0.015750051534238873
14243,O3-P2258,14244,13202,True,68.44865048596381,176.39999999929441,"200 mm",367.60771584020284,367.25862772272444,427.54151640283862,0.60247848609900323,0.06522662819650038,0.065289769327901689
14251,O3-P689,14252,14253,True,48.516802225167552,176.39999999929441,"200 mm",420.85148471860572,421.09892040995408,43.772186361081985,0.26495306771059834,0.023311027157399914,0.019005742845015255
14254,O21-P112,14255,11329,True,69.472263813718016,176.39999999929441,"200 mm",357.62447437997633,357.27016583452638,494.51046406109413,0.62740770568849114,0.070523438787742421,0.084059086060860225
14256,O9-P1552,11404,14257,True,48.582874817529166,176.39999999929441,"200 mm",377.27376880546655,377.0259961438972,56.302508047378517,0.31682441091063879,0.024509214377501296,0.025693746453626411
14258,O2-P1689,11445,12546,True,48.590505610124232,176.39999999929441,"200 mm",358.63086568669536,358.38300551757811,43.817506740832037,0.26506803162338749,0.023320649117324649,0.019015451100544697
14259,C-4411,5838,2101,False,48.591488007433355,176.39999999929441,"200 mm",358.28184787276831,358.52966446160622,NaN,NaN,NaN,NaN
14260,O9-P1932,14261,14262,True,81.372948904933054,176.39999999929441,"200 mm",363.27851597409074,362.86351393467555,1.2956837954997464,0.091899713805701222,0.00441755546184161,0.0033386367157235176
14263,O2-P657,14264,10662,True,58.31733530178554,176.39999999929441,"200 mm",352.81100592659317,352.51352919921874,21.190804730122309,0.2147417975976342,0.016393920072978744,0.0132310953230195
14265,O3-P1839,14266,5697,True,48.613906690383089,176.39999999929441,"200 mm",393.03608022471673,392.78814930059576,20.108593252768735,0.21006395813483486,0.016058556050126412,0.012861703580669352
14267,O1-P2399,12551,9561,True,48.633083234615448,176.39999999929441,"200 mm",347.75604524787246,347.50801652337594,49.698989213695178,0.28290560560140132,0.024315835011102665,0.029140311151859496
14268,O2-P1000,10793,5332,True,48.633805516367246,176.39999999929441,"200 mm",362.2743845416615,362.026352133528,84.09550321594061,0.37244587040556193,0.028911605090018524,0.030225296706082126
14269,O2-P790,14270,7085,True,48.642363445333544,176.39999999929441,"200 mm",358.37201918945311,358.123943135882,8.3567385218067,0.16007760161863577,0.010650110739512128,0.014429924082813761
14271,O2-P1761,3188,13682,True,48.6433280976269,176.39999999929441,"200 mm",358.58647549041456,358.83455646371243,20.045244977363467,0.20986911174345316,0.016034260430996181,0.019091215235071252
14272,O1-P1353,14273,14274,True,48.648618080715387,176.39999999929441,"200 mm",333.10708374926725,332.85892714843749,20.14055220934863,0.21017672378064428,0.016070039042894748,0.012872609755448332
14275,O2-P1113,7735,4985,True,48.649771646392608,176.39999999929441,"200 mm",353.95774306640624,354.20590555157452,1.1475422345540305,0.088985883672877436,0.0041612989604639565,0.0030284886092068692
14277,O2-P1832,8488,7452,True,48.6574949845569,176.39999999929441,"200 mm",361.08781140340068,360.83960952148442,0.5912929253897008,0.072660431238833631,0.0030576153628650419,0.0021672048233536147
14278,O9-P3009,14279,14280,True,48.672002799011054,176.39999999929441,"200 mm",378.50412246929864,378.75234968357358,10.982156779220706,0.17370329606356191,0.012121595004249421,0.013839096683319134
14288,O2-P1763,8117,14289,True,48.734863585609247,176.39999999929441,"200 mm",357.89407075040083,358.14261855468749,16.12134429416173,0.19728708542400059,0.014422274431643954,0.033684403789178162
14290,O1-P435,14291,14292,True,48.745271413608116,176.39999999929441,"200 mm",329.13580844196252,329.38440932617186,2.8163895994375441,0.11516572641510464,0.00484275320919305,0.013774763310010695
14293,O1-P415,14294,14295,True,48.750487371613588,176.39999999929441,"200 mm",326.70443919569232,326.455811710097,38.996147471752984,0.25658292092423346,0.022014401632635437,0.0242157071293369
14299,O4-P1340,1647,8637,True,39.273389573646583,555.79999999777681,"630 mm",422.734056996156,422.68496525918897,4343.2603512661635,0.628357575033666,0.2034316052921803,0.2052370546825989
14303,O1-P873,14304,11035,True,48.77852705917968,176.39999999929441,"200 mm",336.68198421893027,336.4332137309284,31.772819468676605,0.24173273726913239,0.019931720799287414,0.02116202815183521
14305,O2-P1143,14306,14307,True,100.20167652801965,176.39999999929441,"200 mm",355.33489965040695,354.82377089843754,18.799604428236535,0.20600791937986113,0.015545126724305344,0.012487001252224324
14308,O22-P73,14309,14310,True,84.487060261495756,176.39999999929441,"200 mm",337.27585755689392,336.84488906250004,4.03621729853703,0.12998754152567027,0.0075046194836797487,0.0056485980302321357
14311,O9-P1809,14312,13697,True,64.374916546907244,176.39999999929441,"200 mm",355.19328657576364,354.86497450137443,7.5282630680024178,0.15526348777059129,0.010132149758975502,0.0077630799293828589
14321,O2-P1335,14322,10935,True,48.821296975108744,176.39999999929441,"200 mm",363.53482264444978,363.7838112590228,39.642239727139831,0.25790200828451787,0.022185630279868175,0.029237791121122961
14323,O3-P1368,14324,12480,True,71.839600347987414,176.39999999929441,"200 mm",364.00551469846704,363.63913273669226,130.12252543612803,0.42559011919181761,0.035697948217534754,0.035966575080300191
14325,O9-P578,2287,14326,True,48.834092900590932,176.39999999929441,"200 mm",366.274546126207,366.52360000000004,0.53263419279856439,0.070811298107756077,0.0029008100040373006,0.016698719555206337
14338,O2-P1872,8441,4842,True,48.906222582773758,176.39999999929441,"200 mm",361.7979424675666,361.54847182617186,46.010420697469527,0.26975922419552628,0.023827254277563034,0.019476111799556436
14339,O1-P2327,14340,1025,True,48.91166585759612,176.39999999929441,"200 mm",344.97679775222986,344.72734825635615,86.874487837046118,0.37658253650645196,0.029344488823531224,0.044058825051960751
14341,O2-P1864,2838,13970,True,48.924028712411051,176.39999999929441,"200 mm",361.57794052319639,361.32837905273436,149.77438997297131,0.44418044518666211,0.038232958817634922,0.035517974192046137
14343,O9-P1911,14344,14345,True,75.075345881654556,176.39999999929441,"200 mm",363.63063228281345,363.247748018817,2.2085106383564046,0.10923926222409304,0.0041813998751509549,0.0041817047484386336
14346,O2-P1134,14347,6113,True,48.947369780040923,176.39999999929441,"200 mm",354.51713027343754,354.76681080668556,51.35753738556744,0.292483055147009,0.024308041155435518,0.020633512991749328
14348,O2-P372,7708,13772,True,48.95862619913499,176.39999999929441,"200 mm",361.28856622372621,361.03882827148442,98.743414519318208,0.39147545011143925,0.031218747604018153,0.028716720092411465
14351,O6-P261,14352,78,True,48.9730707850576,176.39999999929441,"200 mm",449.69693523470551,449.44717257370172,45.4889332830586,0.2687174999920926,0.023704319375848219,0.024408430194952369
14353,O1-P992,14354,14355,True,48.981270660938584,176.39999999929441,"200 mm",323.65242446289074,323.40261998251992,6.6265088438182245,0.14960044318348073,0.0095326303482436963,0.01200487452154193
14358,O4-P791,14359,14360,True,49.228877562162026,176.39999999929441,"200 mm",419.64371802716732,419.89478530273442,0.035444792514585509,0.031933252452949187,0.00080810944196160024,0.0069400531992593849
14362,O3-P942,10655,6272,True,49.007627697667758,176.39999999929441,"200 mm",385.77719238747807,385.52725348622,117.49761198286602,0.41143226246284925,0.034036771452563057,0.03537089241757236
14363,O1-P558,14364,14365,True,49.831977053366444,176.39999999929441,"200 mm",332.09369519828005,332.34783828125222,11.282426510937185,0.17514252507290995,0.01227609820072793,0.024530992663004771
14369,O3-P1380,14370,14371,True,49.054743160411121,176.39999999929441,"200 mm",364.46721813743943,364.21698989257811,99.227242042501956,0.39205401217949903,0.031292800587540866,0.028787632370110266
14372,O24-P116,14373,14374,True,49.056700935868541,176.39999999929441,"200 mm",329.46396109129165,329.21377191651874,75.172437674237742,0.35977589523942605,0.02740222683559888,0.040347450936001991
14375,O3-P991,14376,14377,True,49.059516779034041,176.39999999929441,"200 mm",391.72781459437681,391.97801812994987,97.464044579470325,0.38990919397215734,0.031023553758983725,0.032837330675256467
14378,O7-P13,14379,14380,True,49.46049044702783,176.39999999929441,"200 mm",472.71835900237761,472.46611050109777,433.97833188693556,0.60473085588088837,0.065769904446864938,0.061336431420094741
14381,O2-P352,14382,14383,True,74.271516825416427,176.39999999929441,"200 mm",361.21323623046879,360.83445149465916,87.021427035101468,0.37677551164577655,0.029368431311963251,0.031071743041401218
14384,O1-P2165,14385,750,True,67.069063037561875,176.39999999929441,"200 mm",343.96868559914839,343.62656630859379,9.48206360224929,0.16618571351540307,0.011309092363760407,0.008820304982399458
14386,O3-P159,14387,8585,True,49.097283951673525,220.59999999911759,"250 mm",386.90799978474678,386.723884969928,787.6042365716113,0.62673376426800675,0.089479703593612,0.089810197592140859
14388,O9-P1868,14389,11800,True,78.423073828798991,176.39999999929441,"200 mm",363.796988150382,363.39695205078129,4.3312859527358141,0.13218676229888537,0.0077810731306983336,0.0079635048777183543
14390,O3-P1245,14391,14392,True,78.396426259132653,176.39999999929441,"200 mm",395.36136855468749,394.96154678076596,0.97748977099465084,0.085501448835110419,0.0038387972407196531,0.00807038652602086
14393,O1-P2401,14394,7974,True,49.115283563868161,176.39999999929441,"200 mm",348.22116783332496,347.97067988714923,13.122054550044519,0.18354070430513983,0.013173360157065632,0.016299845373695721
14395,O2-P1768,7964,14396,True,49.125662576493333,176.39999999929441,"200 mm",359.745990029063,359.99653090820311,8.9133463823351438,0.1631489621066736,0.010982251167341292,0.019249887871819246
14402,O1-P198,9534,14403,True,49.137141814790539,220.59999999911759,"250 mm",335.65943815844753,335.47517387664203,939.91979423882674,0.6580948586951304,0.098583217692769509,0.11702708644913754
14407,O3-P1658,14408,14409,True,49.137950993238107,176.39999999929441,"200 mm",382.00553359375004,382.25618628176653,0.69596432561442945,0.075875460282866472,0.00331256068201198,0.0023360604833904961
14410,O2-P1841,13231,14411,True,49.144341329331105,176.39999999929441,"200 mm",358.48307738461108,358.73371352539061,7.8003835804412649,0.15688046755786736,0.010305557370227075,0.016046529167954734
14412,O9-P3342,14413,23232,True,72.262275881037723,176.39999999929441,"200 mm",380.50590790054207,380.87444550753543,16.405063770558225,0.19824006141094011,0.014546358427463543,0.014661038473307126
14415,O10-P7,14416,7512,True,49.155952515523083,176.39999999929441,"200 mm",376.121102500478,375.87040714264879,54.0663654208256,0.30420590425982075,0.024511171925165946,0.024516370099881009
14417,O1-P2159,14418,14419,True,76.110368333892538,176.39999999929441,"200 mm",342.56445739707425,342.17621840820311,19.460587014526681,0.20807539855800822,0.015806829500261591,0.012640894702127476
14420,O1-P186,14421,14422,True,49.210503412939985,246.999999999012,"280 mm",331.92308513638278,331.73854574858427,1360.6287564167446,0.72175899586642722,0.11483199877784885,0.11529397094295843
14423,O3-P1372,5142,14424,True,49.212567275217388,176.39999999929441,"200 mm",365.47869755071122,365.22771345760765,90.694906986485236,0.38152118853751943,0.029960995978236832,0.03214012577546578
14425,O3-P653,10527,14426,True,49.2129952052708,176.39999999929441,"200 mm",414.80307333952919,414.5520870639823,212.20794562912363,0.49249570094589507,0.045462350392523464,0.045667715764228387
14431,O1-P162,14432,14433,True,86.013630420876552,313.19999999874716,"355 mm",326.31946156858339,326.08722476644704,2076.1357743530871,0.70772257067871724,0.14199241397437626,0.14334328537044641
14434,O21-P824,13509,12438,True,49.229661336768785,176.39999999929441,"200 mm",335.58441114913632,335.83548242195383,46.649476787312487,0.27094857746901752,0.023981562173462471,0.019607231158096539
14435,O3-P2166,14436,14437,True,92.295860170590188,176.39999999929441,"200 mm",366.07367358383311,366.54438247070317,7.8314527628485928,0.157062723874729,0.010325146472495371,0.010363558235805957
14438,O8-P100,14439,14440,True,74.900404300547024,176.39999999929441,"200 mm",426.96287001953124,427.34493698186833,1.0467506014730152,0.0869378709663728,0.0039742929786602682,0.0029689872220277336
14441,O9-P2659,14442,14443,True,71.503455229532364,176.39999999929441,"200 mm",370.08809169658394,370.45275931825455,366.50792072061626,0.57762720506606791,0.060075343787910435,0.060080071878673542
14449,O2-P1563,14450,12762,True,49.295390348179893,176.39999999929441,"200 mm",368.61084975585942,368.35944326508371,52.259219265756805,0.29783116619616135,0.02429608694324675,0.02683082048903707
14451,O15-P39,14452,3404,True,49.298451930952531,176.39999999929441,"200 mm",342.45861090103813,342.71003300588603,136.14890096823228,0.43144397698626447,0.036496459615376543,0.036757049632219478
14453,O1-P204,14454,14455,True,49.307663110942187,176.39999999929441,"200 mm",337.26911449911034,337.52058358097617,551.24084297575382,0.64535174119130656,0.074921998429598083,0.0765658661130153
