id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
14458,O2-P446,14459,14398,True,49.336603234544292,176.39999999929441,"200 mm",363.49664052481819,363.24497451171874,8.9130364993966822,0.16315853637690747,0.010981557396098194,0.019078725081758518
14462,O3-P2876,11830,9807,True,49.353626941766173,176.39999999929441,"200 mm",387.12261044200153,387.37431393940454,198.00593764578448,0.4823364010155059,0.043925966155704724,0.044094310712990706
14466,O9-P1555,14467,6372,True,49.3829372211279,176.39999999929441,"200 mm",378.58139832849713,378.3295453486694,23.822282793968959,0.22103024005671895,0.017408034226367962,0.017431033140490639
14470,O2-P1130,8789,7160,True,49.392641259763415,176.39999999929441,"200 mm",353.2761316970504,353.02417983398442,16.67853318519979,0.19916482327705767,0.014664078122436051,0.01169943804149539
14473,O3-P1984,14474,14475,True,77.906132323497417,176.39999999929441,"200 mm",408.26127089843754,408.65867007941972,1.6484349655878483,0.098373037784776268,0.0049597638040979409,0.0035932169817531785
14476,O2-P125,10835,8320,True,49.407723108704111,176.39999999929441,"200 mm",357.62514954682052,357.37317015896616,382.67360219976371,0.58291543604939333,0.061592138922460876,0.062014764833698374
14477,O4-P1288,14478,14479,True,49.412989638878557,176.39999999929441,"200 mm",422.14979910871511,422.40180535587342,18.734556353771765,0.20578861953926733,0.015519791016044707,0.015548647812071052
14480,O9-P2786,14481,14482,True,49.413670467576168,176.39999999929441,"200 mm",388.729506540381,388.98151625976561,7.0039696180126931,0.15203351596134526,0.0097884082496557754,0.013558391842300288
14483,O8-P199,14484,8082,True,49.419706828347906,176.39999999929441,"200 mm",430.603327637955,430.35128713313043,131.27896299144729,0.42672867614733184,0.035852499103689553,0.061354485368974053
14487,O3-P810,14488,14489,True,49.436083087044686,176.39999999929441,"200 mm",381.05992812469361,381.31205214843749,25.513332217563416,0.22567336143523575,0.0179841675282244,0.019213221323566995
14493,O2-P1433,14494,14495,True,49.450683568638667,176.39999999929441,"200 mm",367.42783461926871,367.68003310546874,0.035604491349125716,0.031998135392904505,0.00080944014005686761,0.00054202978983738275
14496,O3-P1741,14497,14498,True,71.08210641267334,176.39999999929441,"200 mm",383.43897432370159,383.80149306640624,0.44684575010095978,0.0681426792062681,0.0026464721605287552,0.0041813998751509549
14499,O12-P181,14500,7144,True,49.463152645333253,176.39999999929441,"200 mm",397.36655654296879,397.11429446447761,3.9396588572240518,0.12929288916008796,0.0074100571006832884,0.010474278903049404
14502,O21-P1007,14503,290,True,49.476160168493131,176.39999999929441,"200 mm",346.243002787611,346.49533120447035,75.155781466295423,0.35975126011525693,0.027399329120030326,0.025064740061860206
14505,O2-P960,14506,7661,True,49.483246900301808,176.39999999929441,"200 mm",357.17614108016539,356.92377652097383,159.12417799224224,0.45220201223303258,0.039396655047097433,0.040595264661474485
14507,O2-P171,6888,14508,True,49.483786254773911,176.39999999929441,"200 mm",360.84789284635065,361.10026015625,0.035628327128916643,0.032007818668112566,0.00080963820834036666,0.00054202978983738275
14509,O12-P460,14510,14511,True,49.485763851025567,176.39999999929441,"200 mm",415.54545356139096,415.79783095703124,0.035629748998155478,0.032008397757038,0.00080964998882587758,0.007311587570636908
14513,O9-P2610,14514,14515,True,89.7206588830536,176.39999999929441,"200 mm",373.88547308551085,374.34304844581442,1.4720812403926271,0.095220405004724826,0.0046989509515652263,0.0048240503400757157
14516,O3-P147,13811,11275,True,49.4957858514429,220.59999999911759,"250 mm",384.776456343095,384.59084714615204,1055.0057240247052,0.67766248695365661,0.1053501284126681,0.10632570476574513
14519,O3-P1025,14520,8815,True,49.624732300475173,176.39999999929441,"200 mm",383.66028492546508,383.40719879073265,401.6704471183312,0.59082302022774247,0.063195493090405522,0.0631972553374911
14521,O4-P402,48212,500,True,28.606720615471716,176.39999999929441,"200 mm",422.382975,422.52889788185951,9.27991226483656,0.16512238815958219,0.011194064864561034,0.011226443883821571
14525,O21-P1084,7681,14526,True,49.540090271111396,176.39999999929441,"200 mm",341.39961469389414,341.65226915427678,50.646907451143875,0.28948232988225248,0.024247602439023686,0.02443517501960038
14530,O3-P448,14531,7881,True,49.556922194659847,176.39999999929441,"200 mm",390.30367257495868,390.05088271484374,4.0243101605541849,0.12990210887714138,0.0074930342987479474,0.011599303346918726
14532,O4-P1233,14533,2817,True,49.561347413727177,176.39999999929441,"200 mm",428.1072969387543,427.85453406694432,8.584771350596295,0.16135014385493698,0.010787647765918012,0.00832867154184335
14534,O4-P100,9985,14535,True,49.567877275685881,626.39999999749432,"710 mm",422.18010578709544,422.13053790981979,5195.334894677987,0.60260838369325764,0.2256656950959649,0.22624661893935102
14536,O2-P1360,6603,9193,True,49.576610692573126,176.39999999929441,"200 mm",366.96357896501689,367.216419679549,62.083096281160117,0.33962062116499003,0.024990251058440032,0.025008116519551173
14537,O2-P49,9198,8549,True,49.579892647549059,313.19999999874716,"355 mm",349.40792206437794,349.54178777452631,2480.30712261207,0.739900621052475,0.1574853363997083,0.15872668504778456
14538,O9-P117,14539,14540,True,64.334507340108871,176.39999999929441,"200 mm",374.79560351202304,375.12370949945762,96.435151195940321,0.38866134136251235,0.030864431476716473,0.030880861705665133
14541,O21-P322,14542,14543,True,49.587549065312963,176.39999999929441,"200 mm",327.52378310546879,327.27088660523572,0.10681929058288625,0.044061790828488115,0.0013612226106280891,0.00093135482333973061
14544,O2-P684,14545,7210,True,49.587900059459727,1235.1999999950594,"1400 mm",358.86001170435088,358.82277119140622,19948.334575110377,0.74231965943991141,0.34212003307479377,0.25203218164544783
14549,O9-P956,14550,14551,True,98.080553891037937,176.39999999929441,"200 mm",357.14870131835903,356.64849049351471,0.30050812511674707,0.057731759460434982,0.0022678510464818591,0.0092108505025874452
14552,O4-P625,14553,13603,True,49.621132936649218,176.39999999929441,"200 mm",425.32722336467691,425.0741555867,128.96346299003591,0.42444146110869418,0.035542400390051909,0.037816791451128588
14554,O6-P375,14555,14556,True,73.073502276715359,176.39999999929441,"200 mm",460.13315552037221,459.76048065876097,41.410832798982334,0.25987741459445773,0.022740395200343492,0.018456129545047197
14560,O1-P2235,14561,14562,True,49.78442448050766,176.39999999929441,"200 mm",337.43895412758019,337.69285469243079,684.38266725176459,0.68307581931237171,0.084665135550837614,0.084765747142177134
14563,O1-P1739,14564,14565,True,49.654765081972329,176.39999999929441,"200 mm",327.15490388040416,326.90166457848608,80.0585579203533,0.36683803683788346,0.02823907619129986,0.029612931740402415
14566,O4-P226,14567,14568,True,74.455655661592274,176.39999999929441,"200 mm",401.42731362333342,401.80703746720752,19.533124686187954,0.20828626868059724,0.015835941776696606,0.012665572974136469
14569,O1-P1822,14570,14571,True,49.672932728233405,176.39999999929441,"200 mm",330.18743233783351,330.44076429474751,44.907652132830641,0.26743178632140896,0.02357337487945449,0.024013659596539231
14572,O3-P1099,14573,4106,True,49.678936834283085,176.39999999929441,"200 mm",389.18376672080865,388.93040414295382,118.2018118463165,0.41232261509211116,0.034127445423739564,0.036324842637922627
14574,O1-P183,14575,11036,True,49.819010695915729,246.999999999012,"280 mm",330.98854574858393,330.80172445847421,1386.5043463464719,0.72511671242168729,0.11609777362393088,0.11706144118355845
14576,O22-P129,14577,14578,True,79.212708383702449,176.39999999929441,"200 mm",342.24375380859379,342.64781783405908,0.19151604032512259,0.048441129253189857,0.0018870868776069069,0.0036738014638570868
14579,O10-P420,14580,14581,True,49.705170841319052,176.39999999929441,"200 mm",378.92597426757811,378.67247789628743,10.039153376318062,0.169040989809586,0.011619426119374021,0.0091014651462799773
14582,O18-P34,1146,14583,True,49.710889427516022,176.39999999929441,"200 mm",316.91201427962415,316.65848874354378,55.66295979051565,0.31052385073192218,0.0246556807280573,0.024971879178385486
14587,O3-P2572,14588,14589,True,49.719901345791612,176.39999999929441,"200 mm",379.60432531707954,379.350753820216,38.098630782824706,0.25466588677797741,0.021777579242078151,0.017640304523776996
14590,O9-P38,14591,540,True,73.565801870535566,441.19999999823517,"500 mm",345.89332892268749,346.00735591558686,2875.1394011557722,0.61733135854346788,0.1690454774386492,0.16905085501738457
14592,O1-P1723,14593,14594,True,49.735020639715479,176.39999999929441,"200 mm",330.94200062695683,331.19564923221941,73.038633888111846,0.35658895314374528,0.027028353399146426,0.02857874023329722
14595,O3-P1032,2709,14596,True,53.217728023200607,176.39999999929441,"200 mm",386.71716911022935,386.445758697311,215.21381013220355,0.49463161708034376,0.045778242266361242,0.042735150396994818
14597,O3-P460,14598,11872,True,49.747945563541066,176.39999999929441,"200 mm",387.249605389434,387.50331991180809,380.87711966345961,0.58213205363481257,0.061440517544992156,0.057328500187626315
14599,O10-P169,14600,14601,True,49.758330795779074,176.39999999929441,"200 mm",392.52493871411406,392.77870620117255,2.4915454101719603,0.11053156161196791,0.0045441792167904942,0.0065142712533734536
14609,O2-P955,10123,8733,True,49.823859889378248,176.39999999929441,"200 mm",356.23557624812844,355.98147456269265,172.7041050908233,0.46389054294646714,0.040992823970481811,0.040998065292999222
14610,O21-P800,14611,14612,True,63.055735746672184,176.39999999929441,"200 mm",342.74173055090978,342.42014629860176,1.1902094552576545,0.089832189208814875,0.0042373685360124324,0.0030492444053414241
14613,O3-P1947,14614,14615,True,49.853095204083118,176.39999999929441,"200 mm",399.86197680179868,400.11622758733955,33.051856740075856,0.24489291864364715,0.020295740640244603,0.016523484975165658
14616,O1-P1914,14617,14618,True,49.867706734139894,246.999999999012,"280 mm",331.335048703851,331.14804480359794,1158.7072108741886,0.69211596517265417,0.10488096191925039,0.10495770142120382
14619,O15-P117,14620,1415,True,49.86842989295851,176.39999999929441,"200 mm",344.01547631918925,343.76114732673517,12.755939251006936,0.18192341567043685,0.013001005125097779,0.010284027752321371
14621,O2-P1262,2138,4665,True,49.876445145110374,176.39999999929441,"200 mm",357.37805581987124,357.63242569011123,63.753009865510663,0.34326153264322046,0.025264891362291306,0.022939376968237127
14622,O1-P722,14623,3672,True,72.810356743125951,176.39999999929441,"200 mm",333.7003578125,333.32902499311007,5.0474399492838895,0.13686557372270469,0.0084255599320271855,0.0092348219454657862
14624,O2-P1882,2838,10547,True,49.902704996407685,176.39999999929441,"200 mm",362.29606093750004,362.55061463568671,77.152457495049916,0.36270086204711388,0.027743173956982004,0.025284053528410004
14634,O2-P767,3608,12668,True,49.91673798377235,176.39999999929441,"200 mm",364.52360000000004,364.26902463628278,8.8709505228168322,0.16291907061608676,0.010463796258014572,0.00849455780986369
14636,O2-P1853,6791,7994,True,49.927237394541628,176.39999999929441,"200 mm",362.79838137157793,362.54375246086579,84.381233513610582,0.37283552685333393,0.028958595317717991,0.032845006442201383
14637,C-19105,14638,5612,False,49.938458356718911,176.39999999929441,"200 mm",360.78476943359374,360.53008329597446,NaN,NaN,NaN,NaN
14639,O24-P346,14640,13959,True,49.9446677488026,176.39999999929441,"200 mm",336.63508071289067,336.38036290737176,12.796433659700641,0.1821035645577973,0.013020210439018831,0.010303456753533568
14641,O21-P584,14642,5342,True,49.946042404407969,176.39999999929441,"200 mm",347.86176528320311,348.116540045508,0.50787001027484213,0.070037698889609742,0.0028306127876156543,0.0020148047983726985
14644,O15-P125,14645,14646,True,49.990578487943331,176.39999999929441,"200 mm",346.10449111328165,345.84953916299315,5.7425745975088525,0.14345411595950863,0.00890403158966288,0.0068820489272750519
14647,O10-P139,14648,14649,True,50.64420526941683,176.39999999929441,"200 mm",386.00720107421967,385.74891562734564,10.529110201740501,0.17149140346209613,0.011883660990047305,0.013393373072200941
14654,O7-P427,3964,14655,True,50.023254661869807,176.39999999929441,"200 mm",481.03718867661507,481.29230727539061,17.486034576882446,0.20179843795620581,0.015007885488927791,0.01188542550806985
14656,O9-P314,14657,14658,True,50.026323879261305,176.39999999929441,"200 mm",354.84653701171874,354.59140275993451,0.096454491323367822,0.042083591266084359,0.0013111502956651441,0.00093135482333973061
14659,O2-P1063,14660,8042,True,50.032006557052689,176.39999999929441,"200 mm",353.85892190802565,353.60370864257817,66.812361075189528,0.34662190165285273,0.025919345873697961,0.023613677197789232
14661,O2-P1839,9464,14662,True,50.0383797048772,176.39999999929441,"200 mm",356.54785372639577,356.80304946289061,0.036027634294249072,0.032170090739704289,0.00081293411851254425,0.00054202978983738275
14663,O9-P2651,14664,14665,True,50.04193567635366,176.39999999929441,"200 mm",366.73686367299405,366.99207754494347,403.44217547637459,0.59152693801613176,0.06334502520586556,0.063349212813630776
14666,O1-P845,14667,8968,True,50.044981027161107,176.39999999929441,"200 mm",335.9791038708255,336.23433327406394,117.89768908482841,0.41193913559287715,0.034088287657635663,0.034564734774966216
14668,O21-P363,14669,14670,True,50.0475275859494,176.39999999929441,"200 mm",321.0574887143685,320.80224632368015,177.26379556098357,0.4672040034822022,0.041544516313242193,0.04196812781112292
14672,O21-P306,14673,14674,True,83.240951213983053,176.39999999929441,"200 mm",329.27653086560559,329.70105971679692,0.059933483979275344,0.037850628354236908,0.0010243187505792821,0.0013664484623874247
14675,O9-P2814,10957,14676,True,50.063418264688188,220.59999999911759,"250 mm",370.9006752645264,370.71293744603383,457.1883087800141,0.53929331678433912,0.067010621774464665,0.072721664893918056
14677,O1-P1543,8766,8532,True,50.0696894127626,176.39999999929441,"200 mm",345.13737164090526,344.88201622490016,47.61883618984151,0.27280386029738951,0.024209150934316196,0.019803755772193014
14680,O9-P3040,14681,12753,True,50.075231594412173,176.39999999929441,"200 mm",383.52277183383376,383.77815551496525,48.636555559178731,0.274804355918891,0.024440622997381697,0.024232246363259921
14682,O2-P862,14683,12593,True,50.100687479852795,176.39999999929441,"200 mm",365.34831643886605,365.09275283203129,35.5647726802466,0.24843728804972823,0.021130323600853564,0.020213382840237406
14684,O11-P85,14685,14686,True,49.236306957415209,176.39999999929441,"200 mm",398.65000887805235,398.39890371256951,0.47492084526578221,0.069003950216788346,0.0027334839619805478,0.0035568439521037752
14687,O2-P891,14688,10390,True,50.104459661076213,176.39999999929441,"200 mm",364.5890888545905,364.33350600585936,11.683572253327068,0.17704569741994694,0.012478170713832223,0.00974999989275064
14689,O2-P383,14185,7589,True,50.110759745512645,176.39999999929441,"200 mm",365.13199149197533,364.87642661727318,16.719679259484671,0.19928709052311816,0.014682501098572333,0.022422977256864592
14690,O1-P1912,14691,12717,True,50.129063282142951,246.999999999012,"280 mm",330.77304480359589,330.58506081628781,1160.3005924869433,0.69238259133954616,0.10495948183578513,0.10503415932697348
14692,O5-P192,14693,11959,True,50.144546695857052,176.39999999929441,"200 mm",440.41880263671874,440.16306544856985,0.49549153265248636,0.069644517947671972,0.0027947847828380793,0.0020148047983726985
14695,O2-P714,6907,6814,True,50.155843294645294,176.39999999929441,"200 mm",357.63045814023974,357.37461318359379,66.8058125195635,0.34660882105594876,0.0259182694495761,0.02361256670961288
14696,O10-P24,14697,14698,True,50.167008955040544,176.39999999929441,"200 mm",383.40242648417018,383.6582782298409,38.319499847213386,0.25519396137548711,0.0218329878331104,0.021852392989484458
14699,O1-P462,14700,14701,True,50.184199549361637,176.39999999929441,"200 mm",328.99447983428263,328.73854041658086,126.06150952758549,0.42153182766737707,0.035150064236066272,0.035314436924598805
14702,O2-P1812,9722,6313,True,50.195805714435316,176.39999999929441,"200 mm",361.52360000000004,361.26760139085638,0.036140981081662249,0.0322161635087993,0.0008138622930305968,0.0010155368244316072
14706,O9-P3309,14707,14708,True,79.325310208073489,176.39999999929441,"200 mm",381.54273452148442,381.13817543942321,0.37637080795354383,0.060316794256081531,0.00256006244124006,0.003910319832728053
14712,O9-P1229,14713,11332,True,74.637758074926637,176.39999999929441,"200 mm",361.34046106630393,361.72111363248604,5.2741859663860122,0.13857900474465165,0.0086061976388441055,0.008681020469998274
14714,O9-P2842,14715,14716,True,59.005533888685719,176.39999999929441,"200 mm",382.33928756766176,382.03835934482947,103.97021915655831,0.39723098541915808,0.032031540924438807,0.032043381589779277
14717,O24-P214,14718,14719,True,50.263956569094546,176.39999999929441,"200 mm",344.91420424804625,344.65785806954386,83.678902061994933,0.37187610140542093,0.028842952394600843,0.033390851122274447
14725,O2-P786,6833,7490,True,50.304351710893251,176.39999999929441,"200 mm",357.77401904768874,357.51746685396319,44.346604515643428,0.26620235555240368,0.023444796699379284,0.024340463322498406
14728,O20-P110,14729,14730,True,83.946651959760686,176.39999999929441,"200 mm",324.97851723272072,325.4066451577155,97.384040096122732,0.38981250656004235,0.03101121121657378,0.031020061057930093
14731,O3-P655,3213,10526,True,50.323412678995048,176.39999999929441,"200 mm",415.23904929379353,414.9823998891307,207.59273142775427,0.48931609851847707,0.044964002359093272,0.045296013343515379
14732,O4-P1424,14733,14734,True,97.778634763483382,176.39999999929441,"200 mm",427.79793317613627,427.29926213884249,29.848965930460647,0.23692678062665717,0.019362991887408459,0.030671238327149051
14740,O3-P3238,2703,14741,True,50.3310061358189,176.39999999929441,"200 mm",392.79977070812168,392.543082576829,9.4096187815420045,0.16579471267294932,0.011268558409855139,0.016288834735816306
14743,O10-P107,14744,278769,True,80.369085801644971,176.39999999929441,"200 mm",381.43636715772965,381.02648482014126,7.2742889358717324,0.153718869118688,0.0099672615677516979,0.0100041449904842
14745,O1-P2585,14746,14747,True,51.6507489904667,176.39999999929441,"200 mm",348.48433201383659,348.22091319398521,124.83075475225982,0.42028284867299864,0.034982396417996144,0.044276412606416425
14748,O2-P112,14749,14750,True,75.4862175766387,176.39999999929441,"200 mm",351.14173089403926,350.75675118439841,639.594228908201,0.6712923816014007,0.081435708761540951,0.0814391333344856
14757,O8-P177,14758,633,True,50.379552141204314,176.39999999929441,"200 mm",431.99045548023787,431.73346938476561,0.72535215098455585,0.076751337959929458,0.0033794710010425322,0.0024302446134485656
14759,O9-P2550,14760,9137,True,50.381988353864088,176.39999999929441,"200 mm",378.5236,378.26665185939527,11.025892426737663,0.17391422068863804,0.012144253277827201,0.016020263511006539
14761,O1-P2405,9560,14762,True,50.395809275276477,176.39999999929441,"200 mm",348.90891494140624,349.16598396451946,0.59254452634347221,0.072699577650193054,0.0030608403772238138,0.0021672048233536147
14763,O1-P1711,14764,14765,True,50.407620052693943,176.39999999929441,"200 mm",325.41458949290876,325.67166835517747,125.09602366178724,0.42055281765909952,0.035018599695107344,0.035028421497485085
14766,O10-P208,14767,14768,True,85.314035392278129,176.39999999929441,"200 mm",380.4572273566763,380.8923289371769,2.670893578633283,0.11316519445861176,0.0046564489469118411,0.0067791811600598651
14772,O1-P1085,10221,12733,True,50.42652510030085,176.39999999929441,"200 mm",321.89717035510984,321.63999507709832,22.235650249330032,0.21602273321694879,0.016871217656203044,0.024667080831626376
14773,O2-P1121,7722,6757,True,68.5938229072606,176.39999999929441,"200 mm",354.89434059650932,354.54444350585936,16.136560457860615,0.19735241573853751,0.014428266298828617,0.011513489180849353
14778,O9-P2709,14779,2486,True,81.407541341340874,176.39999999929441,"200 mm",371.76369990021038,372.17887836105126,397.94667498887583,0.58932536455222351,0.062881199956191763,0.063797854578750215
14783,O1-P2645,14785,20382,True,82.061173679937923,176.39999999929441,"200 mm",351.42528730866019,351.00669326171879,0.11620903911786547,0.04589115772424416,0.0014014079757090833,0.00093135482333973061
14786,O3-P3283,14787,14788,True,50.471355652497763,176.39999999929441,"200 mm",390.75181044921874,390.494406535391,3.4117684296333772,0.12186772466255463,0.0069997930348199454,0.013412200275117163
14789,O2-P1164,10724,14790,True,50.487058840917129,176.39999999929441,"200 mm",356.08979262695317,356.34732711410066,20.561824392881409,0.21065445624756951,0.016272688373988393,0.013016429328970522
14791,O1-P926,7408,7867,True,50.505585065936195,176.39999999929441,"200 mm",341.87061709393259,342.12819557776885,98.884055802359541,0.39161664788801903,0.031241799885159526,0.032231453776488485
14792,O1-P1517,14793,14794,True,50.507436730967889,1235.1999999950594,"1400 mm",346.37672055858866,346.33883998104039,30465.511266918547,0.8309563275104449,0.46236643610185557,0.456138436891473
14795,O1-P1493,14796,9770,True,50.50978876500745,176.39999999929441,"200 mm",344.7397788547367,344.9973787774382,36.27987313176768,0.25018085894704134,0.021317950683917439,0.022474620634407295
14797,O3-P1332,14798,14799,True,54.753813288524839,176.39999999929441,"200 mm",402.10519684641849,401.825952398647,5.56104129862117,0.14209616832592209,0.00876943429115942,0.0067555293515594809
14800,O2-P1587,7360,14801,True,89.546256726508361,176.39999999929441,"200 mm",375.70319594726561,376.15997140282752,3.4820457786846921,0.12231681607250891,0.0070788625181004436,0.0053411074876998921
14802,O3-P402,4023,14803,True,50.541438780226855,176.39999999929441,"200 mm",380.10388187511148,380.36164321289061,9.06932914938134,0.1639893904577521,0.011073205599233096,0.021489088493671541
14805,O2-P449,5645,6166,True,50.598563437270847,176.39999999929441,"200 mm",362.80764321349977,362.54953994140624,73.87890426126134,0.35787641089401612,0.027174924212802865,0.024820137441257575
14808,O3-P831,14809,14810,True,50.616970007210611,176.39999999929441,"200 mm",384.52360000000004,384.26545345296324,11.389131055114893,0.17564905302051953,0.012330414471079557,0.018726435765698952
14811,O2-P1588,14812,14801,True,50.631880647213769,176.39999999929441,"200 mm",378.57267802691075,378.31445543560994,2.8613129416726855,0.11576188370274981,0.0064378474116582891,0.0048938759744363083
14814,O3-P2391,118,14815,True,50.653553498932681,176.39999999929441,"200 mm",375.40789545662108,375.66622857946561,63.611853629939255,0.34295915284479095,0.025241675573688383,0.025249269586902524
14816,O3-P395,8431,14817,True,50.6579001870961,176.39999999929441,"200 mm",380.99208186724894,381.25043715820317,18.445526714227583,0.20487481267305682,0.015403234040798764,0.017754737037491291
14821,O4-P622,14822,10208,True,50.66753424296386,176.39999999929441,"200 mm",424.08023632106182,424.3386407457009,184.6139636635846,0.47377751211631447,0.042334398150613364,0.043932224857982885
14823,O2-P1848,6838,12362,True,50.671143078907328,176.39999999929441,"200 mm",361.33612404442067,361.07770121471822,147.94890603930884,0.44253069123714339,0.038004354947957418,0.035280304742000557
14824,O1-P1333,13579,14825,True,50.6729468801455,176.39999999929441,"200 mm",328.05502441428797,327.79659238519923,20.331426428135021,0.21046920229391736,0.016158143448894283,0.030558636188629314
14826,O21-P1061,14827,14828,True,77.98291955551089,176.39999999929441,"200 mm",340.54969252929686,340.15197963956376,13.928678699585205,0.18644227137836616,0.013571684771830485,0.010716784313363981
14831,O1-P1814,14832,14833,True,50.686355384019606,176.39999999929441,"200 mm",327.22316741010565,326.96466699764716,109.77354277239853,0.404758432917482,0.032833574545514783,0.033400741052761168
14834,O1-P1361,14835,14836,True,50.691489175975569,176.39999999929441,"200 mm",335.18201674804692,334.92349015324942,8.4768204390116857,0.16075028948191689,0.010722796618981336,0.020619342345081788
14837,O3-P354,14838,12860,True,91.211441679713985,176.39999999929441,"200 mm",418.67682327570429,419.14200162827086,126.42921297668268,0.42190324394946632,0.035200008952758446,0.03636724784388784
14841,O3-P2644,14842,10557,True,75.215836959557464,176.39999999929441,"200 mm",381.31520445112761,380.93152846679692,17.334415235035912,0.20131988795197411,0.014943485122978856,0.016546320381826782
14845,O1-P692,14846,14847,True,50.731982455048126,176.39999999929441,"200 mm",333.11406386719221,332.85533075667144,19.695965891798636,0.20879107071611536,0.015899371317092598,0.018101217296791955
14848,O16-P102,14849,14850,True,65.6908531413885,176.39999999929441,"200 mm",320.42240371093749,320.08738035991644,2.3408834869813466,0.11073154940463269,0.0043337999001318711,0.00433410477341955
14851,O9-P1178,14852,14853,True,50.750641339047313,277.99999999888803,"315 mm",379.33224780273446,379.19522107111897,1531.227407453209,0.65631778693574649,0.12694757466367002,0.1269502634530377
14857,O3-P257,14858,14859,True,50.782660795394321,313.19999999874716,"355 mm",380.51401925197933,380.65113243612694,2294.2809677126907,0.72570235981307007,0.15043456764281365,0.1504372927671728
14861,O1-P2240,14862,3658,True,50.776554701489871,176.39999999929441,"200 mm",339.34705085369853,339.60601128267615,656.80578353306544,0.67539031460145849,0.0827315962317915,0.082884003353450433
14864,O2-P1263,6089,4665,True,50.821246863840436,176.39999999929441,"200 mm",357.89161404911687,357.63242569011123,63.364102220639005,0.34242608218596376,0.025200930422645283,0.025264891362291306
14865,O21-P640,14866,14867,True,50.823180925825923,176.39999999929441,"200 mm",336.578901825761,336.83810004848272,9.028534541591,0.16377039946458521,0.011049504965587945,0.0085155049324376255
14877,O8-P2,14878,14879,True,30.882652292355402,220.59999999911759,"250 mm",416.16200204123368,416.27781198733004,531.10071229834364,0.56280710678384593,0.072422982180408255,0.072422982180408255
14882,O2-P1561,14883,3399,True,50.898203076435578,176.39999999929441,"200 mm",373.073789595221,372.81415786132817,4.4754037349930007,0.13331324695350705,0.007909051783414528,0.0060296669304612067
14884,O2-P1478,9932,6672,True,50.938837739545583,176.39999999929441,"200 mm",366.34316191170007,366.08332290039067,8.9380105578305873,0.1632936843774192,0.010996181094690438,0.0085155049324376255
14887,O4-P1418,14888,14889,True,76.03344094988951,555.79999999777681,"630 mm",424.58544820572206,424.49033037109376,4042.9597223978794,0.61645997277971665,0.19496180977899333,0.13918371005113961
14890,O1-P171,14891,14892,True,63.25771399061432,277.99999999888803,"315 mm",328.22078271997049,328.04998689219576,1692.1652938274524,0.673108477141548,0.13449331684166346,0.13452697212749887
14896,O1-P1300,14897,14825,True,50.956528904812721,176.39999999929441,"200 mm",327.53671408778473,327.79659238519923,94.47299977221212,0.38625567425191115,0.030558636188629314,0.03276678628934615
14898,O2-P314,14899,14900,True,50.966812638702983,176.39999999929441,"200 mm",360.83771743164061,361.09769914291064,54.84485516167026,0.30720690203701279,0.024586800938943026,0.021329323536242926
14901,O2-P1929,7576,6978,True,50.976425304613272,176.39999999929441,"200 mm",364.26362023094651,364.52360000000004,15.566698266059872,0.19539792021614824,0.014176041278299769,0.016091801431839459
14902,O2-P1287,14903,4571,True,50.983504989184439,176.39999999929441,"200 mm",361.34601821289067,361.08600233744585,5.0317247829120406,0.13643943694356725,0.0084255599320271855,0.0096035301357891845
14907,O2-P19,4891,2673,True,50.995586896555629,555.79999999777681,"630 mm",344.88078776514504,344.94453224876571,5676.91835499184,0.67440229351531378,0.23457997655962362,0.23421175775621639
14908,O1-P1084,12733,1997,True,50.999652569298185,176.39999999929441,"200 mm",321.63999507709832,321.37989684899492,60.55859526568279,0.33760791698637821,0.024667080831626376,0.022384709698051345
14909,O9-P950,14910,14911,True,79.035636424835246,176.39999999929441,"200 mm",355.87497382063958,356.27805556640624,0.277952748588557,0.0561816496829564,0.0021921334661631053,0.0024255829475917086
14912,O3-P350,14913,14914,True,83.661902359490085,176.39999999929441,"200 mm",416.94882695442294,417.37550265645638,155.09885330684725,0.44878797644110274,0.038899878502047687,0.039338310134568212
14915,O24-P375,14916,14917,True,51.020883005946516,176.39999999929441,"200 mm",340.25497397188923,339.9947674685589,0.076933530610585291,0.039936497579906263,0.0011675407838123053,0.022753051132054742
14924,O3-P1067,14925,14926,True,51.416073138585709,176.39999999929441,"200 mm",387.52360000000004,387.78587338908,12.352239252925759,0.18012212663928504,0.012806970593384471,0.01758809454746129
14930,O12-P524,14931,13420,True,51.082848807403714,176.39999999929441,"200 mm",433.73682631835942,433.4763037894416,1.9758691553138208,0.1022482827062922,0.0054573505059102908,0.0039767978221337125
14932,O3-P2740,14933,12224,True,72.572157702623443,176.39999999929441,"200 mm",377.24502890702342,376.87491090274006,13.993088779764909,0.18668248200651055,0.013602308356816341,0.021640357875910534
14934,O9-P737,270,14935,True,51.090223829074048,176.39999999929441,"200 mm",346.98693827098464,346.72637812945641,400.54374921090022,0.59037246633438434,0.06310039533401933,0.063106658578171423
14936,O4-P364,14937,14938,True,88.25185977837377,176.39999999929441,"200 mm",404.99128980582776,404.54120532095806,561.74653081230372,0.6487814010295383,0.075696515107457632,0.078294521498993283
14939,O1-P2014,14940,1503,True,51.14106335367066,176.39999999929441,"200 mm",345.08335972432332,344.82248916015624,41.230590299246408,0.26114338019731559,0.022597008240313316,0.018405741995646666
14942,O2-P1881,13970,14223,True,51.169884845060324,176.39999999929441,"200 mm",361.32837905273436,361.58939663532897,15.567298664253141,0.19541390761236416,0.014175625696834998,0.011315337440416774
14946,O4-P89,10364,14947,True,51.188183845079578,626.39999999749432,"710 mm",421.60591165074038,421.55472346689533,5466.483778277493,0.61081220705648975,0.23059331946465222,0.22859594864936714
14948,O3-P1190,1417,14949,True,51.193348185082904,176.39999999929441,"200 mm",392.6690080648811,392.930094140625,17.915452580304937,0.20318385484329066,0.015186443585218139,0.015191740545691222
14950,O1-P1345,14951,12760,True,51.197688998404537,176.39999999929441,"200 mm",332.29101551509655,332.02985610351567,1.2874211998703546,0.09174646189572451,0.0044035812512216279,0.0033245577581359808
14952,O3-P2138,14953,6383,True,51.200807794958877,176.39999999929441,"200 mm",377.55326308593754,377.81443840649962,5.5071176798645265,0.1416951481095898,0.0087286669984809016,0.00672594528796979
14954,O1-P1219,14955,14956,True,51.201936209076969,176.39999999929441,"200 mm",339.06084121093846,338.79971133627214,11.902477206738148,0.17805101396199796,0.012587587863257213,0.0098563978314793969
14957,O3-P2632,13344,14958,True,51.213958795022009,176.39999999929441,"200 mm",374.3142373199023,374.05304613004768,96.155099047407475,0.388320083123285,0.030820974826936028,0.028334119445198862
14959,O1-P2388,14960,14961,True,51.223041418139495,176.39999999929441,"200 mm",349.11161147461047,348.850373963378,38.544228777026738,0.25565623330357168,0.021893474239198518,0.0219128044546527
14962,O2-P754,4077,8456,True,51.237539491467736,176.39999999929441,"200 mm",357.80274236695317,357.54143091554664,214.36265284228958,0.49405796023612292,0.045687091398421885,0.055216887617332074
14963,O4-P1221,14964,14965,True,51.245059529833689,176.39999999929441,"200 mm",426.37602183859207,426.11467203498989,55.116955167149946,0.30828270846237948,0.024611388373473382,0.02465075506577815
14966,O1-P851,14967,14968,True,51.248092831262767,176.39999999929441,"200 mm",338.5236,338.26223472656056,4.4756557996993784,0.13330565294030447,0.0079096547171789884,0.016318507933681912
14969,O9-P3568,37959,14971,True,87.436154419174215,176.39999999929441,"200 mm",390.07767561246214,390.5236,4.9058815494577859,0.13668313573088603,0.0082731601909133909,0.0082731601909133909
14972,O3-P1433,14973,14974,True,87.198500652885542,277.99999999888803,"315 mm",369.46887885149204,369.23344289972925,823.72025454256516,0.554947339454179,0.0906323221925546,0.09079800066984256
14975,O2-P622,14976,14977,True,51.262328015305492,176.39999999929441,"200 mm",355.786739825548,355.52530195266996,745.88560798689969,0.698064148604775,0.0890354084018454,0.094892636275671
14978,O2-P1611,7860,14979,True,72.75666557545108,176.39999999929441,"200 mm",356.75102123017462,357.12208022460942,12.213633855219117,0.1794798511638056,0.012740279987505375,0.023056423330399232
14980,O2-P1417,14981,12380,True,56.054259959941511,176.39999999929441,"200 mm",365.45374526367186,365.73967804372757,4.0032919515065819,0.12975199086017292,0.0074725010544360558,0.014732156270801345
14982,O2-P1314,8384,14005,True,39.977505747609129,176.39999999929441,"200 mm",366.66969249899023,366.87357777830306,26.808622393374787,0.22911773694498444,0.01841061315543863,0.014910908532202283
14985,O3-P2069,14986,14987,True,69.719248041035641,176.39999999929441,"200 mm",372.534657128906,372.17908896389667,17.332276814905423,0.20129872281948369,0.01494330004161613,0.011817547202157561
14988,O2-P778,7546,6510,True,51.299553810841651,176.39999999929441,"200 mm",357.87158090878842,357.60995318435317,36.205339449414545,0.24999743991045492,0.021298649990643816,0.017267575639555381
14989,O3-P2372,9349,3476,True,51.316578880249715,176.39999999929441,"200 mm",366.65230655602,366.39059200373072,149.7796488687211,0.44415413865288861,0.038235497725162861,0.040386824441117658
14990,O3-P1871,14991,14992,True,75.2081594639934,176.39999999929441,"200 mm",396.52360000000004,396.14003838673369,1.5892283838862971,0.0973292243193371,0.0048743464842633671,0.0035620285011970427
14993,O2-P851,14994,13719,True,35.964895815989827,176.39999999929441,"200 mm",361.62647475585942,361.44305378719781,108.61086198728967,0.40384569793351782,0.032642357111107738,0.030181170129896726
14995,O2-P1398,4362,6141,True,51.336482153022281,176.39999999929441,"200 mm",365.03854967085323,364.77668227539061,132.40896024075252,0.42786378127866315,0.036001154637480735,0.033282232207192987
14996,O3-P1353,14997,14998,True,79.750055119820146,176.39999999929441,"200 mm",405.80497778507248,405.39817275390629,5.5890612101285226,0.14231806611840095,0.0087899294972771328,0.0067706452757390952
14999,O10-P222,15000,15001,True,51.371661714896561,176.39999999929441,"200 mm",383.90450170277074,384.16649717751676,4.2305193125112783,0.13140894822173665,0.0076892892390797146,0.0078978469804245246
15004,O7-P145,15005,15006,True,76.829559331889953,176.39999999929441,"200 mm",474.61603121182986,474.22420045923724,20.236570349251441,0.21039774953332957,0.016110568454926082,0.028468926805371671
15007,O3-P2626,15008,9239,True,51.401543809305934,176.39999999929441,"200 mm",372.21672955812676,371.95458168469929,175.503004247827,0.46539648300002529,0.041365798115895747,0.042115193689037933
15014,O21-P763,15015,11824,True,102.80918734277003,176.39999999929441,"200 mm",338.90716052401052,338.38273085937504,1.9935987031951097,0.102462313973133,0.0054824591204743339,0.0040005228683512488
15016,O4-P1373,12702,15017,True,52.410681279320869,176.39999999929441,"200 mm",425.05928404110045,425.32657851562504,0.36867489508282586,0.060068921486625688,0.0025319042421978661,0.019434907919246212
15018,O3-P2199,15019,15020,True,70.71632319582767,176.39999999929441,"200 mm",374.46913231423127,374.10840834960936,16.782871454145198,0.19951031454278312,0.01470895864969415,0.015204558849395535
15021,O2-P1243,7288,15022,True,51.453394269726722,176.39999999929441,"200 mm",355.79609979859941,356.058512109375,0.037046444769102724,0.032584423188510694,0.00082116058767170343,0.0013546153195256535
15023,O4-P630,15024,15025,True,54.018189305739952,176.39999999929441,"200 mm",426.53256443792878,426.25707167246946,117.46523833000083,0.41139113125258464,0.034032604283230537,0.034258430796998682
15026,O2-P1876,1713,13909,True,56.033256832061518,176.39999999929441,"200 mm",360.89917983398436,360.61341022414086,11.687841118659481,0.1770536184480721,0.012480877670695638,0.045440467643919555
15027,O7-P288,15028,15029,True,79.016662306983193,176.39999999929441,"200 mm",481.03069730100191,480.62771232323627,380.459762030576,0.58194914328810576,0.061405290770776319,0.057295871365299525
15030,O3-P2679,15031,15032,True,79.287801110390632,176.39999999929441,"200 mm",377.25525654612034,376.85080947265624,12.880876760431494,0.1824904958812143,0.013059547609143043,0.010191719841997859
15036,O9-P246,15037,15038,True,51.503182400545789,176.39999999929441,"200 mm",347.39933784720023,347.662004077443,46.380935878523076,0.27044014193435945,0.023917462706661525,0.02392703016409908
15039,O2-P445,14398,15040,True,51.515033508930237,176.39999999929441,"200 mm",363.24497451171874,362.98224784082316,28.918879633279623,0.23457121946919637,0.019078725081758518,0.024238230282165204
15041,O1-P1316,15042,15043,True,51.526697435730277,176.39999999929441,"200 mm",328.46211816583815,328.72490432276038,10.317116093567323,0.170438869598721,0.011770241314219825,0.011808915370749979
15044,O3-P2670,15045,9240,True,85.660834555842044,176.39999999929441,"200 mm",375.3199614346475,374.88300551757817,10.193782684059506,0.16983280194217151,0.011703081759857259,0.0092006778404484652
15046,O4-P641,15047,15048,True,51.557396972338026,176.39999999929441,"200 mm",415.82356404423359,416.08650676879256,64.847320448770361,0.34258915362736631,0.025597263425690995,0.027311498361935187
15049,O2-P254,15050,3378,True,66.544747572195348,176.39999999929441,"200 mm",351.60297395658455,351.26352919921879,19.739609257999359,0.20894062554071713,0.015915561962191346,0.01273588231807081
15051,O21-P1108,15052,1958,True,51.536725806292111,176.39999999929441,"200 mm",340.81389230336805,341.07672960498013,698.196519512068,0.686617027574201,0.085646716261252614,0.086359745049822065
15054,O12-P506,15055,15056,True,51.545646264820867,176.39999999929441,"200 mm",430.29590272278432,430.55878551873485,7.3056235694726688,0.1539113900706201,0.0099877681285542412,0.0076875599205801426
15057,O2-P1615,8888,13257,True,51.545889914549136,176.39999999929441,"200 mm",350.77345799999034,350.51057396142619,490.37035508961128,0.62598359203556542,0.070200470674318727,0.0653318679573765
15058,O9-P886,3845,15059,True,51.547275537948366,176.39999999929441,"200 mm",353.85288756425643,354.1157786695,41.368816318208538,0.2597875218257345,0.02272995797404798,0.025549080956084404
15060,O12-P58,15061,15062,True,51.567213875447983,176.39999999929441,"200 mm",411.26199987691177,411.52499266767654,123.30490939168182,0.41853081172268936,0.034784525138278864,0.034793797373910841
15063,O21-P895,15064,15065,True,51.574444141854038,176.39999999929441,"200 mm",333.59493541963093,333.85796508475437,149.03450800057735,0.44349520358385236,0.0381415717722511,0.038324209606800788
15066,O2-P35,15067,11391,True,51.914686869028628,555.79999999777681,"630 mm",347.21597409699024,347.15108073840395,5018.2941783758806,0.653084699400988,0.21921127438632909,0.21921361799327796
15068,O3-P1088,15069,15070,True,51.58239393553059,176.39999999929441,"200 mm",386.29026259765629,386.55338438912139,11.956203161193971,0.17831122700290797,0.012613542401841073,0.0099102803528705267
15071,O4-P836,8662,15072,True,51.583121266026396,176.39999999929441,"200 mm",422.26052608154328,422.5236,13.377424294673792,0.18435382691018135,0.013306572184019863,0.010501900309366272
15073,O1-P723,15074,15075,True,74.311978223911169,176.39999999929441,"200 mm",333.22736586914067,332.84837478019875,2.8347977282939119,0.11541116928201063,0.0064107664883393178,0.0048637837887004851
15076,O24-P24,15077,15078,True,51.607603624124323,313.19999999874716,"355 mm",326.65460473838351,326.51526420859841,2411.1294387389075,0.73481691973573937,0.1548633489138122,0.15672985925737129
15079,O9-P2889,15080,15081,True,51.616691401787648,176.39999999929441,"200 mm",373.076951241357,373.34019636750611,2.312054120224813,0.11040579712298519,0.0043337999001318711,0.0045609546281579778
15085,O3-P2318,15086,15087,True,51.623381115610293,176.39999999929441,"200 mm",372.586101071032,372.32282182734235,62.678673060475646,0.34093525748882797,0.02508820111165545,0.032498511421810442
15088,O1-P1551,15089,4170,True,51.62746302236642,176.39999999929441,"200 mm",340.50464858398436,340.24134852257032,6.2167028986462913,0.14683792103859378,0.0092465581477058235,0.0071558472812461981
15090,O9-P2521,15091,15092,True,51.630851934742246,176.39999999929441,"200 mm",376.20908461914308,375.94576727427591,25.049845319318273,0.22441878685218178,0.01782847208983877,0.014409716150222242
15093,O4-P66,15094,15095,True,53.280710389773,705.79999999717688,"800 mm",410.98136518046238,410.93607657663108,6805.452811000242,0.60547677691933588,0.26174610543355736,0.26494242196189044
15096,O9-P3523,15097,15098,True,51.660937440644773,176.39999999929441,"200 mm",381.55835051240143,381.82182129334871,13.864646858874506,0.18620269661257124,0.01354116792088203,0.013566700065190222
15099,O10-P268,15100,15101,True,73.057739184220623,176.39999999929441,"200 mm",388.68829801062924,389.06089248046874,0.37185817326455278,0.060171127275559538,0.0025436072319847763,0.0040632773727341106
15102,O17-P72,15103,15104,True,51.669052630579813,176.39999999929441,"200 mm",313.811129846339,313.54761767792303,68.061585785067933,0.3488856442870461,0.026134873688325518,0.026196470582589983
15107,O9-P615,15108,8894,True,51.690162104943404,176.39999999929441,"200 mm",369.41199721679692,369.67566873369424,3.890047111450289,0.12895844373174806,0.0073599846437867825,0.005673850849293516
15109,O3-P1080,15110,3295,True,51.784646298557718,176.39999999929441,"200 mm",394.12146987304686,393.8573681769243,7.241169627185867,0.15351473913700367,0.0099455366492669246,0.0076680281594702351
15111,O6-P303,15112,15113,True,70.0873427600088,176.39999999929441,"200 mm",453.15601526120531,453.51346070928133,35.947794827838493,0.24936375766044155,0.021231668704833079,0.024256668019391765
15115,O2-P1127,6758,7721,True,51.726223731053139,176.39999999929441,"200 mm",354.45884169921879,354.72269716647088,15.567238282651161,0.19541368960241576,0.014175598445591409,0.011315315866515598
15116,O2-P1032,15117,11349,True,51.730109342110794,176.39999999929441,"200 mm",351.80296624369873,351.539142686054,70.445952712450421,0.35262535060689276,0.026566771835194996,0.029574673265337033
15118,O3-P2469,15119,15120,True,51.736303440327696,176.39999999929441,"200 mm",376.26061552514079,375.99676037759508,118.53299467969558,0.41273843273369104,0.034170089078086205,0.043867089843925469
15121,O1-P1109,5565,15122,True,51.74103960001429,176.39999999929441,"200 mm",322.49332648504407,322.75720578700412,24.106404434620153,0.22182365092892606,0.017506397590111186,0.0189192269594234
15126,O3-P1001,5905,15127,True,51.779175964803223,176.39999999929441,"200 mm",395.26801345078934,395.00393965336883,20.9732053864446,0.21380673476145479,0.016327628016537171,0.013156868612818893
15133,O3-P415,7256,6989,True,51.802585831068036,176.39999999929441,"200 mm",383.03452894525191,382.77033575751346,40.296644136640715,0.25923265017206742,0.022357040602058193,0.018300411397291903
15134,O1-P1102,15135,15136,True,74.396384691400016,176.39999999929441,"200 mm",325.73365249023436,326.11314844854519,0.46852441852257554,0.068811492851091186,0.0027138724342097116,0.00473011927755579
15137,O3-P2636,12419,8950,True,74.8531189102645,176.39999999929441,"200 mm",378.14822550918137,377.766474602739,61.963896163199138,0.33933095861355045,0.024971879178385486,0.025529950583083227
15139,O21-P418,15140,8510,True,99.006320598739322,176.39999999929441,"200 mm",339.96753920898436,340.47257045035855,48.6033707421511,0.274755376350484,0.024432150131561733,0.020000748199304474
15141,O24-P237,15142,10316,True,51.8367272600406,176.39999999929441,"200 mm",338.99582499814977,339.260192307176,34.81444127288362,0.24657539225292147,0.020931689286315721,0.024971879178385486
15143,O1-P903,7333,15144,True,51.844766706230537,176.39999999929441,"200 mm",340.86374892578129,340.59934061557954,22.321084519753764,0.21651638041010712,0.016889050188728178,0.01346248336141726
15147,O2-P144,15148,15149,True,49.5235508710964,176.39999999929441,"200 mm",369.73667373046879,369.98929336346225,0.035656955876376496,0.032021169506515047,0.00080984685067411342,0.00090403651614103723
15150,O2-P77,7887,5259,True,51.866202255604243,176.39999999929441,"200 mm",356.18873907886774,355.92422144736418,606.059754555532,0.662174333519557,0.078963430524188222,0.081342118907300157
15151,O21-P1322,15152,15153,True,51.892677002876582,176.39999999929441,"200 mm",376.99775161132811,377.26245615671979,0.59362228097503444,0.072733278354716407,0.003063613758993482,0.0021672048233536147
15154,O3-P3101,14025,867,True,52.370471101852679,176.39999999929441,"200 mm",386.68963885908175,386.95672826170113,33.903055043908161,0.24698637734064516,0.020531859040342441,0.016766497939892124
15155,O7-P523,15156,15157,True,86.555561096102977,176.39999999929441,"200 mm",511.22519485587782,511.666628217468,3.6980729221599091,0.12373034715918939,0.0073144779056603226,0.010117402294318614
15158,O1-P1390,15159,15160,True,51.93036991491735,176.39999999929441,"200 mm",340.3812207406155,340.11637585404947,78.328299190839331,0.36437303468632631,0.027945702928416454,0.028253723734730247
15161,O3-P2762,15162,15163,True,51.959576035549652,176.39999999929441,"200 mm",375.146708541498,374.88166274414067,55.412177908361336,0.30949175530120948,0.024635569310286834,0.021440106654252934
15164,O10-P151,15165,15166,True,51.961862066637664,176.39999999929441,"200 mm",386.82280410155408,386.55779860501423,0.97999375615410611,0.085553398789064358,0.003843815727547285,0.0027666765444091359
15167,O1-P1178,15168,15169,True,56.491371625852572,176.39999999929441,"200 mm",340.87389052734437,340.58578453205251,18.073630731257076,0.20369058263335296,0.015251550212563485,0.021362231683816527
15172,O9-P2592,15173,15174,True,51.9979974768114,176.39999999929441,"200 mm",373.25934829101567,373.52459007614488,3.0181515894450577,0.11778031064250713,0.0065957785874869,0.004994019752760836
15175,O12-P76,15176,12195,True,52.011040029344009,176.39999999929441,"200 mm",417.05805273761359,416.79279643346393,100.63941504988891,0.39370427481889736,0.031509438890344771,0.03241717327250096
15179,O1-P1514,15180,10076,True,73.758521292885646,1235.1999999950594,"1400 mm",345.65648090820315,345.7118735576941,30465.679259928009,0.83136923835271281,0.43243225307637573,0.31313263092166266
15181,O9-P3124,15182,155,True,75.6663560270895,176.39999999929441,"200 mm",385.15370310288307,384.76780468714492,2.480690962759478,0.1103654561987835,0.0045294953383686522,0.004529800211656331
15183,O1-P1601,15184,15185,True,52.059546026608935,176.39999999929441,"200 mm",343.51767883479556,343.78318251953124,1.7062567579081482,0.099173179714140192,0.0050482599467241039,0.00378052187563501
15187,O2-P1064,12071,14660,True,52.082043456847245,176.39999999929441,"200 mm",354.27791796461094,354.01224746093754,38.676635376688637,0.25594542350012311,0.021927985668270082,0.017873336720538105
15188,O9-P3416,15189,15190,True,52.091489683025969,176.39999999929441,"200 mm",391.09483779296789,390.82917119558448,0.787922657240738,0.079469340656603757,0.0034896702043851723,0.0025963094338878534
15191,O9-P3668,15192,15193,True,52.094517102978351,176.39999999929441,"200 mm",392.82607924804637,392.56039721082118,0.25230277935654766,0.054236142529064661,0.0021037507284516798,0.012818236711672556
15194,O1-P2573,15195,6662,True,57.224822452724815,176.39999999929441,"200 mm",344.20501657110736,343.91316997659851,467.5266598297946,0.61774274331609691,0.068418448269640886,0.072542456174186962
