id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
15196,O20-P16,15197,15198,True,52.129866838527441,176.39999999929441,"200 mm",321.84097837614422,322.10684069702069,117.77704436552196,0.41178656496398919,0.034072752177851592,0.034326095634836171
15199,O1-P165,15200,15201,True,52.139964406962626,313.19999999874716,"355 mm",326.76016139761208,326.9009393015109,1988.1201243667467,0.69892100037196625,0.13868596608694236,0.13871191835458926
15202,O3-P3117,15203,12962,True,52.141904872072018,176.39999999929441,"200 mm",386.71149672851561,386.44557301366808,3.8086379014000373,0.12839462458644874,0.0072774678781919707,0.0056043993517980633
15204,O11-P107,3937,15205,True,52.146370738846308,176.39999999929441,"200 mm",399.90662612304686,400.17262476018573,0.063263924514647935,0.038280902780519994,0.0010539859162685711,0.00073593161367174309
15206,O1-P380,15207,15208,True,52.146467684748316,176.39999999929441,"200 mm",329.01961427266917,329.28556125786139,608.05091649082271,0.66273854326601389,0.079110223889667333,0.079215540862400291
15210,O3-P2505,15211,9974,True,78.606014204492382,176.39999999929441,"200 mm",374.8658408295866,374.46495015714373,19.420115391343156,0.207935072821222,0.01579171868569015,0.017659054514836375
15212,O9-P3052,15213,15214,True,52.165009188741195,176.39999999929441,"200 mm",388.35736439669444,388.623405943557,10.761604433423541,0.17263272187695677,0.012006505054283485,0.012044228723693387
15215,O3-P2077,15216,7224,True,89.518505359284021,176.39999999929441,"200 mm",373.01320159107411,372.55665721374169,4.0052509357443951,0.12975602404421829,0.00747480378451953,0.005621445572398737
15217,O3-P1598,15218,15219,True,88.405537859936828,176.39999999929441,"200 mm",372.37211074218754,371.92124249910182,10.885540519675644,0.17323573739422868,0.012071348252940779,0.01873719546504363
15220,O15-P4,15221,15222,True,52.193148999624896,220.59999999911759,"250 mm",332.21620175918343,332.02047745043484,149.74625442499979,0.38782033165157143,0.038465484595452626,0.033786736750737865
15225,O1-P1865,15226,15227,True,52.204726677622773,176.39999999929441,"200 mm",331.54201637902588,331.80826048508175,15.097520686647014,0.19377018527141779,0.013963880127724235,0.017270072534749447
15228,O6-P279,15229,15230,True,64.765246571987916,176.39999999929441,"200 mm",454.92150769170166,455.25181044921874,3.2683777899698421,0.12078307066678204,0.0068416705325519524,0.006906204316047636
15231,O9-P7,3807,7443,True,52.214031098138776,441.19999999823517,"500 mm",342.14007907488815,342.2210108230903,2952.317022968266,0.62194364968178184,0.1714584297187034,0.12642447795918488
15232,O21-P1059,15233,10289,True,57.652392470912176,176.39999999929441,"200 mm",346.417864064933,346.12383686333129,25.59508890664393,0.22589336980816185,0.018011459648681206,0.0319191636086787
15234,O9-P1676,15235,12880,True,91.3731718065677,176.39999999929441,"200 mm",386.0449930640209,386.51099624023436,0.40851817222074943,0.061375841166665078,0.0026729913108157742,0.0031618905432648772
15236,O3-P141,8545,2361,True,52.225443702202625,220.59999999911759,"250 mm",383.72977546848233,383.53393005459913,1138.9417104409706,0.69092468614461866,0.11015772013708308,0.10236483643095907
15237,O1-P2550,15238,10028,True,52.228950264437927,176.39999999929441,"200 mm",345.58912124023436,345.32275359388575,1.7063788027970554,0.099174542276317681,0.0050484552473031756,0.011130392333909687
15239,O3-P3161,15240,15241,True,52.232092634157269,794.19999999682329,"900 mm",393.12975019531228,393.09057612583666,9012.7753763989931,0.61867647992509023,0.296355166627162,0.29624456291317225
15242,O3-P2745,15243,15244,True,66.82313092775037,176.39999999929441,"200 mm",374.48549350109568,374.1446955333642,56.167882139024989,0.31635674323633134,0.024493767464258891,0.021586722886648695
15248,O4-P892,13575,8659,True,53.832817991092853,176.39999999929441,"200 mm",423.548581624679,423.27403425292442,103.91415768730893,0.39718117014594889,0.032022320920357047,0.036823490435032316
15249,O22-P32,15250,5857,True,52.250003112238808,176.39999999929441,"200 mm",345.18078278345365,344.91425551757817,10.399769392473459,0.17086229942099915,0.011814078345942069,0.009188241621888674
15252,O9-P3170,15253,15254,True,52.266057197517483,176.39999999929441,"200 mm",377.56443251953124,377.29787562782388,0.15735162437150196,0.04537349310177051,0.0017288827635416999,0.0021507020663556055
15261,O2-P1686,11007,9458,True,52.322727292739636,176.39999999929441,"200 mm",360.11197890625,359.845132997057,11.715389939743842,0.17718218981514047,0.012494638413240819,0.014238363736924857
15263,O1-P343,15264,15265,True,68.516333014326989,176.39999999929441,"200 mm",332.10296779542909,332.45240109380217,4.4838503236171041,0.13337065623991881,0.0079167990848738722,0.0086539378434765789
15266,O12-P177,10256,15267,True,52.34050297984556,176.39999999929441,"200 mm",397.93015517578124,397.663218610584,8.7664504767491369,0.16234966496585973,0.010895761397524547,0.00843586374077595
15268,O6-P343,3497,7548,True,52.731479708103329,176.39999999929441,"200 mm",455.98908461914061,456.25806789713164,26.391440208919505,0.22803311928420325,0.018273799422456403,0.014657407245098569
15272,O9-P1072,15273,15274,True,52.367258264484491,176.39999999929441,"200 mm",365.641506230898,365.90857924804692,0.1175162420568325,0.046128034616927618,0.0014070691376980797,0.0069973966285866249
15275,O2-P1463,15125,15276,True,52.368826078941055,176.39999999929441,"200 mm",361.62306980760991,361.35593642578124,33.352682438240748,0.2456495040020705,0.020378834223828766,0.016594718590445139
15277,O1-P1529,15278,15279,True,52.413561406511086,176.39999999929441,"200 mm",342.21558038760804,342.48288955078124,5.5890093730928614,0.14230785598581761,0.008790299092268342,0.0067706288114460925
15280,O1-P1731,15281,4935,True,52.4219654363366,176.39999999929441,"200 mm",334.37005449537264,334.63740651909796,19.615571776226947,0.20854203068506078,0.015868100515071443,0.016901062309809579
15282,O5-P34,15283,15284,True,52.450798689500388,176.39999999929441,"200 mm",432.71452350124531,432.98202257456177,85.234113388094244,0.3739930506743589,0.029098391926404996,0.030185850530983549
15285,O10-P275,15286,15287,True,70.795949087913272,176.39999999929441,"200 mm",388.70406466823397,389.06512400858236,0.47304595380148107,0.068945895984279235,0.0027277975358178052,0.0028860148497041271
15288,O21-P444,15289,15290,True,91.12066363564378,176.39999999929441,"200 mm",339.88169326171874,340.34649976692413,15.903621908729045,0.19656374658270809,0.014325509807524762,0.01143282322888179
15296,O3-P2631,14958,2867,True,52.5238413589772,176.39999999929441,"200 mm",373.92767751581778,373.65980592488705,106.78818522848151,0.39965841718960782,0.032494991469513221,0.033695560902491879
15299,O7-P309,15300,15301,True,63.148915368321425,176.39999999929441,"200 mm",495.42265743174693,495.10053481445317,111.52539305136003,0.40660294242090395,0.033092640763653564,0.030588798773411082
15302,O20-P59,15035,15303,True,52.535584534329473,176.39999999929441,"200 mm",331.07576837972783,330.80783689860272,48.083806424799441,0.27370936461806517,0.024315957641698825,0.019897095823367551
15307,O9-P2943,14676,15308,True,52.54314211298216,176.39999999929441,"200 mm",373.65271751333484,373.92068753811105,87.214994501191242,0.37702934789569587,0.029399942833302793,0.026987031430113974
15309,O4-P1077,15310,838,True,54.961756351008987,176.39999999929441,"200 mm",433.86359080983027,434.14389576722039,7.2312721712009873,0.15345362368146911,0.0099390349567334054,0.015114193725646393
15311,O3-P3245,7173,10799,True,52.557622598858856,176.39999999929441,"200 mm",392.581771140659,392.31372726540479,46.53220888061486,0.27072631632662464,0.02395362283597037,0.02455677233944225
15312,O2-P1321,15313,10902,True,63.51045052911207,176.39999999929441,"200 mm",364.93637296049275,364.61240615234374,28.053588491400358,0.23237113573993551,0.018807834094838032,0.015222081399024815
15318,O3-P2427,2078,15319,True,52.591868321689539,176.39999999929441,"200 mm",374.93418349609379,375.20245461640269,2.8191591782000467,0.11521036395203936,0.0048458626896336794,0.016194924679463315
15320,O3-P3030,15321,15322,True,83.0880026955353,176.39999999929441,"200 mm",381.92598635013854,382.34973516388573,214.67701996915508,0.49427001124593245,0.04572077393550087,0.05214118509313459
15324,O11-P285,9091,15325,True,52.606124242434269,176.39999999929441,"200 mm",392.8932474938652,392.62495626022883,1.6611091208071624,0.098585706489439581,0.004978087426741962,0.0052832576394292443
15326,O9-P540,15327,15328,True,52.616626525997816,176.39999999929441,"200 mm",364.1506034171893,363.88225862190666,53.598346484605436,0.30248240844525603,0.024460448277094454,0.026653712385999482
15329,O3-P3039,1833,12789,True,52.627255373663459,176.39999999929441,"200 mm",385.3338536975279,385.60225269993362,129.89586429505133,0.42536607763484613,0.035667581248426054,0.035671812003993622
15330,O20-P50,15331,15332,True,76.497284110640052,176.39999999929441,"200 mm",331.84089182955137,332.23102797851567,10.1699160014204,0.16970117843582555,0.011690676766680749,0.013648947724754569
15333,O22-P25,2495,15334,True,59.726058176136362,176.39999999929441,"200 mm",339.71089494352213,340.01549784022041,52.998991867701889,0.30035176088456028,0.024390301305153177,0.02449008854637405
15337,O4-P1380,8637,14871,True,51.959079330928695,176.39999999929441,"200 mm",425.4703724479204,425.73536375250814,101.34583877913305,0.39453739983670449,0.031616486317045792,0.02909600062977985
15340,O1-P966,15341,10349,True,52.736280586947181,176.39999999929441,"200 mm",344.05685947625841,343.78785170898442,1.1504845559655932,0.089044982536389289,0.0041665899597275024,0.0030299942404152951
15342,O9-P1647,15343,2465,True,52.744601896334188,176.39999999929441,"200 mm",389.01153712670612,389.28053459637749,0.89298315565416708,0.083741018501787751,0.0036639714293328451,0.0040462717451317035
15344,O20-P6,15345,4423,True,78.64616308975279,176.39999999929441,"200 mm",317.87747265794388,318.27856808970165,351.2420663811294,0.57025094746695881,0.058786891365286413,0.05952095811390843
15346,O1-P2342,15347,15348,True,52.761244054473963,176.39999999929441,"200 mm",352.63907851562504,352.90821362154691,5.5892594440670971,0.14231956493679621,0.0087900776759141618,0.006770708294239901
15350,O21-P682,15351,15352,True,60.230324276498564,176.39999999929441,"200 mm",333.57421584249579,333.26704118868565,8.51150682116025,0.16094351896618128,0.010743684697194158,0.013358078169876124
15353,O9-P3595,15354,9814,True,85.312947238402216,176.39999999929441,"200 mm",391.43719195277868,391.87228798369455,0.8498025489242772,0.077825245881995533,0.0037225706868022571,0.0025587691426379512
15359,O2-P286,15360,5504,True,52.824051616887573,176.39999999929441,"200 mm",359.17849649884454,358.90909383559841,152.53207469915961,0.44656692742180421,0.038580607474004568,0.035862018871450817
15361,O1-P2683,13503,15362,True,52.828656648390293,176.39999999929441,"200 mm",353.25417385109319,353.5236,12.242250177455457,0.17961025744793965,0.012754207643917555,0.014926940211713416
15365,O1-P311,15366,10707,True,52.864908871835333,176.39999999929441,"200 mm",333.42067597647235,333.69028701171874,0.89372817063236709,0.083756569878106882,0.0036655616529432528,0.0047325429350327007
15367,O2-P637,7346,15368,True,52.865024546480846,176.39999999929441,"200 mm",361.38722812090674,361.65683974609374,139.72042031865803,0.43482393055626123,0.036961915397791888,0.038459135055695828
15369,O3-P442,3792,15370,True,52.868117815210354,176.39999999929441,"200 mm",385.49158246242371,385.76120986328124,7.1845943446819085,0.15316457882488332,0.0099083057731786332,0.0076518630624123514
15371,O3-P2263,15372,3925,True,81.136072968402971,176.39999999929441,"200 mm",369.27684241746783,369.69063638960665,154.98428776165707,0.44868958128439196,0.038885671520388694,0.039411107289948746
15373,O9-P3123,15374,4234,True,52.873917848913521,176.39999999929441,"200 mm",385.90891494140624,385.63925796037677,1.6207310606248186,0.097883360189428351,0.0049201541215378158,0.012848451528004541
15375,O2-P1343,15376,10657,True,52.882459514905122,176.39999999929441,"200 mm",369.16724624023442,369.43699966621995,26.5458120403959,0.22844117940511924,0.01832426191277681,0.014846980521142266
15377,O1-P839,15378,11924,True,52.897153194281032,176.39999999929441,"200 mm",337.06877789415631,336.79900241286549,22.002319789423353,0.21700862870609658,0.016698719555206337,0.017365392842958294
15379,O21-P260,15380,7026,True,52.903578525425885,176.39999999929441,"200 mm",332.19507248218326,331.92521132812504,40.9569272077683,0.26058903540102379,0.022526843100876316,0.018329596343709832
15382,O9-P2470,15383,15384,True,52.910141788334492,176.39999999929441,"200 mm",374.4570568900013,374.72689861312182,0.30533876008220195,0.058047469658834339,0.0022838133204819717,0.0029128192864474938
15385,O4-P839,1325,15386,True,52.911249629063853,176.39999999929441,"200 mm",417.2498916536307,416.98004428052246,76.528781624579153,0.36176821548786253,0.027637157535663526,0.060643441379312851
15387,O1-P924,2887,15388,True,52.925407103381282,176.39999999929441,"200 mm",341.74547364585874,341.47555406963147,110.93204925204223,0.40443970237292254,0.033092640763653564,0.034762308561940958
15389,O9-P1377,15390,5781,True,72.766850588451888,176.39999999929441,"200 mm",375.314797828382,375.68590876638314,16.439623693125284,0.19835557034860024,0.014561387488304208,0.01472480184143711
15393,O10-P200,15394,15395,True,52.970283658070151,176.39999999929441,"200 mm",393.9606715341273,393.69047011718749,0.4112461674271719,0.061471756460212829,0.0026821122452723974,0.0033881936699287521
15396,O1-P2676,15397,14144,True,68.714844790310821,176.39999999929441,"200 mm",349.17361109201892,348.82316538358833,55.521224802985657,0.30993366146661444,0.024644707560637823,0.041365798115895747
15398,O8-P87,14049,15399,True,52.971604607342485,176.39999999929441,"200 mm",421.54152895157642,421.271373768079,80.590380842182341,0.36758810006535053,0.028328619235867325,0.029360698771594185
15400,O2-P1122,8978,2784,True,61.131235998665524,176.39999999929441,"200 mm",354.45377578125004,354.76560621607922,16.832767164339593,0.19967518456625993,0.014730362230598242,0.011752005690383234
15401,O3-P1164,10600,4743,True,57.115614347702284,176.39999999929441,"200 mm",394.84027633863144,394.54892958984379,3.6791059786663523,0.12361089587496238,0.0072939668029838494,0.005496548581145338
15402,O9-P2846,15403,15404,True,52.994278712157175,176.39999999929441,"200 mm",383.88915079378557,383.61887997235357,83.18871282436865,0.3712031046947129,0.028761954885836254,0.028833214616890843
15405,O1-P1580,15406,15407,True,52.999432081285448,176.39999999929441,"200 mm",343.923135621873,343.65283851825836,26.747368106355154,0.228956718430596,0.018390731102301727,0.019773434221823628
15408,O9-P2168,15409,4723,True,53.11236009421507,176.39999999929441,"200 mm",371.27829970703124,371.00742667055079,6.1592953753829711,0.14643964411411217,0.0092057596296440235,0.0071323691994237088
15410,O4-P1442,15411,11172,True,53.008372517071663,176.39999999929441,"200 mm",428.89409336445965,428.62369765625004,2.6856936219524865,0.11338128773621452,0.0046795861043223167,0.0046798906937428747
15412,O3-P713,15413,4775,True,53.013577623317111,176.39999999929441,"200 mm",424.95377578125,425.22419804070654,61.958591696428996,0.33930192695542194,0.024971879178385486,0.022629398614258684
15416,O9-P2727,15417,15418,True,53.047940868583858,176.39999999929441,"200 mm",380.15601577148436,379.88547127305458,17.611403871724935,0.20220442698261204,0.015060291901291052,0.018754414844587956
15422,O9-P3527,15423,15424,True,76.688234039125547,176.39999999929441,"200 mm",383.10476581436234,382.71365582076277,2.7672352727806655,0.1145021768021606,0.0047881201431346724,0.0048346209839179779
15425,O9-P3411,15426,15427,True,53.068056123903773,176.39999999929441,"200 mm",388.78987563476869,388.51922854853677,1.9723217361975134,0.10220705157480123,0.0054522499814847643,0.0041813998751509549
15428,O3-P2250,15429,15430,True,69.797147930483547,176.39999999929441,"200 mm",374.06707421643716,373.71103896484374,9.5837667269422653,0.16671589554241398,0.011366426709339784,0.008820304982399458
15431,O2-P1197,15432,15433,True,53.095849252676686,220.59999999911759,"250 mm",354.86534820919513,354.66623877449763,724.7089371087427,0.61408293764233857,0.085374848771436765,0.091452920723327238
15434,O2-P1309,15435,15436,True,53.878812465392762,176.39999999929441,"200 mm",363.19467605676095,362.91984023437504,0.0387927449606148,0.033297610941580853,0.00083464555330908363,0.00054202978983738275
15442,O1-P2462,15443,13760,True,73.025369295931867,705.79999999717688,"800 mm",347.30972243023911,347.37179399414066,6169.9615051109085,0.58969412837994051,0.24575216889479709,0.24601098303893265
15445,O2-P1678,8232,7284,True,34.516967717951914,176.39999999929441,"200 mm",357.25185714608506,357.42789368144662,19.468185982172052,0.208084554975841,0.015810550430480304,0.029853551137566769
15446,O9-P569,15447,15448,True,57.327539172043053,176.39999999929441,"200 mm",365.76454612620205,365.47217567642468,22.592571595009577,0.21752431307153894,0.016974848458238788,0.013553977140838478
15449,O4-P1384,15450,12862,True,53.17369770224542,176.39999999929441,"200 mm",426.6111044059603,426.33991854767885,71.820347343957238,0.35473935674152735,0.026812478131163081,0.028252890300863743
15451,O5-P217,15452,8242,True,78.5452814744914,176.39999999929441,"200 mm",432.19660415039067,431.79602321487073,1.2597533244952985,0.091202091054571971,0.0043572828076954128,0.0032765280090403487
15453,O9-P2501,15454,15455,True,53.176788593809718,176.39999999929441,"200 mm",375.26341366601338,375.5346152878418,6.2288572594146014,0.14692186395247528,0.0092551735148204018,0.0071610431850242951
15458,O24-P145,15459,12574,True,53.215896808421242,176.39999999929441,"200 mm",332.287286283646,332.55868735736891,72.888609531977991,0.35636240447236722,0.027001867461312536,0.027010267657149589
15460,O21-P1253,15461,6830,True,53.220679805305579,176.39999999929441,"200 mm",343.819386132813,343.54796066580593,0.66657842277172463,0.074981483238212437,0.0032439241670201833,0.002395829699198054
15462,O21-P1332,15463,15464,True,53.238184475028049,176.39999999929441,"200 mm",374.61139907226567,374.88296705127277,8.8822099826727818,0.16299143175145955,0.010468484607380779,0.00850075860324922
15465,O9-P3383,15466,15467,True,53.244106535590468,176.39999999929441,"200 mm",390.62283345757226,390.35128851424076,20.460827619004043,0.21056372777404408,0.016223044556444209,0.017440009018848561
15468,O3-P1201,13811,15469,True,53.257669046312344,176.39999999929441,"200 mm",390.94755019531254,391.21921756511779,18.9258008370986,0.20640467931845177,0.015595544931354914,0.012547766983559253
15473,O3-P501,15474,15475,True,72.912565704120652,176.39999999929441,"200 mm",398.69904816100274,399.07090224609374,4.304509275627713,0.13197133213487566,0.00775718514475349,0.010430911955279112
15476,O9-P2000,15477,15478,True,83.863518158197436,176.39999999929441,"200 mm",365.61082185948959,366.03852580209639,1.4437082958869074,0.094698089503351984,0.0046551814802177193,0.005168457801660707
15479,O21-P1034,15480,6260,True,53.010152715823729,176.39999999929441,"200 mm",344.23159583056872,344.50194760941946,153.21070010598288,0.44715682600718076,0.038665258920347376,0.038670477533495132
15483,O11-P339,15484,15485,True,53.314454459342137,176.39999999929441,"200 mm",395.97928847656254,395.7073847588199,0.18238640262980357,0.047356888567944434,0.0018543338634147907,0.0020300575465045114
15488,O5-P181,15489,15490,True,63.124383546401589,176.39999999929441,"200 mm",434.66111872070456,434.33912124023436,8.2221131830909258,0.15932744755369019,0.01056743160192425,0.0082454621404739227
15493,O12-P548,15494,15495,True,53.326092696865246,176.39999999929441,"200 mm",434.38426996329986,434.11225356445317,8.05114039853439,0.15834952759515467,0.010461980643910294,0.0081285719052282268
15496,O1-P2365,7608,15497,True,53.336418469543034,176.39999999929441,"200 mm",351.53109476385225,351.80311049804692,2.5654223001941219,0.1116409415693881,0.0044964418508292286,0.012097655922222844
15498,O2-P1578,3399,15499,True,53.349349300657728,176.39999999929441,"200 mm",371.78612525216045,372.05820693359379,8.359666459864961,0.16009407953723562,0.010651890018624951,0.015166452527106869
15500,O1-P1459,13409,15501,True,53.363895474193733,176.39999999929441,"200 mm",339.96320214045642,339.69104627353806,104.91241823095156,0.39805891453319509,0.03218649830831051,0.02965368597519338
15502,O3-P2943,15503,9618,True,73.0235633260899,176.39999999929441,"200 mm",373.67075139965141,373.29825820312504,4.6728598332140558,0.13490567337034468,0.0080774128049935136,0.0062331366375338012
15504,O2-P1698,11445,15505,True,53.371494822778914,176.39999999929441,"200 mm",359.36807407757567,359.64026870117186,15.593334527461481,0.19548948439447586,0.014187978458461292,0.011324480232641695
15506,O1-P1466,15507,15159,True,53.387807910217873,176.39999999929441,"200 mm",343.08855117187068,342.81627335152859,1.7792131133189966,0.099990717020636791,0.0051635094300118986,0.0038340237312172228
15508,O2-P850,15509,10997,True,58.482444548521734,176.39999999929441,"200 mm",367.59520386175143,367.29688491210942,0.042107360247119467,0.034653800869958437,0.00085840771515265741,0.00054202978983738275
15515,O9-P2984,15516,15517,True,53.411078596142623,176.39999999929441,"200 mm",378.01480763059112,378.28720413143139,8.7543023819961263,0.1622832082665894,0.010888572746558828,0.014177198320683921
15525,O3-P473,15526,6557,True,53.42693692394608,176.39999999929441,"200 mm",391.035867293128,390.76338991481583,79.097729412836031,0.36547398492574174,0.028076552045457611,0.029642662847160654
15527,O2-P242,8477,8115,True,48.237343870935931,176.39999999929441,"200 mm",348.50718241996509,348.75319287370689,162.14243781286063,0.454397154403463,0.039785289573828569,0.036928291905074011
15528,O1-P2097,15529,14131,True,53.471880953325268,176.39999999929441,"200 mm",349.12392104492619,348.8512144520642,21.191770835753985,0.21475157171032078,0.016393920072978744,0.013231424608879562
15530,O9-P2130,15531,4349,True,53.493710854126753,176.39999999929441,"200 mm",373.64699233398386,373.37417440862788,0.11051547415902382,0.044804632476414474,0.0013770362801904922,0.012839876470021109
15535,O1-P1416,4811,3367,True,57.954806684466924,176.39999999929441,"200 mm",344.61621982650803,344.32065031241729,19.498764136834975,0.2081795709783516,0.015822513726416933,0.018579440286829878
15536,O1-P1602,12508,15537,True,53.515567787268893,176.39999999929441,"200 mm",343.75759809451927,344.03052749023436,1.1510456491538008,0.089049778755254078,0.0041678006529974757,0.010368070587557303
15538,O3-P772,15539,12766,True,77.23274801397163,176.39999999929441,"200 mm",427.51421818717949,427.90810520205071,7.9800706833665309,0.15792825970486482,0.010418273055595109,0.010452451792401162
15541,O19-P29,15542,1085,True,53.531278686308468,176.39999999929441,"200 mm",324.74298964843825,324.46998012713811,3.7078083162036268,0.12379691286343392,0.007324770359724256,0.0055201322615367442
15547,O3-P2837,3736,15548,True,53.55382581144405,882.39999999647034,"1000 mm",375.60401162352935,375.64417699288788,10506.810123182582,0.639951998119375,0.30641883287552374,0.30511244459274267
15549,O4-P700,15550,5296,True,53.557407121956757,176.39999999929441,"200 mm",422.8111933170149,422.53805054069289,117.28305450479748,0.411159350342445,0.034009145504372257,0.034902802348276508
15551,O9-P2998,11466,15552,True,53.564851105445534,176.39999999929441,"200 mm",377.25041925936227,377.5236,0.038566692228262291,0.033203696343497055,0.00083296534382140035,0.0073345246017272594
15556,O9-P2347,15557,15558,True,53.594179491749287,220.59999999911759,"250 mm",363.05200621802754,362.85102804493346,1092.2922974530866,0.68374670859357856,0.10748579020543177,0.10759484968228462
15559,O16-P105,15560,2026,True,83.111990930783,176.39999999929441,"200 mm",321.73874892578129,321.31487777203427,1.0912161685676758,0.0878403685665101,0.0040584189869625779,0.0029972717419386591
15561,O4-P335,15562,15563,True,84.848572228236719,176.39999999929441,"200 mm",406.01264450009455,406.44537221845854,60.262907700063714,0.33617326618594656,0.024656287068227211,0.024971879178385486
15564,O6-P82,15565,15566,True,83.453379234346684,277.99999999888803,"315 mm",465.26647980662403,465.04115568269134,1680.1570018507089,0.67188529599106339,0.1339394353156679,0.10821705915971173
15567,O6-P163,15568,15569,True,84.72014690368627,176.39999999929441,"200 mm",444.16289349286239,443.73082074365357,98.395917260649554,0.39103158185649867,0.0311669543446357,0.028665673971290807
15573,O3-P1704,15574,9575,True,53.646168190453814,176.39999999929441,"200 mm",381.420816796875,381.14722133910368,6.5852818809721994,0.1493285575265835,0.00950425385538565,0.010548670256180042
15578,O9-P1806,15579,15580,True,76.2675122138401,176.39999999929441,"200 mm",354.10822524414061,353.71926093185,5.6732115170535513,0.14293967606752173,0.0088528338834997465,0.0067643871411951747
15584,O2-P1789,5717,3587,True,53.655354178296314,176.39999999929441,"200 mm",355.18563719764308,355.45927950395242,118.04780914010504,0.41212862257302735,0.034107617873089843,0.037567819547803465
15585,O9-P2593,15586,471,True,79.248519200655863,176.39999999929441,"200 mm",372.613663476253,372.20949602832962,21.796578025243846,0.21497941027389353,0.016698719555206337,0.025739685237510641
15587,O2-P892,14472,15588,True,53.709344954032268,176.39999999929441,"200 mm",365.8723089174386,365.59833754882811,20.603551497675905,0.21068341523571518,0.016293613922661151,0.0130306771874949
15589,O8-P261,15590,8875,True,94.927038468786378,176.39999999929441,"200 mm",435.22150670626593,434.73737881007514,46.266762244108023,0.27022449376040136,0.023890082019663049,0.019528863394338521
15591,O9-P2452,7950,15592,True,53.713256051509347,176.39999999929441,"200 mm",371.43417404726995,371.16023644140728,1.3990549619474113,0.09386689024008904,0.0045851931899969405,0.0041813998751509549
15593,O1-P2425,15594,8772,True,54.598986912473954,176.39999999929441,"200 mm",346.5576955262602,346.83615035951379,84.993698913072279,0.37366759815639045,0.029059054756280785,0.029865153354525817
15595,O9-P1102,15596,3993,True,53.723083980828932,313.19999999874716,"355 mm",366.21236938752992,366.0673170607817,1588.7177651602426,0.65877454104425592,0.12245395360041962,0.12245666055728303
15597,O9-P3655,15598,15599,True,88.399866595031909,176.39999999929441,"200 mm",398.28284681129816,397.83191909179692,0.070083365144424245,0.039125128138199787,0.0011122106110721612,0.0016504562392896866
15600,O9-P2343,13589,15601,True,53.730118731180227,220.59999999911759,"250 mm",361.82228124689408,361.62079330165216,1152.7145123261321,0.69295922765306184,0.11094658913656744,0.11095203938528572
15602,O2-P1091,13402,9281,True,53.745763039386915,176.39999999929441,"200 mm",355.35162066265457,355.07746352539061,15.635455821582113,0.19564803212944909,0.014206147089657386,0.011339253813073692
15603,O4-P735,15604,485,True,50.732078593274657,176.39999999929441,"200 mm",427.19537787378368,427.45411147460936,24.5299392193139,0.22299590858896368,0.017651846560906445,0.020650906097971548
15607,O21-P104,369,13439,True,53.772985229453852,176.39999999929441,"200 mm",350.2801064504277,350.55434867509791,804.17940101132388,0.71102803751634425,0.093139009666815417,0.084623223138194023
15608,C-2002,1239,12534,False,53.796796156390641,176.39999999929441,"200 mm",360.19659123231565,360.47095489271322,NaN,NaN,NaN,NaN
15609,O2-P1190,15610,10388,True,53.799607020133969,246.999999999012,"280 mm",352.98162303139117,352.77987450506566,1579.674141484172,0.74939422760542762,0.12527826340248627,0.10862271208806572
15611,O21-P338,15612,15613,True,53.80868689548344,176.39999999929441,"200 mm",333.242773292536,332.96834898936908,40.620439907619094,0.25988960498407243,0.022441085708231091,0.022459705120414925
15614,O9-P1819,15615,4198,True,53.808817511899363,176.39999999929441,"200 mm",354.026568749997,353.75214378068625,0.83198883706475713,0.07742289035472931,0.0036829028114823792,0.01004031874541484
15616,O2-P494,15617,15618,True,53.811477172112653,176.39999999929441,"200 mm",349.48057760139721,349.755016134975,24.714337796106847,0.22350254554154747,0.017714732211899089,0.018286094275190064
15622,O2-P59,6432,10342,True,53.824252968482739,246.999999999012,"280 mm",351.3166521057293,351.5184930543611,1737.2052112897816,0.76680152261528445,0.132670917177731,0.13317118642383438
15623,O2-P877,12589,15588,True,53.832152167416737,176.39999999929441,"200 mm",365.12009658203129,364.84555260597745,72.216081527679123,0.35534262660373905,0.026882797694313766,0.024523291915753229
15625,O2-P1958,7251,4929,True,53.847326109781314,176.39999999929441,"200 mm",365.02126715384537,364.74659194335936,20.521735566268923,0.21062629662923463,0.016252583769028824,0.013002740120939767
15626,O9-P1362,15627,4541,True,73.525703388914238,176.39999999929441,"200 mm",368.09220987307123,368.46719096035463,67.567149328343916,0.3480946678592628,0.026044576692685353,0.023741517323350503
15628,O4-P1525,15629,15630,True,65.721540765812989,176.39999999929441,"200 mm",439.29068984375004,439.62593542319644,109.33266137880398,0.40444671502626273,0.032759278571736716,0.0332450410725016
15631,O1-P2070,15632,15633,True,53.858128052568325,176.39999999929441,"200 mm",347.26033592643051,346.98560561523436,1.151292231096791,0.08906119702630147,0.0041680408045816249,0.0043337999001318711
15634,O20-P117,15635,14724,True,73.817527683578334,176.39999999929441,"200 mm",328.08566936974256,327.70919997855628,87.237643298311184,0.37705903358366955,0.029403628563998533,0.02972864279162854
15636,O1-P2376,11675,10587,True,53.883866338563955,176.39999999929441,"200 mm",345.07245945866981,344.79765174034316,60.592058065934637,0.33779442449723363,0.024667080831626376,0.025600740230185867
15637,O2-P1334,14322,13889,True,53.894317607299094,176.39999999929441,"200 mm",363.53482264444978,363.25996162465259,86.2210996612993,0.37572136087528413,0.029237791121122961,0.029553955507396656
15638,O1-P1632,15639,2893,True,71.779344992790143,176.39999999929441,"200 mm",344.67414819425636,344.30807353479315,26.737570336977321,0.22893093875419782,0.018387548384143946,0.014893550625503032
15640,O2-P1095,10995,3215,True,53.904537857401657,176.39999999929441,"200 mm",355.16684951171879,355.44181655932937,38.933651374428486,0.25647229904291663,0.021996715575544605,0.017938875961375465
15645,O7-P143,11299,200,True,52.5667208767641,176.39999999929441,"200 mm",481.21537692968792,480.94728665321639,6.7062108495181638,0.15012251342366162,0.0095872407049324149,0.0073507163822944931
15649,O4-P1277,15650,15651,True,77.034483733361881,176.39999999929441,"200 mm",417.86554310458689,417.47266723754677,67.386373647669743,0.34773916630340668,0.026014845585927118,0.027742381399980885
15652,O4-P5,15653,15654,True,53.940298029872153,794.19999999682329,"900 mm",400.98464149991054,400.94418627638811,8741.3943357933549,0.61348718912334665,0.26831767015564478,0.18693511948660282
15655,O4-P1332,15656,15657,True,76.424740249370743,176.39999999929441,"200 mm",426.13383382472824,426.52360000000004,19.569041485886292,0.20839772626671629,0.01584996254152439,0.012677796292355704
15659,O1-P454,15660,15661,True,73.026783083210162,176.39999999929441,"200 mm",326.2181506090148,325.84571401529041,313.65942714766,0.5509958364694626,0.05551411693118366,0.057912121904127978
15662,O9-P454,15663,15664,True,53.998166949046116,176.39999999929441,"200 mm",362.65995253906249,362.38456188762234,3.8706520851842061,0.1288151839444063,0.0073407742202575583,0.0082731601909133909
15668,C-4413,15669,5839,False,54.770365038463,176.39999999929441,"200 mm",359.07434137825345,358.79501251655722,NaN,NaN,NaN,NaN
15673,O3-P600,15674,1521,True,54.020457973738381,176.39999999929441,"200 mm",416.60483569413736,416.32933135847128,27.90232460351265,0.2319653828909734,0.018760940381959617,0.015183710512579617
15677,O8-P124,15678,15679,True,74.681125026473012,176.39999999929441,"200 mm",430.08663883061871,429.70576509298371,3.7514317450829404,0.12801433348271007,0.0072181748494794607,0.0055563298613055274
15680,O3-P3058,15681,15682,True,54.028920110724805,176.39999999929441,"200 mm",381.95411147460942,381.67856398204469,0.83023406796194132,0.08122708220056285,0.0035614814892553689,0.016105777913396409
15683,O4-P1571,15684,15685,True,86.714846356297954,176.39999999929441,"200 mm",440.227457421875,439.78521170545793,5.3004143671553816,0.13895267379620771,0.00861935260895362,0.00660047545286673
15686,O1-P1199,15687,15688,True,54.050239638938763,176.39999999929441,"200 mm",336.15570973872991,336.43136596088851,100.02025982463806,0.39297219741217321,0.03141522452843834,0.028903459239121656
15689,O16-P147,15690,15691,True,54.0570304936503,176.39999999929441,"200 mm",331.07035821426985,331.34604906978745,5.0288196303639614,0.13636066268221239,0.0084255599320271855,0.012929397940687398
15692,O11-P18,15693,15694,True,44.214562001159649,176.39999999929441,"200 mm",383.85345632165377,384.07895058785971,58.053533490871459,0.32364241770188062,0.024667080831626376,0.024667080831626376
15695,C-4407,5839,11897,False,56.471303177241282,176.39999999929441,"200 mm",358.18135784512668,357.89335419892279,NaN,NaN,NaN,NaN
15696,O20-P46,15697,5675,True,54.062163470329352,176.39999999929441,"200 mm",330.56886069566519,330.84457772936383,42.428383555544215,0.262056769211125,0.022990214163156917,0.023782737100219487
15701,O2-P88,15702,9386,True,54.083755623542906,176.39999999929441,"200 mm",358.14613668809471,358.42196384177475,208.13571924957202,0.48969296504927629,0.045022883212746466,0.045775862324420921
15705,O1-P848,1031,15706,True,52.7759612428113,176.39999999929441,"200 mm",337.33484714039247,337.06568973805417,101.10764816990476,0.39425693003808909,0.031580435192711309,0.032190719980130213
15717,O10-P61,15718,15719,True,74.590038313987648,277.99999999888803,"315 mm",375.34059654139264,375.13920343794484,1414.1206763403966,0.64298698728102155,0.12134629046965499,0.12134994213629624
15720,O2-P368,15721,15722,True,54.174819999209923,176.39999999929441,"200 mm",359.96091063837258,359.68461905637656,47.582953568408442,0.27273447863131151,0.024200841575957779,0.043411081159288482
15729,O5-P293,15730,15731,True,54.216855028960907,176.39999999929441,"200 mm",437.86876376523281,438.1452697258805,3.366041898164355,0.12158869917984734,0.0069472929463068375,0.0072585430249862137
15732,O1-P2571,6663,15733,True,54.2257410523472,176.39999999929441,"200 mm",343.7992044415405,343.52265316217353,527.72936821196015,0.6381350305394341,0.07311483221083323,0.073578880012329678
15734,O1-P2482,15735,13267,True,56.842127506664148,176.39999999929441,"200 mm",350.1044254935901,350.39432034387414,78.701580532828856,0.36490817643966328,0.028009259641282536,0.029253973817942331
15739,O2-P495,15618,15740,True,54.257118908125804,176.39999999929441,"200 mm",349.755016134975,350.03172744140642,17.416599152432319,0.20157301566956115,0.014978762993276429,0.017714732211899089
15746,O2-P1210,15747,1882,True,54.270169973461243,176.39999999929441,"200 mm",363.79696251399474,364.07374038085936,209.95467741311867,0.49094997407675406,0.045219641733350434,0.042180832851101795
15748,O2-P763,10180,2813,True,54.274728603965521,176.39999999929441,"200 mm",362.03382331053075,361.75696791992192,73.154653148851565,0.35678850491651326,0.02704753600369782,0.027049870526898816
15753,O4-P142,15754,15755,True,78.245932421465128,176.39999999929441,"200 mm",437.73413308776617,437.33507883241668,47.861078062779988,0.27327405325359927,0.024265002358056807,0.025151201444964875
15756,O9-P1997,15757,15758,True,82.53967954067781,176.39999999929441,"200 mm",365.90828117926446,366.32923354492186,0.29886867205686318,0.057623394890458854,0.0022624132879168883,0.00327297995389817
15762,O9-P2754,15763,15764,True,54.3818790074477,176.39999999929441,"200 mm",378.03406752929692,378.31146949411385,5.4004849100438879,0.14036717684390812,0.00866927745494734,0.016162551337545194
15767,O6-P58,15768,15769,True,77.336708128831845,313.19999999874716,"355 mm",455.02812257207057,454.81931346012277,2246.5985143784237,0.72177382054291839,0.14862731058657014,0.12143971681643424
15770,O24-P56,15771,15772,True,54.473880851285493,176.39999999929441,"200 mm",325.15330703125016,324.87549023890864,12.296643747359584,0.17985768057187693,0.012780625453642469,0.010067053350846504
15773,O3-P274,15774,5714,True,54.475231483072548,277.99999999888803,"315 mm",389.52998459021921,389.3829014652149,1685.8794095627943,0.67246985333270415,0.1342033817773465,0.10841002521558256
15775,O1-P514,15776,15777,True,54.498378598850657,176.39999999929441,"200 mm",325.93465610328013,326.21259783413421,119.89520362035758,0.41442960857340561,0.0343454894365254,0.034510021090645548
15778,O12-P61,15779,15780,True,54.498644543825691,176.39999999929441,"200 mm",412.39855180724049,412.676494894414,109.67027884025816,0.40467827792645394,0.032816590207946437,0.032828430873286907
15781,O20-P119,15782,15783,True,78.63055645891464,176.39999999929441,"200 mm",328.89498781151013,328.49397197356967,87.126851033607,0.37691380262304436,0.02938559732448888,0.029394980836032189
15784,O3-P887,15785,14206,True,54.525443058752245,176.39999999929441,"200 mm",396.92497041457818,397.20305017417786,42.892838837972057,0.26305460074494763,0.02310230306992235,0.023119566732737511
15786,O9-P659,15787,15788,True,54.540485665395749,176.39999999929441,"200 mm",371.83757732528704,371.55942084839353,19.722392526506582,0.2088728607817564,0.015909632545773246,0.01273001762335624
15789,O2-P1637,9441,8232,True,54.5523505444374,176.39999999929441,"200 mm",358.18306660848657,357.90479506835936,77.790087211955537,0.36362355281872161,0.027852465069405384,0.025399953067404304
15790,O2-P216,15791,15792,True,54.56358100436492,246.999999999012,"280 mm",356.37082101362159,356.16620758485521,1482.7458207058735,0.73781898939517765,0.12067170410204518,0.12141216580916332
15798,O6-P312,15799,295,True,54.549620102773446,176.39999999929441,"200 mm",457.04828872070311,456.770085658179,19.82717853072705,0.20919680539758176,0.015950228950445081,0.012765724700740378
15801,O1-P225,15802,12914,True,54.592974087988118,176.39999999929441,"200 mm",344.24020381811027,343.96177965026158,215.37766529301732,0.49474182110925952,0.045795773899738386,0.055356795501930407
15803,O21-P433,15804,9292,True,54.607664962247689,176.39999999929441,"200 mm",331.34989987154165,331.07140078023423,79.672106553479153,0.36629083186740174,0.028173825359457175,0.030998593890790953
15805,O2-P336,3436,15806,True,54.630087418056888,176.39999999929441,"200 mm",359.61290647604289,359.891519921875,20.009004623420555,0.20975754515235992,0.016020337316457932,0.012827725821784784
15807,O2-P1498,15808,15809,True,75.530663763163119,176.39999999929441,"200 mm",362.89765279245205,363.28285917764424,85.819618971909762,0.37478297338739164,0.0291939620376801,0.029602101642011793
15810,O3-P819,15811,13319,True,54.619948828243537,176.39999999929441,"200 mm",380.233155079676,379.95453872070317,85.445116326574549,0.374303932860776,0.029131481748935876,0.026691952693569138
15812,O1-P1907,246,15813,True,54.6278450605038,246.999999999012,"280 mm",329.560979112476,329.35612469349911,1165.273083487951,0.69321073846353154,0.10520453410190701,0.092676238131893837
15814,O9-P529,15815,15816,True,54.639692460920642,176.39999999929441,"200 mm",377.10691274516455,376.82825031361386,1.7485747194635286,0.099645725361043075,0.0051155506476964529,0.005220889762064836
15820,O9-P983,15821,15822,True,54.650453779152585,176.39999999929441,"200 mm",358.44135512695311,358.16263781267941,0.87806113865077617,0.08342940053179479,0.0036319216959323723,0.0026012299865588286
15826,O10-P345,15827,15828,True,54.693772314148333,176.39999999929441,"200 mm",395.47888417330722,395.75782241210942,0.31872788188816492,0.05854478214425015,0.002336912510553409,0.0031558010257906784
15829,O3-P1162,2307,5719,True,54.583070424911725,176.39999999929441,"200 mm",393.70998722661244,393.43155898437504,10.375928913171059,0.17074370200907002,0.011801298648166177,0.0091716370985278784
15830,O2-P1622,7391,2749,True,54.70837974652153,176.39999999929441,"200 mm",351.89969646310419,352.17870919981146,372.77750878839265,0.57851941077989122,0.060756901932005718,0.061467219221837816
15831,O1-P1471,15832,15833,True,54.711749727607987,176.39999999929441,"200 mm",343.53458632812504,343.25555640451421,2.2644259955217465,0.10986842985142498,0.0043337999001318711,0.012821078789285446
15834,O3-P2399,15835,15836,True,54.713599712172218,176.39999999929441,"200 mm",384.42703994140589,384.14800058287381,3.8089369612211632,0.1283966320947236,0.0072777761578850979,0.0056046525612697667
15837,O2-P893,15838,14472,True,54.731394058446632,176.39999999929441,"200 mm",367.7874650168734,367.50828017578129,12.799879968115521,0.18213116098376547,0.013021248257212271,0.010305112266581748
15842,O1-P708,15843,15844,True,54.742181235615455,176.39999999929441,"200 mm",329.94500743611093,329.66582231180928,80.997412081851962,0.36815979482003575,0.028396951729172806,0.030678809630993533
15846,O1-P366,15847,15848,True,54.751157334248155,220.59999999911759,"250 mm",324.96983155183091,325.17514839183434,716.82850461320891,0.6121724437945345,0.084879630089145661,0.084924485636097141
15849,O2-P327,15850,9565,True,66.839545445114723,176.39999999929441,"200 mm",359.23349990234379,358.89261822057369,4.4868816509278115,0.13339472817172121,0.00791943848136255,0.0060328212619069127
15852,O3-P2294,15853,15854,True,79.812361488606186,176.39999999929441,"200 mm",371.90863360165315,371.50159055806131,11.213979977628915,0.17481627318513071,0.01224109624927172,0.024289723777868154
15855,O4-P1009,11982,15856,True,54.77816173573995,176.39999999929441,"200 mm",427.6368427801595,427.91621140501172,44.912473546784945,0.2674423961388977,0.023574471742009044,0.024276636368133375
15857,O1-P945,15858,15859,True,54.783686881061996,176.39999999929441,"200 mm",343.42874282204781,343.70813962514126,62.173094489273105,0.33982042728269779,0.025005053025584104,0.022666648793311185
15860,O4-P827,3066,15861,True,56.234554681181557,176.39999999929441,"200 mm",430.69900278905629,430.41220656018226,36.660338745117265,0.25111741151786815,0.021415909820880721,0.017335505041549404
15862,O9-P321,15863,15864,True,54.799876438354708,176.39999999929441,"200 mm",356.11739028319909,355.83791091336349,0.47407845783391811,0.068977861692963244,0.0027309311449636975,0.0020148047983726985
15868,O2-P1653,10160,9265,True,40.937839194714911,176.39999999929441,"200 mm",354.23495687671658,354.02613295898436,44.1475183989878,0.26578504817617638,0.02339766567358793,0.019085910326318789
15869,O21-P1072,15870,2905,True,54.861231910099491,176.39999999929441,"200 mm",338.50360000000182,338.22380771726029,19.788039859889114,0.20907588254620307,0.015935082936350667,0.019465059149343149
15871,O9-P3579,15872,15873,True,54.864221056719913,176.39999999929441,"200 mm",390.13749160156249,390.41735399317287,0.065244078805572522,0.038529983688439885,0.0010712451791433627,0.0017255348347196458
15875,O9-P3104,15876,15877,True,54.892173223009387,176.39999999929441,"200 mm",388.15982881612155,387.87987873268423,27.190651092722796,0.23011814826319649,0.018533985212519394,0.015005101320207534
15878,O4-P890,15879,3072,True,77.908855857940466,176.39999999929441,"200 mm",428.40221232607979,428.00487716120426,6.9481941069160884,0.15168008549999892,0.0097510638267191869,0.00756767545494484
15880,O22-P10,15881,13110,True,54.918910170762885,176.39999999929441,"200 mm",333.43786253398446,333.15777609211364,75.446588375633723,0.36018063070862893,0.027449880176892406,0.027462381684889969
15882,O9-P96,9903,15883,True,54.924951908268611,176.39999999929441,"200 mm",364.8051954325648,365.08531268729695,194.37576839215276,0.47949086249901812,0.043535846436197852,0.043975835931477018
15887,O5-P35,15284,15888,True,54.938589382998565,176.39999999929441,"200 mm",432.98202257456177,433.262209380415,79.953471147398432,0.3666894267230581,0.028221346986406676,0.029098391926404996
15889,O9-P3338,15890,15891,True,80.055789238958866,176.39999999929441,"200 mm",385.30693406332983,384.89856948242186,0.057640166882505423,0.0375524361635662,0.0010032715648452834,0.00071648103855836878
15892,O1-P1139,13904,15893,True,54.960043521757079,176.39999999929441,"200 mm",328.91453790889847,329.19483413085942,0.31621211234766289,0.05847312499933572,0.0023264701746497228,0.0015400929607512564
15894,O9-P1987,15895,15896,True,77.302568639563674,176.39999999929441,"200 mm",366.35706557617192,365.96282247611015,0.55055456932761937,0.071375725864161327,0.0029500271692990045,0.0021672048233536147
15897,O1-P2151,15898,15899,True,54.962269518351789,176.39999999929441,"200 mm",341.42817585519913,341.14786828065559,3.3593016594339327,0.1215480403244709,0.0069394996583739335,0.0052485259294719824
15902,O8-P292,15903,7557,True,79.103879252608522,176.39999999929441,"200 mm",441.34000022755612,440.93657044336783,2.6382100428296305,0.11269995214498024,0.0046058590002542189,0.0046061638735418985
15907,O1-P2254,1143,2859,True,54.976649848173146,176.39999999929441,"200 mm",342.74374144201528,343.02412235624092,445.71917665937821,0.60921997139835693,0.066717257595329121,0.066719065261154023
15908,O8-P280,15909,15910,True,54.978912276883854,176.39999999929441,"200 mm",438.65244521484379,438.3720527622317,0.4989722685491545,0.069753441168140876,0.0028049670964591642,0.0020148047983726985
15911,O14-P21,15912,15913,True,54.979699940987878,176.39999999929441,"200 mm",365.773696597587,365.49330012788795,328.3768615997019,0.5597257178381817,0.056740772617090214,0.056747521841753017
15914,O9-P1141,14627,15906,True,54.983261784481179,176.39999999929441,"200 mm",378.07821653277267,377.79780189767177,16.571865097838369,0.19879640463175891,0.014618726375757517,0.014655331608711689
15915,O2-P1796,6169,15916,True,53.338304837005694,176.39999999929441,"200 mm",360.84490354648921,360.57282485351561,11.686357781946697,0.17705870534686807,0.012479563933660833,0.0097515588909777642
15917,O3-P645,15918,6404,True,98.1368334042889,176.39999999929441,"200 mm",418.04749990453189,418.54799775489374,15.812149478107347,0.19623840306971382,0.014285612851438444,0.014450084325728996
15919,O4-P610,12987,11877,True,55.006269046006821,176.39999999929441,"200 mm",420.8983924706157,420.61786049848104,423.36017477213215,0.60098170246327776,0.064873720050117586,0.067731612468036731
15920,O16-P53,15921,10438,True,54.993061327457681,176.39999999929441,"200 mm",325.88132996554805,325.600865352778,15.299531323534378,0.19447457541469526,0.014055670264419512,0.014157830634769804
15922,O9-P859,6900,15923,True,55.011000711034754,176.39999999929441,"200 mm",355.69388007801433,355.97443618164061,2.9839169300358321,0.1173424649123911,0.0065618212670350284,0.0092559865102542129
15925,O4-P853,15926,10524,True,79.248102118241221,176.39999999929441,"200 mm",421.45353900944008,421.85770433024317,16.036807772839133,0.19700143788911068,0.014385059452114424,0.016162274283235349
15927,O9-P148,15928,15929,True,55.05391549045568,176.39999999929441,"200 mm",394.31253291142616,394.0317579424248,6.1306619640139939,0.14623989249889149,0.0091853422031173953,0.01223433112805015
15930,O1-P231,7771,15931,True,55.069843156735807,176.39999999929441,"200 mm",345.87949599609374,346.16040726603626,112.90985887836685,0.40811291565850744,0.03329220389141048,0.033329390484227936
15932,O11-P249,15933,15934,True,55.072608754185353,176.39999999929441,"200 mm",398.02826373446,398.30913403910637,0.11441292677489712,0.045554268767732609,0.0013937478214558084,0.0019729500107546092
15935,O9-P1587,15936,15937,True,55.077090266935805,176.39999999929441,"200 mm",380.14191665039061,379.86102349002925,0.1194673225708015,0.046478821707649616,0.0014154470499661558,0.00093135482333973061
15938,O2-P351,14383,13772,True,55.089911931631875,176.39999999929441,"200 mm",360.83445149465916,360.55349294380784,97.776707350174249,0.39028660552782757,0.031071743041401218,0.040577710318727679
