id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
15939,O1-P922,15858,11341,True,55.09614241802533,176.39999999929441,"200 mm",341.0348187135412,340.7538283872093,168.62387644009613,0.46129270006635215,0.040467447245282867,0.04067964813725531
15940,O2-P605,15941,15942,True,72.67317443480357,1235.1999999950594,"1400 mm",348.95358517121508,348.899080290389,21612.170006135482,0.75826185492654352,0.39488127479711171,0.39507145214238837
15943,O4-P1246,15944,15945,True,55.10936783669402,176.39999999929441,"200 mm",430.84458388671874,430.56352611075164,6.0835415289596479,0.14590951658958837,0.009151642066276916,0.0071045769051001533
15946,O3-P1042,12323,15947,True,55.111654336970226,176.39999999929441,"200 mm",389.23331019413826,388.95224075701969,132.08341909969425,0.42751634609089778,0.035959632825995277,0.036985814738421559
15948,O3-P1739,15949,15950,True,72.429367343722475,176.39999999929441,"200 mm",382.66974205429142,383.03913182774443,4.1164334023104283,0.13056022640887113,0.0075821583554451953,0.0057193433940639386
15951,O9-P1541,15952,15953,True,55.116377179468628,176.39999999929441,"200 mm",385.80378577325973,386.08487929687504,0.31903213965380084,0.058553488916564339,0.0023381710354332275,0.0031565515704579253
15956,O1-P1250,15957,15958,True,55.13827759247561,176.39999999929441,"200 mm",337.99558486328129,337.71437964755961,5.7290234849664463,0.14335403122569776,0.008894051957166008,0.0068772776887095878
15959,O9-P3299,15960,15961,True,55.30185644260014,176.39999999929441,"200 mm",383.27439345703124,382.99235398917403,0.23935388072775393,0.053162107434528677,0.0020582987766795233,0.0014494639825133842
15962,O3-P3150,11564,15963,True,55.15495409413171,794.19999999682329,"900 mm",391.84153899747781,391.80011762695318,9086.8719597532181,0.62018198395875157,0.27382772626986362,0.19068846960144023
15964,O21-P594,15965,15966,True,75.352245438222667,176.39999999929441,"200 mm",331.11415003521421,331.49844648694915,49.890815866807145,0.28370401253492589,0.024333130467035349,0.024323860502340335
15967,O1-P562,3694,15968,True,53.46455752100568,176.39999999929441,"200 mm",335.47880019531254,335.20613095195546,16.289582247858789,0.19785322092500163,0.014496003806649017,0.011566212388919365
15969,O3-P1292,15970,10059,True,55.164385949038618,176.39999999929441,"200 mm",400.25926824179743,400.54060661013756,11.9212011997294,0.17813756391151239,0.012596843066861948,0.018437370470239956
15971,O9-P1155,10933,10513,True,136.46498460463411,176.39999999929441,"200 mm",360.36787859730492,361.06385001878857,24.615701601084233,0.22323181352062721,0.017681126886676939,0.014259537953195388
15974,O3-P3309,15975,15976,True,55.197824326621664,176.39999999929441,"200 mm",393.09171523437504,392.81020633030926,1.6224042291192984,0.097912637108748771,0.0049225721016723121,0.01250278539960617
15979,O1-P835,9708,15980,True,55.208288897113349,176.39999999929441,"200 mm",336.06892490878113,335.78736263540577,58.243678573332048,0.32470249107597127,0.024667080831626376,0.024667080831626376
15981,O12-P356,15982,11752,True,55.215326809388458,176.39999999929441,"200 mm",415.84021987304686,416.12187325510155,19.077256123271827,0.20687955948855211,0.015655771315160431,0.01262025756244939
15983,O1-P921,15984,11341,True,80.4866943926475,176.39999999929441,"200 mm",340.3433462458068,340.7538283872093,170.27190682046884,0.46235804201419572,0.04067964813725531,0.041764747238326239
15988,O24-P293,15989,13788,True,55.237799833656787,176.39999999929441,"200 mm",337.07683249192308,336.79511971277145,133.27993181031991,0.42868142759013395,0.036118419009591569,0.036743137872366056
15990,O1-P2016,6487,15991,True,55.247264956338391,176.39999999929441,"200 mm",346.02198256835942,345.74022151708209,22.499153281818423,0.21725278168080786,0.016941438433595711,0.022072267377464844
15995,O3-P1191,15996,4106,True,55.26026336259558,176.39999999929441,"200 mm",390.5236,390.2417726568508,0.039787390333850696,0.033702001228365468,0.00084205526579508231,0.00054202978983738275
15997,O3-P3056,15998,15999,True,55.265661476793241,176.39999999929441,"200 mm",382.55264148684944,382.27073134765629,5.4655489343657866,0.14126812112316309,0.0087019068450083711,0.0067033500328928138
16002,O3-P436,8014,15415,True,55.272031596200961,176.39999999929441,"200 mm",389.45194472656249,389.73388735973469,41.504809357172924,0.26009526103539554,0.022762698072286102,0.0184824678719783
16003,O1-P1661,4631,11456,True,55.2791710838255,176.39999999929441,"200 mm",347.61630903216729,347.33432998046874,69.4332051414347,0.35107253841442881,0.026382959926233917,0.024056391817427539
16004,O9-P451,16005,8175,True,55.283098298394371,176.39999999929441,"200 mm",362.83915175781249,362.55720795649069,10.167540611984029,0.169689224223655,0.011689386874484089,0.00918345902863838
16008,O2-P734,16009,6462,True,55.335065742567075,176.39999999929441,"200 mm",354.6838935242356,354.96610235952272,661.78009737488753,0.67703730709163079,0.083059038091038109,0.076425640297241734
16010,O9-P800,16011,16012,True,80.234012424530277,176.39999999929441,"200 mm",377.33949070841618,377.74868417178129,83.510298400859469,0.37164493819013505,0.028815119791146142,0.028831836158152511
16013,O1-P2406,9561,16014,True,55.339939242286611,176.39999999929441,"200 mm",349.23581923828129,349.51810826835623,47.4005191025931,0.27240043288787696,0.024157364487744637,0.019759731388171078
16015,O1-P358,16016,9342,True,79.394839330762125,220.59999999911759,"250 mm",322.90645358586755,322.60872293837713,800.8150201768517,0.63087370051812275,0.090157496524217742,0.090222109222772989
16018,O9-P1994,16019,16020,True,82.615441462609056,176.39999999929441,"200 mm",365.47231740088449,365.89365615234379,0.33883146631615813,0.059137333183998886,0.002418110997239487,0.003366408003880138
16021,O21-P944,16022,16023,True,55.360919379448688,176.39999999929441,"200 mm",339.01694138645905,339.29928207529429,46.867023724316773,0.2713619424986779,0.024033171486950684,0.024258698237039324
16026,O1-P980,16027,359,True,55.384865286555744,176.39999999929441,"200 mm",345.52360000000004,345.24113718703859,43.264219868412475,0.26385467908807664,0.023191024035308139,0.025253134721618574
16028,O2-P867,13608,16029,True,55.3899954431415,176.39999999929441,"200 mm",363.4299549988815,363.14746602212142,117.88182125553836,0.41191907867762445,0.034086243814366306,0.034555103731293613
16030,O3-P1695,16031,16032,True,74.908546336150877,176.39999999929441,"200 mm",384.23838271484374,384.62049120970448,6.8368077100339342,0.15097862032352916,0.0096755676627546128,0.0075207181558313791
16033,O9-P455,16034,15664,True,55.394501938128315,176.39999999929441,"200 mm",362.958902734375,362.67639077449053,0.53735766466144919,0.070960071730042762,0.0029138985492405622,0.0021672048233536147
16035,O3-P1869,14992,16036,True,55.412419526139907,176.39999999929441,"200 mm",396.02049043603091,396.30309377561429,12.606393390586874,0.18125537868605493,0.012929770374349813,0.014277189946231729
16037,C-4390,9590,16038,False,69.133339069458174,176.39999999929441,"200 mm",359.14902722213844,358.79644719288422,NaN,NaN,NaN,NaN
16039,O9-P3426,16040,16041,True,55.422680608565386,176.39999999929441,"200 mm",388.98005931912871,389.26271499023244,0.510972755919023,0.070129817176556211,0.0028396701358372311,0.0033281986378266423
16042,O3-P3252,16043,9716,True,55.423431340688055,176.39999999929441,"200 mm",393.18145385707658,392.89879435723907,32.606657492302,0.24379529305594483,0.020170296353182411,0.016418749362295974
16044,O3-P461,11872,11921,True,55.427622466909973,176.39999999929441,"200 mm",387.50331991180809,387.78600078638931,372.38056697263119,0.57833889854261677,0.060723401069884005,0.061440517544992156
16045,O4-P1162,16046,775,True,64.790820588296,176.39999999929441,"200 mm",423.75743261047882,423.42699942547853,15.178485579248736,0.19405316218443983,0.014000749924834941,0.037140136259942794
16047,O11-P139,1126,16048,True,55.443144915792139,176.39999999929441,"200 mm",401.10432690933709,400.82156687026657,1.1633628551151853,0.089296675021816041,0.0041898466251958115,0.0030364513658108572
16049,O3-P341,16050,16051,True,55.444730674590843,176.39999999929441,"200 mm",412.15585358110116,412.43862170754159,486.34967864829321,0.6245807706876001,0.069886822486203315,0.070234112334532334
16052,O9-P1989,16053,16054,True,78.108851263104455,176.39999999929441,"200 mm",366.05014006426694,365.65178492282507,0.75048998027288716,0.077805606819143919,0.0034259891577202027,0.0024154500268496332
16055,O1-P1855,16056,2747,True,55.477776893765849,176.39999999929441,"200 mm",333.47489394531254,333.75788608524761,4.74209987191438,0.132120005835936,0.0082731601909133909,0.00858356434557295
16059,O2-P1801,4881,5027,True,55.501694367688977,176.39999999929441,"200 mm",361.764325226954,361.48121108398442,45.380720338106912,0.268493585607591,0.023679125601147953,0.019345594239312307
16062,O6-P394,28532,20391,True,47.401290415154513,176.39999999929441,"200 mm",466.15569702292515,465.91395044180786,49.593505972863177,0.28094605951520746,0.024396650844909978,0.024404735380508767
16065,O2-P885,12742,11860,True,55.509323766136966,176.39999999929441,"200 mm",363.19331922264041,362.91016616210936,69.990274408544309,0.35194203475862718,0.02648353291164501,0.024150099760390561
16066,O7-P532,15157,16067,True,55.513577150890178,176.39999999929441,"200 mm",511.666628217468,511.94974746093754,0.13216321303068682,0.0485927687979232,0.0014698868025153065,0.0073144779056603226
16068,O3-P2504,9974,2069,True,55.52164741599227,176.39999999929441,"200 mm",374.46495015714373,374.1817897553222,24.551036323190505,0.22305399007271634,0.017659054514836375,0.014236641231236183
16069,O3-P2031,16070,7189,True,55.530011664042249,176.39999999929441,"200 mm",377.46805800781254,377.75131659731079,31.876158593000579,0.24200488635471726,0.019960645723422737,0.016249151247804787
16076,O22-P26,16077,15334,True,71.481333366963554,176.39999999929441,"200 mm",340.38005264039197,340.01549784022041,52.294673519598469,0.29794938209068078,0.024300787782766269,0.024390301305153177
16082,O24-P278,16083,16084,True,55.60938686944192,176.39999999929441,"200 mm",335.39803303545534,335.11442516242118,455.56229831668031,0.613150727102984,0.06748511588600449,0.069820883560459943
16085,O9-P1544,16086,16087,True,55.612101355196877,176.39999999929441,"200 mm",385.60808131043228,385.89170302734374,0.35929730475366983,0.059770688419089654,0.0024969579286973219,0.0071784186914850313
16091,O21-P758,16092,16093,True,55.644944421019567,176.39999999929441,"200 mm",336.50568172058547,336.22189250403829,74.7414634204699,0.3591374894405307,0.027327140575756661,0.028014823436849117
16094,O1-P1773,16095,14216,True,55.645761857221629,176.39999999929441,"200 mm",329.97438141206709,329.69058802659526,30.550928256811353,0.23868946372944663,0.019573489576656434,0.024303085970975812
16096,O2-P101,16097,16098,True,55.6491929592392,176.39999999929441,"200 mm",346.79548506806037,346.51167418396824,840.65553941358667,0.71868556428387964,0.095684839010621386,0.095796323848153869
16099,O3-P1366,16100,14371,True,76.818851748595748,176.39999999929441,"200 mm",363.23704516975994,362.84526902584207,136.58049498787705,0.43185587044877316,0.036553005945828734,0.044352761507211708
16101,O2-P1410,16102,9930,True,55.657515935446874,176.39999999929441,"200 mm",372.71094741210942,372.42709408083863,8.3613280931949117,0.16010341763002536,0.010652899450106317,0.016287281414931597
16103,O9-P2494,16104,16105,True,55.659515009750372,176.39999999929441,"200 mm",371.89576276685409,371.61189924030435,35.115886736925439,0.24731718926984508,0.021012309819543964,0.016972875014015378
16109,O3-P1137,13078,4743,True,55.686148911009568,176.39999999929441,"200 mm",392.5152501183469,392.23125075890073,109.9852566187965,0.40492219472372115,0.032868392551076757,0.034476645130056958
16110,O2-P272,16111,13947,True,55.696520793915411,176.39999999929441,"200 mm",358.49592068294555,358.21186842689661,76.789438746845931,0.36214820682792215,0.027682069856039149,0.030753235048178659
16117,O7-P314,16118,4920,True,86.5665434711333,176.39999999929441,"200 mm",486.88022841796879,487.32180435621507,9.92606547146314,0.16847781561038405,0.011556830012844537,0.011590149200008976
16122,O9-P1651,16123,16124,True,55.7297873731573,176.39999999929441,"200 mm",390.78393466240703,391.06815657801008,0.36341400560090603,0.059901058368232313,0.0025123869583111168,0.0027346991971244528
16125,O1-P2410,16126,16127,True,55.745332214480804,176.39999999929441,"200 mm",352.79743479203427,353.08173598632811,12.951375128931566,0.18278993254534046,0.013093365266971508,0.01022581796054162
16129,O3-P781,16130,2080,True,55.770267166612342,176.39999999929441,"200 mm",426.652750390625,426.36832202807523,0.53844837855192673,0.070994426464411314,0.0029169086761889305,0.0021672048233536147
16131,O3-P2990,1155,15866,True,55.789691621885638,176.39999999929441,"200 mm",375.19814224851666,375.48266967578826,33.796165937097982,0.24672380252529413,0.020502475386939997,0.025717173439367164
16132,O9-P2339,16133,16134,True,55.809956133463793,220.59999999911759,"250 mm",360.64970950308685,360.85899683858736,1154.8277681391767,0.69326814774994328,0.11106763007685265,0.11116723337217928
16135,O4-P1573,16136,4184,True,83.5172062089838,176.39999999929441,"200 mm",441.34134902343749,440.91541127177169,1.7148377810423197,0.099268604485304043,0.005062004792710525,0.0037863195777090844
16137,O3-P450,16138,5775,True,55.828082204780429,176.39999999929441,"200 mm",390.37997328560789,390.09519423828129,8.97949271839064,0.16351767143190357,0.011020418804928038,0.0085155049324376255
16139,O20-P115,16140,13853,True,55.852351193365045,176.39999999929441,"200 mm",327.19919997855663,326.91435298747047,89.286197376645816,0.37971875495413854,0.0297351149619815,0.029743733167767288
16142,O3-P385,16143,16144,True,55.85873333928199,176.39999999929441,"200 mm",383.00308495931057,382.71814956054686,40.491578733341363,0.25964565185181382,0.022406669658512096,0.018353668275548917
16145,O3-P379,16146,11134,True,55.874809120934877,176.39999999929441,"200 mm",381.52443126750416,381.23946974098737,42.233567443496504,0.26163893497752244,0.022942833334299306,0.027504257762542113
16152,O1-P1298,16153,14202,True,77.410231546311238,176.39999999929441,"200 mm",326.63192190690393,327.02671408779008,111.93402839094639,0.40540984664329849,0.0332450410725016,0.033673158109322768
16154,O1-P2,13151,11870,True,55.8884956105691,1588.1999999936475,"1800 mm",314.10854451986944,314.0666281481615,43877.4968330616,0.90023356682317324,0.50847088937962781,0.50221927242479936
16155,O9-P3208,10210,16156,True,55.893076199142207,176.39999999929441,"200 mm",380.66269912109379,380.94780970278561,0.080151254075281148,0.0403123467309463,0.0011924370657700313,0.00073669230658855668
16157,O9-P3398,16158,165,True,55.898231351295614,176.39999999929441,"200 mm",397.17479831698341,397.45987929687504,0.062773168238239377,0.038215654219713714,0.0010497161289719011,0.0020275677479884664
16164,O3-P1692,16165,16166,True,79.693086968125911,176.39999999929441,"200 mm",381.76352756115006,382.16996230468749,19.500976609873554,0.20818643829172617,0.015823378953400961,0.0168923169315537
16171,O6-P364,16172,16173,True,102.39463468364546,176.39999999929441,"200 mm",461.37169017800568,460.84937514648436,0.11948420698986924,0.046484299207603143,0.0014154693335351341,0.0018617657885029875
16174,O20-P8,16175,16176,True,72.934528410099844,176.39999999929441,"200 mm",318.69843643369165,319.07040252858314,338.832348400221,0.56410437498179478,0.057720477533571332,0.058360332191223885
16177,O2-P962,16178,16179,True,55.941503283519118,176.39999999929441,"200 mm",357.81401790327106,357.5287162365251,94.1380710009593,0.38584152801993565,0.030506127584102583,0.039392067754426212
16180,O3-P427,16181,3791,True,56.713006060874243,176.39999999929441,"200 mm",386.60458005563532,386.31528701171879,161.28581200050323,0.45381608522099665,0.039672928154627224,0.036819400477556635
16182,O21-P399,14529,16183,True,55.973510876871785,176.39999999929441,"200 mm",334.31669082031254,334.60221169929548,0.691391487335257,0.075737995926652993,0.0033019837930930609,0.0023214762423280351
16184,O9-P986,16185,16186,True,55.982370262421711,176.39999999929441,"200 mm",358.81304180313049,358.52747573242186,0.84744396380166465,0.077777783299479486,0.0037171684116273792,0.0025553105056388067
16187,O1-P1980,16188,16189,True,81.390838706820773,176.39999999929441,"200 mm",339.78850611355597,339.37333144531254,22.175790435533482,0.21568438177703339,0.016858268773623189,0.016896440953083867
16190,O2-P255,16191,16192,True,65.399654400648146,176.39999999929441,"200 mm",351.14428249451964,350.81067885742192,57.881015279086888,0.32268066681451807,0.024667080831626376,0.021906995397893793
16196,O9-P3205,16197,10210,True,56.011802985105277,176.39999999929441,"200 mm",379.77898085937392,379.49332066414991,0.21131639945591,0.050563138169680284,0.0019583911757994547,0.0013894117511864448
16202,O11-P185,16203,16204,True,56.040103348766628,176.39999999929441,"200 mm",393.51474245866871,393.22893793158994,6.756034785355487,0.15044653979321762,0.0096212127864745648,0.013382846143895274
16205,O1-P2535,5603,15523,True,56.043327622918866,176.39999999929441,"200 mm",346.73618544921874,346.45036447834184,2.8216442229041645,0.11523595286973271,0.0048486548066333165,0.0088406923190112886
16208,O21-P645,3185,14867,True,56.050866465452621,176.39999999929441,"200 mm",338.12531508789067,337.83945566891686,3.439907680250303,0.1220421144537782,0.0070317837238593039,0.0053092530548784905
16209,O9-P3406,16210,16211,True,56.05271982199789,176.39999999929441,"200 mm",386.33254924414217,386.61841811523436,0.35961455738058085,0.059780703251094233,0.0024981518738071708,0.0032545317135881427
16212,O1-P1727,16213,13229,True,56.0572310609322,176.39999999929441,"200 mm",332.94828768479096,332.66239580638018,54.033289974246827,0.30408229261907849,0.024507706475355905,0.021169733440960684
16217,O11-P253,16218,16219,True,56.065121867949095,176.39999999929441,"200 mm",397.05520522460847,396.76927310308196,0.26159706016410439,0.054966775619880677,0.0021360426005061473,0.002483535271892945
16224,O4-P238,16225,16226,True,56.075292677668742,176.39999999929441,"200 mm",403.60602797851567,403.89206804646449,9.1356623266203218,0.1643556108360712,0.011111096182509998,0.0086679046735514218
16227,O4-P1410,16228,16229,True,56.080503099880687,176.39999999929441,"200 mm",426.49454213459376,426.20847548828129,13.049723087250387,0.18323554487986821,0.013138935023598773,0.010273601880710687
16230,O3-P1307,16231,6647,True,57.293857540385495,176.39999999929441,"200 mm",405.49766005859379,405.20546138513782,4.6002834261854764,0.13430461085886053,0.0080168230712734448,0.0094526541933795429
16232,O9-P3674,16233,16234,True,56.092612776947256,176.39999999929441,"200 mm",394.70618227519714,394.42005385742192,0.25840146356593591,0.054722481847077717,0.0021248847775246259,0.002428448018441377
16235,O2-P390,13199,698,True,56.092935915358858,176.39999999929441,"200 mm",362.81784774188549,362.53171767578124,11.720104261800294,0.177216181199595,0.012496417692353642,0.0097704701185617263
16236,O1-P1985,16237,16238,True,82.282352818090061,176.39999999929441,"200 mm",343.55724440086573,343.13752211914061,5.7485671866864605,0.14350822784545086,0.0089080273032544725,0.0068842295944966068
16239,O2-P1389,12523,16240,True,56.101942837701877,176.39999999929441,"200 mm",368.12782414678315,368.41394405525546,46.983858706320966,0.27158456699098477,0.02406076564202396,0.019675332015831493
16241,O15-P71,16242,16243,True,56.102845439721968,176.39999999929441,"200 mm",347.90059144848249,348.186715960225,22.42045668675522,0.21702345338258772,0.016913239073821008,0.018089598047805664
16248,O3-P2266,3506,4359,True,92.048806101404423,176.39999999929441,"200 mm",370.64566477901258,371.1151136901297,139.98865134450898,0.43507522335678256,0.03699664710774915,0.038235938286934251
16250,O9-P2151,16251,16252,True,56.164331879245921,176.39999999929441,"200 mm",369.84589614257811,370.13239039949411,27.408437277583985,0.23070125220518126,0.018602974006608035,0.015059374442756807
16253,O1-P82,16254,983,True,61.477879196351438,794.19999999682329,"900 mm",332.87635567209037,332.92246408148759,8312.363521988269,0.60528463748481354,0.28130494065397249,0.27842704582325722
16260,O9-P3379,16261,16262,True,56.188476257307677,176.39999999929441,"200 mm",388.87831621987453,388.59175499096227,28.046957907937681,0.23233836157769286,0.018806611195281868,0.020872933334195657
16263,O1-P812,16264,7544,True,56.197347487999622,176.39999999929441,"200 mm",334.02784194335942,334.31450461289569,1.7092361057737551,0.099214156500691361,0.0050527694598042419,0.010696845486802926
16265,O9-P1667,16266,16267,True,56.235312194123985,176.39999999929441,"200 mm",384.61925185546181,384.33245176327182,0.75099795474048514,0.077828924799874771,0.0034268535331028679,0.0024158874660826996
16268,O3-P910,16269,16270,True,117.44490015720881,176.39999999929441,"200 mm",384.60736207094374,384.00839308014196,69.0754726315927,0.35048736337793424,0.026319414568052663,0.026651275670635015
16271,O3-P2156,16272,5618,True,51.46313158368595,176.39999999929441,"200 mm",373.65449111975522,373.39197768554686,1.7810416505110231,0.10001921273764212,0.005166080698391598,0.0038354751438055869
16273,O1-P374,16274,9782,True,56.257919501082611,220.59999999911759,"250 mm",327.20413080376591,327.415098001895,652.341865119298,0.59669991440673675,0.08066902227434,0.081811603331893093
16275,O2-P1432,14494,16276,True,56.262738680949148,176.39999999929441,"200 mm",367.38411307571465,367.09711684570311,57.087131647563922,0.31964952916195988,0.024593000596860076,0.021762191373196866
16277,O9-P2189,16278,16279,True,73.9612571577186,176.39999999929441,"200 mm",371.06983413085936,371.44711050362088,1.1763189098182705,0.089562038547756989,0.0042126655675639333,0.0030427344806614035
16280,O8-P131,16281,16282,True,56.275541068908261,176.39999999929441,"200 mm",427.93816334406415,428.22516860351561,0.040518391333230361,0.034000915576990254,0.00084734009094875236,0.00054202978983738275
16283,O3-P2000,2557,6684,True,50.412865686085375,220.59999999911759,"250 mm",364.34209824089015,364.531146487213,400.48519956393903,0.51953543851084327,0.062580936670553672,0.062772585582984236
16284,O9-P3518,16285,16286,True,56.295626322427758,176.39999999929441,"200 mm",384.62620009765624,384.913364087527,0.16025291406355893,0.045732841624841092,0.0017409140456537502,0.0010837547773538665
16290,O1-P645,16291,1349,True,56.337649239664351,176.39999999929441,"200 mm",336.26578181556835,335.97840346679686,38.856659135526826,0.25631458701274556,0.021976159054128811,0.017919141519141348
16295,O3-P2392,16296,14815,True,82.67849115056714,176.39999999929441,"200 mm",376.08788888433349,375.66622857946561,47.196884998105347,0.27199175507210721,0.024110853427744987,0.025241675573688383
16300,O1-P2471,16301,16302,True,56.390569475786563,705.79999999717688,"800 mm",349.08480668945316,349.132795064077,6116.2334908449657,0.58855364566988211,0.24431079611875983,0.24415722627737432
16303,O10-P244,9885,16304,True,63.243926721393983,176.39999999929441,"200 mm",386.71700313590009,387.03954716217919,1.0318683879077217,0.086625526296551847,0.0039458611317136766,0.00404540424721071
16305,O9-P1670,23168,16307,True,81.426908218637763,176.39999999929441,"200 mm",385.22098769531254,385.63634635413581,0.33797572799942222,0.059116249805239121,0.0024146021157599711,0.003281730157895102
16311,O2-P1720,6613,6431,True,56.423243437748695,176.39999999929441,"200 mm",357.20796037493227,356.92014541015629,88.910728625678928,0.379261079402466,0.029673202407478769,0.027275656163801575
16312,O2-P458,16313,12136,True,75.723114828304489,176.39999999929441,"200 mm",361.62559236850484,361.23932875976567,5.0495373554960521,0.13692243798424544,0.0084255599320271855,0.0064258176908154026
16314,O9-P1570,16315,14257,True,56.44079922009891,176.39999999929441,"200 mm",379.24877822265506,378.96093014663256,15.031626130479019,0.19353920373108896,0.013933792483862345,0.011125105592652952
16316,O6-P177,16317,16318,True,79.20897952371611,176.39999999929441,"200 mm",450.43676438485591,450.84073018042682,36.654061337062394,0.25110195097902754,0.021414301997508829,0.021428543043222309
16319,O3-P1962,16320,16321,True,77.609220824710377,176.39999999929441,"200 mm",400.56974257812504,400.9656272135519,1.8979719044296572,0.10135435108037742,0.0053434459850405808,0.010071831402222866
16326,O10-P49,16327,16328,True,73.745565455030118,176.39999999929441,"200 mm",395.49661842429725,395.87272080811789,4.9514770642432673,0.13795347970020755,0.0082731601909133909,0.00859656432423454
16329,O5-P74,16330,16331,True,79.496779099999429,176.39999999929441,"200 mm",434.41529311523442,434.82080618542352,2.9207654644747532,0.11654424873757137,0.0064979295909664671,0.00688689397129191
16332,O3-P3102,867,2325,True,56.695268564769151,176.39999999929441,"200 mm",386.96052976444531,387.24967563412559,33.397567614746343,0.24574388414223161,0.020392225939116982,0.016730354842610522
16334,O9-P1984,16335,16336,True,84.10249295810344,176.39999999929441,"200 mm",364.439271683286,364.86819439737229,2.3335704774887489,0.11064888729919803,0.0043337999001318711,0.0046640886627324222
16342,O21-P565,16343,16344,True,93.047857873897627,176.39999999929441,"200 mm",343.90799664449912,343.43335952148436,15.012075023468194,0.19348437422906659,0.013924179607685471,0.011118078178211815
16345,O9-P3522,2808,15097,True,56.5147046572329,176.39999999929441,"200 mm",381.27012551864954,381.55835051240143,13.918207618381519,0.18640313859262853,0.013566700065190222,0.013560478833371997
16349,O14-P96,16350,16351,True,57.217039777034849,176.39999999929441,"200 mm",372.61937392578574,372.32756702292284,58.5105880395925,0.32984465539386926,0.024478801989653274,0.022020694398968088
16353,O3-P774,16354,16355,True,56.5540316858549,176.39999999929441,"200 mm",428.60212172851561,428.31369616691774,3.5287754422394335,0.12260578825911192,0.00713126325312129,0.00937467816624815
16357,O2-P954,8733,7935,True,56.566105674807631,176.39999999929441,"200 mm",355.98147456269265,355.69298742375111,172.74482735461882,0.46391579576549008,0.040998065292999222,0.04102970852868279
16358,O21-P336,16359,4708,True,56.570250016972366,176.39999999929441,"200 mm",332.45834898936988,332.16984071428328,40.733168940688664,0.26011815207997746,0.022470226371378178,0.022487460512012784
16360,O9-P1573,16361,11404,True,56.572769531157221,176.39999999929441,"200 mm",380.97777731245651,380.6892561878476,7.7009493229245649,0.156293948126691,0.010242576339881859,0.0079812420308909178
16362,O3-P3218,16363,14775,True,51.017323781530521,176.39999999929441,"200 mm",389.30231704101567,389.04212868972979,9.76736211450133,0.16765362900046127,0.011469568124459368,0.0089727047235132543
16366,O9-P975,16367,12400,True,56.5872206854765,176.39999999929441,"200 mm",358.35074811951387,358.63934294500979,1.0078676979868619,0.086130534708711709,0.0038990943074382342,0.0041329122483895631
16371,O1-P1853,11691,16372,True,56.589567863866463,176.39999999929441,"200 mm",332.67628714920789,332.96489394531363,8.11446759734274,0.158702231356673,0.010501673215669676,0.012063833722520446
16373,O3-P1826,16374,7657,True,77.725366141485836,176.39999999929441,"200 mm",390.11933364257811,389.72293427525653,13.435242526758126,0.18457572470266023,0.013334635287576608,0.013343828040414779
16375,O21-P1312,16376,16377,True,56.627557910465946,176.39999999929441,"200 mm",360.19320399567226,360.48200454101567,2.8220649003858815,0.11524157570965184,0.004849128296990717,0.027184734660495778
16380,O21-P641,14867,16381,True,56.652467773114687,176.39999999929441,"200 mm",336.83810004848272,337.12702763412562,3.583597664553841,0.12296290672208533,0.0071914811209131844,0.011049504965587945
16382,O2-P1842,13231,7131,True,56.656812423379669,176.39999999929441,"200 mm",359.11261977539061,359.40162617556228,12.244550374708229,0.17963287598008607,0.012754741314104553,0.010042846298257944
16383,O21-P542,16384,16385,True,56.662713357340856,176.39999999929441,"200 mm",344.62462867540472,344.91360851352709,2.2083734980670027,0.10923772707070639,0.0041813998751509549,0.0043337999001318711
16386,O21-P1052,16387,176,True,113.18844287278188,176.39999999929441,"200 mm",343.25507583007811,342.67781477142688,5.632767236482243,0.14263722359910938,0.008822850135004048,0.023866309851503467
16393,O9-P3420,16394,16395,True,69.25252679537941,176.39999999929441,"200 mm",388.50452531927886,388.85771320593528,1.3213258966102712,0.092393242910137521,0.0044599138297318989,0.0049945244685015181
16396,O1-P732,16397,11596,True,56.689590001804213,176.39999999929441,"200 mm",332.4024647607086,332.11329116210942,3.37836430207025,0.12167326887233049,0.0069611223846952411,0.0052624842435332036
16400,O2-P257,16401,4586,True,56.712102494265025,176.39999999929441,"200 mm",352.17490615234379,351.885674429623,62.292609047274574,0.34008516403003708,0.025024707985024413,0.022687380176873356
16405,O4-P270,16406,16407,True,56.721820770265133,176.39999999929441,"200 mm",402.83923531074754,402.54995402481916,37.872885619257289,0.25410779947757145,0.021721718734589678,0.022956881350370682
16408,O2-P680,16409,4780,True,56.728018535168353,1235.1999999950594,"1400 mm",357.42225398609861,357.46479999999997,19964.11658505489,0.74211676484793465,0.34595620880265332,0.25213938803773644
16410,O2-P1803,16411,4882,True,113.09012908041686,176.39999999929441,"200 mm",362.96350985781419,362.386637109375,34.630188523355834,0.24613762827653607,0.020881197273814756,0.016833286196060757
16412,O16-P108,16413,2847,True,56.742480065875441,176.39999999929441,"200 mm",322.72791518554692,322.43852853721097,0.25271350597874037,0.054269107450012177,0.0021051838316107556,0.0014713094025909147
16417,O1-P886,11670,16418,True,56.775385719306335,176.39999999929441,"200 mm",338.68058959514246,338.97014406231091,328.78262596500548,0.55990063448678062,0.056778792643774167,0.057099339938392155
16422,O1-P1170,16423,16424,True,61.553898812394067,176.39999999929441,"200 mm",334.32520368050984,334.63912856445307,63.999398701302091,0.34378693661886228,0.025305411690574778,0.025717434597118248
16425,O9-P2711,16426,4840,True,79.057319081606721,176.39999999929441,"200 mm",372.57537330619414,372.97856563351036,315.04248938723964,0.55164706852032208,0.055643710220082646,0.056598784554231063
16427,O9-P932,16428,16429,True,76.096844677789619,176.39999999929441,"200 mm",360.94602431640629,361.3341943211077,0.21267984522254649,0.050702541906059731,0.0019632101040412036,0.0026337515071139781
16430,O2-P1817,7710,16431,True,56.797118139872389,176.39999999929441,"200 mm",361.23393469748669,361.52360000000004,3.9233914270491912,0.12917937864695483,0.007393832959264289,0.0055502074152453222
16432,O2-P1380,8342,2500,True,32.24423071516015,176.39999999929441,"200 mm",362.58691430949341,362.42246873284614,208.57363852684307,0.489996362227465,0.045070323085965189,0.045130466580571453
16433,O4-P849,953,13303,True,56.827117991446805,176.39999999929441,"200 mm",420.32423583044471,420.03441752868838,36.212617141366366,0.25001535306121503,0.021300534868325557,0.024033221447563934
16434,O1-P517,16435,16436,True,56.86708656443119,176.39999999929441,"200 mm",327.23259783413516,327.52261997561379,114.41769457169778,0.4101009483779588,0.033487799692287878,0.033662945705786887
16437,O2-P1625,3779,16438,True,56.876879012012033,176.39999999929441,"200 mm",353.09159143213225,352.80151934917103,196.88370569834896,0.48146628697645372,0.043805361235316975,0.043992550027546422
16439,O2-P901,15368,7976,True,56.883561535530831,176.39999999929441,"200 mm",361.65683974609374,361.94700279348649,17.301255482069479,0.20121186402254235,0.014929513183295839,0.036961915397791888
16440,O3-P1556,16441,8976,True,56.896384308459858,176.39999999929441,"200 mm",366.21842299804791,365.92825143807477,50.195786249273972,0.28497435650424741,0.024360354459383175,0.020395525610528511
16443,O12-P139,16444,16445,True,56.923695899869166,176.39999999929441,"200 mm",403.22654334544757,402.93623249635823,65.51693190776605,0.34397624192405551,0.025707390242917846,0.02573606309304995
16446,O8-P44,16447,16448,True,56.934739175793304,176.39999999929441,"200 mm",435.61758707078849,435.32721990099191,115.58247162374327,0.41162836241143425,0.033637776911393247,0.0348271687926255
16460,O3-P1114,11081,2488,True,57.739427974302686,176.39999999929441,"200 mm",394.312579004842,394.0181079221731,40.473040442258089,0.25959064067483445,0.022402890819400754,0.025539329552752607
16461,O3-P2775,8760,16462,True,57.023821473200918,176.39999999929441,"200 mm",379.93245947036604,379.64158095703124,28.19853851441691,0.23274415076164637,0.0188534435928622,0.015258955738009453
16463,O21-P610,3146,16464,True,57.034080388707764,176.39999999929441,"200 mm",338.92279404038362,339.213667850366,7.6565358064797238,0.1560303922665722,0.010214303174655763,0.010550144094270944
16465,O2-P384,16466,14185,True,57.063249122475384,176.39999999929441,"200 mm",365.4230140625,365.13199149197533,7.8060856543640655,0.15691395025244231,0.010309155669849624,0.014682501098572333
16469,O17-P79,16470,16471,True,57.077379609182188,176.39999999929441,"200 mm",316.56981337890858,316.27871874290173,0.88600331304324742,0.083595260683787254,0.0036490269608941603,0.0077716390908075294
16472,O9-P1891,256,16473,True,57.25664005410529,176.39999999929441,"200 mm",360.3172234599428,360.60923232421874,0.0728009422103518,0.039448813867211413,0.0011345596823886714,0.0036994746901242892
16477,O3-P1783,16478,16479,True,82.186507299759356,176.39999999929441,"200 mm",387.79297866210936,387.37382747488056,0.19411592044031631,0.048733907530141986,0.0018965133950190111,0.0013705355811918958
16480,O21-P856,16481,4322,True,57.113467149013623,176.39999999929441,"200 mm",331.5807808883643,331.87205957082426,548.00909203894332,0.64427542607606025,0.074683740806878327,0.074848102140726028
16482,O2-P903,8154,7651,True,57.117787430916181,176.39999999929441,"200 mm",365.12754287109379,365.41890070477893,16.128297292593466,0.19732454680013381,0.014424636206088543,0.011510635748551634
16483,O2-P509,16484,10631,True,57.133009706056647,176.39999999929441,"200 mm",348.50476811363956,348.2133897641387,124.22383078887414,0.4196047650634947,0.034902847767015834,0.036519259822514694
16485,O2-P1869,10808,12887,True,61.770082618300087,176.39999999929441,"200 mm",360.91245017776413,360.59736098632811,12.248231373877974,0.1796496445786171,0.012756531947902206,0.010044554042856339
16486,O1-P807,11290,15317,True,57.140541046577354,176.39999999929441,"200 mm",344.39523866058437,344.68665541992192,11.688638611515817,0.17705734278469057,0.012481276220133161,0.024620844554999605
16492,O9-P1238,16493,5686,True,57.156147856488666,176.39999999929441,"200 mm",365.39518958343194,365.6866859375,0.19904253936740868,0.049279318460423348,0.0019142512578593767,0.0025211757682364697
16494,O1-P1381,16495,16496,True,76.37423833687636,176.39999999929441,"200 mm",336.54838341963466,336.93789203515274,341.94947910661688,0.56466473321916322,0.058064519942039046,0.0585124804260687
16502,O9-P3187,16503,16504,True,57.177274637322981,176.39999999929441,"200 mm",373.555845870415,373.84744997106532,15.752651953922671,0.19603532680278007,0.014259140539226348,0.014361878863034475
16505,O4-P1295,16506,6126,True,57.177956893210244,176.39999999929441,"200 mm",424.1075316038154,423.81586684570311,16.302847971886177,0.19791177476364247,0.014501100924669096,0.01157077470128396
16507,O1-P1671,16508,5754,True,57.184007022981312,176.39999999929441,"200 mm",347.42830221162109,347.13660659179686,0.041172486785454133,0.034270432646635596,0.00085194320921195578,0.00054202978983738275
16509,O2-P1393,16510,16511,True,57.191065477815506,176.39999999929441,"200 mm",361.05321462856318,361.3448890625,7.8061773660425438,0.15691447710981762,0.010309213578742255,0.0080237976864301237
16512,O9-P400,16513,8608,True,101.99805755994373,176.39999999929441,"200 mm",355.766794045418,356.28698413897371,652.42710115578313,0.67457837288363742,0.0823817901853042,0.0823859777930694
16517,O9-P3403,16518,16519,True,57.215529135123873,176.39999999929441,"200 mm",386.55571437562969,386.84751357421879,0.12100700001774434,0.046750439393985259,0.0014220583152082819,0.0026002046585187014
16520,O3-P2833,16521,10692,True,57.218111529951919,882.39999999647034,"1000 mm",374.37973599974214,374.42264958338961,10536.525053349404,0.64043830564427051,0.30833746576432536,0.30824321279649053
16522,O9-P2479,16523,16524,True,57.227938618050167,176.39999999929441,"200 mm",373.487483797505,373.19562131055289,86.2291930745156,0.37573204336275567,0.02923911507737411,0.03399686427726039
16525,O1-P2325,16526,16527,True,57.22845438770274,176.39999999929441,"200 mm",349.88160170898436,349.58973659160711,10.031233132979141,0.16900083964408918,0.011615093171642986,0.0090965355098611388
16528,O2-P1507,16529,16530,True,57.250680284298241,176.39999999929441,"200 mm",366.09766616210936,366.38970188223959,5.59249213832403,0.14234397296726906,0.0087924860045665524,0.0067717392996224429
16531,O9-P3474,16532,16533,True,57.255992028212987,176.39999999929441,"200 mm",393.79204976292169,394.08405532226561,0.16094436529165371,0.0458142229218289,0.00174385590255958,0.006955652833012747
16534,O16-P153,1551,16535,True,57.260688096254505,176.39999999929441,"200 mm",328.19885564695909,328.49088515625004,0.041227697144693529,0.034291347976060135,0.00085235829390926357,0.011948789191293828
16537,O3-P217,16538,16539,True,57.275172227070158,176.39999999929441,"200 mm",367.06651978565941,366.77441640730132,24.889774831745598,0.22398253077793948,0.017774315920543241,0.014355039936361513
16540,O3-P3050,16541,13665,True,57.283888263206023,176.39999999929441,"200 mm",389.04655898437443,388.754411154232,9.4482031948447869,0.16599708040755076,0.011290450242206911,0.011530475789354669
16542,O2-P1307,16543,16544,True,79.905757338969153,176.39999999929441,"200 mm",360.80653496154548,360.39893569335936,0.15204573350697456,0.044703693870305691,0.0017065894011476354,0.0034204991676050154
16549,O3-P741,16550,16551,True,79.377858617289419,176.39999999929441,"200 mm",416.71339440836715,417.11822148731534,110.02504011957255,0.40495286145646259,0.032874935120475658,0.033773217862979557
16552,O2-P1866,12299,2837,True,57.319886221531895,176.39999999929441,"200 mm",361.99921645507811,361.70688503534831,71.20325648592879,0.35379381126032911,0.0267024466932888,0.031607847672827309
16553,O24-P305,16554,15989,True,57.333061096504863,176.39999999929441,"200 mm",337.36923110351523,337.07683249192308,31.813295648962168,0.24183309451537877,0.019943411582788131,0.036118419009591569
16555,O9-P3593,16556,10010,True,57.340928383669336,176.39999999929441,"200 mm",390.63280535885906,390.92524409361579,10.835251759430626,0.17299151174953459,0.012045090544271966,0.012089363595891672
16557,O9-P2946,16558,16559,True,57.350271678331055,176.39999999929441,"200 mm",374.76672751610937,375.0592139016689,51.518799555322573,0.29315654238010092,0.024322000604965224,0.025031929564576141
16563,O9-P989,16564,16565,True,57.353825575611339,176.39999999929441,"200 mm",358.9106748037143,358.61811293945311,0.72212209130223859,0.076655722430060746,0.0033722040027514876,0.0024198925472892758
16566,O21-P1091,11064,16567,True,57.360898223490025,176.39999999929441,"200 mm",341.24656234874772,341.53910292968749,8.9192757417219983,0.16318106407157537,0.010488851505559914,0.0085155049324376255
16568,O9-P705,28809,909,True,80.511872018655822,441.19999999823517,"500 mm",339.04848926889,339.173282670519,2087.9524493034119,0.56576419372393127,0.1424903850322701,0.14256133818683428
16570,O2-P481,16571,16572,True,57.372121495668964,176.39999999929441,"200 mm",352.95007216797183,352.6574743483439,66.7971266830825,0.34657023329508213,0.025917935621842105,0.026403064531193485
16573,O21-P891,5902,138,True,57.386777928846989,176.39999999929441,"200 mm",332.47535705218451,332.76802961962164,157.56697976965515,0.45089838541158878,0.039204592824139052,0.036498721468594633
16575,O10-P30,323,16576,True,57.734111560012693,176.39999999929441,"200 mm",386.10821049437504,386.40265446333109,22.889284508586798,0.21838161902612269,0.017080489039489402,0.018173539826346612
16580,O4-P1369,3478,16581,True,57.407756204397806,176.39999999929441,"200 mm",425.46034314843564,425.75312270507811,3.6246127221551836,0.1232345652852863,0.0072359704792788974,0.011689395958231952
16582,O1-P1267,16583,16584,True,57.415814615633735,176.39999999929441,"200 mm",336.58704851040324,336.87986916494293,19.694206850412662,0.20878562046740537,0.015898687765065846,0.017177712392875716
16585,O9-P3599,16586,16587,True,57.41898829850458,176.39999999929441,"200 mm",395.18209484524823,394.88920058593754,0.13908817460419404,0.042942305201584839,0.0016517762214011459,0.0010837547773538665
16588,O19-P16,16589,16590,True,57.42268704081377,176.39999999929441,"200 mm",316.72704677764608,316.43419107373796,92.885606191533142,0.38428344725371871,0.030308964836718678,0.0332450410725016
16591,O2-P136,16592,9897,True,57.423381131735368,176.39999999929441,"200 mm",365.44536188199675,365.15244521484379,2.8664550616827866,0.11583716980493031,0.0064428014606495122,0.0048997435078220854
16593,O2-P915,16594,4891,True,57.428556099740376,176.39999999929441,"200 mm",349.90280417339039,349.60991853728171,49.796351698698679,0.28331075892300533,0.024324630349971794,0.020312938445887753
16596,O1-P317,16597,16598,True,74.5267664728424,176.39999999929441,"200 mm",330.64930190429686,331.02946294007484,0.60693642421155791,0.073148782606995463,0.003097588111472599,0.0021672048233536147
16599,O15-P150,5133,16600,True,57.467000222846224,176.39999999929441,"200 mm",339.798093982459,340.09117568359551,14.594855242921113,0.1919924776496845,0.013732530695254895,0.016958841759034279
16601,O15-P152,16602,16603,True,57.476464636776896,176.39999999929441,"200 mm",340.60117568359379,340.894363129706,6.1489142969444988,0.14637745677633132,0.00919793227765663,0.01306195026045302
16608,O21-P216,13850,4293,True,57.493394268025568,176.39999999929441,"200 mm",325.28385634455316,324.99064003378624,0.33431121272220027,0.0590012495574586,0.0024001910336411639,0.0042504039980641147
16609,O22-P100,16610,16611,True,57.519926853145684,176.39999999929441,"200 mm",347.82667006835942,347.53331844140837,3.4893248947308955,0.12235318739890017,0.0070873904541418325,0.005346575903913903
16615,O9-P2271,16616,16617,True,57.528767225305877,176.39999999929441,"200 mm",377.5236,377.23020328715091,8.9835644890599884,0.16352833575187942,0.011023307436748729,0.0085155049324376255
16618,O21-P1153,16619,453,True,57.528964707709747,176.39999999929441,"200 mm",347.697695230444,347.40429751043467,48.770712086022527,0.27887881651450447,0.024240414923526448,0.024248890060283381
16620,O1-P1964,16621,16622,True,71.782346732833076,176.39999999929441,"200 mm",347.86252991598167,348.22861988431907,24.233337954736566,0.22217626385296591,0.017550136971543895,0.020939226526105713
16623,O9-P1605,16624,16625,True,86.220962272366322,176.39999999929441,"200 mm",384.90720595703129,385.34701908558259,0.3015191965286701,0.057802004082558735,0.0022711017508150583,0.0015279535252662026
16626,O3-P2353,1533,16627,True,57.540803865112593,176.39999999929441,"200 mm",371.87260045913951,371.57914235942741,19.53177350543422,0.20828207198909057,0.015835414919320504,0.025033405673604008
16628,O1-P853,8967,162,True,56.525565038336651,176.39999999929441,"200 mm",336.94531107338264,337.23359145507811,22.953603446725779,0.21856645512737372,0.017103293788501488,0.018426399573757444
16629,O12-P2,16630,6896,True,31.914378012165415,220.59999999911759,"250 mm",385.27645362895311,385.15677471140748,760.29013358472776,0.62084596959159244,0.087763238597267243,0.10410659058135667
16634,O7-P128,16635,16636,True,79.097042712351083,176.39999999929441,"200 mm",475.35487546883195,474.951480550999,10.57115972150406,0.17169882176050216,0.011905996790575921,0.0093103300318494314
16637,O12-P497,16638,35895,True,59.433629105027926,176.39999999929441,"200 mm",435.496021430346,435.19285048828129,3.9014327460688665,0.12903702723439808,0.0073714432239827326,0.0055312513366562836
16640,O3-P1090,16641,16642,True,57.590452089008437,176.39999999929441,"200 mm",384.20061441591514,384.49432572156911,647.74349396705441,0.67339138138458721,0.0820364987615052,0.0823115909818127
16643,O2-P1762,13682,16644,True,57.597911144010311,176.39999999929441,"200 mm",358.83455646371243,359.12830581054686,4.4802277123171992,0.13334190617797367,0.0079136424824912,0.016034260430996181
16645,O3-P3048,16646,13664,True,57.611594031018292,176.39999999929441,"200 mm",388.22379625719748,388.51761538675566,13.156102937908015,0.1836898231098448,0.013189246496610945,0.018806737232283478
16648,O9-P326,16649,16650,True,57.637270236711217,176.39999999929441,"200 mm",356.73273696289067,357.02674467836812,0.071718933096810517,0.039322354471518169,0.0011256857123270955,0.00073669230658855668
16651,O2-P448,6166,9402,True,57.650496217683262,176.39999999929441,"200 mm",361.25914246636268,360.96506728515624,78.486175433781582,0.36462472717175304,0.027971269136779137,0.043907339930709992
16652,O3-P855,16653,16654,True,57.652049701019,176.39999999929441,"200 mm",382.60051639904094,382.30649094556577,738.74211357584454,0.69642086228372546,0.088527808571215921,0.089545597100616048
16655,O3-P3041,4855,16656,True,57.655731526679659,176.39999999929441,"200 mm",385.82185407191724,386.11589830270333,125.7717507517155,0.42123860428678028,0.035110658937833085,0.035662501162433219
16657,O21-P915,16658,16659,True,57.66753914449616,176.39999999929441,"200 mm",337.74100067731621,338.03510512695311,2.2501416167798274,0.10970750217451504,0.0043337999001318711,0.010765824061675219
16660,O1-P832,16661,10430,True,57.67227538519721,176.39999999929441,"200 mm",334.76736263540715,334.47323403094265,62.065606123545173,0.33958174272419217,0.024987376052241137,0.039366288077988733
16662,O9-P1709,22478,16664,True,79.587403211937485,176.39999999929441,"200 mm",385.70031532760351,386.10621108398436,0.33665128461779087,0.059071507805204135,0.0024094916559852181,0.00171063209474771
16665,O2-P128,6888,13009,True,57.6880203743227,176.39999999929441,"200 mm",358.78209554796064,358.48788664405163,177.00981915030187,0.46695347371650026,0.041518200695680747,0.060325478410962127
16666,O10-P198,16667,14820,True,57.690376552611006,176.39999999929441,"200 mm",392.90617364133021,393.20039456174851,2.1803065914449014,0.10892282078399175,0.0041813998751509549,0.0068212621897731874
16672,O24-P197,12605,16673,True,57.706423665883023,176.39999999929441,"200 mm",337.56082030823853,337.26651754754255,494.97295523254439,0.627565544891132,0.070559519434257451,0.071823690998841519
16674,O14-P142,16675,16676,True,57.720091911456862,176.39999999929441,"200 mm",374.9197487714859,375.21412124023436,0.1659292118779665,0.046407618750127687,0.001764518590278531,0.0075373981878462922
16680,O3-P1564,16681,16682,True,57.735658546449613,176.39999999929441,"200 mm",367.20430434570346,366.90985248711655,35.6236322101462,0.24856629543669337,0.02114673793324346,0.017113287046620157
16683,O2-P511,3424,3347,True,57.739144748064533,176.39999999929441,"200 mm",349.12755164881355,348.83308201059845,121.54039948326376,0.41643163026454588,0.034557326978583283,0.034807289010425561
16684,O21-P1048,16685,5236,True,57.753434150331671,176.39999999929441,"200 mm",341.90405191890181,342.19859443306854,50.899894970683718,0.29054659994784976,0.024269498813249388,0.045936808169071836
16686,O9-P1010,16687,16688,True,57.758289395717561,176.39999999929441,"200 mm",361.44691842830787,361.15235115238966,4.458490335604508,0.13316981457495614,0.00789464382383405,0.006024974039221068
16689,O3-P1135,9436,5719,True,57.871684756786131,176.39999999929441,"200 mm",391.98562414721749,391.69047855495785,122.38521328714333,0.41744283307520369,0.034666104859252353,0.035432695967100726
16693,O9-P3019,16694,16695,True,57.791024442792647,176.39999999929441,"200 mm",380.56679213866943,380.27205791401116,1.6962759924016688,0.099062457911597,0.0050322066933117925,0.0073417229041750839
