id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
16696,O3-P848,16697,16698,True,59.902194136746594,176.39999999929441,"200 mm",379.65280177937893,379.34730058928159,852.50641085759139,0.721077060747835,0.096511968756108082,0.099277915478149792
16699,O9-P1532,16700,16701,True,57.805205997585105,176.39999999929441,"200 mm",384.10361708984379,384.39848144563746,0.24115628578779177,0.0533190518880064,0.0020645723819815247,0.0026016010008856408
16705,O17-P16,16706,16707,True,57.816435774944551,176.39999999929441,"200 mm",312.01584897916854,312.31071280162075,32.786138955997878,0.24423807126114339,0.020221031355938734,0.020377810031257125
16708,O9-P2496,1206,16709,True,57.825768665369957,176.39999999929441,"200 mm",372.70067418704787,372.40576276685448,28.871759198225277,0.23445120499260266,0.019064159292058905,0.020990976637685815
16710,O3-P2598,16711,5991,True,60.408430871887361,176.39999999929441,"200 mm",382.98168131063983,382.67359831319317,35.719092105049576,0.24880112848611061,0.021171820432032393,0.01713907921321095
16714,O9-P3213,16715,16716,True,57.845207970872892,176.39999999929441,"200 mm",378.79625660103267,379.09126716168413,9.4538745083288429,0.16602678426302014,0.011293663618013733,0.011468430385039426
16721,O9-P606,6221,7782,True,57.864580108741677,176.39999999929441,"200 mm",370.03422132469717,369.73905410156249,14.66038750947723,0.19224008244857876,0.013762266343887065,0.010990490126653764
16722,O9-P1533,16723,16724,True,57.864750635939323,176.39999999929441,"200 mm",383.65645278320466,383.36134255496137,0.672359320318807,0.075157258300983132,0.0032576145105194217,0.0024137945138014544
16731,C-4383,16732,4555,False,60.72322632289093,176.39999999929441,"200 mm",358.59969898399436,358.29001052974763,NaN,NaN,NaN,NaN
16733,O9-P3609,16734,16735,True,57.884191472067513,176.39999999929441,"200 mm",392.32160415039061,392.61687141108962,0.064203056908587339,0.038399468399331629,0.0010622087661219409,0.00073669230658855668
16736,O9-P2602,16737,7019,True,57.931627987637093,176.39999999929441,"200 mm",370.99694168644362,371.29239298918054,26.882358582871579,0.22931132977916283,0.018434510225131338,0.021950658702938143
16739,O3-P1020,16740,11470,True,58.738625325868213,176.39999999929441,"200 mm",381.94768820106219,382.24725519022417,426.93574994337013,0.60226331027993329,0.065175500321648941,0.065674089074397521
16741,O1-P1342,16742,16743,True,57.939486419115305,176.39999999929441,"200 mm",330.77500380859379,330.47951242785632,3.1630170212550586,0.11954223979422506,0.0067392728492887176,0.011572088438318764
16744,O3-P3235,9716,8264,True,57.945844032582066,176.39999999929441,"200 mm",391.98165924322223,391.68613543865604,53.578832973686417,0.30241171871948763,0.024458254551985345,0.027518480640759867
16745,O4-P1296,6125,16746,True,57.981969857552009,176.39999999929441,"200 mm",423.75968398437504,424.05545001261839,3.2940821240050489,0.12108848443699347,0.0068661205753958688,0.0052015845269172828
16747,O3-P1123,16748,1469,True,60.340617471345276,176.39999999929441,"200 mm",386.85823664372896,387.1659737928328,217.27814089778752,0.4960154715627984,0.045998686659520081,0.05686383014940119
16749,O1-P2351,8375,10695,True,57.987426573407383,176.39999999929441,"200 mm",348.20450820312504,348.50030206607596,8.36300567638199,0.16012394690016629,0.010653420630140003,0.010684425732536139
16750,O22-P28,16751,16752,True,48.877011319419083,176.39999999929441,"200 mm",343.11627490622476,342.86695327148442,31.569611453229228,0.24124448582219693,0.0198719610930284,0.016179004275863513
16753,O3-P2248,16754,16755,True,69.348119063635565,176.39999999929441,"200 mm",373.50380959909353,373.15006484375,10.141745135908097,0.1695709538266485,0.011674832439469306,0.0091666807785996882
16756,O21-P925,1275,5065,True,58.031704338374382,176.39999999929441,"200 mm",340.507939265288,340.8039009574137,70.8858178722909,0.35330514196099255,0.026645661914455183,0.024300483477212833
16760,O24-P317,16761,16762,True,58.005239660495256,176.39999999929441,"200 mm",340.36945589305742,340.07362917078888,30.62037393474106,0.23886321765832072,0.019594127851803,0.015814252057734804
16768,O9-P671,16769,16770,True,58.051512137011592,176.39999999929441,"200 mm",374.07810439453124,374.37422515794213,0.53927072185530356,0.071025629138275939,0.0029190297313151296,0.0021672048233536147
16771,O9-P2051,6496,16772,True,58.073330337143759,176.39999999929441,"200 mm",369.30484820727128,369.60102219199069,475.46669921996192,0.62068289815018984,0.069037846327104149,0.069399111521521645
16776,O3-P3121,16777,7686,True,58.087695131373557,176.39999999929441,"200 mm",387.87144912109028,387.57520187592024,17.992910782889798,0.20343222267700434,0.015218369552553969,0.019515187811929562
16778,O3-P720,16779,11149,True,58.08800144790942,176.39999999929441,"200 mm",424.695475,424.99178189538577,0.3727625800069409,0.0602049733200485,0.0025467839889330214,0.0018057874761594048
16782,O21-P365,16783,16784,True,58.098435660548731,176.39999999929441,"200 mm",321.86379073623857,321.56748871436974,176.08294105295428,0.4669342888410411,0.041365798115895747,0.041365798115895747
16785,O3-P575,16786,9489,True,79.783960035818865,176.39999999929441,"200 mm",420.86461164003862,420.45771344385594,167.304321974493,0.45796397883422918,0.040449942863149319,0.040458209073705377
16787,O4-P665,16788,16789,True,70.04133103093146,176.39999999929441,"200 mm",417.81348393830484,418.17069472656254,3.9646480110584519,0.12946830541481857,0.0074348500550090631,0.01186758275632837
16799,O3-P2246,16800,2603,True,73.579609889226717,176.39999999929441,"200 mm",372.56766127949805,372.19233168945311,5.1356443681078749,0.13925731544785189,0.0084255599320271855,0.0064875951245686632
16804,O24-P311,1758,14188,True,56.476563210056192,176.39999999929441,"200 mm",340.01148090970173,339.72345043733037,25.708353399202753,0.22619756635616137,0.018049186724496558,0.02424736399064226
16805,O6-P195,16806,16807,True,86.870884033926941,176.39999999929441,"200 mm",449.37941713400511,449.82245864257811,0.29223842681660356,0.057178586467615831,0.0022403155099690163,0.0072742136255197617
16808,O3-P3044,2865,6214,True,41.805456989506339,176.39999999929441,"200 mm",386.66899498036253,386.882202811009,98.474919181549168,0.39112641618405231,0.031179078877096915,0.031966898703703
16809,O3-P649,16810,16811,True,58.210609740715363,176.39999999929441,"200 mm",413.12158413346043,412.82471002378276,220.30719193602769,0.49799714565875475,0.046322558605856219,0.0554263543011975
16814,O1-P319,16815,16816,True,76.829215906368319,176.39999999929441,"200 mm",330.66941298828124,331.06131881861967,0.60859414128194633,0.073200405546026789,0.0031017816804473491,0.0021672048233536147
16817,O4-P415,14071,14043,True,62.203783566918084,176.39999999929441,"200 mm",410.84879349661338,410.53155420042208,47.267178297013778,0.27212648522021782,0.0241273131788742,0.024360924464561631
16818,O9-P1009,8434,16819,True,58.251880654476729,176.39999999929441,"200 mm",362.03318251953124,361.73609792819337,0.073517515353480126,0.039534137510766114,0.0011403562489942626,0.0020614627596073354
16820,O9-P3576,16821,16822,True,58.2571545975667,176.39999999929441,"200 mm",389.92481459960936,390.22198434521158,0.171320726417471,0.04702996902469822,0.0017866451807391583,0.0012361547313680026
16823,O2-P1162,7469,16824,True,58.271919508855817,176.39999999929441,"200 mm",352.04852624761418,352.34571303710936,22.958819050006213,0.21858144331132615,0.017105142331191772,0.030599538034323064
16825,O9-P3606,16826,16827,True,58.279861319903226,176.39999999929441,"200 mm",392.14264907226561,392.43993464485845,0.064487938089979463,0.0384352810752301,0.0010646897647572427,0.00073669230658855668
16828,O13-P22,16829,7815,True,59.008539020017253,176.39999999929441,"200 mm",433.52360000000004,433.22265645099793,0.042486147102404108,0.034807636410734512,0.00086100431867288231,0.00054202978983738275
16830,O9-P2919,7943,1046,True,58.28521555927982,176.39999999929441,"200 mm",373.14343276758791,373.44068736694021,22.547558819646977,0.21739357977248228,0.016958758869835024,0.013538831126744066
16831,O12-P315,16832,16833,True,58.287065005376469,176.39999999929441,"200 mm",407.19384451339454,407.491108544922,24.152551928389766,0.22195198611855033,0.017522314587305538,0.01981000766166028
16834,O2-P1050,10911,8883,True,58.296217354811759,176.39999999929441,"200 mm",349.47988773707959,349.18257702857005,713.0525992364594,0.69030749998070084,0.086702356768001226,0.092755584669484178
16835,O3-P1454,16836,351,True,58.523097271408972,220.59999999911759,"250 mm",376.57628586845675,376.35682425368896,607.04718742473665,0.58384092461533887,0.07774321067364319,0.078165069008186192
16837,O3-P1758,16838,16839,True,58.305824416940787,176.39999999929441,"200 mm",379.90196425048725,380.19932395501365,12.575856249842273,0.1811184321034689,0.012915163707784814,0.010198201096098683
16844,O8-P30,16845,16846,True,79.3241511893892,176.39999999929441,"200 mm",429.94826314589864,429.54370997483272,379.91491491112737,0.58170984103474632,0.061359308839089736,0.06136332839751947
16847,O3-P2423,16848,16849,True,86.345127820473735,176.39999999929441,"200 mm",373.53270920084918,373.09234904896482,12.979947019423053,0.18291599679800222,0.013106798994593594,0.023015396583172351
16857,O3-P453,7741,11118,True,58.416163639964623,176.39999999929441,"200 mm",388.595437635377,388.89336006994085,15.80571371075672,0.19621645673490831,0.014282751470861344,0.017865283978056843
16858,O21-P1027,16859,5730,True,58.432592740432078,176.39999999929441,"200 mm",340.88405191890155,340.58604569592535,317.562785554158,0.55282025272264046,0.055879864955171943,0.056227132094131306
16860,O7-P393,16861,16862,True,73.157127025684275,176.39999999929441,"200 mm",477.56174462677308,477.934845974604,86.748793848683547,0.376417248630574,0.029323991346476546,0.030277387458207121
16863,O1-P1751,16864,16865,True,58.440604775839418,176.39999999929441,"200 mm",333.8217055249616,333.5236,0.042077236200553973,0.034641435618197679,0.00085820219535723882,0.014136847177204412
16866,O9-P2885,16867,16868,True,94.381902081320348,176.39999999929441,"200 mm",375.35702805269045,374.87568035207568,11.679402504963942,0.17701421314989896,0.0124766582698129,0.012532463139345707
16869,O9-P1657,16870,16871,True,58.466847054453524,176.39999999929441,"200 mm",383.85580336913773,383.55762244915996,1.1837694868285862,0.089704062945391155,0.0042260340057482483,0.0047822287649107531
16872,O8-P89,16873,14048,True,58.491185888888971,176.39999999929441,"200 mm",422.68125048001718,422.3829454319839,35.313031528113648,0.24780222507004165,0.021064707148159362,0.023557950675581748
16874,O3-P1481,3050,16875,True,67.693213780761425,176.39999999929441,"200 mm",385.95153834635727,386.29677373663918,427.530980382931,0.60247477992988041,0.065225742531083652,0.065231815016530609
16881,O2-P1788,10766,5717,True,58.584643309458031,176.39999999929441,"200 mm",354.88685551676485,355.18563719764308,144.5189576207398,0.43944712219199517,0.037567819547803465,0.038988767516768962
16885,O9-P3106,16886,10916,True,58.633806735083716,176.39999999929441,"200 mm",388.96886123046534,388.66982881611636,25.100800555736079,0.22455735034188509,0.017845669895481919,0.017869935992431595
16893,O21-P941,16894,16895,True,96.420171092268987,176.39999999929441,"200 mm",343.54049422438226,343.04865493164061,1.1384731030689499,0.088803472932302341,0.0041449337370859478,0.0030237732924641918
16896,O9-P3603,16897,16898,True,58.6823893801279,176.39999999929441,"200 mm",392.02131118164067,392.32065004986868,0.061557699229225715,0.0380633651870091,0.0010388707017567585,0.00073058994412714411
16899,O2-P857,12593,8823,True,58.690444694374278,176.39999999929441,"200 mm",365.08829913537812,364.78897786743681,57.960746336312312,0.32312515276431242,0.024667080831626376,0.025653966450793837
16900,O9-P2458,16901,16902,True,58.693293248432937,176.39999999929441,"200 mm",373.39174467318304,373.69108046875004,0.161979236881008,0.04593910628727018,0.0017481564894388506,0.0010837547773538665
16903,O21-P1082,16904,7680,True,58.712509310215268,176.39999999929441,"200 mm",340.97142710574951,341.27086090323161,53.782941016785941,0.30315571400339092,0.024480886709788017,0.024655619412759219
16905,O9-P807,16906,16907,True,58.734613903398539,176.39999999929441,"200 mm",382.33026045940204,382.62980699030942,29.054569624958603,0.23491645638998204,0.01912058072097797,0.024599559062817741
16911,O3-P2027,16912,16913,True,87.140549544882461,176.39999999929441,"200 mm",373.66626090096804,374.11067770364696,60.45424218615576,0.33702615743907521,0.024667080831626376,0.024971879178385486
16916,O3-P2184,16917,16918,True,87.478071637783941,176.39999999929441,"200 mm",364.89673806654076,365.3428762318934,395.24106882475729,0.58822158018347881,0.062652843618643553,0.063829193508880347
16919,O1-P212,16920,8536,True,58.8797790033461,176.39999999929441,"200 mm",339.66132303545061,339.36103616253354,472.01529596500637,0.61941509763026636,0.068768604040420941,0.068770170986927448
16921,O3-P3186,16922,10852,True,58.900319671224928,176.39999999929441,"200 mm",394.92038955078124,394.619997920458,17.092629072301055,0.20051583092728686,0.014841943582951786,0.011864355754899752
16923,O3-P2998,16924,15867,True,58.914902956309867,176.39999999929441,"200 mm",375.16253038760283,375.46299639268,15.835700581430446,0.1963186670657161,0.014296075058040581,0.015897481897536925
16926,O3-P1015,16927,16928,True,58.931338397264156,176.39999999929441,"200 mm",398.223050174174,398.52360000000004,0.042430562918388308,0.034784804410513633,0.00086062925923959942,0.017271426013181154
16929,O24-P134,16930,16931,True,58.933640204875068,176.39999999929441,"200 mm",333.55362113345069,333.25300063476561,6.75481917838733,0.15044911049385915,0.0096199353844312174,0.0073835200667676628
16935,O1-P1579,15407,16936,True,58.95222539644675,176.39999999929441,"200 mm",343.65283851825836,343.35218216873648,31.228569329594837,0.2403806940716483,0.019773434221823628,0.020272538477263478
16937,O16-P8,16938,16939,True,58.953771363030533,246.999999999012,"280 mm",305.84965162758635,305.628574984975,1401.7271087291044,0.72721556686490818,0.11682124872254369,0.11682733483361245
16940,O22-P89,16941,4382,True,58.960730637656013,176.39999999929441,"200 mm",345.27219619140629,345.57295487838894,0.98825855912979677,0.085731149566992418,0.0038601241775011448,0.0027734087370446989
16942,O3-P2181,16943,16944,True,71.848015311950377,176.39999999929441,"200 mm",363.72122009606142,364.0876449741524,412.11372088539326,0.59681854815365731,0.063924509275215258,0.064344659865159873
16945,O9-P412,16946,8175,True,58.964037925828627,176.39999999929441,"200 mm",360.50775847940287,360.20704188598108,579.96848610063523,0.65449013686833413,0.077039892411540148,0.0774596069815873
16947,O3-P3227,87,16948,True,58.9905976089446,176.39999999929441,"200 mm",389.72312020415143,389.42226815634581,173.7940362990262,0.46456226793247618,0.041133163333103677,0.038317065239105906
16949,O3-P209,16950,16951,True,80.236209269830937,176.39999999929441,"200 mm",405.91794671892842,406.3271513862046,37.562221137796229,0.2533405861341636,0.02164429340967253,0.0233593367994766
16952,O3-P3299,16953,16954,True,58.996077122830705,176.39999999929441,"200 mm",391.82847043960436,392.12935043293078,51.412432236695544,0.29270727837893745,0.024313087177373863,0.02422670073518907
16955,O10-P307,16956,16957,True,59.014826759671656,176.39999999929441,"200 mm",395.84749145777886,396.14846707425318,1.4887956937953519,0.095525982282397545,0.0047244901925514371,0.00519605820181064
16958,O3-P1158,13887,14021,True,59.016854097077783,176.39999999929441,"200 mm",394.08953755087424,393.78849257812504,15.546116114713357,0.19534101961961606,0.014166125232037941,0.011307892173573902
16959,O1-P2141,9968,16960,True,59.02002944644714,176.39999999929441,"200 mm",339.25542787732695,338.95442572715007,0.066399224066440929,0.038670740903248978,0.0010812329728199577,0.00073669230658855668
16961,O1-P1047,16962,9131,True,49.456760327213821,220.59999999911759,"250 mm",338.06899872388107,338.25446157510811,997.15911030888969,0.66798451665434122,0.10198380045931602,0.10212124664824326
16966,O1-P1585,12896,7249,True,59.047990172207982,176.39999999929441,"200 mm",345.95987867213893,345.65873392226064,1.3384118962383853,0.092720076157779163,0.0044878466382802231,0.011539257502602004
16967,O3-P1963,16968,14615,True,80.842563927201127,176.39999999929441,"200 mm",400.52852466336827,400.11622758733955,6.208634549491193,0.14678211957555146,0.0092408353865516268,0.020295740640244603
16972,O2-P51,8550,10758,True,59.085414277692394,313.19999999874716,"355 mm",349.61731288395418,349.776843502504,2479.9641368844177,0.739875985928306,0.15747232847276732,0.15748397383752874
16973,O3-P557,16974,16975,True,59.088186522902177,176.39999999929441,"200 mm",405.71277846679692,405.41142871553006,7.6255235878478489,0.15584575600777387,0.01019450968806053,0.010302430290024958
16976,O3-P1519,16977,10810,True,59.088575028848354,176.39999999929441,"200 mm",364.61185439453345,364.31050266188629,88.1832510850275,0.37829260654169444,0.029557089400409669,0.027151263320554619
16978,O2-P1172,16979,16980,True,59.102999081487674,313.19999999874716,"355 mm",349.30507950306514,349.46465760058516,1983.2187241575041,0.69846928375888329,0.13849334521349035,0.11377993726775858
16983,O24-P212,16984,7091,True,59.129025511565864,176.39999999929441,"200 mm",344.14785806954421,343.84630003943522,113.70733350629433,0.40915751032626174,0.033396333164110253,0.033405603128805264
16985,O9-P2576,9173,16986,True,47.4728516864575,176.39999999929441,"200 mm",371.12372301386546,370.88161147026455,67.981499273883685,0.34875839914716383,0.026120239770516925,0.028449265033120463
16987,O4-P326,16988,16989,True,56.220758558773909,176.39999999929441,"200 mm",408.24016174825925,408.526887616909,8.740134351765569,0.16220563305995073,0.010880180499001154,0.013629360893423238
16990,O4-P744,16991,7381,True,59.18699794936127,176.39999999929441,"200 mm",413.88285712608064,414.1847108156224,72.377694594291057,0.35558828748059346,0.026911461460698009,0.027250146728863042
16992,O4-P1075,16993,16994,True,59.211901560917852,176.39999999929441,"200 mm",433.56331872468377,433.26133802672308,18.776380296984534,0.20592038838557888,0.015536561885538258,0.012475783959081008
16995,O3-P1116,16996,11080,True,55.18857899469819,176.39999999929441,"200 mm",394.78249672213525,394.50103496926232,30.415999301172416,0.23835154830942804,0.019533296263296057,0.020496255290590255
16997,O9-P2796,16998,16999,True,59.195092028602978,220.59999999911759,"250 mm",365.1163230417344,364.89434144662715,584.49128227271035,0.57761968372284811,0.076210319137878083,0.076363798141784942
17000,O1-P249,17001,17002,True,59.197861912986177,176.39999999929441,"200 mm",326.65999742115224,326.96190651690847,36.90215225046434,0.25171299652939882,0.021477672493543702,0.021600875365820504
17003,O9-P241,17004,17005,True,59.20598791205294,176.39999999929441,"200 mm",345.81315958461056,345.51120904625913,46.719496660098748,0.2710814727000625,0.023998203599548965,0.024011284196472846
17006,O9-P2717,3132,4442,True,59.206226474290112,176.39999999929441,"200 mm",375.02833184098267,374.72638008596374,142.24472673536826,0.43717476816484,0.037287558674961467,0.040617029321356163
17007,O2-P644,13933,17008,True,72.032896273162208,176.39999999929441,"200 mm",363.79583255210747,364.16320032310057,84.293773611331758,0.37271634808154241,0.028944222557660482,0.029914057982087582
17009,O3-P2444,10195,17010,True,59.222947532166657,176.39999999929441,"200 mm",379.02988205938289,379.33191909179692,9.5846713116964519,0.16670913723401359,0.011367463392064741,0.016698719555206337
17011,O2-P1272,11360,17012,True,59.22361265800987,176.39999999929441,"200 mm",359.71209912622544,360.01413955078129,15.57355442607334,0.19542150162556673,0.014179114991483183,0.020422740519128475
17013,O2-P1907,17014,17015,True,59.228487548521706,176.39999999929441,"200 mm",360.06030567494457,359.75824038844718,184.27901666392364,0.47348723187002106,0.042298403799703038,0.039529463982740209
17016,O21-P1123,35,936,True,59.230122950617492,176.39999999929441,"200 mm",348.74616469726561,349.04829755443672,73.307598607390631,0.3570188687619883,0.027074489754546696,0.029215744865057503
17017,O3-P1181,10468,17018,True,59.232460633618842,176.39999999929441,"200 mm",392.28400649414061,392.58615127583266,9.7732772329443218,0.1676955595805367,0.011472322770999067,0.0089727047235132543
17019,O4-P482,17020,17021,True,92.7601885802322,176.39999999929441,"200 mm",415.77761043127339,416.25068739303259,18.510548585355647,0.20508086840928538,0.015429555335702625,0.015850697189632876
17023,O7-P345,17024,7127,True,80.873268885005857,176.39999999929441,"200 mm",490.96914868695035,490.55669501563682,11.058225065684526,0.174069879791795,0.012160969644833571,0.0095629178345585913
17028,O2-P1774,17029,2243,True,59.273486916207887,176.39999999929441,"200 mm",358.34083022460936,358.643184281369,0.59893643158700238,0.0728993065560441,0.0030772376775864666,0.0021672048233536147
17030,O2-P1775,9536,17031,True,59.283796699325862,176.39999999929441,"200 mm",358.99170913085942,359.29411577782264,39.519444055672288,0.25766911915714052,0.022152215713351166,0.018091646432948954
17032,O1-P2413,17033,14394,True,59.300424838256653,176.39999999929441,"200 mm",348.52360000000004,348.22116783332496,0.042696307831464352,0.034893986517796252,0.00086241698339926454,0.013173360157065632
17034,O2-P1804,3418,13485,True,59.305219267306221,176.39999999929441,"200 mm",359.88273085937504,360.18524678285758,44.181295639280137,0.26585859019876967,0.023405509489868324,0.019093097841816026
17035,O3-P1862,17036,17037,True,59.3077982168756,176.39999999929441,"200 mm",396.221130229094,396.52360000000004,1.6380301047731249,0.098185349386700344,0.0049450799256760989,0.0045949184775536276
17038,O21-P131,17039,17040,True,82.17433289119991,176.39999999929441,"200 mm",370.69230617969191,371.111395277437,173.04320816754131,0.4641005228617669,0.041036485004589195,0.041365798115895747
17041,O3-P794,17042,17043,True,59.32820596240758,176.39999999929441,"200 mm",378.9327841556954,378.63021030528711,107.83810508080653,0.4032262226651418,0.032515266394745231,0.032762412464749729
17044,O3-P2987,17045,17046,True,88.114652968928752,176.39999999929441,"200 mm",373.53818976763887,373.98757449778043,109.7262491674668,0.40472177091115957,0.0328257965864064,0.034056555855410425
17049,O2-P923,5825,2284,True,59.336517092867972,176.39999999929441,"200 mm",346.41068007477986,346.10806383760621,509.05728061290063,0.63225384883145463,0.07165823053150229,0.066651995408801609
17050,O15-P74,17051,17052,True,59.341671287249369,176.39999999929441,"200 mm",346.01748025022869,345.71483772666369,15.253963720998867,0.19431615485219192,0.014035024040993563,0.024605531627038196
17053,O2-P3,9068,4246,True,59.349153579235633,1235.1999999950594,"1400 mm",343.28626699939673,343.33077886458113,27632.211166409405,0.80989678450504088,0.43739354181464629,0.42863077726535587
17054,O2-P323,1586,17055,True,52.9882783061238,176.39999999929441,"200 mm",358.6690799954838,358.93932021484505,0.11015156463978121,0.044732907203391174,0.0013754775658304874,0.018866868236736424
17056,O10-P256,17057,17058,True,59.3505977772468,176.39999999929441,"200 mm",389.1679834492067,388.86529540054278,2.5489295782873462,0.11139639799351926,0.0046248329624718641,0.0046251378357595437
17061,O10-P218,17062,17063,True,59.354843677417591,176.39999999929441,"200 mm",382.07179200001661,382.3745017027714,5.7484481323957644,0.1434974363530051,0.00890835431817757,0.0090429958999518664
17064,O6-P305,17065,17066,True,59.384226558921611,176.39999999929441,"200 mm",453.92574645188995,454.22860600734043,35.83912617268318,0.24909640479372147,0.021203275179947786,0.02121849272855663
17068,O1-P40,17069,9321,True,59.430929898632925,882.39999999647034,"1000 mm",327.51707377971422,327.47250058229019,10943.527783788704,0.64701355835797,0.31470197553760521,0.31462298326618154
17070,O2-P913,17071,6079,True,60.149614379598773,176.39999999929441,"200 mm",365.96665365170031,365.65983046875,45.25530889007058,0.26821562292338219,0.023650977337454984,0.019319437587338478
17074,O21-P500,17075,17076,True,59.440621950337821,176.39999999929441,"200 mm",336.21924819335936,336.522454805928,0.20010021426812383,0.049396771320123357,0.0019179882265704102,0.0013580323699916087
17080,O2-P998,5333,16179,True,59.475490035142563,176.39999999929441,"200 mm",361.93532558768055,361.63200058850134,94.848933347586708,0.38671927240718179,0.030617464810732287,0.028138884723299049
17081,O9-P1316,17082,17083,True,70.519385814012324,176.39999999929441,"200 mm",363.51158663039587,363.87123549804733,0.32231051173817382,0.058647855431103672,0.0023516720395629297,0.0034334151215988642
17084,O4-P802,15386,11247,True,58.268251361687362,176.39999999929441,"200 mm",417.25998081929907,417.55714890124369,215.56131650507635,0.49486528741003621,0.045815412962619935,0.0427714354278368
17088,O3-P2021,7515,7753,True,84.317785527500988,176.39999999929441,"200 mm",370.55478298827012,370.98480369446042,150.75257192504242,0.44501077241013148,0.038357810390149,0.038534443867360713
17089,O2-P860,8824,17090,True,59.53337517264854,176.39999999929441,"200 mm",363.86163487430417,364.16525508768473,6.2009848840856714,0.14672917040933403,0.0092354061440002785,0.027172205901254621
17094,C-4402,5313,6715,False,65.714646395103642,176.39999999929441,"200 mm",359.64607680664,359.31093211002496,NaN,NaN,NaN,NaN
17095,O1-P51,17096,17097,True,60.340082659549779,882.39999999647034,"1000 mm",328.2147721932605,328.26002725525518,10915.685275706519,0.64657107083270271,0.31440224819309109,0.31444294338352091
17099,O1-P675,17100,17101,True,59.557603809171326,176.39999999929441,"200 mm",338.66803969726567,338.36429591783889,8.9203956495473964,0.16318711384764345,0.010986382001682357,0.023419639259670475
17102,O1-P2385,17103,12582,True,59.565090382587037,176.39999999929441,"200 mm",347.8214527076384,348.1252346685896,47.6986766175158,0.27295848385329158,0.02422760910997545,0.024238218927480376
17104,O2-P970,17105,17106,True,59.568802270763946,176.39999999929441,"200 mm",359.70373077831653,359.39992988673561,31.006187307330137,0.23982669445777482,0.01970816976435915,0.023130950939747826
17107,O1-P896,10682,11340,True,63.232243260272995,176.39999999929441,"200 mm",342.25803603515629,342.58058370802695,73.372920107977563,0.35711715491372487,0.027085992050279242,0.024721749097207726
17108,O4-P266,17109,17110,True,59.60365578041602,176.39999999929441,"200 mm",402.53692124712006,402.8408998916002,8.8290308804613034,0.1626911230475398,0.010932708406492095,0.012668298098495611
17111,O3-P2527,17112,13558,True,80.827569365284432,176.39999999929441,"200 mm",378.20274167425532,377.79052107049233,24.795322056392223,0.22372435249654787,0.01774226618714277,0.01885766753561887
17113,O3-P2446,17114,2542,True,59.6241808985911,176.39999999929441,"200 mm",382.07062141374536,382.37470473632817,8.83293745618184,0.16271239718500441,0.010935008865638604,0.0084734483152966878
17115,O3-P3261,12215,17116,True,59.627271298070774,176.39999999929441,"200 mm",391.6115279277908,391.3074288441706,64.56325805044564,0.34199431348315934,0.025550545710427443,0.023078285640570444
17117,O3-P556,17118,17119,True,59.628598667577421,176.39999999929441,"200 mm",402.01179151007659,402.31589736328124,0.65696215422342241,0.074688087266406508,0.003220972942573795,0.027627242624870183
17122,O9-P2845,15404,17123,True,59.630560017065484,176.39999999929441,"200 mm",383.61887997235357,383.31476411626653,83.619887590626092,0.37179521971456486,0.028833214616890843,0.030442386925342256
17124,O2-P593,17125,12662,True,59.631388127391524,1235.1999999950594,"1400 mm",348.247402878573,348.20267933747749,21780.792989383579,0.75985783308879051,0.37536676826627197,0.35292878465793637
17126,O2-P1331,14653,2253,True,65.90124943350709,176.39999999929441,"200 mm",362.57860552453332,362.24250915242237,102.92891222708171,0.39629634043537981,0.031860285025962477,0.029324263858912462
17130,O3-P1496,17131,12452,True,44.020164332064269,176.39999999929441,"200 mm",392.73748119334533,392.51297835525179,223.08593047362325,0.49974885559414151,0.04662117319125704,0.046626618898101393
17132,O9-P3562,17133,17134,True,83.175572787691578,176.39999999929441,"200 mm",386.42615083372618,386.85034625494336,7.3354264471516863,0.15409399156990006,0.010007228922883962,0.010255577454011931
17135,O3-P1907,17136,12706,True,59.668979678777617,176.39999999929441,"200 mm",400.04571789470776,400.35002969106955,6.33099501771428,0.14762222999545521,0.0093272473767772868,0.0097918339580689139
17137,O21-P846,5316,17138,True,59.683581613581175,176.39999999929441,"200 mm",337.97602309570311,338.280469045514,5.46988216876446,0.14132772867655452,0.0087040801316847875,0.006705695910778642
17139,O5-P325,17140,17141,True,59.687313361553791,176.39999999929441,"200 mm",435.48945837373111,435.79386367187504,1.1914411544923771,0.08985666990927052,0.0042395316034725015,0.0030498107202473084
17144,O9-P1899,17145,17146,True,71.2498050845761,176.39999999929441,"200 mm",362.52716447730654,362.89053848323783,5.9110677489199386,0.14468218416633644,0.0090272253781918162,0.0092092756078015568
17149,O9-P1660,17150,17151,True,59.771633077272625,176.39999999929441,"200 mm",383.39047133788961,383.08563600919553,1.1048924590066389,0.088118258580736145,0.0040837691724463733,0.0065540262758994
17152,O9-P3350,17153,17154,True,59.779598394357663,176.39999999929441,"200 mm",383.63475255774108,383.93962850955228,2.2350625933703454,0.10953776326219064,0.0043337999001318711,0.0044861999251127873
17157,O9-P3049,17158,3543,True,59.793353083238557,176.39999999929441,"200 mm",387.03241829597061,387.33736439669514,21.127367591227337,0.21409894076229238,0.016393920072978744,0.017531475547026186
17159,O7-P520,14548,17160,True,105.04021370616893,176.39999999929441,"200 mm",511.89731826171879,511.36161317181734,0.720992357225576,0.076616825821767209,0.0033698169641331517,0.004773482251186391
17161,O8-P279,13916,17162,True,59.795958508960346,176.39999999929441,"200 mm",437.58353929324494,437.88849868164061,6.9449511591795741,0.15165947447612738,0.0097488871336373229,0.0075662669062917087
17163,O9-P1642,17164,17165,True,90.036238630523215,176.39999999929441,"200 mm",386.32888993620122,386.7880747532169,2.159164913414005,0.10868608014752604,0.0041813998751509549,0.0045565507136467566
17166,O9-P2627,17167,17168,True,79.7259219473745,176.39999999929441,"200 mm",374.01935805664067,374.4260399844942,5.93901702534573,0.144893081540169,0.00904708018008513,0.0069128808707275341
17169,O2-P710,6814,5305,True,59.827158924989789,176.39999999929441,"200 mm",356.45277125759827,356.14759291992186,85.59256592005795,0.37450286693869017,0.029155549138901029,0.026716235822546057
17170,O2-P602,10142,17171,True,59.847895108277783,1235.1999999950594,"1400 mm",348.79869400509665,348.75380808376542,21652.119677080191,0.75864082888684392,0.39522355041661994,0.39533964071431937
17173,O2-P948,12339,7280,True,59.85868979061545,176.39999999929441,"200 mm",354.11058956309762,354.41586888102978,178.88896751754265,0.46869490084932081,0.041719164991545661,0.041724574363398555
17177,O3-P868,17178,17179,True,59.863561562488428,176.39999999929441,"200 mm",388.4143681851906,388.10906402122191,369.68921542368184,0.57710627029436823,0.060496248328927742,0.061171007287746972
17180,O24-P304,17181,17182,True,60.0025774579996,176.39999999929441,"200 mm",341.57996596679686,341.27395282176104,21.706114992723165,0.21408716822507884,0.016698719555206337,0.017080965936252253
17186,O1-P1057,17187,11687,True,59.887865570303376,176.39999999929441,"200 mm",341.02632269330235,341.33175080771093,848.16527900108758,0.72020618367396327,0.096208980346110848,0.0967069241527611
17193,O3-P1458,17194,17195,True,80.015507677811485,220.59999999911759,"250 mm",377.55937108909967,377.85942924289151,597.8902924204541,0.58136469495143916,0.07712091035873743,0.077230160594295424
17196,O4-P1481,17197,17198,True,79.319316190643562,176.39999999929441,"200 mm",440.02158315923617,439.61705464666392,53.366075550922176,0.3016468308155294,0.024433941900827868,0.024630187189677528
17199,O9-P2330,17200,17201,True,59.909061402468204,176.39999999929441,"200 mm",377.99350966796874,377.68797345481619,14.826984906441254,0.19281800865428905,0.013839893782194183,0.020167809677204693
17202,O1-P899,5570,17203,True,59.910024382623646,176.39999999929441,"200 mm",343.62635944495491,343.93190056930626,59.535165847494213,0.33511119438732895,0.024504386365511683,0.026616668862210882
17204,O1-P2608,17205,17206,True,59.914356506559471,176.39999999929441,"200 mm",349.5236,349.82922313254,49.398288835836283,0.28046314931200778,0.024359377956487818,0.024519749254086343
17207,O21-P1193,17208,280,True,59.921123537064204,176.39999999929441,"200 mm",348.01359999999994,347.70800226996096,12.330205664580713,0.18001005135831222,0.012796892175129578,0.014489669027982495
17209,O1-P763,3865,17210,True,59.94125784156919,176.39999999929441,"200 mm",340.95075928203113,340.64499892578129,108.73142467875948,0.4039729794083915,0.032660406518113125,0.030198168093086872
17211,O6-P409,17212,8910,True,38.642275818166446,176.39999999929441,"200 mm",461.5236,461.32652439332736,25.342190250593788,0.22521158002953509,0.01792686951763648,0.019491626840907814
17213,O6-P70,17214,14556,True,72.9017649593606,313.19999999874716,"355 mm",457.16349159807612,456.96665683268589,2061.3061622773216,0.70545541255533228,0.14156203508433698,0.14275152461585877
17218,O9-P85,17219,17220,True,60.038493511693162,176.39999999929441,"200 mm",360.03757721410608,360.34377353101576,205.29319951187776,0.48771132728831135,0.0447139267804027,0.044727284431636427
17224,O4-P886,17225,14944,True,37.993969142695271,176.39999999929441,"200 mm",428.26810683593754,428.07433759330979,0.35829488471514365,0.059739076976571784,0.00249317965732022,0.00973289065364916
17226,O9-P608,5461,6220,True,55.858555024496646,176.39999999929441,"200 mm",371.21823089897555,370.93335226835057,9.1177734225772031,0.16424873145886854,0.011101270973726807,0.011333096167490515
17227,O9-P1618,17228,17229,True,60.085708009319475,176.39999999929441,"200 mm",381.53588745095624,381.84232456180376,8.5479049647611625,0.16114579586330424,0.010765552684707788,0.010950551158233575
17233,O3-P543,17234,9378,True,60.101545900514886,176.39999999929441,"200 mm",401.57596655985725,401.26938857421874,0.043273115011165909,0.035132875460628488,0.00086622158345181532,0.00054202978983738275
17239,O21-P404,17240,17241,True,60.125467172095441,176.39999999929441,"200 mm",330.83025600683129,330.52361612425358,324.53369339689806,0.55804816762024212,0.056380661058651423,0.052767904651376075
17242,O2-P583,17243,17244,True,60.129912977141309,176.39999999929441,"200 mm",351.86078242110108,351.55411986491765,67.5718431434412,0.34810389694707833,0.026045348811253779,0.026600552022563523
17245,O7-P430,17246,17247,True,77.02767743032804,176.39999999929441,"200 mm",483.00710161854283,483.39994277343749,3.055992055840429,0.11824233730939976,0.0066337509244945754,0.011100778180405196
17248,O2-P493,10797,15617,True,60.139199918080735,176.39999999929441,"200 mm",349.17386768181495,349.48057760139721,26.426411409945331,0.22811014946597094,0.018286094275190064,0.018829967781976677
17252,O9-P1196,17253,3593,True,84.2066404549511,176.39999999929441,"200 mm",377.5266451347149,377.09719126839462,2.3446210226982269,0.11077379791588285,0.0043337999001318711,0.00433410477341955
17254,O2-P76,5259,17015,True,60.164247413800659,176.39999999929441,"200 mm",355.92422144736418,355.61738378555378,638.32472965136355,0.6709615151697137,0.081342118907300157,0.095403270078087
17257,O1-P417,17258,9343,True,60.179261094951187,176.39999999929441,"200 mm",327.447781147389,327.14086691580474,14.748231347602601,0.19253882874786832,0.013803571280892272,0.014334498176035998
17259,O21-P1036,9748,9747,True,31.786203974994294,176.39999999929441,"200 mm",345.122112562591,345.28422220286348,124.53776043394413,0.41996869633735556,0.034943270445009764,0.034985325926682222
17261,O2-P155,17262,4834,True,60.18176280471878,176.39999999929441,"200 mm",359.27309096679733,358.96616397649325,24.305264974724988,0.22237557944828976,0.017574865204166137,0.014149378207382532
17266,O21-P226,17267,17268,True,60.21672441862674,176.39999999929441,"200 mm",330.12906875000004,329.82196345546504,7.8569155704758806,0.15721175184195549,0.010341170203727124,0.00804489355537533
17269,O2-P1018,10979,17270,True,60.221153429182188,176.39999999929441,"200 mm",349.4476169009904,349.14048901850157,64.434957399718357,0.34172438083204987,0.025529446435076788,0.023056327951046663
17279,O2-P1566,4017,17280,True,60.243569311299765,176.39999999929441,"200 mm",369.48380507812504,369.791107525182,6.1509063201720746,0.14639134582679392,0.0091993527487288333,0.015619570308986199
17290,O9-P435,17291,6761,True,60.297465862278258,176.39999999929441,"200 mm",358.8253538153632,358.51783673946551,56.019516568032309,0.31584612760218927,0.024476428860523855,0.021558020514336033
17295,O1-P1849,17296,17297,True,60.310979870532847,176.39999999929441,"200 mm",331.07666272880869,331.38424872614837,18.534116777811384,0.20515548231412495,0.015439081916274791,0.015469288784327394
17300,C-17194,17301,17302,False,70.006351795643468,176.39999999929441,"200 mm",359.45006885558774,359.09296645507817,NaN,NaN,NaN,NaN
17303,O2-P1962,7671,3857,True,60.321190167492972,176.39999999929441,"200 mm",364.34653332604535,364.03889525619121,12.272181223629243,0.17974647733069771,0.012768752995184474,0.010055675956647088
17307,O2-P1048,9311,7053,True,60.352080536017382,176.39999999929441,"200 mm",348.53405671730525,348.84185232803895,824.39959085730607,0.71533031850803475,0.094550269818684168,0.085733602309569917
17311,O3-P1200,51,11275,True,60.366375557564055,176.39999999929441,"200 mm",390.85419692382817,390.54632840848461,18.978231435300629,0.20655481550291593,0.015617169928613188,0.012572916474988684
17312,O3-P3075,17313,17314,True,60.374176580286573,176.39999999929441,"200 mm",386.55994643554692,386.25203813498746,3.8145649822358747,0.12843445682077084,0.0072835619375401011,0.0056094164192900921
17317,O10-P149,4331,14649,True,60.40053444121515,176.39999999929441,"200 mm",386.11892812989083,385.81088540424065,2.9762553022374645,0.1172455776578234,0.0065541335776710414,0.0049758971080383014
17319,O2-P1554,17320,8160,True,60.419414522470994,176.39999999929441,"200 mm",368.92509143636937,369.23323045043395,95.716332149157708,0.38778406933015436,0.030752764964226707,0.031177343881254926
17321,O3-P88,17322,17323,True,60.437689629714065,555.79999999777681,"630 mm",369.47391191406246,369.5495194637893,5513.847890691919,0.66946298745440114,0.22663960003943498,0.16326803212231139
17324,O2-P589,17325,17326,True,60.744998402596629,176.39999999929441,"200 mm",354.41405716067976,354.10419692382817,11.691233881125434,0.17708146921898008,0.012482000649025299,0.009754287421742355
17327,O9-P2663,17328,17329,True,60.4439774655491,176.39999999929441,"200 mm",371.98275931825509,372.29102360332945,343.11336296666332,0.56610054673931964,0.058100823140376748,0.058750724423166673
17330,O1-P532,276,17331,True,60.452561025915969,176.39999999929441,"200 mm",334.73146625517404,335.03977431640624,0.59978540545540326,0.072920494397904129,0.0030795563042287028,0.0021672048233536147
17332,O2-P292,12854,9332,True,60.453092322425583,176.39999999929441,"200 mm",361.57230605468749,361.26399528384314,17.350556490448149,0.20135823953539664,0.014950997382462224,0.024248372286655145
17333,O1-P887,17334,16418,True,60.469302972939438,176.39999999929441,"200 mm",339.27853750747289,338.97014406231091,326.8485554040243,0.55906311293501409,0.056597567332017311,0.056778792643774167
17335,O3-P97,3370,17336,True,61.363656538198086,555.79999999777681,"630 mm",370.595937642791,370.67264221346375,5400.4566924680794,0.66583515657307457,0.22841567258926204,0.22901549062820487
17337,O24-P294,15989,17338,True,60.485708469884386,176.39999999929441,"200 mm",337.43233501244515,337.74081212564153,116.66107387628419,0.41302148231669583,0.033776658332482973,0.031291792291527981
17342,O9-P1741,3842,17343,True,78.5974678527329,176.39999999929441,"200 mm",386.17979174460368,386.58063883065262,2.7909293551801517,0.11482354163359657,0.0048143227815820623,0.004814627654869741
17344,O9-P911,17345,17346,True,60.504436877084608,176.39999999929441,"200 mm",363.54676045826983,363.23818783019669,0.34497198329814421,0.059324544685312681,0.0024421542584993771,0.0025491239056093136
17354,O8-P163,17355,2358,True,80.565573443892561,176.39999999929441,"200 mm",425.64452554151376,425.23364111694985,3.4251005164591684,0.1219500960880581,0.0070149799257797456,0.013915096995290149
17356,C-4381,13671,17357,False,60.6657895967522,176.39999999929441,"200 mm",357.08216446320847,356.77276893626504,NaN,NaN,NaN,NaN
17358,O21-P140,17359,17360,True,60.673439198969476,176.39999999929441,"200 mm",379.1120841612572,379.42151870117192,0.59994440559363515,0.072925458666104143,0.0030799622342113668,0.003256634601218614
17361,O9-P656,17362,17363,True,71.816338428123458,176.39999999929441,"200 mm",374.1040464704468,373.737711328125,4.8260673251202055,0.13445942517346743,0.0082731601909133909,0.0063766002416865775
17364,O2-P1384,17365,12755,True,60.697282569652863,176.39999999929441,"200 mm",365.48075468972911,365.17119854862386,121.89455011090527,0.41685689500388973,0.034602927392859584,0.031991152310499364
17366,O3-P572,17367,17368,True,80.320041278895559,176.39999999929441,"200 mm",419.59284294331025,419.18321073278787,167.48425459129047,0.45808417498577991,0.040473106420202021,0.041518200695680747
17369,O2-P1019,17370,10979,True,60.700278138685896,176.39999999929441,"200 mm",349.75718831949774,349.4476169009904,29.718220394490945,0.23659711324968635,0.019323402643281029,0.025529446435076788
17373,O21-P755,17374,17375,True,60.717101893704573,176.39999999929441,"200 mm",335.28100440136569,334.97134718170776,83.8153325827548,0.37206293593119893,0.028865455108996456,0.028903761273738126
17377,O3-P2209,17378,17379,True,60.722953214505836,176.39999999929441,"200 mm",368.35251845703129,368.04283139563734,10.590009034801307,0.17179165766352877,0.011915992319631556,0.013599976104552309
17380,O3-P1185,5330,4107,True,61.775929665740527,176.39999999929441,"200 mm",391.6524287615452,391.33737152024986,24.055289699631071,0.22168134493510855,0.017488749003480294,0.01403958635335816
17381,O6-P243,5074,17382,True,60.727962630726587,176.39999999929441,"200 mm",450.98249282226567,451.292266159645,6.030585155110189,0.14554582149317158,0.0091131951034433591,0.011125942432924904
17385,O9-P3484,17386,14250,True,60.733770975357388,176.39999999929441,"200 mm",395.44350254341629,395.75324477539061,0.093287412215285248,0.041758470304912441,0.0012889041971466837,0.0022160238649784753
17387,O2-P237,6197,8167,True,60.772874200055377,176.39999999929441,"200 mm",364.41145277309136,364.10145034179686,64.391345933231889,0.34165298257394916,0.025521218830449145,0.023048861110302615
17388,O4-P1026,11888,17389,True,60.781933505181321,176.39999999929441,"200 mm",420.33028084029547,420.64026870117192,21.439738707400956,0.21432885042037492,0.016546320381826782,0.02432436919222071
17390,O3-P3255,1854,14741,True,62.306668133833355,176.39999999929441,"200 mm",393.84113540039061,393.52337139290807,11.034498513933032,0.17395567891382527,0.012148705449748949,0.00955047764185911
17391,O3-P2109,17392,8084,True,80.521792684258045,176.39999999929441,"200 mm",377.2532159363812,376.84255479369148,21.565785871171332,0.21558891158713028,0.016546320381826782,0.013358817359858543
17393,C-4379,3617,17394,False,61.870612101069455,176.39999999929441,"200 mm",355.69544847343531,355.37990835171991,NaN,NaN,NaN,NaN
17400,O2-P898,8008,7346,True,39.95323074565114,176.39999999929441,"200 mm",362.88301056089296,362.67920913085936,24.495619683879248,0.22291660747023351,0.017639291685890183,0.014216903382596615
17401,O1-P2624,17402,17403,True,60.86961616119082,176.39999999929441,"200 mm",346.84331222063196,346.53281630859374,32.271562386824847,0.24298356934807219,0.020074085837682911,0.016340562138026749
17404,O2-P1129,7160,7611,True,60.869863812332454,176.39999999929441,"200 mm",352.49184253663486,352.18134536132811,24.487359936438633,0.2228938435981215,0.017636466640304539,0.014213952300009361
17405,O9-P164,17406,17407,True,60.873702368791506,246.999999999012,"280 mm",340.93940379866223,340.7111274147793,1214.1232486479746,0.70105132091773936,0.10761195437951217,0.10761418898148667
17411,O3-P1708,17412,7179,True,60.879215247096155,176.39999999929441,"200 mm",379.82373838283479,379.51319350585936,3.9376403458408906,0.12928874697106837,0.0074076629653869342,0.014643098071276109
17416,O9-P1399,17417,17418,True,78.812290605873429,176.39999999929441,"200 mm",377.24791763695868,376.84589614257811,14.803240126281615,0.19274768227843464,0.013828284752424239,0.011042593368932071
17422,O19-P89,17423,8438,True,60.947374804509167,176.39999999929441,"200 mm",324.51561416015653,324.2047825486535,0.57962667297230008,0.072289673528463508,0.0030274669714393117,0.0021672048233536147
17427,O1-P2287,12192,17428,True,60.959767667497445,176.39999999929441,"200 mm",346.84238892504652,346.53149410994223,90.88289655968272,0.38176012744096482,0.029991013223052778,0.027463585281481923
17431,O3-P2205,17432,8735,True,60.982364252507281,176.39999999929441,"200 mm",367.88252598605521,367.57151592836743,14.614437110370678,0.19206244067562489,0.013741623526866566,0.010973646587177302
17435,O2-P843,17436,946,True,62.954531906238671,176.39999999929441,"200 mm",360.67253188727597,360.99359999999785,73.3997978957871,0.3571330333049666,0.027092010033239012,0.027886887931935278
17437,O2-P304,8812,14899,True,61.038117882692724,176.39999999929441,"200 mm",360.7581478917017,360.44685349049996,70.850682615591779,0.35325093015382397,0.026639369148122531,0.0332450410725016
17438,O2-P807,6280,8740,True,61.043065380886809,176.39999999929441,"200 mm",361.64372701439851,361.33234633789061,47.384719629833583,0.27237003866757103,0.024153681027985867,0.019756538450796952
17440,O3-P990,10897,14376,True,51.749382045315954,176.39999999929441,"200 mm",391.46389274594571,391.72781459437681,109.79638296780398,0.40477612805829372,0.032837330675256467,0.034478414189953434
17441,O2-P1333,13889,14030,True,61.050761703836379,176.39999999929441,"200 mm",363.25996162465259,362.948602739963,88.163892515577714,0.37826746272764572,0.029553955507396656,0.031852482086547465
17442,O9-P1920,17443,17444,True,80.10373520956675,176.39999999929441,"200 mm",361.76665433258023,361.35812528301147,16.533857727580923,0.19866988619170461,0.014602274572907682,0.011650002014683592
17445,O2-P118,17446,8345,True,61.0716737448685,176.39999999929441,"200 mm",353.46748127999371,353.1560157438949,614.116820325989,0.66443909353350961,0.079557425880750349,0.079558733940442744
17447,O2-P33,17448,5467,True,61.083490958915107,555.79999999777681,"630 mm",346.90600598123342,346.98236034493203,5276.241028006054,0.66178772921106266,0.22536218891233942,0.22541739993185564
17449,O3-P423,17450,8577,True,61.094961742663877,176.39999999929441,"200 mm",383.43152846679686,383.11994416190925,30.991458753549125,0.23978997794896525,0.019703834545691148,0.024612028777697782
17451,O1-P1779,3021,15555,True,61.095041020661142,176.39999999929441,"200 mm",332.83596612127593,332.52438141207057,5.7937747781611106,0.14383046471668043,0.0089416411444902446,0.012274074795891267
17452,O24-P382,17453,11850,True,61.128036105426148,176.39999999929441,"200 mm",340.49744643554692,340.18569345140924,20.569024614098609,0.21064023109843646,0.016277310866182587,0.020396070635400339
17456,O2-P1131,13048,17457,True,61.376953015256291,176.39999999929441,"200 mm",352.63935717717459,352.32627333984374,23.339186685662028,0.21968244805322867,0.017238504239985755,0.013803583771045584
17458,O9-P1915,17459,17460,True,61.159931714841477,176.39999999929441,"200 mm",364.98774443884821,365.29966009059393,1.299727511509684,0.091977788618471654,0.0044242709063170493,0.0048795298978881515
