id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
17461,O3-P3193,17462,528,True,60.773011830395987,176.39999999929441,"200 mm",395.05553115630835,394.74558879597328,7.6547568277723412,0.15601981878407484,0.01021316884164127,0.00796312165710535
17463,O11-P268,39964,4465,True,100.00000000017074,176.39999999929441,"200 mm",384.43809344790435,384.94809344790519,9.74277768829152,0.1675270923929113,0.011455893677518892,0.01318597067003756
17468,O9-P2200,17469,17470,True,107.02993535480785,176.39999999929441,"200 mm",369.20454252713051,369.75039519744,31.265850981353022,0.24047347547218784,0.019784341532071096,0.019876489341338507
17471,O1-P908,17472,11669,True,61.200384889682475,176.39999999929441,"200 mm",340.94315566406249,340.63103370112515,12.247821234694715,0.17963561927193675,0.012756915736249453,0.0100443632841512
17473,O9-P2153,17474,17475,True,61.204627678652194,176.39999999929441,"200 mm",369.76512587890636,369.45298227774526,0.51514040374292958,0.070260773027435192,0.0028515800647551633,0.0038723227992808738
17476,O5-P202,17477,5009,True,61.211075912060757,176.39999999929441,"200 mm",431.6337642145881,431.94594070173963,50.784531932637229,0.29006112812775636,0.02425954302559066,0.024484440726139731
17478,O7-P515,17479,17480,True,74.309592939051626,176.39999999929441,"200 mm",509.92217906520176,509.54320014121259,2.1241703572402426,0.1039819704859446,0.0041813998751509549,0.0041817047484386336
17481,O9-P1962,17482,17483,True,61.2376727936992,176.39999999929441,"200 mm",363.34683955405893,363.03452742281104,14.624936673462093,0.19209992021925384,0.013746494686658532,0.019474867326099092
17484,O3-P1448,17485,17486,True,80.137379740437169,220.59999999911759,"250 mm",374.35725800307983,374.65777317710649,634.567708905452,0.59090124946422629,0.079613499856313621,0.079734468126615929
17487,O9-P445,17488,17489,True,61.240243625022721,176.39999999929441,"200 mm",360.93023574218756,360.6179104997,15.515196177397716,0.19522064179310836,0.014152927681860314,0.011297014385506995
17490,O24-P366,1427,17491,True,61.241646459829873,176.39999999929441,"200 mm",340.03082664612333,340.34315904306845,63.651258891246314,0.343043668034787,0.025248156827789209,0.02709481691132893
17492,O1-P773,17493,11290,True,61.244645393029643,176.39999999929441,"200 mm",344.78187075255607,344.46946181640624,45.967675080369943,0.26967876035707128,0.023816923785304922,0.019467293751317644
17494,O18-P49,17495,1632,True,61.248204770746383,176.39999999929441,"200 mm",315.36249770507811,315.05013186074729,1.2807508841743003,0.091610632614124027,0.0043926387414511912,0.0046255190693027023
17496,O1-P822,17497,4580,True,61.25477831717933,176.39999999929441,"200 mm",334.61442407918844,334.30202470977082,8.4319392499703785,0.16049954170626651,0.010695697528166638,0.0082330821276040377
17498,O4-P394,17499,17500,True,61.288040006165808,176.39999999929441,"200 mm",419.80495571618548,420.11752472021686,64.568357447624152,0.34200503230562229,0.025551385957104843,0.023079157680365371
17501,O3-P2352,17502,17503,True,61.29230945912213,176.39999999929441,"200 mm",372.00696791992186,371.69437714168032,13.917118470994865,0.18639906907359174,0.013566181156093503,0.010712359392685824
17504,O21-P141,17505,17506,True,57.521379925973655,176.39999999929441,"200 mm",315.9505649857818,315.65720594815929,99.649931484768,0.39252796580731864,0.031359005212909248,0.028849429106827737
17507,O3-P1072,15339,15947,True,61.307272845911072,176.39999999929441,"200 mm",391.93218411167766,391.61945571289067,9.7747708231366879,0.16770324443121776,0.011473152798460123,0.0089727047235132543
17508,O8-P160,17509,8928,True,80.709087513460787,176.39999999929441,"200 mm",424.56919652436244,424.15758017804382,5.13632850305106,0.13927586446096152,0.0084255599320271855,0.017079024285146363
17510,O1-P733,17511,15201,True,61.331770482849436,176.39999999929441,"200 mm",327.35053133097341,327.03773930151084,407.24560574942279,0.59301968846781172,0.063666040313498526,0.059367583573102
17515,O9-P812,17516,17517,True,57.18231032098408,176.39999999929441,"200 mm",384.51425888536522,384.8058886680023,25.40123662167688,0.2253710906417804,0.017946663004231714,0.01870862707801196
17518,O3-P2011,17519,17520,True,61.348476527473018,220.59999999911759,"250 mm",367.91803858232834,367.68798179535025,196.67719606247636,0.42095079481990211,0.043926165998157726,0.044185893058953596
17521,O21-P1317,16376,17522,True,61.355730190128504,176.39999999929441,"200 mm",360.89786757812504,361.21084315782485,19.0199801863298,0.20670013730101963,0.015633032423320359,0.012592900720289056
17523,O12-P157,17524,494,True,61.357468501016811,176.39999999929441,"200 mm",408.733892796433,408.42090834960936,6.9031175321249787,0.15140348537796758,0.0097203142047317219,0.0075483072012964818
17528,O21-P692,17529,10502,True,61.379426911812722,176.39999999929441,"200 mm",332.11704160077556,332.43007667802584,10.160218488287358,0.16965238054237558,0.011685411599325192,0.011839126780676513
17530,O9-P621,17531,17532,True,61.412217253311532,176.39999999929441,"200 mm",370.88877211914297,370.57556981115107,7.8230563023468882,0.1570135081288779,0.01031985746030167,0.019047095471696748
17533,O9-P2882,17534,903,True,61.414321569684937,176.39999999929441,"200 mm",373.8556803520741,373.54246731206871,12.2267856516956,0.17953980389961535,0.012746682894280876,0.012781322631291015
17535,C-1787,7383,3999,False,61.42975973798098,176.39999999929441,"200 mm",356.80351724166024,357.11680901632394,NaN,NaN,NaN,NaN
17538,O21-P883,9512,12735,True,61.430640498457322,176.39999999929441,"200 mm",340.70232867770295,341.01562494424508,44.491989741904433,0.26651997787972542,0.023478315728996727,0.023861906504726488
17542,O9-P730,17543,17544,True,61.467627805691052,176.39999999929441,"200 mm",343.97551163130129,344.28899653311032,411.79388523608441,0.59669715294739045,0.063897516918437966,0.063908839810150192
17545,O21-P827,17546,5819,True,61.477263393388412,176.39999999929441,"200 mm",336.88817747265625,336.57464342934992,12.731043802583153,0.18181252127668451,0.012989181491784553,0.021707277846423192
17547,O3-P2808,17548,17549,True,61.483396143033808,882.39999999647034,"1000 mm",361.11753465914876,361.16364720625603,10897.340205749579,0.64628177163117706,0.3146770860684584,0.31524144115574093
17550,O10-P176,17551,17552,True,61.495604492680691,176.39999999929441,"200 mm",391.52723315927483,391.84086074218749,0.91485802867985722,0.08419765850620535,0.0037102880403547876,0.0050910443991626295
17556,O2-P760,8739,5982,True,61.507224494924053,176.39999999929441,"200 mm",361.11594619140629,361.42969454355489,75.991339795939481,0.36100663406812172,0.027543006759992144,0.025221904796462809
17557,O1-P459,12304,17558,True,61.512705665296913,176.39999999929441,"200 mm",328.01854534689676,327.70483054800377,207.56615440867915,0.48929764034284595,0.044961122811020451,0.045070436632813488
17559,O3-P1923,17560,17561,True,84.114084836360561,176.39999999929441,"200 mm",402.18100966796874,401.75202783530329,4.4145376561030778,0.13282398721056024,0.00785592548403306,0.018818350803927353
17562,C-4406,2015,13373,False,76.920035526540872,176.39999999929441,"200 mm",359.90002831960226,360.29232050078764,NaN,NaN,NaN,NaN
17563,O1-P912,17564,12699,True,61.556012720140615,176.39999999929441,"200 mm",342.50290908203124,342.81690630291666,12.248534421163381,0.1796510253082903,0.01275667842333651,0.015159899738491616
17571,O1-P816,17572,10750,True,61.59846616970863,176.39999999929441,"200 mm",333.63228079522503,333.3181286177595,32.011217426047551,0.24232345339181544,0.020000416642507447,0.016280263084238324
17573,O3-P1379,17574,17575,True,61.666710693438404,176.39999999929441,"200 mm",367.73371352539061,368.04827541663786,8.3231509708866156,0.15989946932329802,0.010629179513496954,0.014439320084510385
17576,O9-P1797,13698,15580,True,61.600322220765293,176.39999999929441,"200 mm",349.5518591889421,349.866020832268,18.474534947239036,0.20496677653628984,0.015414983868660597,0.023342647683713823
17582,O2-P339,17583,15791,True,61.632856779880051,176.39999999929441,"200 mm",358.81958999023442,358.505262420657,7.78917253979445,0.15681457405096375,0.01029847772423572,0.008016807742448926
17584,O3-P1156,1469,17585,True,62.1896209376183,176.39999999929441,"200 mm",390.5868040269682,390.90397109375004,16.187957733175935,0.19751159933586024,0.01445152069335996,0.011531219521211018
17586,O4-P710,17587,17588,True,83.045937760756658,176.39999999929441,"200 mm",424.35418746898824,423.93065318640839,26.794932858858033,0.22908176530349858,0.018406172338201715,0.014907560035645986
17589,O4-P1482,17590,17197,True,75.073861809769483,176.39999999929441,"200 mm",440.404459854466,440.02158315923617,52.968336242304353,0.30024499051233183,0.024386561071970257,0.024433941900827868
17594,O4-P1394,4691,15450,True,61.697905287783293,176.39999999929441,"200 mm",427.254743067749,426.94008375078135,16.674998013295205,0.19913898909817238,0.014663259449659826,0.011698231038497988
17595,O3-P1671,17596,17597,True,61.699046877675791,176.39999999929441,"200 mm",378.05600872288863,377.74128188476561,5.3841778900450876,0.1401395653740316,0.0086610992431987062,0.0066598133325843174
17605,O21-P1094,17606,7681,True,61.767270041440696,176.39999999929441,"200 mm",341.92435683593749,341.60934375872608,4.4832297032835493,0.13336573284858413,0.0079162586018759751,0.00603182034643917
17607,O8-P144,8301,17608,True,61.768186818653007,176.39999999929441,"200 mm",428.35552438589673,428.67054213867192,1.3682345688293727,0.093286629511181315,0.0045360611848714594,0.012114699304152309
17614,O21-P617,17615,707,True,61.783192162701049,176.39999999929441,"200 mm",334.12418823880472,333.80909395877495,11.987839702804804,0.17844499427374652,0.012629710337570163,0.014081946140584053
17619,O3-P58,8645,103,True,28.522260056164104,176.39999999929441,"200 mm",375.84491580327131,375.99037932955781,101.78402236832217,0.39505230299983174,0.031682697755225073,0.031736457646020039
17622,O3-P2349,17623,17624,True,80.83413508698554,176.39999999929441,"200 mm",371.67661513671879,371.26436104777514,6.1770413003497016,0.1465630831636453,0.0092183905810486449,0.0071394278392481279
17625,O3-P1767,17626,17627,True,61.811951143991138,176.39999999929441,"200 mm",382.15515642489493,381.83985366210942,1.6991664767775698,0.099102362815901873,0.0050365947112642525,0.0080218940735184152
17629,O24-P107,17630,9790,True,61.8545195042754,176.39999999929441,"200 mm",332.27062068792679,331.95516263845496,52.94555073212333,0.30016574389608874,0.024383772361376069,0.024474746096232083
17631,O1-P817,17632,17572,True,61.863245957761414,176.39999999929441,"200 mm",333.94778334960961,333.63228079522503,30.147326236423954,0.23767744338148236,0.019452882385331716,0.020000416642507447
17633,O9-P2893,17634,2997,True,61.877531215173661,176.39999999929441,"200 mm",374.79777678806823,375.11335219726561,0.16427188643353433,0.046212590683788995,0.0017576636251132461,0.0027358783811440228
17635,O7-P540,17636,17637,True,82.024738859352681,176.39999999929441,"200 mm",515.98295937869239,516.401285546875,0.7966146173276033,0.079840575263736016,0.0035044417977473244,0.00784997279051106
17638,O4-P104,17639,5414,True,62.731085176679613,220.59999999911759,"250 mm",424.89918315583242,424.66394158641981,696.22019550100731,0.60700597136739,0.083584569239950723,0.073364430892760957
17640,O9-P1487,17641,17642,True,77.362231739817361,176.39999999929441,"200 mm",379.91027911902074,380.3048265008938,12.07554568859358,0.17884822184080634,0.012672804772904542,0.012782611388019192
17643,O1-P2361,17644,9036,True,61.899127227008478,176.39999999929441,"200 mm",350.12955751464631,349.81387196578862,51.471916089574115,0.2929584803419803,0.024318076425888058,0.02065676738628067
17645,O1-P537,2774,17646,True,91.657300232163649,176.39999999929441,"200 mm",332.24123405355681,332.70868628474091,49.159706315832878,0.27984579964062861,0.02431523775468062,0.024332038146354727
17647,O3-P2344,17648,17649,True,61.937973441382631,176.39999999929441,"200 mm",373.74799575195317,373.43211208740212,10.034623616894077,0.16901802609502131,0.011616948527144169,0.01707242153591786
17650,O4-P755,17651,10218,True,65.509363610869443,176.39999999929441,"200 mm",417.01360000000074,416.67950224558524,9.8761720398197639,0.16821155279340597,0.011529852417157515,0.0090033192247512463
17657,O3-P1991,17658,22677,True,115.11196357808436,176.39999999929441,"200 mm",366.10041274414061,365.51334172989237,36.84536848054222,0.25157312498000506,0.021463204354133628,0.017487905350397442
17660,O21-P126,17661,17662,True,127.03859481584938,176.39999999929441,"200 mm",369.09116466504275,368.44326783148188,195.4460311479674,0.48033913920823895,0.04365086485164936,0.045422036719503893
17665,O1-P1859,5464,498,True,61.974188729256177,176.39999999929441,"200 mm",330.30608046217242,330.62214882469164,34.188826355496452,0.24768806052706333,0.020610038316332287,0.016854147023029988
17666,O21-P44,17667,17668,True,61.999409256641172,494.1999999980232,"560 mm",327.57588752639379,327.67198661074161,3442.5632061415945,0.64373352601432288,0.17735859646868124,0.17786688666414835
17669,O11-P14,17670,17671,True,61.979480742171035,176.39999999929441,"200 mm",382.27230326492116,381.95620791313615,119.34989167650136,0.413756284847775,0.034275274336475141,0.034895428615948069
17672,O3-P2188,17673,1704,True,62.004023027643839,176.39999999929441,"200 mm",367.13073619772894,366.81451568028797,72.818662572824309,0.35625663331240226,0.026989509022343827,0.060981284129863519
17674,O9-P2268,3905,17675,True,62.005924165866254,176.39999999929441,"200 mm",379.50434340820311,379.82063562737318,22.881867825022876,0.218375242235132,0.017077061060139297,0.0181275794685612
17676,O1-P2082,1887,3697,True,66.6913075847072,176.39999999929441,"200 mm",346.25674703639618,346.59687270507817,16.214583741097965,0.19760121959214796,0.014463191038427985,0.014494693476019662
17679,O4-P626,12637,14553,True,62.023552659673129,176.39999999929441,"200 mm",425.64354348324127,425.32722336467691,125.60894372437009,0.421073643425825,0.035088501405856294,0.035542400390051909
17680,O21-P660,17681,11440,True,62.044203875435116,176.39999999929441,"200 mm",338.84561005763749,338.52918461787272,0.36481794905165338,0.059945723156410571,0.0025176172100108236,0.00180161505528515
17682,O2-P1684,2605,10554,True,58.262243484853236,176.39999999929441,"200 mm",360.02610244140624,360.32329814542248,3.924446396170572,0.12919670135410471,0.0073945028856692453,0.005551119764171393
17683,O1-P2028,44903,17685,True,79.0997027282198,176.39999999929441,"200 mm",343.80851549069547,344.21192397460942,27.866371346998022,0.23187254698794679,0.0187495629877602,0.024667080831626376
17687,O2-P1245,8962,9155,True,62.060499242226747,176.39999999929441,"200 mm",353.7029940929628,353.38642348632817,75.92160702058149,0.36090431473233975,0.027530936730018111,0.025208876431089145
17688,O3-P3269,17689,10718,True,62.065649690484385,176.39999999929441,"200 mm",393.119443990421,392.80290917699955,5.4555067903912571,0.14112335343367824,0.0086971390128483556,0.0066979236290126733
17690,O3-P2129,17691,17692,True,62.092437112413855,176.39999999929441,"200 mm",374.24287827775794,374.55954970703129,1.7134804766827243,0.099253498212629548,0.0050598343447053164,0.0037853927515598554
17693,O2-P803,6188,7533,True,62.098056067343286,176.39999999929441,"200 mm",362.82861291642143,362.51185073242192,37.416277666535784,0.25299620308567589,0.021606779801931975,0.017640304523776996
17697,O2-P1685,8605,10369,True,62.12496726956315,176.39999999929441,"200 mm",360.01468886718749,360.33158832522952,7.809729627079764,0.15694623389230108,0.010310971283953902,0.0080252630085074043
17700,O9-P738,17701,270,True,62.147777642805231,176.39999999929441,"200 mm",347.303891936963,346.98693827098464,395.70414330526819,0.588411430513543,0.062691926443827581,0.06310039533401933
17702,O21-P1079,17703,6599,True,62.167248244610391,176.39999999929441,"200 mm",340.13546356950309,340.45251653555056,84.0778307742442,0.37242174397127242,0.028908698290702105,0.02905069997918305
17704,O4-P1205,2817,17705,True,56.989443546740034,176.39999999929441,"200 mm",427.53392783485805,427.82457399694636,20.280899559308612,0.21043137756787011,0.016132802063291232,0.020230580645880559
17711,O7-P88,17712,5582,True,62.187293945510405,176.39999999929441,"200 mm",471.34964980468754,471.03249460556543,0.044774853693598349,0.035658642786184296,0.000877427238043182,0.00054202978983738275
17713,O9-P256,17714,17715,True,62.217378231788139,176.39999999929441,"200 mm",353.34516372070311,353.02785509172105,19.971043963458982,0.20964061915003521,0.01600573632723535,0.012814779210141895
17716,O10-P374,17717,17718,True,62.221793891419686,176.39999999929441,"200 mm",398.78724135742186,399.10463472806197,0.044799690789754647,0.035667254179146061,0.00087761068716996277,0.00054202978983738275
17721,O4-P206,17722,17723,True,87.389512307855554,176.39999999929441,"200 mm",421.71003895264573,421.26435243987567,68.428045145309255,0.34946656812954691,0.026201727801666162,0.028189485740774376
17724,O1-P1384,17725,17726,True,62.248186607524417,176.39999999929441,"200 mm",337.79659570561529,338.11406145731371,160.95427371316535,0.45354295509064396,0.039632301092306352,0.040523793733282056
17727,O9-P465,17728,12432,True,90.582230850318439,176.39999999929441,"200 mm",361.99350494952387,361.53153557218724,67.716768102396543,0.34833694958191697,0.026071807497844077,0.02784556142102889
17731,O2-P78,8821,7887,True,62.262450836190375,176.39999999929441,"200 mm",356.50627757813231,356.18873907886774,462.4031646957153,0.6158005653557922,0.068018767905507357,0.078963430524188222
17732,O3-P369,17733,2080,True,62.266880937944862,176.39999999929441,"200 mm",425.32639654468557,425.00883545190203,18.314929284074058,0.20446006691372326,0.015350188359679587,0.01577601742750756
17734,O2-P184,9068,17735,True,62.276679909068925,313.19999999874716,"355 mm",347.85738830056806,348.02553533632255,2951.2524839326088,0.771040653391922,0.17509668874810638,0.14001976912077643
17743,O1-P96,17744,12513,True,62.301319035547472,246.999999999012,"280 mm",340.53527101644045,340.76890096282375,1521.9875002782353,0.74263984338412681,0.1225366792922153,0.12265660293151326
17745,O3-P2945,17746,9619,True,78.003880790535447,176.39999999929441,"200 mm",373.78181884083443,373.38392104492192,6.137792119787389,0.14629984523470124,0.0091900010303030445,0.00712407800856102
17748,O2-P146,17749,17750,True,62.305962314489776,176.39999999929441,"200 mm",354.27632871962561,353.95850600585936,40.38645094646818,0.259432347284801,0.022379375267118324,0.024432795077660063
17751,O3-P2019,13017,7224,True,62.313565330876607,176.39999999929441,"200 mm",370.22402297369968,369.90622379051223,166.28127079577342,0.45727521273725369,0.0403182103516284,0.040610234677954035
17752,O9-P2872,17753,17754,True,62.31657708677011,176.39999999929441,"200 mm",374.20578545685748,374.5236,0.084776178606633015,0.040835479769625628,0.0012273317154546,0.0025701190017266558
17755,O1-P1023,17756,7296,True,62.319547908208,1411.7999999943529,"1600 mm",331.9530212506757,331.90628158974459,32547.411301408818,0.8383071869505655,0.46392527990526755,0.46320155954546238
17757,O2-P1576,17758,4308,True,89.425585076587453,176.39999999929441,"200 mm",371.28160927471004,370.82544936523436,16.151097613356104,0.19740144980943161,0.014434651038108389,0.011518506816075622
17761,C-17169,17762,10182,False,64.399177068964022,176.39999999929441,"200 mm",362.93741835937504,363.26591856160383,NaN,NaN,NaN,NaN
17763,O21-P506,17764,7937,True,67.4612584443666,176.39999999929441,"200 mm",337.25187148437504,336.90781906630872,1.7725251388525516,0.099915221992255748,0.0051530937776175624,0.010729497018499377
17765,O14-P61,17766,10838,True,62.382165055305116,176.39999999929441,"200 mm",372.34995440163391,372.03180535985183,62.941517591719808,0.34150975003785095,0.025131430667739305,0.022799634862037302
17774,O10-P95,17775,17776,True,87.627525410504347,176.39999999929441,"200 mm",388.48415965776513,388.93106003735869,19.961478606284988,0.20961113330451422,0.016002052867476576,0.016382846984332764
17777,O6-P264,33799,6764,True,98.872816010135963,176.39999999929441,"200 mm",450.53072481984839,451.03497618150004,43.086738972510489,0.2634720534611405,0.023148727834317293,0.023166086876485029
17779,O2-P30,17780,17270,True,62.44778987064732,555.79999999777681,"630 mm",346.67866598469612,346.6006062473578,5312.8722537048134,0.662990635436346,0.2264004431256767,0.22723378615470227
17783,O9-P2393,17784,10915,True,62.449972538085504,176.39999999929441,"200 mm",388.44951308593744,388.13101822599322,9.8475933136752225,0.16806534078801297,0.01151405691509084,0.011957469847846177
17788,O3-P2569,17789,17790,True,62.479826666445504,176.39999999929441,"200 mm",377.71488693758056,377.39623982158167,61.000944046133007,0.33704276253014492,0.024819478869537448,0.033262163937224871
17791,O4-P1269,6126,4482,True,62.507716225233757,176.39999999929441,"200 mm",415.17347525299766,414.85468590024897,128.51251040094132,0.42399254228994904,0.035481707328699895,0.032896865558755851
17794,O9-P3015,17795,8000,True,79.837723547693884,176.39999999929441,"200 mm",378.553743181677,378.96091557177027,23.87587659246573,0.22118033990619174,0.017426637741993038,0.019746360111315555
17796,O3-P682,17797,17798,True,81.6109027548498,176.39999999929441,"200 mm",418.42398803728054,418.84020364133033,15.711666517484565,0.19589520090844656,0.014240873122272233,0.016165467220609474
17799,O4-P103,5414,10687,True,62.548470509830352,626.39999999749432,"710 mm",422.3345472232441,422.27199875273431,5182.7272526414426,0.60221436704651765,0.22509966859907543,0.22522409777731384
17800,O9-P2083,17801,17802,True,62.559543360508734,176.39999999929441,"200 mm",367.78871165343122,367.46965798229263,80.042936174573185,0.36681594516311233,0.028236441904419356,0.028611212360973359
17803,O3-P2513,17804,4110,True,62.56025860323485,176.39999999929441,"200 mm",372.18907607421687,371.87001875534037,18.42878847844861,0.20482172725062164,0.015396448481144501,0.016078221228783069
17805,O2-P172,11482,14492,True,62.571631352829527,176.39999999929441,"200 mm",360.8656506017582,361.18476592165763,103.41803510283151,0.39673795592085354,0.031940728426107373,0.032551748997103246
17806,O2-P349,13553,15722,True,62.582142534902466,176.39999999929441,"200 mm",360.31521566264297,359.99604673571497,169.94860777361239,0.462150787223251,0.040638021862669418,0.037882239854487312
17810,O4-P105,17811,17639,True,62.600269675786521,220.59999999911759,"250 mm",425.13393416711659,424.89918315583242,665.64145752901993,0.59975118164453056,0.0815728551867887,0.083584569239950723
17814,O1-P2478,17815,17816,True,62.616187789312733,176.39999999929441,"200 mm",344.72033908558473,345.03968164331019,68.100293809763443,0.34894712309249465,0.026141943115100524,0.027019755631793336
17817,O3-P585,17818,17819,True,62.620838613146589,176.39999999929441,"200 mm",424.94477101919011,424.625404742263,119.94410132520603,0.41448974298417235,0.034351784473795013,0.03436105670942699
17820,O1-P1159,17821,17822,True,62.621247016925132,176.39999999929441,"200 mm",330.14140507500412,330.46077343479044,205.99637858447213,0.48820381176174488,0.044790507316768514,0.044944354212463865
17823,O9-P1954,17824,17825,True,62.630149486170964,176.39999999929441,"200 mm",363.35667220081996,363.6760859631994,0.42318296217561258,0.067434887199420812,0.0025697999350829397,0.003286461371196541
17826,O3-P1370,17827,4096,True,62.647684752497938,176.39999999929441,"200 mm",364.71771345761732,364.39821026537953,108.55493723110138,0.403801187569053,0.032633157545458674,0.035180839973828849
17828,O3-P638,2301,16759,True,62.6586140403261,176.39999999929441,"200 mm",415.34699661027497,415.6665555418806,44.057565761895177,0.26557267015144426,0.023377749556396533,0.019066745889263124
17829,O4-P884,17830,17831,True,83.413232569759074,176.39999999929441,"200 mm",427.66229483453924,427.23688734843347,7.3121328200936313,0.15395132222616856,0.009992021593491468,0.0076895952478358764
17832,O2-P212,5505,7879,True,62.668385754290895,246.999999999012,"280 mm",355.2166710160098,355.45167746258841,1841.4951840678123,0.77734186760048374,0.13753997862394035,0.13870354313905883
17833,O1-P830,17834,10431,True,62.66967220378752,176.39999999929441,"200 mm",333.976036117491,334.2956514457303,159.17388686125315,0.452238855914312,0.039403054547467488,0.03984758591667855
17835,O14-P135,17836,17837,True,62.676043507631981,176.39999999929441,"200 mm",380.38740839832309,380.06769790039067,10.296762936598128,0.17034886782502356,0.011758736747550316,0.00911723282936882
17838,O8-P166,17839,12967,True,82.729637370969726,176.39999999929441,"200 mm",425.93417430537409,425.51225315478217,2.10277960510118,0.10373095019785873,0.0041813998751509549,0.0047789603188825077
17840,O7-P512,17841,17842,True,77.198933788276747,176.39999999929441,"200 mm",508.86455047137224,508.47083590905197,1.7564528096086156,0.0997342192325974,0.0051279420152511674,0.022280303371041726
17843,O22-P71,17844,9234,True,62.700804384229485,176.39999999929441,"200 mm",335.30623587542959,334.98639907226561,4.8451940520039072,0.13499232324108545,0.0082731601909133909,0.0086512609765279636
17845,O3-P665,17846,14252,True,62.70702650582195,176.39999999929441,"200 mm",419.11218945679508,418.79238362161539,148.44928495708805,0.44297590388676572,0.038067657315883317,0.040645774841471173
17847,O3-P3026,17848,12874,True,62.710143895592552,176.39999999929441,"200 mm",380.6052314687401,380.92505320260761,522.87714824789191,0.63664173506288313,0.072736312437348433,0.072800084889226291
17852,O1-P600,17853,17854,True,62.732615060882075,176.39999999929441,"200 mm",328.87797327744761,329.19790961425815,9.0600338005029943,0.16393953884955151,0.01106781098847048,0.012027063846636243
17856,O2-P1666,17857,11770,True,62.748281002118532,176.39999999929441,"200 mm",354.25708999023442,353.93707375712364,15.575173336571702,0.19542707904674661,0.014179840555843806,0.011318103441641303
17858,O2-P1414,1891,17859,True,62.755912337654323,176.39999999929441,"200 mm",363.0176622787186,363.33771743164061,10.035212622332255,0.1690210237318118,0.011617271000193335,0.024262938076354757
17866,O15-P7,17867,17868,True,62.800651640218419,220.59999999911759,"250 mm",333.20170420283205,332.96620175918122,147.13084242438177,0.38577859581483109,0.038137488627586327,0.0381465542079544
17869,O2-P625,12347,17870,True,62.812348289680017,176.39999999929441,"200 mm",356.98760925806096,356.66726628178355,745.72439594526691,0.69802730492349552,0.089023953795789132,0.089027669048665437
17871,O3-P2867,17872,17286,True,62.828635618484867,220.59999999911759,"250 mm",384.29855687195635,384.53416425552564,598.6045179083842,0.5815602498751532,0.07716945390732162,0.077335486650776261
17875,O21-P712,14178,17876,True,62.859978593811505,176.39999999929441,"200 mm",336.145713269271,335.82512737844257,9.954114434495974,0.1686091302693031,0.01157279697065214,0.0090493721232180174
17877,O1-P1181,17878,17879,True,62.869266094663779,176.39999999929441,"200 mm",330.569742560302,330.2491093032192,174.75764463878554,0.46584976201773842,0.041213400077984678,0.038425293553029219
17880,O6-P389,6568,12321,True,99.8804249972224,176.39999999929441,"200 mm",463.18076552734379,463.69025557525458,59.454432227820817,0.33501628738979256,0.024486296081640914,0.022189477247088498
17882,O2-P1787,3419,10766,True,62.897388349607361,176.39999999929441,"200 mm",354.56607883618182,354.88685551676485,155.81696144571222,0.44940450857517539,0.038988767516768962,0.04071674616353109
17886,O9-P221,17887,17888,True,63.01407060626655,176.39999999929441,"200 mm",368.13499199431538,367.81362023422344,89.785045108140892,0.38035944985749204,0.02981529493343835,0.027426064860930473
17892,O9-P3060,17893,17894,True,62.939497641959548,176.39999999929441,"200 mm",382.96044414670808,383.28143558468207,31.325113814782835,0.24062092286728842,0.019801661968310406,0.021337423968400472
17895,O3-P1568,17896,17897,True,100.41132772057921,176.39999999929441,"200 mm",367.67791342368758,367.16581565231269,14.02864442912688,0.18681477771019742,0.013619182553941843,0.010754912209553822
17899,O3-P802,17900,17901,True,62.954170794519662,176.39999999929441,"200 mm",381.33812774045992,381.659194011512,71.235949135936508,0.35384406255343509,0.026708287543165229,0.029212263518688702
17902,O1-P303,17903,17904,True,62.956803609138348,176.39999999929441,"200 mm",330.92573630755396,330.60459365234374,6.007914142117829,0.1453849755699923,0.0090968699053293745,0.010610025295657636
17905,O9-P163,17906,17407,True,62.9570995918243,246.999999999012,"280 mm",340.47503829130994,340.7111274147793,1214.168600927439,0.701058369906071,0.10761418898148667,0.10761774072690142
17907,O5-P145,17908,17909,True,62.9682371007288,176.39999999929441,"200 mm",429.11033095703129,429.43153193448211,17.829281198626852,0.20292128002793966,0.015150101780952017,0.01203321013753459
17910,O9-P3131,17911,9033,True,63.005504228737294,176.39999999929441,"200 mm",387.36878432617192,387.04745625460538,3.0251310760323804,0.11785954817500234,0.0066030376374985643,0.0049969106555184922
17912,O1-P1201,17913,7295,True,63.007698768218752,176.39999999929441,"200 mm",336.94136596089146,337.26270522460936,99.763813464652742,0.39266825520911347,0.031376107639199825,0.031409213358289466
17914,O1-P846,17915,8968,True,63.011071371175049,176.39999999929441,"200 mm",336.55568973805697,336.23433327406394,104.98345433749192,0.39812064768358341,0.032198182279000329,0.034088287657635663
17916,O21-P89,17917,167,True,63.022378254013937,220.59999999911759,"250 mm",340.8810147991266,341.11734871757915,1035.9154767428038,0.67441711819180494,0.10425669951480605,0.10502058820766495
17918,O24-P113,17919,17920,True,63.028638251427566,176.39999999929441,"200 mm",332.0444645416286,331.72301848654632,6.7593045060664636,0.15046774126069942,0.0096234383047011981,0.011316305995032753
17924,O2-P331,3436,17925,True,63.05496752423177,176.39999999929441,"200 mm",358.61653080642878,358.29495047205518,51.080306083194991,0.2913064191205077,0.024284961623050553,0.029531180280565131
17926,C-17174,17927,9924,False,64.729444973527734,176.39999999929441,"200 mm",359.52230296521623,359.19211806640629,NaN,NaN,NaN,NaN
17928,O20-P85,7242,17929,True,63.078205893035268,176.39999999929441,"200 mm",327.85940237064864,328.18110122070317,6.7465634184109922,0.15038507915526478,0.0096147655964282288,0.0073780107736882644
17930,O1-P1863,14571,17931,True,63.092309616327277,176.39999999929441,"200 mm",330.71024559997755,331.03201637902077,23.748940793798297,0.22082447500042163,0.017382538417051226,0.01393907922511908
17932,O7-P271,3488,2417,True,63.104269043237508,176.39999999929441,"200 mm",490.81754168682124,490.4957099147008,190.92952377670224,0.47670498603840888,0.043165497493916558,0.044987102329910933
17933,O2-P1142,14307,11833,True,63.109933690114481,176.39999999929441,"200 mm",353.387699064722,353.06577529296874,38.813795033774291,0.25622674717103644,0.021964702177135587,0.017908191061091528
17936,O9-P2865,16121,9217,True,63.115557892577236,176.39999999929441,"200 mm",374.92807998046874,374.60619063521659,0.16516326271228768,0.046317757774521934,0.0017613523364137531,0.0026277528271184173
17937,O9-P355,17938,17939,True,63.1272331292071,176.39999999929441,"200 mm",353.921752429401,354.24370131835997,0.82966336213662617,0.081204172988485243,0.0035605146378421149,0.003682443798348136
17943,O1-P195,17944,3344,True,84.202663306015054,220.59999999911759,"250 mm",334.85077160829769,334.53501162090009,1276.0639628331157,0.71026645609660344,0.11793765950250117,0.1181896790032346
17945,O4-P941,17946,3066,True,63.138243374874953,176.39999999929441,"200 mm",432.29278262262352,431.97077758141165,13.342790319198645,0.1842205683292224,0.013289733186417333,0.010488127076667776
17947,O8-P84,17948,17949,True,63.138322790883528,176.39999999929441,"200 mm",420.2513737680822,419.9293683218487,88.182813603232034,0.378292025181832,0.029557019001363725,0.032336609512696866
17950,O1-P1410,17951,17952,True,63.142020258928682,176.39999999929441,"200 mm",340.83878632710866,340.51676202378809,69.812328688234629,0.35164067233995683,0.02645270494233222,0.027479309249034172
17953,O1-P2368,8235,8245,True,63.15767895488743,176.39999999929441,"200 mm",351.52735366210942,351.2052494994395,5.0404903686786788,0.13667712228980936,0.0084255599320271855,0.0064178660050291233
17954,O9-P2128,2761,17955,True,63.185670386137843,176.39999999929441,"200 mm",375.33639336423386,375.65864028320317,0.085401925679979229,0.040905847022345357,0.0012319553431172773,0.00093135482333973061
17958,O10-P423,4957,17959,True,63.199277933711514,176.39999999929441,"200 mm",385.20128368253808,385.5236,11.150343465519857,0.17451198579965266,0.012208440175701336,0.0096115363240626469
17961,O2-P1535,7643,9040,True,63.227494166239651,176.39999999929441,"200 mm",366.40364908250768,366.08112563476567,0.045523793831950612,0.035846764933220053,0.00088408470265920929,0.00054202978983738275
17962,O1-P1971,17963,17964,True,66.189763382062893,176.39999999929441,"200 mm",337.40552749023436,337.74316147324629,0.46261563729960226,0.06862952721416074,0.0026957055062163415,0.0020148047983726985
17965,O1-P1311,17966,14836,True,77.102802385158725,176.39999999929441,"200 mm",334.53026586108518,334.92349015324942,34.222965885400676,0.24777186718472707,0.020619342345081788,0.021743215423909376
17967,O9-P2443,17968,17969,True,63.253656028808031,176.39999999929441,"200 mm",370.07808364257926,369.75548999683235,0.3968909755918934,0.060989059725087613,0.0026329819433496414,0.00292006783337569
17973,O1-P1750,9542,16865,True,66.162255595966712,176.39999999929441,"200 mm",333.18617249646059,333.5236,15.479424065689026,0.19509730266480158,0.014136847177204412,0.01128441295628293
17979,O9-P2706,17980,9123,True,63.283746328764217,176.39999999929441,"200 mm",383.240152734375,383.562963124398,8.9406326004146681,0.16330785502406514,0.010997715112610938,0.0085155049324376255
17982,C-4432,17983,15676,False,63.307657987417507,176.39999999929441,"200 mm",359.91433025847607,360.23719931421186,NaN,NaN,NaN,NaN
17987,O15-P92,17988,17989,True,63.340100111659694,176.39999999929441,"200 mm",342.01848129793524,341.69538344726567,48.860177113197288,0.27911521196855188,0.024256840610601176,0.020117826354584104
17990,O1-P610,17991,13623,True,63.379952169076745,176.39999999929441,"200 mm",330.21094734069516,330.53418509675748,6.1864989959880887,0.14662874049310484,0.0092251153931390689,0.012261329162169864
17992,O2-P1053,7612,9597,True,63.385260627268011,176.39999999929441,"200 mm",350.32944778082356,350.00618295162451,534.57213034544213,0.64020082014048119,0.073648634112175843,0.078839510035830188
17993,O21-P421,17994,17995,True,63.387201865670868,176.39999999929441,"200 mm",342.29340590820317,342.61674402491997,16.201315738519561,0.19757058919439791,0.0144566802621466,0.011535823845909485
17996,O1-P123,17997,9905,True,63.394090584018251,176.39999999929441,"200 mm",351.60036070724095,351.27698745117186,85.763247619721909,0.37473286743425122,0.029183384013292697,0.026744420421230482
17998,O20-P9,16176,2946,True,63.398653700134346,176.39999999929441,"200 mm",319.07040252858314,319.39373566245382,210.73184559437283,0.49148453447022866,0.045303480184259427,0.057720477533571332
17999,O21-P578,18000,18001,True,63.406987419518259,176.39999999929441,"200 mm",341.88912278306128,341.56568374023436,25.40106117324849,0.22538598798825435,0.017945770526004094,0.014374665373621264
18002,O21-P1201,18003,936,True,63.411256488015418,176.39999999929441,"200 mm",349.54817165918911,349.22471083984374,23.937711909994981,0.22136842798917306,0.017447260120580843,0.014001095107253765
18004,O1-P1352,17282,18005,True,63.415181028742076,176.39999999929441,"200 mm",333.39857735214406,333.72199477539061,5.5966647348759286,0.14236564678963906,0.0087960025504583289,0.0067730763137611467
18006,O3-P523,18007,16975,True,63.427924186180427,176.39999999929441,"200 mm",405.73704970703284,405.41356729368334,0.11766810392195302,0.04615560833352618,0.0014077211804744284,0.0081638520464627651
18010,O3-P2355,18011,18012,True,63.469410056454514,176.39999999929441,"200 mm",372.77079834269648,373.09449233398436,6.7094885451577033,0.15014388748235258,0.0095894798487808422,0.023595782214497533
18013,O9-P2587,18014,3949,True,63.469934180039992,176.39999999929441,"200 mm",371.61646413815862,371.29270400390624,3.0264113368856767,0.11788336576186495,0.0066040186822678556,0.0049974369451603511
18015,O3-P1186,9257,5330,True,64.489455729384517,176.39999999929441,"200 mm",391.981324985765,391.6524287615452,6.0825230166545552,0.14590234951253475,0.0091509125277766043,0.017488749003480294
18018,O3-P816,18019,17901,True,63.508614136492135,176.39999999929441,"200 mm",384.50719130859579,384.18329737649964,22.380613943652694,0.21685936456142602,0.016901476755805864,0.013482575476223516
18020,O2-P1385,4497,17365,True,63.523640633914155,176.39999999929441,"200 mm",366.86541775763965,366.54144719040664,92.854426499401441,0.38424445980794669,0.030304039174439527,0.027806317359320286
18021,O21-P332,18022,18023,True,63.527246596855989,176.39999999929441,"200 mm",330.35273967051603,330.67672862816,40.989701885612682,0.26063801496943079,0.022536299282402538,0.024658308202126906
18024,O4-P1370,8356,3684,True,63.532073710951735,176.39999999929441,"200 mm",426.04262339706207,425.71854628906254,27.775969835354829,0.23165455520704339,0.018720053297356144,0.015151755023063231
18025,O7-P47,18026,7411,True,77.610319481015139,176.39999999929441,"200 mm",488.5407727267841,488.14496009743095,98.484042499825662,0.39113735301646363,0.031180480045204906,0.031190928626185249
18030,O20-P92,3833,18031,True,63.560236986784865,176.39999999929441,"200 mm",329.67045589738257,329.34629868875,16.8131693470329,0.19959633763492227,0.014722667160689117,0.01504091853803452
18032,O1-P2362,17644,12567,True,63.566923833715947,176.39999999929441,"200 mm",350.44758071289067,350.77183559136643,37.390894608194131,0.25293359789549391,0.02160040073999462,0.017487905350397442
18033,O8-P111,18034,18035,True,81.852570422332363,176.39999999929441,"200 mm",429.76355704046966,429.34610893131577,4.08840779442553,0.1303553152248717,0.00755537719580573,0.0082731601909133909
18036,C-10901,18037,18038,False,63.6448204308506,176.39999999929441,"200 mm",356.2533596937302,355.92877110953287,NaN,NaN,NaN,NaN
18039,O7-P538,18040,18041,True,86.330577450383558,176.39999999929441,"200 mm",515.13098251203428,515.57126845703124,0.79971487080660808,0.079971680996454519,0.0035097083844384865,0.0048797269016699471
18042,O3-P2065,18043,17520,True,63.614712222972457,176.39999999929441,"200 mm",369.43919814453056,369.11476311219337,5.1128195529217946,0.13863838520434685,0.0084255599320271855,0.0064719250917693568
18044,O1-P1337,18045,18046,True,38.179985356575038,176.39999999929441,"200 mm",329.08308294457436,328.8883650192559,18.707401722013536,0.20570299613203358,0.015508889383139657,0.015525282141628377
18049,O9-P2569,37447,11709,True,138.93659079660145,176.39999999929441,"200 mm",380.19031752929692,380.89903307895037,0.21975440791133594,0.051392993038261434,0.0019885540444483426,0.0030050553783894578
18051,O4-P1551,18052,18053,True,63.659097777789775,176.39999999929441,"200 mm",441.99264268471762,441.66791762695311,15.040824640939096,0.19358529466767965,0.013937323790844398,0.017875117135119412
18056,O2-P546,18057,18058,True,80.8512906240714,176.39999999929441,"200 mm",350.11125841781728,350.52360000000004,5.7602493177562684,0.14358435873618139,0.008917032136058713,0.018605913734510458
18059,O4-P1199,18060,18061,True,63.721595296173021,176.39999999929441,"200 mm",425.47193200171245,425.79691213772293,55.079737314820278,0.3081330809677949,0.024608170455792631,0.024660308897593911
18062,O3-P1811,18063,7947,True,63.735903337258378,176.39999999929441,"200 mm",390.25002700195665,389.92497389493656,86.77439564792293,0.3764509311676017,0.029328165328619968,0.0319946109474985
18064,O1-P268,18065,18066,True,63.74340656297111,176.39999999929441,"200 mm",330.1175550870247,330.44264646049589,19.198040973465897,0.20724285490006347,0.015704322812023989,0.01252531309430841
18067,O1-P1103,18068,10220,True,63.750247958611745,176.39999999929441,"200 mm",325.35022963867186,325.0251033740829,6.1501834498615811,0.14637615780038879,0.0091992670208583677,0.010395689722937205
18069,O4-P106,9989,17811,True,63.750341000666928,220.59999999911759,"250 mm",425.37299794586909,425.13393416711659,647.65833084420194,0.59407049641909537,0.080503125787103322,0.0815728551867887
18070,O2-P540,6845,18071,True,66.529312250572858,176.39999999929441,"200 mm",348.39453409674758,348.73383358922547,82.972924928750345,0.37090592080005352,0.028726223963613972,0.026307905459509222
18075,O3-P2180,16943,8735,True,63.764406430285668,176.39999999929441,"200 mm",363.72122009606142,363.39602162326696,417.09171686566071,0.59868645739154069,0.064344659865159873,0.065188104021809967
18082,O2-P1057,7899,18083,True,74.823792862506693,176.39999999929441,"200 mm",351.28083817948124,350.89923683588245,188.73952636536794,0.47489048923788324,0.042930151212387142,0.065265116036199319
18084,O21-P818,18085,18086,True,63.842125535128716,176.39999999929441,"200 mm",333.32392613170327,332.99833129147407,79.182208970383172,0.36559439908724084,0.028090881657712764,0.025648250502450537
18087,O21-P162,1553,18088,True,71.003442667298458,176.39999999929441,"200 mm",325.60893893751359,325.97105649511678,66.399150405158792,0.34577188086404465,0.025852482676609452,0.025885806405647822
18089,O1-P2384,18090,17103,True,63.879483043930691,176.39999999929441,"200 mm",347.49566734411434,347.8214527076384,47.7446714483672,0.27304770442467391,0.024238218927480376,0.024254799038268784
18094,O4-P709,18095,18096,True,62.755444040001009,176.39999999929441,"200 mm",428.164728876021,428.484781640625,10.133133352335182,0.16951592448217342,0.011670689114974927,0.0162942509204801
18097,O9-P1782,18098,17613,True,63.887401610463186,176.39999999929441,"200 mm",391.99430312500004,392.32019276061504,0.12581074630106764,0.047572418653180494,0.0014426227849034556,0.0010837547773538665
18099,O3-P251,16207,10822,True,63.890231935626076,313.19999999874716,"355 mm",379.16404282119231,379.33654644741847,2445.4783219106707,0.73736843550181963,0.15616524982514857,0.15630582990708883
18107,O3-P2888,18108,20554,True,78.529397540617666,176.39999999929441,"200 mm",397.00847944163252,396.60797951417533,21.590446628840247,0.21583544450377826,0.016546320381826782,0.013367206201010767
18110,O4-P1411,356,18111,True,63.962128207688629,176.39999999929441,"200 mm",425.30719985351561,425.633470669503,3.6293318861325492,0.12327576916553373,0.0072406758606723487,0.0054561190903405039
18112,O16-P41,18113,10110,True,63.970549811672605,176.39999999929441,"200 mm",320.19800678500218,320.52425658904167,669.49538049262924,0.67913390876538493,0.083607269525862379,0.083737712145186632
18116,O4-P1354,18117,4845,True,78.971994882861807,176.39999999929441,"200 mm",425.81396081923782,426.21671799314038,36.176502107729448,0.249926477672251,0.02129117179521494,0.022825241947265373
18118,O21-P588,18119,47788,True,85.229591176007261,176.39999999929441,"200 mm",332.14097333208883,331.70621718750004,2.3361395437616586,0.11068618516786997,0.0043337999001318711,0.00433410477341955
18121,O9-P3507,18122,18123,True,64.040920057425652,176.39999999929441,"200 mm",386.44377597567569,386.77038466796859,1.1478792464905516,0.088986192520304333,0.0041621079817580767,0.0044242104426203306
18124,O2-P1026,18125,17448,True,64.045157827849636,176.39999999929441,"200 mm",352.62165665476738,352.29496230468749,0.046112514451252667,0.035990453927647721,0.00088932077363489158,0.00076213418115235237
18126,O3-P2202,6775,3160,True,64.053896092815577,176.39999999929441,"200 mm",368.19692512992668,368.52360000000004,1.7148927510856313,0.099269222180157837,0.0050620927915179552,0.0037863570481690223
18130,O9-P2360,18131,18132,True,64.064094334690637,176.39999999929441,"200 mm",373.58246304551835,373.25573616441147,394.74339682558752,0.58801708685188048,0.062610844910395244,0.058406777394051528
18133,O3-P3257,18134,2703,True,64.0880184976933,176.39999999929441,"200 mm",393.82383193359374,393.4969830392555,3.0259103404805714,0.11786925870145396,0.0066038148656751613,0.0049972308576306914
18136,O1-P2019,18137,6487,True,42.1359381109671,176.39999999929441,"200 mm",346.23691798866338,346.02198256835942,7.4011484030800618,0.15450561251997325,0.010049526259343291,0.016941438433595711
18138,O3-P2105,18139,18140,True,64.1291335949716,176.39999999929441,"200 mm",374.88312589132192,375.21018447265629,2.2712063937138631,0.10994486050583455,0.0043337999001318711,0.012831208303622072
18141,O24-P29,18142,12901,True,64.156234173987912,313.19999999874716,"355 mm",327.56151960991144,327.3882977776417,2335.2426798775973,0.72897745059788688,0.15198709824146028,0.15229479203285098
18143,O1-P2355,10399,18144,True,64.179117849911947,176.39999999929441,"200 mm",350.70863017708257,350.38131667604796,21.21323022924247,0.21206449009132775,0.016546320381826782,0.013238740432315375
18145,O3-P2771,18146,17620,True,64.182604942061957,176.39999999929441,"200 mm",378.72761289945004,378.40021743164061,9.4799855637207813,0.16617484935297452,0.011307917153880527,0.008820304982399458
18147,O3-P2693,18148,18149,True,64.183359940267209,176.39999999929441,"200 mm",380.66240068624285,380.33500136718754,5.5974833043291818,0.142381634185855,0.0087962035283798163,0.0067733397424491965
18153,O4-P1225,18154,18155,True,64.197637035640142,176.39999999929441,"200 mm",427.774128438815,427.44672048993323,46.075236359730454,0.26986334211338253,0.02384398881206513,0.0239593501389985
18156,O1-P2122,6972,18157,True,64.196928729870919,176.39999999929441,"200 mm",338.0355467071808,337.70814237065844,408.52994293049011,0.59351813187983482,0.063774441218631253,0.063781590128200075
18158,O3-P3265,9873,18159,True,64.204706247921337,176.39999999929441,"200 mm",392.79107586487942,393.11851986674378,17.77190272688901,0.20272234595002547,0.015127049499810644,0.017521677589486591
18160,O21-P1168,18161,18162,True,64.21327224414344,176.39999999929441,"200 mm",345.63749590175217,345.31000821330707,49.460475050222321,0.28060605483318335,0.024371920341350765,0.025127706331115142
18163,O3-P3016,18164,18165,True,77.062796694185337,176.39999999929441,"200 mm",377.63382934212575,378.02684960526614,31.747386282212556,0.24166967789155797,0.019924369776328627,0.023545501399134403
18166,O6-P366,12121,18167,True,64.228569391465172,176.39999999929441,"200 mm",459.97936981963664,460.30693552353313,60.063074218674153,0.33588429399934355,0.024614574498036612,0.022297364920466918
18170,O3-P1828,18171,16875,True,76.7190946315631,176.39999999929441,"200 mm",391.12880486978116,390.73753748716018,47.263910854853826,0.27212021743420134,0.024126550144053644,0.019732114523728143
18172,O9-P2317,18173,18174,True,64.247668872860729,176.39999999929441,"200 mm",374.64019892169222,374.31253581044064,56.614491809879055,0.31792470712020904,0.024543946087458558,0.034442040592569785
18176,O1-P1577,18177,1400,True,64.263400790436663,176.39999999929441,"200 mm",342.84351264954944,342.51576930551823,81.605976601970681,0.36901076031862023,0.028498805523032696,0.028824639558907413
18178,O1-P1953,3005,18179,True,101.85743891137838,176.39999999929441,"200 mm",343.7410489570259,343.22157601857788,449.84105722271624,0.61088327829966782,0.067038804102212121,0.067857753932747469
18180,O1-P1755,18181,18182,True,64.293055911376968,176.39999999929441,"200 mm",329.52360000000004,329.19570541485206,0.737890946032451,0.077220413615153652,0.0034045466870205685,0.0024040754713214236
18183,O8-P287,7756,1644,True,64.307311175371211,176.39999999929441,"200 mm",440.76205643847567,440.43408915148132,14.611060297761853,0.19205037745848014,0.013740055444891576,0.015601718473496855
18184,O3-P3009,12089,18185,True,64.3129251471151,176.39999999929441,"200 mm",376.95909285128096,377.28708876953124,9.3812684801370274,0.16564573920820994,0.011252440434739299,0.008820304982399458
