id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
18186,O3-P1717,18187,18188,True,79.893386020859111,176.39999999929441,"200 mm",381.11031487387174,381.51777114257811,13.584371412341874,0.18514489417544316,0.013406737536245567,0.014378775769529636
18189,O1-P799,18190,4662,True,64.324817588815549,176.39999999929441,"200 mm",338.6490231406143,338.32090224609374,5.0413305843666043,0.13669990432941706,0.0084255599320271855,0.0064186057627457823
18191,O3-P788,18192,4086,True,64.3256293858873,176.39999999929441,"200 mm",377.07013945145059,377.39820016131853,136.73788817800346,0.43200582495828033,0.03657360788598385,0.036837540722040658
18195,O20-P97,18196,10079,True,64.363945334717016,176.39999999929441,"200 mm",333.88065566406249,333.55239954285543,0.737941928611481,0.077222811724586046,0.003404633550359516,0.0044502731345771934
18197,O1-P967,18198,18199,True,64.366683393019926,176.39999999929441,"200 mm",343.7133277254751,343.38505764017071,77.385015526161467,0.36301301595823,0.027784407359472785,0.025326481443744876
18200,O9-P2291,18201,217,True,64.36906675665341,176.39999999929441,"200 mm",375.51113971315436,375.83942195361334,106.30491367174618,0.39925240999570588,0.032415513217578851,0.034259000802177135
18202,O4-P1042,18203,18204,True,82.96088071592682,176.39999999929441,"200 mm",417.00264357300051,416.5795430813493,461.68281446264848,0.61552463743110175,0.067962571299347921,0.068404600096022519
18205,O2-P510,3347,16484,True,64.375273913504657,176.39999999929441,"200 mm",348.83308201059845,348.50476811363956,123.48168849387022,0.41873842986354809,0.034807289010425561,0.034902847767015834
18209,O2-P43,18210,10894,True,64.386022167297583,313.19999999874716,"355 mm",348.63228437038913,348.80612663024084,2601.8112749057382,0.74838520489425375,0.16208173098628981,0.16658407244748943
18211,O3-P2076,18212,18213,True,64.409889789724289,176.39999999929441,"200 mm",371.57813568511926,371.90662612304686,2.2714086151167194,0.10994714052654489,0.0043337999001318711,0.0092610927120221551
18214,O3-P667,18215,6302,True,64.416322200195324,176.39999999929441,"200 mm",419.95071270001364,419.62218945679268,125.14043717823208,0.42059798205340954,0.0350246585549325,0.038042370432767446
18216,O9-P2657,18217,18218,True,64.417248005498436,176.39999999929441,"200 mm",369.3628574797421,369.69138544457013,403.0714461115254,0.591380108315885,0.063313736236348686,0.063319813263669561
18219,O24-P144,18220,15459,True,66.0668439967141,176.39999999929441,"200 mm",331.95034537926273,332.287286283646,72.936181120133924,0.35643427508535613,0.027010267657149589,0.027022980362284985
18221,O9-P838,3886,18222,True,48.321089801482252,176.39999999929441,"200 mm",354.036001458972,353.78956390098443,44.510933615068929,0.26656139976992127,0.023482671386097425,0.023954699260092232
18223,O2-P1132,14518,18083,True,64.439582011590844,176.39999999929441,"200 mm",352.53702920823173,352.20832290039067,148.25518886716208,0.44283419742030633,0.038041250860843236,0.035280304742000557
18224,O3-P1352,11795,18225,True,64.444529662444666,176.39999999929441,"200 mm",405.37941165848713,405.70807875976561,0.96744442280775234,0.08529286781697959,0.003818575966373459,0.0082731601909133909
18227,O2-P311,18228,7349,True,99.9999999988746,176.39999999929441,"200 mm",360.97904433593754,360.46904433594324,21.304037322966884,0.21297226534896585,0.016546320381826782,0.021464789468135861
18229,O20-P29,18230,2772,True,64.465338709797052,176.39999999929441,"200 mm",330.47847980373683,330.80725303115679,6.63321860692878,0.14964458111428369,0.009537240350284578,0.010226227864663973
18234,O1-P649,1079,3244,True,65.139811734613431,176.39999999929441,"200 mm",334.68069211809,334.34847907824343,29.010206236636161,0.23480363624168549,0.019106909680442943,0.023424712532852412
18236,O3-P504,18237,18238,True,70.622701830589847,176.39999999929441,"200 mm",397.95996860521353,397.59979282587756,119.01089797023225,0.41333523496743357,0.034231624657052588,0.058557349598641971
18240,O9-P168,18241,18242,True,65.211499162275231,220.59999999911759,"250 mm",343.58596586159604,343.34142273973748,1115.763706175778,0.68741545267522131,0.10883015763803144,0.093759992838280917
18243,O2-P1392,18244,18245,True,64.514079521689254,176.39999999929441,"200 mm",370.04404677734374,370.37313309698391,1.3097294960225194,0.092177067878804128,0.0044406120009897951,0.0033622890919581434
18251,O9-P233,18252,18253,True,64.535898230359848,176.39999999929441,"200 mm",374.03187026367192,374.36106788054497,43.552825697467291,0.26449481079906345,0.023258389109466125,0.018958636799530523
18254,O1-P1899,5196,10150,True,64.5548610456377,176.39999999929441,"200 mm",334.59279302783443,334.26349868164061,10.233072878540147,0.17003002827548991,0.011724354761885809,0.0090743325591450315
18255,O9-P413,18256,16946,True,64.555606188815986,176.39999999929441,"200 mm",360.83699207096583,360.50775847940287,568.477406976593,0.65092472950223257,0.076192733002013749,0.077039892411540148
18258,O3-P1293,18259,10059,True,64.563989969964,176.39999999929441,"200 mm",400.86988295898442,400.54060661013756,4.6055178275118109,0.1343470410450677,0.0080212553724967415,0.012596843066861948
18260,O3-P527,18261,18262,True,80.324180563888234,176.39999999929441,"200 mm",398.559827187729,398.96948050860482,140.54340560378421,0.43559376001904981,0.037068381464629624,0.037320362359434631
18263,O1-P2370,7609,8246,True,64.57239341812722,176.39999999929441,"200 mm",352.23435439453129,351.90503518809879,4.4852493539422191,0.13338176566353932,0.007918017442556104,0.0060323738873246206
18264,O3-P1435,18265,725,True,64.210106768264382,277.99999999888803,"315 mm",369.64157089976948,369.81493818804375,821.83828077206192,0.55463936406707393,0.090518221235637339,0.090590046429996449
18269,O21-P650,18270,14867,True,64.618948700615093,176.39999999929441,"200 mm",338.48792584716557,338.15830458984374,1.8973205236573576,0.10134684790465334,0.0053424808368300507,0.0038619054436838129
18271,O1-P1254,18272,18273,True,64.621031346779574,176.39999999929441,"200 mm",342.99946059570317,342.66989333583462,8.5805155869322345,0.16132658061301419,0.010785099774642214,0.0083260786995624746
18274,O21-P749,9556,10263,True,64.628182291638709,176.39999999929441,"200 mm",332.30309049921567,331.97348676952834,123.46202004148196,0.4187153571440092,0.034804756915708522,0.036442972237017486
18275,O3-P2298,18276,18277,True,64.632287257799334,176.39999999929441,"200 mm",370.21695507131335,370.54657973632817,9.4803091179653514,0.16616511157527936,0.011308625686213904,0.02621841691742894
18278,O17-P18,18279,18280,True,64.636769935506663,176.39999999929441,"200 mm",312.82071280162091,313.150360328292,31.745021146255763,0.24166380979044688,0.019923686224301879,0.020077617144664966
18281,O3-P1912,18282,18283,True,64.6382418297726,176.39999999929441,"200 mm",401.12793959960936,400.79828456627752,0.35355432371962314,0.0595903578567722,0.0024751983784238162,0.00451401379333752
18285,O21-P781,4400,18286,True,64.663751629881716,176.39999999929441,"200 mm",335.40334855809385,335.73313369140624,0.11767415632309484,0.046156707467016028,0.0014077472962495368,0.006401999536182262
18288,O9-P3280,18289,18290,True,64.668543617997372,176.39999999929441,"200 mm",378.56376904074273,378.89357861319451,5.2757570273129932,0.13860145068558891,0.0086069862217055312,0.0088482454553600424
18291,O9-P2860,18292,18293,True,81.671359267582247,176.39999999929441,"200 mm",372.58334111726845,372.99986504953313,1.6166216938636719,0.097811380571465253,0.0049142093762951956,0.0050000048071346011
18296,O10-P33,18297,18298,True,64.697442654308347,176.39999999929441,"200 mm",387.39740993461834,387.72736689215532,21.740218065811096,0.21442352124046724,0.016698719555206337,0.016851119864054371
18301,O9-P2156,18302,18303,True,64.71957354554587,176.39999999929441,"200 mm",369.38888611143767,369.05881628635541,19.662671704322133,0.20868798834551397,0.015886431518260604,0.012709675705483731
18304,O21-P300,18305,18306,True,64.7271960774633,176.39999999929441,"200 mm",328.92804648387124,328.59793778387615,65.517424074785964,0.34397725930381473,0.02570747199664862,0.025737082743747662
18307,O2-P933,4837,18308,True,64.745579936028435,176.39999999929441,"200 mm",350.75545566683957,350.42525320916576,430.37785671017178,0.60347864307227539,0.065466021287703111,0.065711845672393424
18309,O2-P1504,18310,13613,True,64.7492610361705,176.39999999929441,"200 mm",365.40694106444903,365.07671983316453,9.0074437037296953,0.16365696162143489,0.01103722828035001,0.012058182495880676
18311,O21-P1311,18312,16376,True,64.766388755617911,176.39999999929441,"200 mm",359.86289541301858,360.19320399567226,73.927464740559117,0.3579244457526467,0.027184734660495778,0.029681046223759163
18313,O2-P214,18314,5233,True,64.770233359014853,246.999999999012,"280 mm",355.79120758485544,355.54831920975914,1505.3970239756809,0.74062514078098807,0.12174820997763695,0.12982475187830403
18315,O14-P44,18316,13029,True,64.771217086804853,176.39999999929441,"200 mm",375.68900527343749,375.35867206629479,6.8400717343673652,0.150989102968548,0.00967822920087871,0.013554505133683063
18317,O2-P801,5773,7534,True,64.777317352102514,176.39999999929441,"200 mm",363.81222001378177,363.48179091796874,33.55594286036154,0.24614941898124532,0.020435248839936936,0.016658219665355557
18318,O1-P1449,18319,18320,True,64.794173245759254,176.39999999929441,"200 mm",340.31666030273436,339.98621001918093,13.363385002575757,0.18429983311296116,0.01329974915390566,0.010496320617240928
18321,O1-P2022,462,18322,True,64.809983135662,176.39999999929441,"200 mm",345.719156640625,346.04975236459995,11.268733558593901,0.17508923980802207,0.012268541657973725,0.0095223543584727656
18323,O1-P1902,18324,5196,True,64.812805433376866,176.39999999929441,"200 mm",335.00275649414061,334.67221118643039,0.73826512683245482,0.077237990667243336,0.003405183684839518,0.0024044283181525084
18327,O9-P461,18328,18329,True,88.518175119093286,176.39999999929441,"200 mm",359.61354757975039,360.06499027285776,81.496751980366952,0.36885837136468924,0.028480549460763411,0.028491068440789698
18330,O9-P2653,18331,18332,True,64.8588107439866,176.39999999929441,"200 mm",367.50207754494659,367.83285747974094,403.33415392970841,0.59148417173125412,0.063335909664884227,0.063341982150331183
18333,O3-P2020,7515,13017,True,64.854904817742465,176.39999999929441,"200 mm",370.55478298827012,370.22402297369968,152.16258486606421,0.44624492672801874,0.038534443867360713,0.0403182103516284
18334,O2-P1951,10004,3753,True,77.120346106870542,176.39999999929441,"200 mm",364.03911604487752,363.64580227973249,12.95921904081138,0.18282455979214451,0.013097054404072698,0.013101033085637044
18335,O3-P3275,9807,18336,True,99.817154027583967,176.39999999929441,"200 mm",392.79392094219372,393.30298842773436,0.86320156818622507,0.078127225995519689,0.003752026442453372,0.0025786685116692214
18337,O9-P3216,18338,18339,True,64.914613289256167,176.39999999929441,"200 mm",380.11126716167792,380.44233168945317,0.12655034082000971,0.047692337750421768,0.0014458475153951065,0.0023350184071902454
18340,O7-P341,3488,18341,True,64.931014332939455,176.39999999929441,"200 mm",494.192451826902,494.5236,45.321856251105267,0.26834655606489155,0.023666926127766861,0.019333324366885271
18342,O17-P25,18343,18344,True,64.9368724598697,176.39999999929441,"200 mm",315.92427606578025,316.25545411532562,5.7957662317509309,0.14384505321572746,0.0089431013569593529,0.011519649097369496
18345,O5-P319,25979,18347,True,66.261980136678417,176.39999999929441,"200 mm",434.74018325195317,435.07818561263036,1.4681730981682668,0.095155419872606187,0.0046927322745510891,0.0034522233054179951
18348,O9-P139,18349,18350,True,64.947176880414673,176.39999999929441,"200 mm",387.979618182506,388.31084878459609,29.259693901812206,0.23543728215670748,0.019183603763657055,0.019224746328669197
18351,O3-P3107,18352,11488,True,64.958202631729989,176.39999999929441,"200 mm",389.49170105920257,389.16034926757817,0.046769907572039755,0.03614857472647201,0.00089513912704199973,0.000772121407094706
18356,O8-P286,1644,7557,True,64.971876504933761,176.39999999929441,"200 mm",440.43408915148132,440.10273258130621,18.939432268564392,0.20643307511423076,0.015601718473496855,0.016698719555206337
18360,O2-P119,5789,17446,True,84.525652852117688,176.39999999929441,"200 mm",354.53237155637055,354.10120620117186,558.27689914920347,0.64770639397398233,0.075436647248569869,0.069950653982442268
18361,O3-P2476,27957,18363,True,93.151399428717,176.39999999929441,"200 mm",379.32061552513994,379.79568766222638,95.627532458880253,0.387675355035886,0.030738939499977996,0.031500000876314278
18369,O10-P421,18370,18371,True,65.024220398025463,176.39999999929441,"200 mm",379.6060694935482,379.93769301757811,0.41992499024332347,0.067339158122703982,0.0025589840300483543,0.0017730516359280935
18372,O3-P2656,18373,18374,True,71.422959666827253,176.39999999929441,"200 mm",373.55292739257811,373.18867029827732,3.3889723811539003,0.12172793486689157,0.0069736999690811633,0.013060599052958278
18376,O9-P1981,18377,18378,True,65.051729560022039,176.39999999929441,"200 mm",365.47680932377517,365.80857314453124,0.086745487528746834,0.041056305679858206,0.0012418136224200329,0.0028594431839997704
18382,O1-P253,18383,18384,True,65.0788557157071,176.39999999929441,"200 mm",328.32801624959711,328.65991841374722,31.689098668618492,0.24152508279328225,0.019907505798419472,0.020047686195453725
18385,O21-P628,18386,7786,True,65.088369558377153,176.39999999929441,"200 mm",335.62989272460942,335.29794203986171,0.33132866064422434,0.058912310582259618,0.0023882623694932623,0.00901059757772712
18387,O2-P198,11313,5286,True,65.095658586797839,313.19999999874716,"355 mm",351.08044137046573,351.25619964865007,2417.0304848508122,0.73525918925105838,0.15508702712121056,0.15682554745736862
18388,O2-P1168,18389,14660,True,65.102034883525448,176.39999999929441,"200 mm",354.34433294087842,354.01224746093754,43.449880762469448,0.26427225897673939,0.023234058290812921,0.018936465641931938
18390,O3-P2732,18391,18392,True,65.116025628477658,176.39999999929441,"200 mm",376.38157471782466,376.04941787109379,28.557533341522927,0.23366475227124864,0.018965747103170918,0.020297343921742567
18393,O2-P1776,17031,5884,True,65.122222525713042,176.39999999929441,"200 mm",360.65812148437504,360.9903099414787,20.063803775405908,0.20994074617899797,0.016040629273717192,0.01284642131035698
18394,O1-P1622,18395,11687,True,65.138821509545366,176.39999999929441,"200 mm",344.39370374317349,344.06149575347479,25.639142412027912,0.22601176737763826,0.01802614466257153,0.014481000861583458
18396,O3-P1560,18397,9482,True,77.8454492885371,176.39999999929441,"200 mm",368.07827361507816,367.68126182370662,8.9964326059347179,0.16359768108296605,0.011030811747952715,0.020955443286979573
18398,O9-P972,18399,18400,True,65.171985822840412,176.39999999929441,"200 mm",357.41074683705688,357.0783697093604,1.6611679359053173,0.09858672386919877,0.0049781714514097021,0.0053207559183452765
18402,O8-P159,18403,18404,True,65.187056571919143,176.39999999929441,"200 mm",425.27427138671874,424.941817398202,0.37787390397593817,0.060365505853926957,0.0025655087158186537,0.00407718572618208
18405,O4-P1388,18406,18407,True,65.19472603480547,176.39999999929441,"200 mm",427.86934189125355,427.53678359375,37.0170823638174,0.25201196083863675,0.02150596836813946,0.017487905350397442
18408,O7-P536,18409,18410,True,86.22524230326222,176.39999999929441,"200 mm",514.40739862753458,514.84714736328124,0.98402586579479534,0.085637023771771112,0.0038518781215106544,0.0084255599320271855
18411,O10-P44,18412,657,True,65.208949174144664,176.39999999929441,"200 mm",393.31832551048404,393.65089115127222,8.9012148070770145,0.16308323210723127,0.010975139728232415,0.011109984558865164
18413,O1-P226,12075,15802,True,65.219397452176665,176.39999999929441,"200 mm",344.57282274511641,344.24020381811027,206.56007387794239,0.48859731971860526,0.044851840782344929,0.045795773899738386
18419,O4-P1560,18420,18421,True,91.569879343062752,176.39999999929441,"200 mm",445.45340957031249,444.98640318566288,5.3039102340549054,0.1390023255619556,0.0086211057722913355,0.0066028639108206694
18424,O3-P3300,18425,16954,True,65.269159661877978,176.39999999929441,"200 mm",392.46222314720632,392.12935043293078,36.342066181806764,0.25033392009831323,0.021334028917636375,0.024313087177373863
18429,O3-P2308,18430,4761,True,65.284077422300768,176.39999999929441,"200 mm",376.0129927473738,376.34594154222748,21.968196209376259,0.21667205768075978,0.016698719555206337,0.013495489159280399
18431,O10-P302,18432,5784,True,81.692309072986134,176.39999999929441,"200 mm",393.39898288238106,393.81561365865332,4.969946429158246,0.13846805584841221,0.0082731601909133909,0.0084255599320271855
18433,O3-P1606,18434,18435,True,65.292064644763144,176.39999999929441,"200 mm",372.96743117201794,373.30042070170623,23.524371362556217,0.22019193730263734,0.017304205852816178,0.018079097235275104
18438,O1-P324,18439,16971,True,65.296044628431034,176.39999999929441,"200 mm",333.09186782226561,333.42494294591529,0.60029031812007083,0.072941564151042124,0.0030806948952500071,0.0021672048233536147
18440,O3-P1161,7037,9435,True,65.298938402497271,176.39999999929441,"200 mm",394.63884811922543,394.97187270507817,16.70185529414557,0.19922802799459771,0.014674828738032865,0.011707395404624085
18442,O12-P536,18443,9117,True,65.299662894677226,176.39999999929441,"200 mm",430.71361098632514,430.38058270556223,7.9683538043936961,0.15786040410842558,0.010410965180438677,0.010736249649567634
18444,O15-P114,18445,1316,True,94.833957581585921,176.39999999929441,"200 mm",346.66654966420208,346.182896480536,11.330870784133047,0.17537279808090647,0.012300795775701135,0.01353340699380089
18446,O2-P1493,18447,18448,True,65.322516553254559,176.39999999929441,"200 mm",365.98694838867186,365.65380355425032,20.993596139505595,0.21381763525887476,0.016337855181163336,0.013163826763682569
18449,O9-P1557,2922,7270,True,80.209240667949274,176.39999999929441,"200 mm",380.59734710599179,380.18827997858529,19.498611473916764,0.2081790986234634,0.015822453546587338,0.012653828823617052
18450,O1-P1164,3491,18451,True,65.339355237219792,176.39999999929441,"200 mm",332.02256491229434,332.3557956240042,191.86236256351313,0.47746736682796054,0.043265745735341518,0.043455101001436486
18452,O3-P2657,18453,18454,True,78.136270298134491,176.39999999929441,"200 mm",373.27616347656249,372.877668498042,3.3938060423199259,0.12175746613115179,0.006979246164886258,0.0052740001648875429
18457,O21-P984,3381,18458,True,65.363033939534475,176.39999999929441,"200 mm",339.42332007000579,339.75667154309735,7.2352254572173935,0.1534780407956898,0.0099416329086224539,0.0076662857830831089
18459,O4-P128,18460,249,True,71.514933383640724,176.39999999929441,"200 mm",432.946598437213,432.58187227695646,396.11191279546767,0.58857828079405117,0.062726344764483535,0.063374674558893021
18461,O21-P1212,18462,18463,True,65.397159474004283,176.39999999929441,"200 mm",344.60920180664067,344.94279271711753,10.03711521243237,0.1690422433667893,0.011617772877262809,0.012525786584665809
18466,O3-P1182,18467,9992,True,65.408433864333517,176.39999999929441,"200 mm",394.79068984375,394.45710683104193,6.0066233429660745,0.1453657361920461,0.00909636462185445,0.0069286479860821348
18470,O1-P2596,18471,18472,True,65.417261111242482,176.39999999929441,"200 mm",353.60080947265624,353.26718144098891,0.6033599535697699,0.073032011028384192,0.0030886638969306515,0.0021672048233536147
18475,O2-P57,4617,6431,True,65.440488874882377,246.999999999012,"280 mm",350.98968085033761,351.23508268361843,1853.9492699941452,0.77854855266487277,0.13812143840845043,0.14405483350811404
18477,O21-P431,18478,18479,True,65.445540537337948,176.39999999929441,"200 mm",330.56140078023094,330.22762852349052,97.777017233112716,0.39028696887774156,0.031071790731077503,0.033511417436733776
18482,O7-P51,18483,18484,True,79.583256854388111,176.39999999929441,"200 mm",494.79784032602674,494.39188613281254,64.089884519332941,0.3410149037899764,0.025471644276482425,0.022997201836201148
18485,O1-P283,18486,16970,True,65.461099718104251,176.39999999929441,"200 mm",332.90415419921879,333.23807126888079,0.60040915879660861,0.072945274862038834,0.0030809980653349616,0.0021672048233536147
18487,O2-P964,6178,11909,True,65.471264742400521,176.39999999929441,"200 mm",358.51618027233116,358.1822768221449,87.991825456894745,0.37804371185060548,0.029526084298013535,0.030451627367856712
18488,O1-P1140,9523,18489,True,65.472515669168772,176.39999999929441,"200 mm",328.83144432047789,329.16535415039067,3.030122811675287,0.11792171734528749,0.0066080143958594474,0.0049989562019905724
18490,O10-P365,18491,18492,True,65.50645282704987,176.39999999929441,"200 mm",401.34601821289061,401.68016662876141,0.13579565948244698,0.049152132364902096,0.0014853469155788231,0.0010837547773538665
18493,O3-P609,18494,18495,True,88.288428774206423,176.39999999929441,"200 mm",427.74749455991622,428.1977655466647,54.396039853430672,0.30545326634708186,0.024544690954783389,0.024502898901798985
18496,O2-P571,18497,18498,True,65.534691489580666,176.39999999929441,"200 mm",353.34842910156249,353.68272156285087,8.3684394509224074,0.16015448646043787,0.010656721437020013,0.008191817499729975
18499,O3-P1166,18500,115,True,65.544610450709456,176.39999999929441,"200 mm",394.8579430579091,394.52360000000004,4.2992045240386947,0.13194042014094226,0.0077519739121508727,0.0059780280947924359
18501,O9-P129,18502,483,True,65.548737633803,176.39999999929441,"200 mm",380.02443286930304,379.69013430737067,54.5137361277197,0.30590549165004438,0.024556204605200763,0.024563128692009949
18503,O2-P206,18504,283,True,65.550006830830824,277.99999999888803,"315 mm",353.82637569630009,353.64939067785684,2076.4358868647832,0.70734701220760843,0.15206474611820012,0.15888999266688006
18505,O9-P305,18506,1100,True,66.683792293524093,176.39999999929441,"200 mm",352.96650465755067,353.3065919982476,16.312489660519276,0.19793006943181229,0.014506008419452517,0.015631691435041964
18509,O9-P2810,10778,7943,True,65.586673997887573,220.59999999911759,"250 mm",369.82805914367094,369.58210911617891,536.09172336202641,0.56439243879361267,0.072768705082230767,0.073915696299371739
18511,O9-P3475,18512,18513,True,65.607440124248214,176.39999999929441,"200 mm",393.39338149414067,393.058783549507,0.1192373580291816,0.046437863088594135,0.001414459618186648,0.00093135482333973061
18514,O9-P3510,4494,713,True,65.99687469660428,176.39999999929441,"200 mm",383.21394660974227,383.55053067069491,0.73123551212273352,0.076919659807589261,0.00339281389118598,0.002397639068225676
18516,O1-P1722,9653,14593,True,65.622347611022661,176.39999999929441,"200 mm",330.60732665414065,330.94200062695683,82.085164995281573,0.36967765275077308,0.02857874023329722,0.029449628663180846
18517,O9-P2121,18518,18519,True,65.628169600920018,176.39999999929441,"200 mm",371.829808010864,372.16451167582863,27.674038855560045,0.23137504828570005,0.018688544046953567,0.020500029587827664
18520,O9-P311,18521,16649,True,65.635152734240108,176.39999999929441,"200 mm",355.87682998047165,355.54209070152706,0.46322888794470857,0.0686430438309615,0.0026977391302693511,0.0033717043966189782
18526,O21-P98,18527,9421,True,65.701765530619085,220.59999999911759,"250 mm",343.72159820697544,343.96797982771528,1012.0613443627038,0.67040842393062516,0.10286913886111398,0.10289240233939319
18534,O1-P1059,11688,18535,True,84.285946867395609,176.39999999929441,"200 mm",341.52982772857388,341.95968605759759,797.43102557521581,0.709558432454186,0.092668008256329218,0.0949346031908018
18536,O9-P3263,18537,4778,True,65.699903995153079,176.39999999929441,"200 mm",377.09004654235855,377.42511605273381,32.887224593364941,0.24448727479965923,0.020249508905491764,0.020280954569659292
18538,O3-P2620,18539,18540,True,80.504991022189841,176.39999999929441,"200 mm",369.32807000698244,369.73864546119563,345.99943037141554,0.567592606826163,0.058344412923092566,0.058444297814602975
18541,O1-P1280,18542,18543,True,65.679934152251263,176.39999999929441,"200 mm",337.3214324163763,336.98639907226561,6.1873061726862506,0.14664450987937236,0.0092252578944336822,0.0071435944408464068
18545,O1-P285,18546,18547,True,65.700079852735414,176.39999999929441,"200 mm",332.85969008789061,333.19482619521943,0.73890397557415521,0.07727213647541134,0.0034061474137144433,0.0047453036137115028
18548,O1-P2614,12396,18549,True,65.711861786075346,176.39999999929441,"200 mm",352.00083388671879,352.33603009368954,0.047312540936764735,0.0362772778078842,0.00089991966225566817,0.00078005350604965374
18550,O9-P856,18551,11358,True,65.721078545281529,176.39999999929441,"200 mm",357.03302993164061,356.69785243105969,11.635093801865933,0.17680701286144132,0.012454475757529485,0.017266439035603924
18558,O9-P1509,18559,18560,True,65.745023774789445,176.39999999929441,"200 mm",385.77912368164061,385.44382406038926,0.20696472303493205,0.05011955151092308,0.0019427563425231202,0.0013778413273449221
18561,O3-P449,18562,1497,True,65.3110925970301,176.39999999929441,"200 mm",390.130830252478,389.79767836914061,23.886134629149229,0.22122419624081135,0.017429383304784874,0.013984177762325909
18563,O8-P115,18564,9820,True,65.747374694140447,176.39999999929441,"200 mm",429.17783583984374,429.51321319815855,0.070752097616762363,0.039205991661560149,0.0011177420457869774,0.00073669230658855668
18565,O9-P1621,18566,18567,True,65.752610983096545,176.39999999929441,"200 mm",383.044035791012,382.70869747499819,0.829855045241024,0.081211876006662,0.0035608393818282462,0.0084255599320271855
18568,O6-P372,18569,18167,True,65.754770913561941,176.39999999929441,"200 mm",460.69602359317742,460.36067426151828,13.217783313968033,0.1837374946185614,0.013228772154503332,0.010438141483110218
18570,O3-P1677,18571,6446,True,90.379079847149654,176.39999999929441,"200 mm",377.14063491210936,376.67970160488892,2.2901064047712634,0.11015803790037747,0.0043337999001318711,0.013834152853544258
18572,O3-P1840,18573,14266,True,65.780627659718448,176.39999999929441,"200 mm",393.37156142578124,393.03608022471673,0.047362050468163927,0.036286477373519248,0.00090039563645037549,0.016058556050126412
18576,O3-P1053,4799,18577,True,65.790880974050992,176.39999999929441,"200 mm",393.20777852448742,392.87224503151981,44.893752971620223,0.26740121042614595,0.023570216006134851,0.024048445808983673
18578,O1-P1127,18579,10857,True,65.791907972679311,176.39999999929441,"200 mm",326.78785442491244,326.45224990234374,0.46232918071379525,0.068620725062494128,0.002694820124666741,0.0020148047983726985
18580,O9-P93,18581,18582,True,75.9448028208425,176.39999999929441,"200 mm",364.1268682834035,363.73954978901719,199.86640189467684,0.48376036932846594,0.04412589944618709,0.044133765971837144
18584,O1-P2609,17206,18585,True,65.824828535406112,176.39999999929441,"200 mm",349.92948378906249,350.2652562394216,49.355151307961584,0.28035376282039853,0.024351279795267234,0.020221258449635328
18586,O3-P3153,18587,14631,True,65.8460023725746,794.19999999682329,"900 mm",392.19551524036,392.14606489257818,9048.3356466624264,0.61956130963565936,0.29363752727625997,0.28958277840730151
18588,O1-P2495,18589,18590,True,65.871028352316088,176.39999999929441,"200 mm",338.32671393513482,337.990771690538,195.72157176548444,0.48055627711684445,0.043680473327811435,0.044604781007945141
18591,O2-P1961,7212,8821,True,65.883089608139827,176.39999999929441,"200 mm",364.52257247212236,364.18650283203124,19.460851326444779,0.20807621609531471,0.015806931692425058,0.012640984404137631
18595,O2-P707,1385,12909,True,73.756616438852177,176.39999999929441,"200 mm",361.02390517578129,361.40013767623583,39.440729232200944,0.257508591165136,0.022131413930743051,0.018070866224242015
18601,O9-P106,18602,18603,True,65.904248420822142,176.39999999929441,"200 mm",369.71717363713555,370.05328530408178,143.80691954178704,0.43879988699018968,0.037476620990187823,0.037830857634695694
18604,O9-P1144,8913,11101,True,80.757461631794285,176.39999999929441,"200 mm",378.73774497973665,379.14960803405876,14.559898852476904,0.1918674489442776,0.013716283276731996,0.014564741662202918
18607,O21-P1223,615,11621,True,63.617062464040842,176.39999999929441,"200 mm",342.31817183040363,342.64261884897024,32.7557430854164,0.24416309400638977,0.020212454027018333,0.022387809527009868
18608,O2-P575,18609,14920,True,66.299982853160245,176.39999999929441,"200 mm",354.87381972656249,355.21201593909649,16.870120590454846,0.19979843285708823,0.014746362116991854,0.016546320381826782
18610,O12-P229,18611,18612,True,65.935620104899542,176.39999999929441,"200 mm",408.38356497662261,408.0472933140876,39.918290740084906,0.25846389259152514,0.022258188986867291,0.022277053660243448
18623,O12-P503,18624,18625,True,65.749244286875722,176.39999999929441,"200 mm",439.86588515625,439.53056401038691,0.72628279666601192,0.076773438718448411,0.003381720647974428,0.0024332257859506182
18629,O9-P3005,3590,18630,True,65.0751502754587,176.39999999929441,"200 mm",376.64223920289538,376.97412246930026,31.334307768140874,0.24064377757687891,0.01980434621580416,0.016125639528100619
18632,O9-P1234,2727,25129,True,87.501093913516669,176.39999999929441,"200 mm",363.4838215476961,363.930077126655,1.8693897604585878,0.10101787997626696,0.00530114410670732,0.00555091651531294
18634,O3-P3110,18635,18636,True,66.008161142298434,176.39999999929441,"200 mm",386.66553725585936,387.00224488584621,22.092880799637811,0.21501194825869208,0.016851119864054371,0.020581408614002535
18637,O4-P1429,18638,18639,True,40.882643791431065,176.39999999929441,"200 mm",428.22982303004255,428.02128066406249,39.018568413771106,0.25664612564177347,0.022019356817095142,0.017960740542483648
18640,O4-P632,18641,18642,True,93.749138315229516,176.39999999929441,"200 mm",427.5236,427.04547939459229,59.463628459729883,0.33500531422238983,0.024489452684023586,0.029902112853646676
18643,O21-P253,18644,6893,True,66.060880758088132,176.39999999929441,"200 mm",330.05289833009078,329.71592177734379,2.8217256811030618,0.11524464601642512,0.0048487467795804377,0.0048490516528681164
18645,O14-P120,18646,18647,True,66.069705000880376,176.39999999929441,"200 mm",376.62370570690132,376.28675021139685,72.1739739048646,0.35527853167890971,0.026875324040758822,0.026887609809744618
18648,O3-P1610,18649,15219,True,66.098651941751044,176.39999999929441,"200 mm",372.61339373527358,372.27622451171874,12.985532887243929,0.18295294948425586,0.013108825805835706,0.010242385581176719
18650,O21-P598,18651,18652,True,54.647918748476073,176.39999999929441,"200 mm",332.56135069250746,332.84005507812469,44.340361285853824,0.266188711763133,0.023443352383468941,0.023513249552343959
18653,O9-P2848,155,18654,True,66.172439853872575,176.39999999929441,"200 mm",384.729347852149,384.39186840889425,69.491946186681361,0.35114030317338951,0.026394834655628877,0.026888845199454097
18658,O1-P116,18659,17232,True,66.424150908904934,176.39999999929441,"200 mm",348.72270644531528,348.38394327567988,138.27781498387333,0.43346641894257143,0.036774585807470554,0.0403586693646138
18662,O1-P1939,18663,18664,True,82.343089401039776,176.39999999929441,"200 mm",338.74051974525361,338.32056998930835,558.68437698487264,0.6477925805735828,0.075470761263672387,0.075876754832571267
18668,O3-P2736,18669,18670,True,74.514648553725635,176.39999999929441,"200 mm",376.05904596862837,375.67902126100432,7.8959317691965927,0.15743951773554543,0.010365667936247326,0.024610202944377157
18671,O3-P1545,18672,9482,True,90.280783338805279,176.39999999929441,"200 mm",368.50260390625,368.04217191122211,25.856422758563081,0.22659416278729072,0.018098358187151824,0.014531060260592411
18673,C-4448,18674,13684,False,66.151932737573674,176.39999999929441,"200 mm",364.02318090147247,363.68573989257811,NaN,NaN,NaN,NaN
18675,O21-P1316,18312,14876,True,66.152211218693282,176.39999999929441,"200 mm",360.99741591796874,361.33485834739531,15.949483444345889,0.19671951469083923,0.01434580857759492,0.011448747038887042
18676,O1-P124,6469,17997,True,40.3283283833204,176.39999999929441,"200 mm",352.3596248616771,352.15391005859374,70.760816563437842,0.35313654760089724,0.026622005564080866,0.02427951137433227
18677,O9-P3116,6493,18678,True,54.303916884518344,176.39999999929441,"200 mm",385.5236,385.24665002388895,5.2147231901043627,0.13768692620329825,0.0085779602408752233,0.0097027644038588483
18679,O1-P71,18680,12051,True,66.1780050956483,882.39999999647034,"1000 mm",331.01013215384444,331.05976565766616,9697.0960670630648,0.62623139667691241,0.29508812914012689,0.29510785904048703
18681,O1-P1129,18682,18683,True,66.180074853971874,176.39999999929441,"200 mm",327.06537476930311,327.40289315105832,5.5099584633463454,0.14170711140550821,0.0087312024996033868,0.0087850435763948877
18684,O3-P456,8013,17299,True,100.00000000024868,176.39999999929441,"200 mm",389.16359389648312,389.67359389648442,17.95059353338161,0.2032965841541087,0.015200937840403324,0.027004469955075515
18685,O24-P115,18686,17920,True,66.197424663936957,176.39999999929441,"200 mm",332.05719985351561,331.71959298772953,8.3693782139418662,0.16014867286181389,0.01065778877739401,0.014741805481969673
18690,O2-P1932,6754,6976,True,66.248091934304767,176.39999999929441,"200 mm",364.52360000000004,364.18573473113508,12.251912373047718,0.17965425912252489,0.012758905077031625,0.017632528835605579
18691,O9-P3560,15987,18692,True,66.240216854075058,176.39999999929441,"200 mm",386.78739466648511,386.44950332031249,0.16741301142142637,0.046583044088606154,0.0017705754630338443,0.0028286606334262982
18693,O20-P56,18694,18695,True,66.242959600629575,176.39999999929441,"200 mm",331.18326557213129,331.52110466609452,22.249920814356408,0.21610530448490495,0.01687419599003389,0.013590846937949184
18698,O9-P236,18699,11994,True,66.2486498277806,176.39999999929441,"200 mm",376.83136341070491,376.49349529658321,16.084172012852417,0.19716158436370548,0.014405924820957587,0.016546320381826782
18700,O2-P956,7058,10123,True,66.270984709361926,176.39999999929441,"200 mm",356.57355827014618,356.23557624812844,172.66823158359429,0.46386826959673905,0.040988204884693062,0.040992823970481811
18701,O21-P483,18702,15290,True,86.443882768515593,176.39999999929441,"200 mm",341.17213081240845,340.73118056640624,3.7249407413087341,0.12392416708706404,0.0073424365461166345,0.0055342983663303489
18703,O3-P1446,18704,18705,True,66.300740174211953,220.59999999911759,"250 mm",373.80442799983723,374.05305577549052,664.46813135355455,0.599486517567174,0.0814931180480402,0.08149849562677558
18706,C-13231,18707,18674,False,66.302746582493953,176.39999999929441,"200 mm",365.28945313258293,364.95124282226561,NaN,NaN,NaN,NaN
18708,O1-P2352,18709,18710,True,66.30673677609542,176.39999999929441,"200 mm",349.66868491234175,349.33045424804686,0.047740850674333445,0.03637773270441997,0.00090367905646924042,0.00078612435926066367
18711,O3-P3019,8818,18712,True,47.298621636995193,176.39999999929441,"200 mm",377.28237702965134,377.5236,5.9935843347649866,0.14527299112649797,0.0090869606718784451,0.011265140649721382
18713,O10-P360,18714,18715,True,66.318852440515855,176.39999999929441,"200 mm",398.61554524555612,398.95377139300268,0.81144243048733966,0.080461531183011581,0.0035296199597559491,0.0036642166905251679
18719,O10-P304,18720,18721,True,87.623264922336816,176.39999999929441,"200 mm",394.3806128066696,394.82749145777353,2.57383300163969,0.11176498923002719,0.0045088099412800417,0.00481347118021983
18723,O2-P1911,6755,7074,True,66.372200285570756,176.39999999929441,"200 mm",361.209981835453,360.87148361399659,92.517492603252691,0.38382264689278583,0.030250769806029205,0.030590987956646259
18724,O2-P296,9332,2910,True,49.137524847025844,176.39999999929441,"200 mm",363.06446303710936,363.31511355135405,19.447877256947706,0.20803588425486089,0.015801851606432226,0.012636570838144304
18725,O9-P1108,18726,18727,True,66.387925446971551,313.19999999874716,"355 mm",367.56174941339265,367.38250201468577,1588.3501346247779,0.65873231978424929,0.12243868382026056,0.12244168145705561
18728,O3-P2738,18729,18730,True,78.379618316187347,176.39999999929441,"200 mm",376.62004016925044,376.22030411583785,12.334883529820877,0.18003127099328972,0.012799157434753116,0.02426150057325531
18735,O4-P814,974,17831,True,66.656925700995856,176.39999999929441,"200 mm",422.19800106973321,421.85805074865817,155.86643334541725,0.449446911510139,0.038994885420955236,0.03960507709995853
18736,O10-P358,1287,18737,True,66.43725822401467,176.39999999929441,"200 mm",397.76671522861523,398.10554524555766,0.95058827201358942,0.0849423532386931,0.003784317746773598,0.0039655339747825934
18738,O2-P934,10992,4837,True,67.786205167145127,176.39999999929441,"200 mm",351.101165313192,350.75545566683957,430.24774233283409,0.60343304265806863,0.065455039036535767,0.065466021287703111
18744,O3-P2517,18745,18746,True,105.12364188255491,176.39999999929441,"200 mm",375.87450244528975,375.33826674804686,18.028568967047583,0.2035607032065942,0.015232311970056428,0.01221518372302173
18747,O9-P1740,18748,18749,True,66.463911112453985,176.39999999929441,"200 mm",387.98785670957653,388.32682265625,0.36711059860417972,0.060018865494098468,0.0025261241398852781,0.0034393950663644561
18751,O4-P811,1541,18752,True,93.119840839881221,176.39999999929441,"200 mm",420.95202976235072,420.47711857406733,168.061457135196,0.45846805416991931,0.040547429645223683,0.040930000770255728
18753,O9-P3183,18754,10210,True,66.494618687697212,176.39999999929441,"200 mm",372.23545748649184,371.89633493118458,39.341571248995187,0.25728890980713254,0.022106190633862228,0.0221896770895415
18755,O9-P790,18756,13382,True,66.495957622975,176.39999999929441,"200 mm",371.88990353627969,371.55077415240254,138.18037502813522,0.43337438240935566,0.036761898082641783,0.0376098432363584
18757,O24-P224,1176,18758,True,66.506202839544954,176.39999999929441,"200 mm",334.6397313789613,334.978913013443,3.5774037084300088,0.12292221153171749,0.0071847205415655462,0.00541460976900836
18761,O3-P2144,18762,18763,True,81.775599002400583,176.39999999929441,"200 mm",375.97779311523436,375.56073756032214,4.5089454300738456,0.13357032610140882,0.0079385915637333829,0.024386844939091
18764,O1-P431,3048,18765,True,66.528233009056663,176.39999999929441,"200 mm",329.067118823625,328.7278248352788,2.3497604369289942,0.11083190665087907,0.0043337999001318711,0.0080234894067369965
18766,O12-P93,34937,29524,True,110.99073174517473,176.39999999929441,"200 mm",424.14517522967708,424.71122796157749,34.866205394912861,0.24670280090026503,0.020945576065862514,0.020956703656995677
18769,O9-P372,18770,18771,True,66.5544937310463,176.39999999929441,"200 mm",356.1689298918734,355.82950197384508,0.82689456662603589,0.081092733569861908,0.0035558234498047009,0.0025257338225942549
18772,O7-P206,36813,7843,True,99.999999999703135,176.39999999929441,"200 mm",493.19347263442467,493.70347263442318,13.877660803014397,0.18625145817102987,0.013547376662546941,0.01357473918204969
18777,O8-P260,18778,18779,True,74.60561336532588,176.39999999929441,"200 mm",437.18079604492192,436.80030741675876,1.2021823151964284,0.090069838220065576,0.0042583341099492172,0.0054023461416579811
18780,O4-P1202,18781,9274,True,66.612581566131226,176.39999999929441,"200 mm",426.64187599304341,426.98160015903068,48.169798940222613,0.27387826782558733,0.024335521763660498,0.024292444360353365
18782,O9-P875,18783,4732,True,60.335881491719633,176.39999999929441,"200 mm",357.44980694178662,357.75751993739436,51.345502079089826,0.29242473748581221,0.024307455253698304,0.024524386507370818
18790,O4-P1317,18791,18618,True,72.5574791049393,176.39999999929441,"200 mm",423.84110488281249,423.47106173937732,6.6289115758668125,0.14961625798848752,0.0095342813194179438,0.0095708082050467887
18792,O24-P358,13704,18793,True,66.67067999112615,176.39999999929441,"200 mm",340.72058348952982,340.380563021575,58.998134158037786,0.32890848434045217,0.024667080831626376,0.0261692238808725
18794,O3-P1124,1469,14181,True,68.0922346408732,176.39999999929441,"200 mm",387.1659737928328,387.51324418950128,209.23932176388354,0.49045661756352693,0.045142348122777308,0.045998686659520081
18795,O6-P240,18796,2582,True,66.688813662947311,176.39999999929441,"200 mm",449.79882356784617,450.13893651752721,12.870788475798847,0.18243352261469933,0.013055380439810521,0.013089324134640598
18799,O5-P333,18800,1010,True,66.717930369326652,176.39999999929441,"200 mm",436.79957449203545,436.45931304715191,14.590856385884344,0.19197817983056864,0.013730673068816748,0.014064830088671676
18801,O1-P1036,18802,4940,True,66.727153895377285,1411.7999999943529,"1600 mm",334.69305190335058,334.64300653792907,32067.002625543082,0.83468531500782861,0.46139818124955673,0.46137972307389752
18803,O21-P63,18804,18805,True,66.751155518608627,396.99999999841208,"450 mm",331.69390149091981,331.83074135973294,2682.2271369683422,0.676204945108643,0.15795661940637828,0.15795838165346385
18806,O21-P491,18807,13605,True,66.752788278094712,176.39999999929441,"200 mm",336.64866066688893,336.98909988710716,49.258814170916239,0.28009503951413589,0.024334029758073868,0.024621809703210134
18808,O4-P1074,16994,12957,True,66.753966548543445,176.39999999929441,"200 mm",433.2405897460817,432.90014451668412,24.161921330176202,0.22197802013988832,0.017525543859671124,0.017989834651422933
18812,O1-P2451,18813,8178,True,66.763073280536247,705.79999999717688,"800 mm",346.73495119253244,346.79169980482089,6447.4130431105659,0.59676237425695311,0.24974507560829878,0.2462822964201288
18814,O9-P3242,18815,18816,True,66.788069506464268,176.39999999929441,"200 mm",385.53980483398442,385.88049077653687,0.048087408493537827,0.036458291922227361,0.00090671210568760922,0.00079091816526222691
18817,O3-P917,2832,18818,True,66.80420953914647,176.39999999929441,"200 mm",387.75003286899971,387.40933140035,35.378487463210661,0.24796324358443009,0.021082048022831368,0.022591478508801225
18819,O2-P1049,7053,8883,True,66.808764810016925,176.39999999929441,"200 mm",348.84185232803895,349.18257702857005,798.68579627827216,0.709833052319186,0.092755584669484178,0.094550269818684168
18820,O4-P1111,18821,18822,True,66.815962669240136,176.39999999929441,"200 mm",420.5477316609435,420.88849307055659,359.81423050894256,0.57445788544121612,0.059510389173268889,0.059535033381223394
18823,O2-P1052,9597,10910,True,66.81689378023799,176.39999999929441,"200 mm",350.00618295162451,349.66541679334529,604.37884012686607,0.66169558367287262,0.078839510035830188,0.083633230877257131
18824,O9-P1857,18825,18826,True,66.818387123225065,176.39999999929441,"200 mm",356.95435561523442,356.61358184090597,2.992418488703247,0.11744968947201205,0.0065703418225312787,0.012632397991469367
18827,O2-P1663,8322,10296,True,53.549571521474562,176.39999999929441,"200 mm",353.68528212890624,353.95843849323734,7.8035553234584629,0.15690997157088404,0.010307076627057295,0.010666422879738558
18829,O2-P72,8643,10043,True,66.844881755282628,176.39999999929441,"200 mm",354.87400673799158,354.53309784103959,846.47922416132485,0.71986630616440916,0.096091300392535245,0.10290724518340265
18830,O17-P91,18831,18832,True,66.850310347018549,176.39999999929441,"200 mm",314.75392219898589,314.41298561621613,2.3213044677205521,0.1105102874745033,0.0043337999001318711,0.0070728172838970807
18833,O2-P1448,8916,18834,True,91.433385759490989,176.39999999929441,"200 mm",366.14029254797987,366.60660281535326,29.652509261679906,0.23643126218144173,0.019303459274846044,0.02277978006014399
18835,O4-P459,18836,18837,True,66.867529243281965,176.39999999929441,"200 mm",417.310444253203,417.65146865234374,0.04814462148550798,0.036469047079681717,0.00090725329835330746,0.0014183554105517376
18838,O9-P946,18839,18840,True,83.017983864602115,176.39999999929441,"200 mm",356.50611786005533,356.0827261423459,0.2780398497614599,0.056187899301477176,0.0021924295395700411,0.0015044128507435892
18844,O24-P381,18845,18846,True,71.163055290279118,176.39999999929441,"200 mm",341.52360000000004,341.16066841801967,7.8162371687874632,0.15697352147084237,0.010315558576625123,0.014208776834663959
18847,O1-P2669,14143,8221,True,66.907585693833653,176.39999999929441,"200 mm",349.88238557198275,350.2236142590213,117.00374060679448,0.41080286774182107,0.033973180675642485,0.031338071715957108
18850,O24-P299,18851,2736,True,66.9307230487521,176.39999999929441,"200 mm",339.27577006702461,338.93442337947596,97.98080172196768,0.39053252074962175,0.031103159183388188,0.031111168778067102
18852,O24-P284,12078,18853,True,66.959924289430859,176.39999999929441,"200 mm",338.96246940220533,338.62097378832925,79.350621233233113,0.365834137360497,0.028119422793500843,0.031601663911469027
18855,O2-P223,6361,4231,True,67.009658241947832,176.39999999929441,"200 mm",359.79727376410347,359.45552450706958,771.0724557432834,0.70367630603643,0.090825133824711746,0.092476813531291835
18858,O9-P3467,18859,18860,True,67.024261870287646,176.39999999929441,"200 mm",393.28753291161064,393.62935664714911,2.9224034578378912,0.11655763818190221,0.0064998757839462877,0.0067304729685456555
18861,O15-P77,18862,18863,True,67.037975598349533,176.39999999929441,"200 mm",347.37937392578129,347.03748025022969,2.8295604787788045,0.11534150601974927,0.0064054059416311891,0.0092624325648320658
18864,O2-P442,18865,9403,True,67.0462110466376,176.39999999929441,"200 mm",361.33685516395514,360.99485244140624,80.350422077364,0.36727540112936347,0.02828690666567673,0.025851581114633967
18866,O3-P1199,6545,18867,True,67.0531943959183,176.39999999929441,"200 mm",388.2015566870964,388.54352797851561,11.967341857845961,0.1783505232961069,0.012619612616351061,0.0099153581679263941
18868,O3-P1373,12126,5142,True,67.056645175711154,176.39999999929441,"200 mm",365.82068644110734,365.47869755071122,67.272427868356516,0.34751432537662441,0.025996105814084087,0.029960995978236832
18869,O3-P2145,18870,18871,True,67.083490860019211,176.39999999929441,"200 mm",376.67835463867186,376.33622883528579,10.594587783072184,0.17181420352569238,0.011918418815779675,0.023417234337423532
18872,O4-P1312,18873,18874,True,67.084267130270575,176.39999999929441,"200 mm",424.15281423177629,424.49494399414067,10.136250410127944,0.16953163936595386,0.011672384369420011,0.016140475559299181
18875,O2-P921,18876,12115,True,67.0924315163798,176.39999999929441,"200 mm",352.58940566406244,352.24723426332889,21.758293811037703,0.21460181704326628,0.016698719555206337,0.019617904561836513
18877,O24-P46,18878,1695,True,67.112344457693737,176.39999999929441,"200 mm",336.97732972564688,337.31960268238112,193.28815219178426,0.47862067578998313,0.043418965852434266,0.044262391841588637
18879,O2-P879,18880,13448,True,67.383802304865583,176.39999999929441,"200 mm",367.00123590836961,366.65751113281249,0.6047758594133622,0.073081462951679388,0.0030921106115107243,0.0021672048233536147
18882,O3-P1425,18883,18884,True,67.137654840189867,277.99999999888803,"315 mm",367.34344289972859,367.16217123166007,826.93326667580277,0.55546998197047437,0.09082712316549392,0.075069259608092173
18885,C-4449,18886,18887,False,67.2830401971826,176.39999999929441,"200 mm",363.250433301635,363.59357680664061,NaN,NaN,NaN,NaN
18888,O9-P930,18889,18890,True,67.146119478697031,176.39999999929441,"200 mm",361.33014907226561,360.98770386292426,0.17465915968258677,0.047400090872718861,0.0018003755495024215,0.0035182363204798758
18891,O4-P871,18892,1139,True,67.16239299943841,176.39999999929441,"200 mm",424.17750991211267,423.83498170781553,5.0273972448909108,0.13632210217258928,0.0084255599320271855,0.0064063268065708825
18895,O4-P1554,18896,6945,True,83.819950728576444,176.39999999929441,"200 mm",442.29453612625991,442.72201787497568,11.323408529548765,0.17533737146429162,0.012296995362688615,0.01313411041801461
18898,O7-P524,18899,15157,True,67.200429071133385,176.39999999929441,"200 mm",513.14898216212941,512.80619277343749,2.9504245086207534,0.11692490319122403,0.00652786564978588,0.004964031462391205
