id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
18903,O3-P2060,18904,18905,True,76.210326251418465,176.39999999929441,"200 mm",370.96555556640624,371.35430444061473,2.2799049046349054,0.11005121302566191,0.0043337999001318711,0.00433410477341955
18906,O1-P2557,12676,18907,True,61.188265265299819,176.39999999929441,"200 mm",345.60704765964704,345.91910781250004,10.741108867015713,0.1725326553106416,0.011995739677596391,0.00939947282377665
18910,O9-P3653,18911,18912,True,80.784354790837725,176.39999999929441,"200 mm",397.39101276317672,396.97901255374347,0.20980007715690266,0.050409954387812442,0.0019529457528222238,0.0022033650945960204
18914,O21-P1037,10290,9747,True,67.808529947301963,176.39999999929441,"200 mm",345.63004570559468,345.28422220286348,121.09901680844521,0.41589881395065847,0.034500494510073379,0.034943270445009764
18915,O2-P1282,1918,4603,True,67.22168571226139,176.39999999929441,"200 mm",363.44333876953124,363.10050817239869,3.4490910953098854,0.12209946015395502,0.00704217269274429,0.015882541403237929
18916,O9-P327,18917,4226,True,67.223510963108183,176.39999999929441,"200 mm",354.47341178219062,354.13057187627879,24.403406724176669,0.22264698366655095,0.017608540928434235,0.014183818101939669
18918,O3-P370,18919,17733,True,67.226961919181917,176.39999999929441,"200 mm",425.66925405047334,425.32639654468557,5.2336175047842177,0.13799726336484439,0.0085858506113634225,0.015350188359679587
18920,O1-P587,18921,18922,True,67.22699338882299,176.39999999929441,"200 mm",329.70166893624514,329.35874404296879,2.2734369527511458,0.10997827053042672,0.0043337999001318711,0.00433410477341955
18923,O9-P2293,18924,304,True,67.235805767241246,176.39999999929441,"200 mm",376.34942195361793,376.69232456303087,94.665063394629968,0.38649268740081233,0.030588705664995476,0.03110279356253667
18925,O2-P1022,18926,18927,True,67.243718570457617,176.39999999929441,"200 mm",351.01360000000005,350.67065703529067,14.004255958304626,0.18672406740416769,0.013607610994631838,0.015866899189416455
18928,O2-P1982,9112,18929,True,67.249595192568307,176.39999999929441,"200 mm",361.34641494140629,361.68945512648355,24.427249482030085,0.22272802886486831,0.017615889680456052,0.014192402243670965
18930,O3-P430,7310,1498,True,96.3755985136584,176.39999999929441,"200 mm",388.09843772257796,387.60692217015827,116.839539106226,0.41325002941260092,0.033799637943641436,0.037141675955205712
18931,O2-P1594,10626,18932,True,67.267621869137642,176.39999999929441,"200 mm",353.19585495268615,353.53891982421874,0.048432689078089487,0.036535431108969244,0.00090976750944173654,0.0084255599320271855
18933,O1-P2480,18934,8178,True,76.229051099872379,176.39999999929441,"200 mm",349.59442549358977,349.20565733298037,130.79097027700246,0.42624912693083666,0.0357873595477582,0.033212675678862859
18935,O10-P323,18936,10373,True,82.12947534396379,176.39999999929441,"200 mm",394.8597416106154,395.27860193486964,1.5345867367400743,0.096355110451150708,0.0047935613081050927,0.0049989107832512534
18937,O3-P384,16144,11134,True,67.2940518123513,176.39999999929441,"200 mm",382.21614063993542,381.87287368164067,50.336919699335191,0.28818762330119735,0.024219999200202545,0.020424611771188417
18938,O3-P1142,18939,9296,True,85.8356523832052,176.39999999929441,"200 mm",394.43862410015026,394.00086227299596,75.8674823196975,0.36079999697203075,0.027522874903788984,0.027907008433453607
18940,O1-P1213,18941,14012,True,67.328202943963646,176.39999999929441,"200 mm",334.36279921985778,334.01935805664061,38.768296927044837,0.2561334570806173,0.021952532225935052,0.017896597927880346
18942,O9-P2465,10615,18943,True,67.337929847530944,176.39999999929441,"200 mm",373.53661474147134,373.19319129924895,5.5757595989225992,0.14220768949827606,0.0087804205164664535,0.00892241198573105
18946,O2-P322,1586,9444,True,67.8737092531926,176.39999999929441,"200 mm",358.6690799954838,358.32292407829249,28.238529363335616,0.23283120940104041,0.018866868236736424,0.023109093171450542
18950,O9-P345,10924,18951,True,67.376660343270373,176.39999999929441,"200 mm",357.69475625979521,357.35113529204455,3.6020715865708564,0.12308480153448398,0.0072115789130618542,0.011224757713124351
18955,O4-P911,6957,307,True,67.395167724334073,176.39999999929441,"200 mm",431.38874289657804,431.7324582519721,25.00770123968746,0.22430407728433246,0.01781423217959377,0.014395395621714952
18956,O2-P1069,8354,11056,True,45.646692637408677,176.39999999929441,"200 mm",353.91074599609374,354.1435897752371,85.331289031914238,0.37415016317717187,0.029112887317058665,0.026673249256717563
18958,O9-P1386,18959,11338,True,67.397477668957421,176.39999999929441,"200 mm",375.42975079357581,375.77347792968749,0.40768635868970371,0.061348053981992043,0.0026701588846849912,0.0035083972022077704
18963,O1-P2590,18964,1299,True,95.9953129377443,176.39999999929441,"200 mm",350.572480442863,350.08290434688058,76.800949986589387,0.36216499359394888,0.027684052384010425,0.027811672228685996
18970,O9-P1065,18971,11930,True,67.418016362820282,176.39999999929441,"200 mm",361.99822150384159,362.34205338729197,8.015160369045299,0.15813111796185017,0.010440121740144527,0.010680251750392718
18972,O3-P1673,18973,9732,True,67.425275523775724,176.39999999929441,"200 mm",379.40531709216549,379.06138076171874,1.9523938138120718,0.10198349145646581,0.0054231916398026908,0.003944019117967169
18974,O9-P3221,18975,18976,True,67.4364707159498,176.39999999929441,"200 mm",377.11974920144536,377.46367520209668,5.658682336486625,0.14283124336943673,0.00884207418415507,0.0089538900107503459
18977,O21-P580,18978,5943,True,67.454740483554872,176.39999999929441,"200 mm",343.29859389648436,343.64268052769097,16.50633510983327,0.19859225648257886,0.014589644756971543,0.011640582168148826
18982,O21-P373,18983,18984,True,67.498901321355333,176.39999999929441,"200 mm",325.65246701527832,325.30822261853945,168.85869479381765,0.46144585205510252,0.040497682500047545,0.040506952464742563
18985,O3-P136,18986,18987,True,80.287350749839689,246.999999999012,"280 mm",382.29957147168966,381.99849390637775,1698.6098381566026,0.762682079300318,0.13086898319773568,0.13160589315943907
18988,O24-P135,16930,18989,True,67.501766764413745,176.39999999929441,"200 mm",333.63521257153269,333.97947158203124,1.1611157053783019,0.089251683218715183,0.0041858361505139417,0.0030353400260331449
18990,O3-P2778,18991,18992,True,99.19103193530988,176.39999999929441,"200 mm",383.37140084648013,382.86542739257811,6.1789484475518535,0.14658649198185467,0.0092193165555965115,0.0071401971191453438
18993,O1-P2001,18994,1185,True,74.103881363614548,176.39999999929441,"200 mm",344.04749145896153,343.66956166400712,67.517718442557211,0.34799761709723381,0.026036446738347246,0.029235999351856827
18995,O9-P3243,18996,18997,True,67.5431171234011,176.39999999929441,"200 mm",379.66092922733492,379.31645933000556,0.84883665690676,0.077803453970903477,0.0037204348705857796,0.002557351226369835
18998,O9-P831,18999,19000,True,67.562636149397918,176.39999999929441,"200 mm",353.70106948242585,353.35650003806393,10.142744280529536,0.16956437719320513,0.011675915676402065,0.0091673274279007438
19001,O3-P1294,19002,15970,True,67.563139544041576,176.39999999929441,"200 mm",400.74512709960936,400.40055508793478,4.6076773242392175,0.13436455451092241,0.00802308234128585,0.0060646018892769205
19003,O1-P529,19004,19005,True,85.874669073124451,176.39999999929441,"200 mm",332.88634024364626,333.32430105591919,27.579633929778048,0.23113033211862208,0.018658495009020098,0.021664152753439775
19007,O9-P1718,19008,19009,True,67.590095645337854,176.39999999929441,"200 mm",387.06582588522,387.41053537301121,1.7341396715355377,0.09948399831432235,0.0050927356794680219,0.0041813998751509549
19010,O1-P1634,19011,11583,True,39.485494765341052,176.39999999929441,"200 mm",345.08592636927489,345.28730239257817,5.57970092254616,0.14223751144246749,0.0087833602443688763,0.0067658263474973468
19015,O1-P1516,10449,14794,True,67.294426604592857,1235.1999999950594,"1400 mm",346.28836916108696,346.33883998104039,30465.560264879638,0.83095669086035884,0.456138436891473,0.44116293382821115
19016,O3-P662,19017,19018,True,67.649126209046585,176.39999999929441,"200 mm",417.77238362161256,417.42737307794641,176.46088886742888,0.46550541530424205,0.041518200695680747,0.042199577164818758
19019,O9-P289,19020,10652,True,67.655258232789791,176.39999999929441,"200 mm",352.32252271898096,351.97748090199377,15.100123931185195,0.19377930535425916,0.013965067827757428,0.014031685763653615
19021,O3-P2279,3106,14244,True,90.816314706140233,176.39999999929441,"200 mm",368.60039351640353,368.13723031140222,124.08132109399799,0.41943907750271137,0.034884498596330943,0.032279057157168757
19025,O9-P3678,19026,19027,True,67.6705257485225,176.39999999929441,"200 mm",395.17478710770257,394.82959975585936,0.15612013875093722,0.045222303202555734,0.0017236713890055222,0.0010837547773538665
19028,O23-P38,19029,19030,True,67.686908628355241,176.39999999929441,"200 mm",320.41075260649063,320.75595584049529,17.851206555798537,0.20297749025963521,0.01515989746755465,0.015189643335403165
19031,O3-P131,19032,1475,True,80.569261941164825,246.999999999012,"280 mm",380.82859430210351,380.52645956982411,1741.9746378240561,0.76730185544686036,0.13289358708911647,0.13334931871944361
19033,O19-P57,19034,16590,True,67.692306796029911,176.39999999929441,"200 mm",318.17880996093703,317.8335791962773,36.810438293434721,0.25148708372037026,0.021454293197479234,0.017487905350397442
19035,O2-P1367,10805,9193,True,67.70331133611819,176.39999999929441,"200 mm",369.06924145635986,368.72388686523436,9.48252045172842,0.16618811162483546,0.011309351250574527,0.008820304982399458
19036,O21-P838,13509,33924,True,99.999999999854836,176.39999999929441,"200 mm",335.37762528286873,335.887625282868,8.6387325654447373,0.16164830879436415,0.010819892799897557,0.024249996006585797
19037,O4-P114,19038,11144,True,50.795172223947922,220.59999999911759,"250 mm",427.97730809496028,427.78682619912041,518.01078303910333,0.559313279350802,0.071443163717078831,0.071446147728252085
19041,O1-P1112,36204,19043,True,68.114842457247349,176.39999999929441,"200 mm",323.62683383418437,323.97421953071631,6.4318801425917567,0.14830539142000732,0.0093978837356347242,0.012797518953732181
19044,O4-P732,19045,264,True,83.928528506369688,176.39999999929441,"200 mm",426.399112373174,425.97107687779152,55.257081497661176,0.30884957066320856,0.024623274457553173,0.024628776937821673
19046,O3-P2375,19047,3952,True,67.7368377228606,176.39999999929441,"200 mm",367.59710557248093,367.25164770009434,117.06519768485472,0.41088138765823617,0.033981094890968823,0.0373700004996364
19048,O4-P940,4749,19049,True,67.74110843825494,176.39999999929441,"200 mm",431.17812034696487,431.5236,0.048773599472993145,0.036613435522693825,0.00091273612082369635,0.00080011035036615691
19050,O10-P376,19051,19052,True,67.752428255015047,176.39999999929441,"200 mm",397.74227160027442,398.08780898437504,0.40012185412848283,0.061096166195986519,0.002644191004346457,0.0031597013600297
19053,O9-P1430,19054,19055,True,62.632124754215958,176.39999999929441,"200 mm",374.76740858562852,375.086832421875,0.28453525106451544,0.056647868499481786,0.0022144305188297395,0.0015115115158320328
19061,O4-P550,14064,19062,True,82.195564716631893,176.39999999929441,"200 mm",421.56757583007811,421.98685540569767,21.287280858779759,0.21280476103861257,0.016546320381826782,0.013263981896691925
19063,O3-P3037,9006,12962,True,62.875074400824573,176.39999999929441,"200 mm",384.78952920633554,385.11019208577972,133.41307210340963,0.42881056214956903,0.036136046022321282,0.036799068778900476
19064,O1-P420,19065,7793,True,67.787273106730325,176.39999999929441,"200 mm",328.81349624023323,328.46778114738891,2.3458403323117887,0.1107875870451191,0.0043337999001318711,0.00755365639331978
19069,O21-P1030,11516,16685,True,67.811946142783583,176.39999999929441,"200 mm",343.3566336792141,343.01079275388588,192.38289298649647,0.47789008811790634,0.043321683454686837,0.04042579826132732
19070,O4-P385,19071,19072,True,83.315915256708237,176.39999999929441,"200 mm",415.688710338935,416.11362150674415,410.72646611194028,0.59629074606858312,0.06380742430712473,0.0642150120737737
19073,O2-P1922,12937,6500,True,67.855479135561467,176.39999999929441,"200 mm",364.03324121984713,363.68717827625574,53.915215460488788,0.30364332958797691,0.024495189070799579,0.025083775055508812
19077,O9-P2646,19078,9166,True,67.865465729520466,176.39999999929441,"200 mm",374.56408716060815,374.21790541992192,5.9304775857676386,0.14483179349342531,0.0090408896059159475,0.0069112690732159492
19079,O3-P18,11217,19080,True,67.867890675008951,555.79999999777681,"630 mm",359.90215538547068,359.81732052212692,2299.4661477799323,0.52674869733853258,0.14534955825863802,0.14552220397053753
19081,O7-P415,19082,19083,True,96.403131256223247,176.39999999929441,"200 mm",481.87574233398436,482.36749470652234,63.680337759339324,0.34312654815017,0.025251894790035166,0.025277903831106206
19084,O3-P2361,19085,19086,True,84.687979665228553,176.39999999929441,"200 mm",370.92469252929692,370.49278383300424,13.933505809917053,0.18646029353410049,0.013573982960040028,0.010718631720585781
19087,O1-P841,19088,19089,True,68.6070214934952,176.39999999929441,"200 mm",338.29530776367119,337.94541195405441,5.11640884041306,0.13873572664630707,0.0084255599320271855,0.0084255599320271855
19091,O2-P62,17029,9536,True,67.917312312772083,246.999999999012,"280 mm",351.9441537182114,352.19884363938428,1626.7575364131674,0.75416377658652012,0.12757970359376442,0.12782100427201853
19097,O9-P2127,19098,2761,True,67.9312669130374,176.39999999929441,"200 mm",374.66442034810837,375.01086980936486,11.88773270310001,0.17798281318314044,0.01258029474919106,0.012674720308235321
19101,O1-P2364,11612,7608,True,67.951074413292162,176.39999999929441,"200 mm",351.1845442843445,351.53109476385225,10.936062831400015,0.17348050806379375,0.012097655922222844,0.012397957813789369
19102,O3-P1360,19103,1358,True,67.954230149508447,176.39999999929441,"200 mm",408.72194961588326,408.37531508789061,0.66295659472373236,0.074876484196814724,0.003235151253653592,0.0023846637860035916
19104,O9-P3672,19105,19106,True,67.969008380026537,176.39999999929441,"200 mm",393.64463741363932,393.99127935637745,0.654832563478129,0.074622943168700509,0.0032158599279949554,0.0034295366451281397
19107,O9-P3430,19108,19109,True,67.9829619306755,176.39999999929441,"200 mm",390.20545134727854,390.552164453125,0.28838785360780972,0.056915234991823646,0.0022274046655833407,0.0032747558266055443
19110,O3-P3189,19111,19112,True,67.987492274116946,176.39999999929441,"200 mm",395.33667983398436,395.68348403207466,3.6615383503167873,0.12349200778310208,0.0072752366826229226,0.010504180330080087
19113,O3-P1605,19114,18434,True,67.9942733890585,176.39999999929441,"200 mm",372.62066037773371,372.96743117201794,25.798360721519813,0.22643877619656927,0.018079097235275104,0.0186455824614317
19117,O3-P985,3482,6110,True,68.000717369173714,176.39999999929441,"200 mm",392.03517819975951,392.38198185834233,15.397045332180571,0.19481265434217515,0.014099738931712283,0.01125532906655999
19118,O12-P482,19119,12082,True,69.990237169742215,176.39999999929441,"200 mm",426.84354457813362,427.20049478769931,29.884288028343263,0.2370157650205954,0.019373665291148433,0.019392103028374991
19120,O16-P123,19121,13617,True,68.011701236707466,176.39999999929441,"200 mm",328.96314779439592,329.31000747070317,17.370775212907272,0.20142404220482177,0.014959504312336678,0.017745324003767424
19122,O1-P1523,4792,10703,True,51.951947148963754,176.39999999929441,"200 mm",348.52360000000004,348.25864506954036,0.079094673947125479,0.040187517867992122,0.0011843697750988293,0.0014023318212535445
19123,O9-P3542,15576,19124,True,68.018321504533,176.39999999929441,"200 mm",390.12929446417519,389.78240102450206,0.238210030315487,0.053063798573422465,0.0020542597733520184,0.00293617047966701
19125,O9-P3581,19126,19127,True,68.026352755442218,176.39999999929441,"200 mm",388.98837214391597,389.33530654296874,0.071505412395057574,0.039293699788925461,0.0011239942191213625,0.0017781972952258189
19128,O3-P793,17043,19129,True,55.537486591024134,176.39999999929441,"200 mm",378.63021030528711,378.34696912367286,109.340845934061,0.40442142587224839,0.032762412464749729,0.033092640763653564
19130,O9-P1026,19131,19132,True,68.034973008185176,176.39999999929441,"200 mm",361.42647680007821,361.77345516241996,7.0928336773564205,0.15259250255278839,0.009847593408862404,0.01005202542547432
19133,O22-P66,19134,9646,True,68.046161282439385,176.39999999929441,"200 mm",333.36115146674859,333.01404799804686,0.59954893458255587,0.072918427845268266,0.0030788023531560069,0.003803054963812543
19135,O1-P2339,19136,19137,True,68.0602172925792,176.39999999929441,"200 mm",349.51560439453129,349.86277956294072,43.359704827377051,0.26407748525534047,0.023212691044900282,0.018917010524944631
19138,O2-P233,13873,12136,True,68.198806145112641,176.39999999929441,"200 mm",361.58721086991187,361.23932875976567,136.13656945012232,0.4314621444819644,0.036493069106486378,0.03378550136102839
19139,O9-P3682,19140,19141,True,68.1062300487418,176.39999999929441,"200 mm",395.23761977539061,395.58502965486923,0.068342863687241448,0.038913158882120914,0.0010976694468452729,0.00073669230658855668
19146,O9-P1517,19147,43411,True,99.999999999894328,176.39999999929441,"200 mm",381.7603104880672,381.25031048806773,13.194914636674854,0.18364874640206727,0.013217588925414503,0.013311045929842787
19149,O9-P2590,19150,19151,True,68.128013060617519,176.39999999929441,"200 mm",370.72854581503145,371.07599868164061,8.9113794231687677,0.16313829778669775,0.010981098666831071,0.0155019766510153
19158,O2-P1838,11816,15295,True,68.147875991232226,176.39999999929441,"200 mm",357.46187346916344,357.80942763671874,27.227021324073739,0.23021305526073288,0.018545674860551628,0.015014138513863538
19159,O2-P1797,8205,19160,True,68.1551332970908,176.39999999929441,"200 mm",359.17671072448167,359.52430190429686,3.931569431472036,0.1292363700809655,0.0074019975453911268,0.00555728479029971
19161,O4-P490,19162,14285,True,68.20266492843686,176.39999999929441,"200 mm",417.39586894792922,417.74370253906426,7.6185985016660833,0.15580446129004794,0.01019008363191389,0.01490252082651854
19163,O3-P443,19164,19165,True,68.224821917223125,176.39999999929441,"200 mm",386.35726351564409,386.70521010742192,12.759514297554336,0.18193933039666998,0.013002702650479828,0.010285741174262182
19166,O3-P3301,15976,18425,True,68.2319966868561,176.39999999929441,"200 mm",392.81020633030926,392.46222314720632,11.731718036339558,0.17725831162212313,0.01250278539960617,0.021334028917636375
19167,O24-P125,19168,19169,True,68.248894336092562,176.39999999929441,"200 mm",330.58002544314,330.23195608202593,4.0455884092367294,0.13004507798455192,0.0075140966713729057,0.0056568341508734
19170,O1-P676,19171,2615,True,49.400370911676156,176.39999999929441,"200 mm",331.05750692210984,330.80556503046029,16.296874750392224,0.19787769254170942,0.014499189931212247,0.011568720638798258
19172,O4-P585,2649,46982,True,57.496147807182723,176.39999999929441,"200 mm",411.01062646925823,410.71739611544155,865.20570533028842,0.72359158749267,0.097398306370171078,0.097400404715927619
19174,O1-P288,19175,19176,True,68.265044138293959,176.39999999929441,"200 mm",329.26422390966036,329.61237563476567,29.51136441886359,0.23607459790586083,0.019260518127756865,0.02041432896860659
19177,O6-P427,19178,19179,True,85.181612606827557,176.39999999929441,"200 mm",464.65439833984374,465.08890974575115,6.5048290927117955,0.14880457061560629,0.0094481793120881341,0.013120047640852955
19185,O1-P294,5657,19186,True,68.304674081318865,176.39999999929441,"200 mm",332.14954604492186,331.80119220710714,2.2931625113242924,0.11019251980721592,0.0043337999001318711,0.013440150967294093
19187,O9-P968,19188,19189,True,68.3117480499115,176.39999999929441,"200 mm",358.47059096679692,358.12220105174231,0.23865073412451154,0.053101745930065676,0.0020558163587086177,0.0027541827008238334
19190,O2-P195,3378,16192,True,68.317307911937533,313.19999999874716,"355 mm",350.48942212605971,350.67387885742193,2508.8796419836394,0.74193836004016134,0.15856953620974071,0.15903066358629894
19192,O3-P1134,5719,13529,True,86.34354622933138,176.39999999929441,"200 mm",391.69047855495785,391.25012646918822,128.14890834367674,0.42362970106583014,0.035432695967100726,0.038709864664232596
19193,O9-P2980,19194,19195,True,68.335703051983842,176.39999999929441,"200 mm",379.01360000000108,378.66508791443596,16.464588637355117,0.19843892281887149,0.014572232347785111,0.01459799272125838
19196,O12-P324,19198,47063,True,72.072704083496617,176.39999999929441,"200 mm",408.42267589197542,408.05510510114959,90.9165917721384,0.38180293006083382,0.029996388530851185,0.030002774405599442
19199,O4-P1219,19200,19201,True,68.349985953323383,176.39999999929441,"200 mm",425.69228802085678,426.04087294921874,11.129983472897608,0.17441444451523977,0.012197967749882853,0.014122913843449816
19205,O1-P2485,4683,12532,True,68.373096864461019,176.39999999929441,"200 mm",348.24649144427252,348.59519423828129,31.654154810204883,0.24143838750380223,0.019897384232362227,0.016198282259767476
19206,O1-P1382,16496,10967,True,68.37326871779544,176.39999999929441,"200 mm",336.93789203515274,337.28659570561348,311.24933993638513,0.54984819576609845,0.055288281333667651,0.058064519942039046
19209,O21-P249,5496,19210,True,68.375816522557486,176.39999999929441,"200 mm",330.18842507914411,329.83964003906254,10.507606376507164,0.17139687798196943,0.0118716693073986,0.012672794553688195
19211,O8-P157,19212,19213,True,82.867852322143861,176.39999999929441,"200 mm",424.50567739320678,424.08305134636385,8.658487033133925,0.16175718659609378,0.010831668743534499,0.0083729786575175453
19219,O2-P95,11734,9112,True,68.3898656531419,176.39999999929441,"200 mm",360.20187673180169,360.55066504663279,24.636636927838556,0.22328933181201316,0.017688265577029409,0.024515087020495246
19220,O1-P2646,19221,14785,True,79.3402646828027,176.39999999929441,"200 mm",351.93127489522504,351.52656020507811,0.05712499183766654,0.037483933350092674,0.00099849386830282248,0.00071440667957353243
19222,O4-P729,9986,12987,True,71.275445943346256,176.39999999929441,"200 mm",425.45758010249142,425.09400405273442,14.412399130871098,0.19135145573140835,0.013646839159781684,0.010899066746278489
19223,O3-P438,3792,19164,True,68.40746940129992,176.39999999929441,"200 mm",381.89395857875849,382.2428366727051,50.288778473424735,0.2879779158983331,0.024216190838910644,0.024530502140620122
19230,O9-P3091,6326,19231,True,68.414226507249751,176.39999999929441,"200 mm",382.78156000340675,383.13047255859374,0.049258241044130464,0.03638745912743032,0.00092258276157450151,0.00080637245904976811
19232,O9-P2456,19233,8387,True,68.414293478897648,176.39999999929441,"200 mm",372.728324719239,372.37934340820311,0.16897835816968249,0.046763460946528182,0.0017770227950137409,0.0021740423306909739
19234,O3-P2720,19235,19236,True,77.732193362256211,176.39999999929441,"200 mm",374.60284330408689,374.99927749023436,12.815979070333917,0.18219040518724294,0.013029466778092049,0.017464050293038606
19237,O3-P2714,19238,19239,True,84.431111329292264,176.39999999929441,"200 mm",375.13026951581531,374.69967084803591,17.91471432977507,0.20318147490135396,0.015186139279664702,0.016370703148907338
19242,O9-P2109,19243,8778,True,68.434451648132324,176.39999999929441,"200 mm",367.26390517578142,366.91488947237593,0.48043764450892268,0.069175128903146949,0.0027501180075219008,0.0020148047983726985
19244,O7-P123,19245,19246,True,46.491169714371892,176.39999999929441,"200 mm",475.28649503445666,475.5236,0.62744658758684368,0.073780193920046339,0.0031490764975673751,0.0023196048483345309
19247,O3-P1165,13078,19248,True,68.4543379917228,176.39999999929441,"200 mm",394.52360000000004,394.87278557809583,10.34920606683076,0.1706106069355724,0.011786953139352262,0.009153144291079893
19250,O21-P741,19251,19252,True,68.459802868122281,176.39999999929441,"200 mm",332.92006362305108,332.57091862842361,1.9126508997260239,0.1015158510334019,0.0053653997004246747,0.003884830268487972
19253,O9-P1602,19254,19255,True,90.797002228656467,176.39999999929441,"200 mm",384.75780091363384,385.220865625,6.1465246665642645,0.14635065063642611,0.0091966588497529728,0.0071274094730900709
19256,O5-P285,19257,10670,True,79.107556682636783,176.39999999929441,"200 mm",438.09263089734611,437.68918235826465,6.9236381625940036,0.15152384503697958,0.00973457341794093,0.0099255830616155911
19258,O9-P3687,19259,19260,True,68.477500525665945,176.39999999929441,"200 mm",396.938494385991,397.28772963867186,0.0686101795544374,0.038942862737590296,0.0010999729575633297,0.0017662649408053475
19262,O3-P215,19263,19264,True,81.669045781423364,176.39999999929441,"200 mm",367.26295913085613,366.84644699737083,64.754824948741543,0.34239588780811048,0.025582052689893053,0.023111046177241263
19265,O1-P1255,2936,19266,True,68.501447555338927,176.39999999929441,"200 mm",340.29310073242186,340.64252661640165,5.8769680936585349,0.14444603397348096,0.0090020066231849254,0.0069033662125744383
19267,O1-P1966,19268,19269,True,68.5109604424656,176.39999999929441,"200 mm",349.25409926757811,349.60357367679512,9.5561165103376,0.16657206347895767,0.011350874197528466,0.008820304982399458
19270,O9-P1726,19271,19272,True,68.515489114164978,176.39999999929441,"200 mm",386.96628060718376,387.31570960166596,0.669185725978907,0.075060816150060078,0.0032501084961127106,0.0074315759316384029
19275,O3-P1780,19276,19277,True,68.534049191399745,176.39999999929441,"200 mm",383.77132450914405,383.42173232421874,11.682574247981139,0.17704102837355204,0.012477672243168196,0.0097494412422570141
19281,O3-P2584,19282,19283,True,68.54324880711566,176.39999999929441,"200 mm",382.53714902427447,382.18750991210936,4.4994182386294082,0.13350398749086057,0.0079299506485779377,0.00603623902204067
19285,O3-P3311,11731,11902,True,68.551443241159163,176.39999999929441,"200 mm",395.64319838867186,395.99287930064503,9.4676204369832977,0.1661101730682828,0.011300921532556914,0.013269542285853057
19288,O9-P3434,19289,19290,True,68.559073281452186,176.39999999929441,"200 mm",390.69210302839122,391.04175430212661,4.1427614896868405,0.13075403725299795,0.00760714944902125,0.0078201996714189533
19291,O4-P244,10906,19292,True,68.5641247143583,176.39999999929441,"200 mm",417.92251959145915,417.57284255541595,53.3501439222036,0.30158996655398862,0.024432091087200618,0.024819478869537448
19293,O9-P3664,19294,17176,True,68.5807999979543,176.39999999929441,"200 mm",393.29197158203129,393.64180224282086,0.31686651932053367,0.0584965565269147,0.0023290635846648393,0.0015405946958871714
19295,O1-P1629,19296,19297,True,68.5808826243083,176.39999999929441,"200 mm",344.67367446288836,344.32391196150445,19.617180433245728,0.20854702674637826,0.015868726158205563,0.016103476318781416
19298,O6-P401,19299,19300,True,90.13364677095386,176.39999999929441,"200 mm",462.27916353441043,462.73884513294229,19.522278783341786,0.20825258614356959,0.015831705343786622,0.021989771050302725
19301,O2-P1459,12523,19302,True,68.586727580800812,176.39999999929441,"200 mm",367.55607087293168,367.90586318359374,36.618602526118693,0.25101465616218938,0.021405211436834125,0.027812003785483028
19303,O10-P121,19304,19305,True,68.588835098279574,176.39999999929441,"200 mm",382.88221206054692,383.23208370838324,6.8423542728497475,0.1510142649500924,0.0096793192506223653,0.0075229811445179495
19306,O21-P821,19307,10126,True,68.590162036885474,176.39999999929441,"200 mm",334.63365211511683,334.28384228872869,66.49343684628785,0.34596165852412608,0.025867988634212968,0.026849923610794656
19308,O24-P136,16931,19309,True,68.603633142839143,176.39999999929441,"200 mm",333.25300063476561,333.60294776742722,8.3711104823533784,0.1601695109793817,0.010658342886013703,0.0081935717985361731
19310,O10-P316,19311,19312,True,68.617755019741523,176.39999999929441,"200 mm",399.71002336212058,400.05997391272126,0.15763457412488266,0.045408615412832386,0.0017300645023653567,0.0020807281114244244
19313,O2-P969,17106,10013,True,68.620934216707923,176.39999999929441,"200 mm",359.39992988673561,359.04996312223039,43.012380738585755,0.26331188881905,0.023130950939747826,0.024507113760807789
19317,O21-P39,19318,19252,True,68.674083641229075,494.1999999980232,"560 mm",326.95092547679,327.05737030643394,3471.1240593319512,0.64517435376329246,0.17812328453135212,0.17812521028589925
19319,O2-P264,4063,19320,True,68.6354883257623,176.39999999929441,"200 mm",353.17355900953856,353.5236,61.003796792007677,0.3370585319164125,0.024819478869537448,0.025266476476293539
19321,O9-P1786,19322,13697,True,88.576571967779984,176.39999999929441,"200 mm",352.72037228816225,352.26863177112659,18.112135964911978,0.20381364924922424,0.015267344579161677,0.018048227253628445
19323,O3-P2048,19324,5724,True,35.958615922344514,176.39999999929441,"200 mm",368.37584209248797,368.192453151284,16.799670071526155,0.19955173643297897,0.014716875135957456,0.014742967066227757
19328,O9-P1165,19329,12045,True,68.662196090890092,176.39999999929441,"200 mm",366.69673822962392,367.04691542968749,0.175750745830876,0.047520282482395634,0.0018048285730255316,0.0012541753258606294
19330,O9-P3517,19331,19332,True,68.67094080777872,176.39999999929441,"200 mm",384.49345834015423,384.14316787109374,0.16916313441630668,0.046784635162766444,0.0017777829911630931,0.0028668245807404748
19333,C-4345,18038,19334,False,70.925054668254219,176.39999999929441,"200 mm",357.16188222119189,357.52360000000004,NaN,NaN,NaN,NaN
19338,O9-P2409,19339,19340,True,100.00000000138023,176.39999999929441,"200 mm",367.96353586221818,368.47353586222522,202.60988669092032,0.485818891931233,0.044420726108728707,0.044434151888071413
19341,O9-P3100,19342,7834,True,68.709439034460246,176.39999999929441,"200 mm",386.64997511478532,386.29955697570955,34.600596981283751,0.24604898906501615,0.020874130117976713,0.021769653672066982
19346,C-1568,10002,14134,False,69.147887507843151,176.39999999929441,"200 mm",354.22857910602971,353.87592487973967,NaN,NaN,NaN,NaN
19347,O8-P132,19348,14049,True,83.899787888094053,176.39999999929441,"200 mm",421.96941786980568,421.54152895157642,53.2859343545135,0.301361455793075,0.024424594724276012,0.028328619235867325
19349,O10-P310,19350,16348,True,68.730552329772991,176.39999999929441,"200 mm",397.0730521355527,397.42357795243453,0.66184679796847823,0.074837274199220358,0.0032326591842005811,0.0034414738252896639
19352,O1-P155,19353,19354,True,68.7365562409316,313.19999999874716,"355 mm",324.61490623117646,324.800494933027,2129.1285275481014,0.71215783773893115,0.14407492675838879,0.14412303428707551
19355,O9-P3615,19356,19357,True,68.736675914415287,176.39999999929441,"200 mm",392.69049900752395,393.04105605468749,0.068796784872289019,0.038965658402819778,0.0011015386976345732,0.0017134622499415271
19358,O9-P2235,19359,10276,True,76.205797684669491,176.39999999929441,"200 mm",372.30130175016751,372.68995131835936,0.17458823978214835,0.047392251598324338,0.0018000860050392628,0.0028229370206707383
19360,O9-P1005,19361,19362,True,68.7601933568748,176.39999999929441,"200 mm",360.06879703731744,360.41947402343749,0.17582129190653803,0.0475280218355638,0.0018051161304188453,0.002561343249688857
19363,O2-P1980,10473,19364,True,68.7629448965566,176.39999999929441,"200 mm",362.17290898102749,362.5236,32.800564462493476,0.24427364321772382,0.020225098604044752,0.016464256668156676
19365,O9-P567,19366,2006,True,68.774368486500876,176.39999999929441,"200 mm",366.01359999999676,365.6628507207156,8.0338063216641817,0.15823868770388941,0.010451710331481779,0.0081209364474144567
19372,O4-P1108,19373,19374,True,88.492243104512568,176.39999999929441,"200 mm",423.11397486702975,422.66266442719672,31.4905206688399,0.24103208962996911,0.019849873960097558,0.016161018455093178
19375,O3-P2080,13018,3413,True,68.8061053600275,176.39999999929441,"200 mm",372.55870980857674,372.90962094591288,21.988944694947094,0.21687671451981944,0.016698719555206337,0.019535333293754516
19376,O6-P292,19377,11840,True,63.363073634711249,176.39999999929441,"200 mm",454.27881850585942,453.9556668303224,3.3154324318635404,0.12128638296765275,0.0068884325310863415,0.0052168134302109535
19378,O9-P1304,19379,270,True,68.823948303709912,176.39999999929441,"200 mm",361.55913292223079,361.20813078588185,6.7193427086732394,0.1502080914121561,0.0095962074995424741,0.0073596672803457911
19380,O6-P81,15566,3364,True,68.832742937297112,277.99999999888803,"315 mm",464.81067158060625,464.62482317467556,1693.2970592323475,0.673223077704423,0.13454551205688889,0.13544354953820045
19381,O3-P870,10898,15127,True,68.8536022623163,176.39999999929441,"200 mm",388.92436818518792,389.27552155672572,159.98439480100419,0.45283616683793415,0.039507417726674751,0.060307129240277237
19382,O4-P807,19383,1677,True,84.598169613151072,176.39999999929441,"200 mm",419.02942849113356,418.5979778261065,190.40139210752253,0.47627060121622372,0.0431087422372635,0.04487558115738699
19384,O2-P1217,19385,91,True,68.900336808281835,176.39999999929441,"200 mm",369.45248534917556,369.10109363145335,10.858698049406893,0.17310545828256452,0.012057342249203273,0.02619320724616991
19388,O2-P1585,19389,19390,True,68.879368673391426,176.39999999929441,"200 mm",373.6283393896876,373.97962416992186,15.093857915885415,0.19375735901945365,0.013962209853585778,0.016698719555206337
19391,O3-P439,19164,19392,True,68.884114037969056,176.39999999929441,"200 mm",382.2428366727051,382.59414565429876,20.793562145626435,0.21079171167758243,0.0163899277657926,0.024216190838910644
19396,O9-P2650,19397,14664,True,68.905790108061112,176.39999999929441,"200 mm",366.38544414344295,366.73686367299405,403.4917932033448,0.59154655891148766,0.063349212813630776,0.064286101484555852
19400,O1-P1130,18683,19401,True,68.91779896527531,176.39999999929441,"200 mm",327.40289315105832,327.75437392578124,5.4623088348180451,0.14121706137649845,0.0087005505279054568,0.0087312024996033868
19402,O9-P678,19403,14782,True,68.92112206274615,176.39999999929441,"200 mm",375.78879775390629,376.14036439754835,4.3004873482618864,0.13195023967236807,0.0077531417414856132,0.010480292344135243
19404,O4-P317,19405,19406,True,83.126137298117769,176.39999999929441,"200 mm",407.65195693359374,407.22801363337339,4.63595214864172,0.13459448233650068,0.0080469180956804758,0.016546320381826782
19412,O10-P38,19413,19414,True,68.9540025689591,176.39999999929441,"200 mm",391.1932367175267,391.54490213062832,13.091603994238605,0.18340715504424968,0.013159133872442429,0.013260769656353586
19420,O9-P3543,19421,15576,True,68.975254420295627,176.39999999929441,"200 mm",390.48106826171875,390.12929446417519,0.16993045427283232,0.04686958637265929,0.0017810063023191403,0.0020542597733520184
19423,O1-P2303,19424,19425,True,69.9102296905323,176.39999999929441,"200 mm",346.86507094727119,346.50852877584941,10.123673947783532,0.16946823480596113,0.011665542036341599,0.018800177630857326
19426,O21-P1041,2594,19427,True,50.239335219881184,176.39999999929441,"200 mm",347.75660170898436,347.50038109936293,0.5924318448751551,0.072690743705408956,0.0030606998629990455,0.023513994419668793
19428,O1-P298,19429,19116,True,69.023273533555511,176.39999999929441,"200 mm",332.71131362304686,333.06340134134155,3.4516630097715675,0.12212541242156236,0.00704469513597922,0.00531817386301499
19435,O4-P1527,19436,5431,True,69.064444418203379,176.39999999929441,"200 mm",440.10375611960183,440.45598478613471,106.62865020039808,0.399524849761222,0.03246875533474558,0.0326458543540353
19437,O9-P2172,19438,19439,True,84.9948801381894,176.39999999929441,"200 mm",368.444738229288,368.01117934570311,1.9665786483563878,0.10214810713500282,0.0054436999038079571,0.0039640147179523712
19440,O21-P1286,8330,11249,True,69.071651811859638,176.39999999929441,"200 mm",351.86683018122824,352.21909560546874,11.697685598333191,0.17709958221219291,0.012485797655632371,0.0097579004824551833
19443,O3-P3202,19444,19445,True,69.131651221471827,794.19999999682329,"900 mm",399.8683992390516,399.81655050063546,8920.130148225664,0.61672245675758919,0.28851547436829578,0.27945441770665369
19446,O6-P153,4523,19447,True,69.131700175083566,176.39999999929441,"200 mm",443.04738894948753,443.3999606203804,13.309100803120499,0.18409070706995934,0.013273332479649231,0.018097328317237763
19448,O2-P961,16179,14506,True,69.132383599952178,176.39999999929441,"200 mm",357.5287162365251,357.17614108016539,159.08855968272726,0.45217563302927627,0.039392067754426212,0.039396655047097433
19452,O2-P1590,19453,11774,True,69.150005035977514,176.39999999929441,"200 mm",353.85573481045412,353.50300063476561,84.249879604519052,0.37268215685463518,0.028935624790307393,0.02646030576835726
19454,O3-P231,19455,19456,True,69.173369639093281,176.39999999929441,"200 mm",373.17325820312504,373.52611156165403,15.579799934413957,0.19545689190719018,0.014181230369266967,0.011319728297040442
19457,O9-P3462,19458,19459,True,69.191156246577947,176.39999999929441,"200 mm",392.77405776367192,392.42118286681432,0.36907424675110789,0.060081715945472361,0.0025333766609531645,0.0018036170281541966
19460,O8-P257,19461,12837,True,69.193317539116961,176.39999999929441,"200 mm",437.03690566406249,436.68401974461295,10.174451457221931,0.16972399681042466,0.011693138462351841,0.009187979896403348
19462,O1-P2338,19463,19136,True,69.21252251006841,176.39999999929441,"200 mm",347.41691660534894,347.76990047015028,61.134918288895371,0.33778301530993404,0.024819478869537448,0.025292401492696841
19464,O4-P1036,19465,19374,True,101.09791504797475,220.59999999911759,"250 mm",414.25668453291007,414.63580171434,811.48578447756108,0.63301005267246824,0.090828067875271756,0.095738669300462292
19466,O21-P929,19467,14428,True,69.642239401195724,176.39999999929441,"200 mm",342.23997679517112,342.59515221611719,46.126230331515579,0.26995942999813943,0.023856281393861829,0.025507132208449346
19468,O1-P2476,19469,3678,True,100.00000000094175,176.39999999929441,"200 mm",344.56153334960936,344.0515333496046,0.62825953186727079,0.073805342275968952,0.0031510874122507252,0.0023196048483345309
19470,O1-P1641,19471,19472,True,69.40403133408725,176.39999999929441,"200 mm",346.73768933315517,347.091649892959,16.276842869116582,0.197810454640124,0.014490436604676988,0.016386936941808445
19473,O9-P1772,19474,19475,True,69.269159631357184,176.39999999929441,"200 mm",388.47838271484795,388.12511000072806,0.720478757585152,0.076601592376622826,0.0033686582185462753,0.0024146231219269059
19476,O4-P859,19477,11643,True,81.7159937062901,176.39999999929441,"200 mm",424.22786856878326,423.81111700088121,4.7550588460109573,0.13248105756172845,0.0082731601909133909,0.010106741380731955
19478,O21-P863,13976,19479,True,69.294951207239,176.39999999929441,"200 mm",334.67693061186537,334.3235263607084,196.63559883508987,0.48127276681225811,0.0437787004353367,0.045647272789660888
19480,O4-P1423,19481,14734,True,108.6172443052828,176.39999999929441,"200 mm",426.74531419288553,427.29926213884249,95.1932224064219,0.38714272039695563,0.030671238327149051,0.028190489494913328
19482,O1-P2393,19483,19484,True,100.00000000098068,176.39999999929441,"200 mm",344.42210257976768,344.93210257977267,28.467268542940822,0.23341796500966086,0.018938468608335906,0.019800331199248358
19485,O4-P619,19486,19487,True,83.703721468477553,176.39999999929441,"200 mm",423.243176350178,423.67006532966724,203.91708229580126,0.48674517986698934,0.044563640713869965,0.044752609920680718
19488,O2-P1402,226,19489,True,69.320717079789688,176.39999999929441,"200 mm",366.40181890138069,366.04828324427382,109.10823321772502,0.40423895154543837,0.032724153989684347,0.0335868034602555
19493,O10-P126,19494,19495,True,69.347952501803917,176.39999999929441,"200 mm",385.22607778599081,385.57975234375004,0.049930524851844432,0.036484966347788778,0.00092930579949542067,0.0014260235130843936
19496,O1-P106,45415,4789,True,51.3566329944158,176.39999999929441,"200 mm",344.77077289640158,345.0326917246731,590.70261234805594,0.65771842818422788,0.077831250357939183,0.07205783368377898
19498,O1-P631,19499,16274,True,69.3522537264214,176.39999999929441,"200 mm",333.77277602539067,333.41907953138593,24.540753222445812,0.22302568511441587,0.017655541375350046,0.014232986158189484
19503,O4-P487,3917,19504,True,37.232728810738976,176.39999999929441,"200 mm",416.59635390625004,416.78627805591361,7.1933610697240544,0.15322960029199334,0.00991361976567896,0.012747760453871219
19505,O9-P1737,19506,19507,True,69.357058405837108,176.39999999929441,"200 mm",386.67401005369442,387.02773105156416,1.3108280424321217,0.092191638210355462,0.0044426368251620609,0.0048053037554217862
19508,O1-P1842,12118,19509,True,77.700693367934164,176.39999999929441,"200 mm",330.040354704739,329.64408116856259,0.15704311212388694,0.045335114267104418,0.0017275940068135222,0.0024073206402457684
19510,O2-P1319,14005,19511,True,69.383493528305763,176.39999999929441,"200 mm",367.54459609375004,367.89852129423787,12.810429659329332,0.18217803312267128,0.013026244318537364,0.010310182133358234
19512,O21-P1280,8330,7003,True,69.39681814540603,176.39999999929441,"200 mm",352.42352144230216,352.77744521484374,45.674922288462177,0.26911048109157765,0.023747006177997208,0.019406741488057516
19513,O11-P224,19514,19515,True,64.138801948991215,176.39999999929441,"200 mm",395.13672866210942,395.46390069085118,0.2949167567313033,0.057363236352035933,0.0022491659190595707,0.0033591699600354092
19516,O3-P2972,9582,19517,True,69.401809633391039,176.39999999929441,"200 mm",377.19644457123206,377.55039380036243,48.313311197546732,0.27416128107360077,0.024368039310075956,0.019942961937268872
19518,O3-P594,7695,19519,True,69.406095785944331,176.39999999929441,"200 mm",429.77047411997415,429.41650303146582,25.383614308102882,0.22532350997054232,0.017940758568120239,0.019894506955226366
19520,O2-P1202,8367,19521,True,69.408342950235692,176.39999999929441,"200 mm",357.14784144242537,356.79385889337919,541.476686782535,0.64223899514806426,0.074187250399886287,0.074639039683640537
19525,O1-P1325,19526,19527,True,86.8774951448682,176.39999999929441,"200 mm",330.18375625,330.626918352734,0.062551797216181884,0.038190446819430075,0.001047705143321771,0.00073375527542377948
19528,O9-P2265,8868,8413,True,69.432292848097873,176.39999999929441,"200 mm",378.29169692382811,378.64587104964625,35.101675414225539,0.24729800439438596,0.021007604438150512,0.016968865674801992
19531,O2-P221,19532,13250,True,69.453192921549913,220.59999999911759,"250 mm",357.89968356290848,357.63923408945266,970.39463028438854,0.66347912306072554,0.10039372673074826,0.11489990887687866
19533,O2-P1675,8897,19534,True,69.4570935623596,176.39999999929441,"200 mm",354.61257560994136,354.96680678710936,5.7520453948155925,0.14352395181297914,0.0089110005274771458,0.033562988144293565
19541,O9-P1060,19542,19543,True,69.5148059871132,176.39999999929441,"200 mm",363.04925695900783,362.69473144847353,1.3316806293025967,0.092591513874458645,0.0044768692128539346,0.0033985414780812306
19550,O12-P363,19551,19552,True,87.754916751951271,176.39999999929441,"200 mm",417.44058239526817,417.88813247070311,8.9103153398433133,0.16313253869056088,0.010980475294633918,0.011594182384060505
19553,O3-P627,19554,11699,True,84.625887278792959,176.39999999929441,"200 mm",428.69633209839037,428.26474007326851,40.850140635753945,0.26035523789886145,0.022500393498033879,0.018300010576917415
19558,O24-P114,19559,17919,True,69.629808014003657,176.39999999929441,"200 mm",332.3995765625,332.0444645416286,4.4888904784691457,0.13341068831669359,0.00792118653509209,0.0096234383047011981
19560,O2-P821,5170,4781,True,69.631801342526117,176.39999999929441,"200 mm",358.87879181864821,358.5236,30.181885019715509,0.23778012606717833,0.019462368089038496,0.015719110018077784
19561,O1-P256,22135,25510,True,88.082855063635392,176.39999999929441,"200 mm",331.67075195089421,332.11997451171879,13.486912088920114,0.18477344155836251,0.013359662148409876,0.015863703981105363
19564,O4-P1243,19565,19566,True,69.6582187386378,176.39999999929441,"200 mm",429.03290839509464,429.38816531066163,41.921720394057054,0.26097077082067061,0.022866541206928166,0.023942524767017765
19567,O4-P966,9213,9214,True,30.280575044987774,176.39999999929441,"200 mm",424.71340117052944,424.86783210325882,91.3326551880438,0.38233033246100268,0.030062706703067866,0.030364021432521204
19569,O5-P277,19570,19571,True,69.664464692316926,176.39999999929441,"200 mm",435.98868789062504,435.63339912069421,8.403202164530077,0.16033857769436519,0.010678304421944415,0.014422364133654109
19575,O14-P27,19576,16351,True,69.674991755491632,176.39999999929441,"200 mm",368.17688615579448,367.82154369784149,195.88407802409546,0.48068406728159774,0.043697936833079605,0.056250064015613485
19577,O12-P453,15062,19578,True,69.679664501897022,176.39999999929441,"200 mm",415.78406752929686,416.13950349792105,0.050169358831314105,0.036522268758334649,0.00093163443245366335,0.000817657525468163
19579,O2-P246,5636,6208,True,47.605441119056621,176.39999999929441,"200 mm",348.91668530835727,349.15947305806446,117.3420416335541,0.41123445476966847,0.034016741788523361,0.037707386791856916
19580,O1-P2558,19581,19582,True,69.9017354806755,176.39999999929441,"200 mm",346.90606312741772,346.54956427646624,1.5900113509798921,0.097343067951060444,0.0048754910364942061,0.00356246253402466
19588,O1-P1328,9629,8557,True,69.704931897953614,176.39999999929441,"200 mm",330.57683613795319,330.22134098527357,1.6666771874482103,0.098681867044179278,0.0049860095903476835,0.0082731601909133909
19589,O9-P1714,19590,19591,True,82.672509628428784,176.39999999929441,"200 mm",385.26322268324725,385.6848524823522,7.6277645427741509,0.15585910911711331,0.010195941513817563,0.010436721012038016
19592,O9-P29,1266,19593,True,69.70651448457167,441.19999999823517,"500 mm",344.78599197510459,344.89403707255565,2878.6558798278043,0.61754602567265815,0.16915542712279269,0.16966606092520869
19594,O7-P444,651,19595,True,69.724069812443219,176.39999999929441,"200 mm",490.51668662348067,490.87227937952412,44.111553749718077,0.26569010484364858,0.023390312379692177,0.0235978919149389
19596,O7-P45,2950,8866,True,69.7324965412621,176.39999999929441,"200 mm",487.66256804581406,487.30693231345356,100.2877617141632,0.39328809382740348,0.0314560060144729,0.031466954201585753
19597,O9-P646,19598,19599,True,67.969960134255189,176.39999999929441,"200 mm",369.94316196303834,370.28980875972303,0.6424607434970292,0.074243360597294125,0.0031859303981193188,0.0043337999001318711
19603,O9-P3151,19604,19605,True,49.341486103171945,176.39999999929441,"200 mm",373.82396037399883,374.07560195312504,2.9763353363419749,0.1172465950375826,0.0065542141959333321,0.0090647457987432668
19606,O1-P707,19607,15844,True,80.861305002606244,176.39999999929441,"200 mm",329.253429656296,329.66582231180928,95.241728200495245,0.38720230978285142,0.030678809630993533,0.031380719912177675
19610,O9-P2182,41600,44278,True,85.153221884183978,176.39999999929441,"200 mm",368.00701266018751,368.44129409179686,1.6192260776773624,0.097857008236915607,0.0049179779961901924,0.0071279720977233856
19612,O9-P1006,19613,19614,True,69.777214580260733,176.39999999929441,"200 mm",360.77498389898909,360.41912010462977,0.54364322565668133,0.071158061098180528,0.002931185773026747,0.0021672048233536147
19617,O2-P1647,2504,7390,True,68.066740083861276,176.39999999929441,"200 mm",355.47874911499594,355.13154067382817,50.157615962618728,0.28482280325511866,0.024356523388721615,0.020387650001130592
19621,O1-P1965,16622,19268,True,69.808715813802124,176.39999999929441,"200 mm",348.75950087890624,349.11559513827245,17.452298350508428,0.20170318577625113,0.01499302674835957,0.011870525890636242
19622,O3-P754,19623,8786,True,69.81954360156216,176.39999999929441,"200 mm",422.66338027343619,422.30730060106828,15.11725977411683,0.19383925809006891,0.013972878715451819,0.014023127737697426
