id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
19624,O24-P285,6349,12078,True,69.825428720651033,176.39999999929441,"200 mm",339.31857908868068,338.96246940220533,61.265784588069032,0.33850608163879103,0.024819478869537448,0.028119422793500843
19625,O5-P280,19626,18741,True,69.827608945373242,176.39999999929441,"200 mm",436.62449111328129,436.26837030765989,1.5004335355297458,0.095737815282258665,0.0047421677336286451,0.003459798299535047
19627,O9-P1597,19628,6203,True,63.030215899417136,176.39999999929441,"200 mm",381.68312029632943,381.36166619524244,0.59563797977178234,0.072790969237311515,0.0030689413771156043,0.0032682226248216227
19631,O1-P2350,8375,18710,True,69.865760545137007,176.39999999929441,"200 mm",348.20450820312504,347.84819282434478,8.4133092472086233,0.16039522394595757,0.010684425732536139,0.010755709308428871
19634,O9-P3447,19635,1801,True,69.875441126989656,176.39999999929441,"200 mm",392.64807021484478,392.29170546509721,0.80574733462703274,0.08022483596528511,0.0035199528649590144,0.0038056727864000436
19636,O9-P1619,19637,17229,True,69.877041802896812,176.39999999929441,"200 mm",382.19869747499848,381.84232456180376,8.22529460994995,0.15933449654202175,0.010569877401036579,0.010765552684707788
19638,O5-P108,18657,6172,True,69.881548356153189,176.39999999929441,"200 mm",431.53826890316469,431.181803125,0.38125392079713438,0.060480088249306375,0.0025775597266955957,0.0018122196212483415
19639,O1-P1852,5251,11691,True,69.895933477262233,176.39999999929441,"200 mm",332.31981788847378,332.67628714920789,10.871134380863694,0.17316584703827106,0.012063833722520446,0.012308583954025865
19642,O4-P918,11200,16299,True,73.765775908711092,176.39999999929441,"200 mm",429.18574885040493,429.56195430753939,2.1539625542113625,0.10433194912310793,0.0041813998751509549,0.0041817047484386336
19647,O24-P374,14917,14211,True,69.912990539208423,176.39999999929441,"200 mm",339.9947674685589,339.63821121680894,41.461822213665414,0.25998649223864012,0.022753051132054742,0.027184643823017138
19650,O2-P947,19651,12339,True,69.9233079807674,176.39999999929441,"200 mm",353.75398069239566,354.11058956309762,178.9393143808386,0.468740719273476,0.041724574363398555,0.045380187893095336
19652,O24-P171,19653,18142,True,69.927217636578874,220.59999999911759,"250 mm",327.91634667604853,327.65411960991139,1095.3215672322247,0.68422691183991891,0.10765928978963046,0.092819379830731685
19654,O1-P181,1979,3442,True,69.9522916201145,246.999999999012,"280 mm",330.4550802992789,330.19275920570345,1590.1699130666909,0.75058339920396189,0.12577707924893144,0.12580711920311705
19658,O24-P309,16762,6251,True,69.976563730224242,176.39999999929441,"200 mm",339.32081461759,338.96393414256585,71.16241573748033,0.35373102439519016,0.026695147901880233,0.027950088107697706
19659,O2-P1646,10581,10735,True,69.984414685999965,176.39999999929441,"200 mm",357.53006559696951,357.17307509765624,4.48914596100205,0.13342229734644584,0.007921025866301749,0.0060334406599643758
19662,O9-P954,19663,19664,True,83.442336686189776,176.39999999929441,"200 mm",356.13815634520614,355.71260042810655,6.2896803306540567,0.14734001611725259,0.0092981617838516217,0.0094662832215807
19669,O4-P318,19670,19671,True,89.031206466758618,176.39999999929441,"200 mm",406.94067170073913,406.48661254775863,5.0865472900453259,0.13792599227921357,0.0084255599320271855,0.0064538824975748721
19672,O9-P3488,19673,19674,True,70.042659024537073,176.39999999929441,"200 mm",395.93866027100614,396.29587783203124,0.22292992477865742,0.051690558450330493,0.001999978844456924,0.0071160877168463194
19675,O1-P1391,19676,15159,True,75.194119796761214,176.39999999929441,"200 mm",340.764710751579,340.3812207406155,77.286500094342813,0.36287032844700273,0.027767507046572174,0.027945702928416454
19677,O7-P462,19678,19595,True,70.095370972679717,176.39999999929441,"200 mm",491.22976577148484,490.87227937952412,4.5558465545927,0.13394591182376123,0.0079789739325961742,0.023390312379692177
19679,O3-P387,9626,19680,True,70.102898943291422,176.39999999929441,"200 mm",384.36096397040052,384.00343918578972,24.307224528600553,0.22238101152950404,0.017575538536976545,0.01414992323225436
19683,O24-P126,19684,19168,True,70.141266318705448,176.39999999929441,"200 mm",331.19898452148442,330.84126406325896,0.050501711309015013,0.036567133388965611,0.00093498250320927763,0.0008216227943110548
19685,O3-P457,12671,8014,True,70.159168091982139,176.39999999929441,"200 mm",389.80982664299972,389.45194472656249,9.3854775335052167,0.165679276405272,0.011254312822267727,0.008820304982399458
19686,O1-P1526,7137,19687,True,70.165056392520256,176.39999999929441,"200 mm",341.1680165131794,341.52585830078129,8.9284941895034837,0.16323095201476737,0.010991123718067264,0.0085155049324376255
19688,O3-P1243,19689,12746,True,78.5288708679342,176.39999999929441,"200 mm",396.49851455078129,396.89909032107863,7.0639131685591616,0.15242172809320911,0.0098279134691154676,0.007619304639131505
19690,O9-P248,19691,19692,True,70.179660187422854,176.39999999929441,"200 mm",348.47394790039061,348.11603163343477,46.084373349313047,0.26988054673181039,0.023846191620922105,0.023861638534164505
19693,O21-P1110,19694,2444,True,72.064799762235182,176.39999999929441,"200 mm",342.92438311842483,342.55685263963744,311.66615071702449,0.55004785654384059,0.055327341449482016,0.051711460232941521
19695,O14-P138,19696,19697,True,70.198354138117026,176.39999999929441,"200 mm",377.42141569117729,377.06333388671879,11.742239245665646,0.17731935440767488,0.012507457852413615,0.0097829046339187927
19698,O2-P84,7578,2471,True,70.202140556561574,176.39999999929441,"200 mm",357.37746707998775,357.01943616314935,367.9346946829271,0.57629443758152143,0.060348165071251979,0.060779724848513531
19699,O1-P2302,15439,19425,True,70.203338806411153,176.39999999929441,"200 mm",346.15049174793677,346.50852877584941,28.0265557621216,0.23228580301263296,0.018800177630857326,0.020917693501794562
19701,O1-P1079,6709,19702,True,70.22757147099054,176.39999999929441,"200 mm",325.38375504468297,325.02559443018089,34.040768388891216,0.24732458344059494,0.020569602012716556,0.016808983764119625
19703,O2-P667,19704,17171,True,70.231084697305377,176.39999999929441,"200 mm",354.0806707845253,353.72242202148436,20.576040272683343,0.21066435753272597,0.016279817980592998,0.013021283456735243
19707,O1-P498,19708,19709,True,70.251398362066766,176.39999999929441,"200 mm",326.75498427734374,326.39670214569713,7.9101960682076653,0.1575226158608769,0.010374607479613794,0.0080674115985954632
19713,O2-P1837,6090,3586,True,70.264334444910617,176.39999999929441,"200 mm",358.52627496180037,358.16785659179686,0.050590321131908415,0.036582700661843479,0.00093581111133472924,0.00082266678661437075
19714,O9-P1073,19715,19716,True,70.26815079702132,176.39999999929441,"200 mm",363.79951830596559,363.44108046875,1.1922664171892459,0.089879560953852425,0.00424077522532848,0.00305018911511926
19717,O1-P1383,10967,17725,True,100.00000000035111,176.39999999929441,"200 mm",337.28659570561348,337.79659570561529,167.87787883676958,0.458346259278747,0.040523793733282056,0.055288281333667651
19719,O3-P145,11276,9448,True,51.585743333892559,220.59999999911759,"250 mm",384.45024389099444,384.25679735349235,1080.5619522437355,0.6818675355083611,0.10681862525982669,0.1071722918991561
19720,O4-P301,19721,19722,True,90.5852611566605,176.39999999929441,"200 mm",405.17222543754337,404.7102406056444,46.108571561125281,0.2699261471460172,0.023852025657987636,0.026465926337347987
19723,O9-P1076,19724,19725,True,70.304173301981038,176.39999999929441,"200 mm",364.00886953723216,363.65024794921874,9.8949917319537768,0.16831924970791512,0.011539704877184295,0.016228101933067382
19728,O1-P1764,19729,9543,True,70.310230867725124,176.39999999929441,"200 mm",333.5236,333.16501782257461,10.875999087287342,0.17318944661518526,0.012066371494579895,0.0094682492852589725
19733,O1-P1753,18182,19067,True,70.311420622225555,176.39999999929441,"200 mm",328.74674457452971,329.105332819703,1.6437720533387417,0.098285225194310682,0.004953317749520088,0.010763217026038307
19734,O5-P304,19735,19736,True,70.313470440661646,176.39999999929441,"200 mm",435.50891131684756,435.86751001609491,11.927193788907008,0.17816525117495907,0.012599803233197066,0.01524655755764384
19740,O3-P2658,19741,19742,True,70.323739129002377,176.39999999929441,"200 mm",373.00654067382817,372.64788960427023,20.792372741994985,0.21079093047526734,0.016389330509370557,0.013095146817021298
19743,O3-P529,19744,19745,True,85.9581711206873,176.39999999929441,"200 mm",399.64764677434175,400.08603344705728,77.4114649463796,0.36305134937415678,0.027788944691530756,0.028692623180265754
19746,O3-P1845,19747,19748,True,88.1762258732909,176.39999999929441,"200 mm",395.2080671039609,394.75828017578129,3.7014696720901443,0.1237632030751627,0.0073176878750616957,0.0055149074033123309
19751,O1-P1356,19752,14273,True,70.3505873145975,176.39999999929441,"200 mm",333.49311293945311,333.13432494414866,0.60392959132429536,0.073049769755430871,0.0030901116192464453,0.0021672048233536147
19753,O4-P705,3730,19754,True,48.2428984769739,176.39999999929441,"200 mm",427.23525642776531,426.98921764553279,53.867256518659779,0.30346603299744135,0.024490036314823833,0.024496760559180018
19755,O21-P867,19756,12147,True,70.372316855968947,176.39999999929441,"200 mm",335.80944999767161,336.16834881363707,117.68864570022369,0.41167461685548623,0.034061370241778244,0.041365798115895747
19757,O3-P732,19758,19759,True,70.373951100819269,176.39999999929441,"200 mm",414.89796921657336,415.25687636718754,0.38160844909460712,0.0604869283114374,0.0025789671398802443,0.014822219359934014
19760,O9-P1048,19761,19762,True,70.390821602940349,176.39999999929441,"200 mm",364.59924208984285,364.24024889966785,9.8950589492088117,0.16830804036306826,0.011540277153299716,0.0090143230498197641
19763,O22-P51,19764,19765,True,70.393059654883544,176.39999999929441,"200 mm",333.02268447265624,333.3817594699558,13.952236638561359,0.18654339165943193,0.013582243493253677,0.010725791984839427
19772,O9-P1770,19773,19774,True,70.409008288622871,176.39999999929441,"200 mm",388.10832656249988,387.74924062022785,0.7212994631799845,0.076625927737112881,0.0033705093160406462,0.0024172548540033231
19775,O5-P86,3537,19776,True,70.409261124110913,176.39999999929441,"200 mm",429.85932041502832,429.50023318329528,14.027919849903123,0.18681208892083381,0.013618838506991502,0.013805134820993331
19777,O9-P2578,19778,9174,True,70.413963868236181,176.39999999929441,"200 mm",371.69600004284996,371.336888827122,65.987443578800011,0.34493839249632352,0.025784772420032642,0.02610068246136615
19779,O4-P1285,19780,19781,True,100.00000000061306,176.39999999929441,"200 mm",420.6197991087127,421.12979910871587,39.457394554347339,0.25752523259119714,0.022136843741028641,0.024495332139828435
19782,O2-P181,19783,9896,True,100.00000000044227,176.39999999929441,"200 mm",365.76535893554916,365.25525893554686,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0045821887403909864
19784,O3-P2792,19785,19786,True,84.921214739672251,176.39999999929441,"200 mm",382.51653653435585,382.08335341796874,14.551519481107833,0.19185115270063477,0.013711723235304365,0.010950512552305154
19799,O5-P214,5205,8925,True,70.4541930534775,176.39999999929441,"200 mm",430.314270046164,429.95495366159128,4.5214740428468794,0.13367034724898477,0.00794942279759249,0.025700418466432375
19800,O3-P3053,15999,15682,True,70.455345197702314,176.39999999929441,"200 mm",381.3192417215364,381.67856398204469,20.227018663383561,0.2103904643675539,0.016105777913396409,0.018450803062393557
19801,O1-P2102,19802,3874,True,91.341667160971014,176.39999999929441,"200 mm",350.14831680317252,349.68238295898436,20.034517559170244,0.20985061723283063,0.016029387000267251,0.012836430323175278
19811,O9-P681,19812,19813,True,70.478001171655379,176.39999999929441,"200 mm",376.19297255859374,375.83353475261828,17.417686021267954,0.20157655833122265,0.014979219451606586,0.011855242484855389
19814,O9-P3685,19815,19816,True,70.483849047221028,176.39999999929441,"200 mm",396.25742460618733,396.61689223632811,0.073274809617397671,0.039505273901972858,0.0011383967142597673,0.0017321980476448682
19817,O1-P909,13733,11634,True,70.4904180799628,176.39999999929441,"200 mm",341.43616616838807,341.79566730059588,51.648244038660941,0.29583230564927288,0.024212282556392243,0.020692559623801031
19818,O2-P1552,19819,12763,True,70.490439830371159,176.39999999929441,"200 mm",367.785623157695,367.4261219145601,109.05949045434578,0.40420058179452012,0.032716137582194535,0.039424728369870529
19820,O3-P2234,19821,17673,True,83.454730595763735,176.39999999929441,"200 mm",369.19654430700774,368.7709251809693,10.112815512906767,0.16941345980642586,0.011659630787419228,0.0091480409279831587
19822,O21-P457,19823,6478,True,100.59198799604034,176.39999999929441,"200 mm",334.52704848632817,335.040168217096,1.9600524510122284,0.10207233959418628,0.0054342783540704655,0.0039548872545519713
19824,O1-P2371,17644,19825,True,77.26323242230346,176.39999999929441,"200 mm",350.12955751464631,350.52360000000004,8.3768843306332474,0.16019085778682909,0.010662345412416192,0.024318076425888058
19826,O21-P1092,19827,11064,True,70.504489300200788,176.39999999929441,"200 mm",341.10135878906249,340.74178589363146,31.667475219456708,0.24147143417848038,0.019901242554267378,0.022833292418809669
19828,O9-P1776,19829,19830,True,70.506129836470038,176.39999999929441,"200 mm",390.21888198242186,389.85930072025582,0.37002102030148881,0.060112082914534785,0.0025368628330630209,0.0030489523060741788
19832,O1-P389,2174,19833,True,70.514289301722712,176.39999999929441,"200 mm",332.89908309948578,332.539460224047,432.59924344033146,0.60425348676387725,0.065653509843612068,0.066452707064417568
19834,O3-P2491,19835,19836,True,95.658730648079271,176.39999999929441,"200 mm",386.73458727193037,386.24672774562515,8.73822378673689,0.16219516858242758,0.010879048436923628,0.011250328463360965
19837,O4-P708,10605,18095,True,70.525484571692743,176.39999999929441,"200 mm",427.80504890470542,428.164728876021,20.602799575839931,0.21066363083289796,0.0162942509204801,0.023776024210548138
19841,O3-P553,4911,17118,True,70.534870204427619,176.39999999929441,"200 mm",401.65206367203405,402.01179151007659,76.4712892252904,0.36168428165772887,0.027627242624870183,0.030313924563052316
19844,O2-P1244,7288,19845,True,70.538663512623074,176.39999999929441,"200 mm",356.23142470703129,356.59124242960922,0.050787838572995167,0.036610944304845974,0.00093776475582646912,0.00082497434243889822
19846,O1-P1215,19847,19848,True,70.5499955222144,176.39999999929441,"200 mm",335.94048236309629,335.58060683593749,29.560553778242372,0.23621479647017712,0.019274616104441492,0.015588128051224118
19849,O21-P129,19850,19851,True,46.245407713746928,176.39999999929441,"200 mm",370.29882726841208,370.06297568907195,192.6211747377655,0.47808295425225678,0.0433472905399149,0.043467627489740673
19852,O3-P2509,19853,19854,True,86.806383970050376,176.39999999929441,"200 mm",376.48980287528855,376.04709031704124,4.5832783151185055,0.13416701933017713,0.0080023855895124084,0.010414495351952248
19855,O1-P1110,19856,15122,True,70.553782132263962,176.39999999929441,"200 mm",323.11703007587863,322.75720578700412,12.797257355893684,0.18210723439192869,0.013020599904708491,0.017506397590111186
19857,O1-P1996,19858,19859,True,69.326557960581,176.39999999929441,"200 mm",344.3434790203313,343.98991357473233,21.277852214666854,0.21271050807092134,0.016546320381826782,0.018431136748268417
19860,O3-P471,6556,11138,True,70.555014539687477,176.39999999929441,"200 mm",390.58583018169566,390.2259996075432,131.64661175532007,0.42708908292702696,0.035901499110603884,0.037057428735642842
19866,O20-P104,19867,876,True,80.79605425369482,176.39999999929441,"200 mm",330.12238540039061,329.71032552369678,0.88809117782302194,0.083638862673467068,0.0036535058163252579,0.0051078589841927757
19868,O1-P2389,19869,14960,True,100.00000000033833,176.39999999929441,"200 mm",349.62161147461222,349.11161147461047,36.838576119957267,0.25155639271646546,0.021461471629228606,0.021893474239198518
19870,O22-P91,19871,4381,True,58.613205066880184,176.39999999929441,"200 mm",346.90592946490557,346.60694350585942,0.27815594905630414,0.05619978084366492,0.0021927314322529525,0.0015045441392869334
19872,O9-P1507,19873,19874,True,70.579689042369807,176.39999999929441,"200 mm",384.82154311523436,384.46158670111828,0.88847881631497638,0.083646956292801389,0.0036543364115205548,0.0026173488132760314
19875,O2-P1845,11059,15124,True,70.583258861732091,176.39999999929441,"200 mm",361.44532241210942,361.80536761556306,0.05081994745111159,0.036615527055636282,0.00093808197733390045,0.0008253469180348746
19876,O1-P151,19877,19878,True,70.583503604220951,313.19999999874716,"355 mm",323.62396805778639,323.81454351751779,2136.3178117204161,0.71274559255981518,0.14435744948444887,0.14447257690487475
19879,O5-P253,2829,19880,True,70.59038453321368,176.39999999929441,"200 mm",438.90241960528687,439.26243056640624,0.96960000327559592,0.085337650693879913,0.0038229273654673429,0.0088579037502762338
19882,O1-P1897,6534,19883,True,70.602395943954917,176.39999999929441,"200 mm",334.14097060546874,334.50111342717884,0.604110878539673,0.073060733839085776,0.0030904218860094185,0.0021672048233536147
19884,O21-P1189,19885,19886,True,70.603538792295851,176.39999999929441,"200 mm",346.29094592572085,346.65102397356156,42.869793572974977,0.26300502164918255,0.023096771067473289,0.018810752248839279
19887,O1-P1798,4935,19888,True,70.608029726497264,176.39999999929441,"200 mm",334.63740651909796,334.99750747070311,13.7208725681833,0.1856619592705587,0.013472383511120326,0.015868100515071443
19891,O1-P2267,19892,3386,True,46.263147004474227,176.39999999929441,"200 mm",346.64578272193836,346.40984067221552,18.468519572551248,0.20494771883330062,0.015412548288764615,0.020874139201724578
19893,O2-P826,5102,3607,True,70.657163588413013,176.39999999929441,"200 mm",360.35141138519737,359.99105985089648,87.645121133980368,0.37759184989755695,0.029469851356862645,0.03084757204068125
19894,C-17195,19895,17301,False,99.999999999660631,176.39999999929441,"200 mm",360.11160291036776,359.60160291036948,NaN,NaN,NaN,NaN
19898,O1-P442,19899,19900,True,70.672900987298348,794.19999999682329,"900 mm",321.6684605446485,321.615455868908,7671.8965898117258,0.59231438994974928,0.27240919003595593,0.27317044444193433
19905,O3-P2275,19906,3703,True,70.684964900917777,176.39999999929441,"200 mm",374.95125258789318,374.59075926689854,20.670520390648939,0.21070990344444568,0.016328216189211354,0.024242252111531904
19911,O9-P2749,19912,19913,True,70.708911442709663,176.39999999929441,"200 mm",376.36440056726724,376.72501601562504,0.050910417497297113,0.036625555513262638,0.00093902455810833071,0.0066414215818313173
19914,O3-P898,19915,6783,True,79.02436970210627,176.39999999929441,"200 mm",385.7384677202204,385.33544343473966,37.422005943795291,0.25299456801106285,0.0216091393054396,0.017640304523776996
19916,O21-P490,18807,19917,True,70.710940237944442,176.39999999929441,"200 mm",336.64866066688893,336.28803487167539,55.239591340046225,0.30877853575502184,0.024621809703210134,0.021406471806850229
19918,O7-P378,19919,19920,True,70.716235304374067,176.39999999929441,"200 mm",502.40726577148445,502.04661297143218,2.1208344161403025,0.1039428104489634,0.0041813998751509549,0.0041817047484386336
19921,O1-P72,12051,19922,True,70.72016526359873,882.39999999647034,"1000 mm",331.05976565766616,331.11280578161382,9691.6905419981686,0.62613670768932439,0.29502937545894375,0.29508812914012689
19926,O9-P2454,19927,7949,True,70.731282114787533,176.39999999929441,"200 mm",371.92771031204228,371.56698077325689,0.8185423242550256,0.080753528257648616,0.0035416647255562348,0.00445851379709239
19931,O6-P237,19932,19933,True,70.7471383724353,176.39999999929441,"200 mm",448.77882356784778,448.41801316214838,16.287473448891536,0.19784613560167866,0.014495082941709325,0.017043233183094485
19934,O9-P3214,16716,19935,True,99.99999999891925,176.39999999929441,"200 mm",379.09126716168413,379.60126716167861,6.3516967929892445,0.14776310075711241,0.00934178648296755,0.011293663618013733
19936,O2-P1683,10204,10368,True,70.79015366007836,176.39999999929441,"200 mm",359.24659194335942,359.60769251717943,15.580964273984208,0.19546088875624418,0.014181751549300653,0.016296970367496829
19937,O3-P1487,19938,19939,True,59.016202174599449,176.39999999929441,"200 mm",388.92485825819494,389.22584088928539,388.10453766561346,0.58524527203294308,0.062050518465290312,0.062239764726410914
19940,O1-P1982,29844,19941,True,79.9360760500474,176.39999999929441,"200 mm",341.21544205869691,340.80768813476561,20.820900200741622,0.21374262166912977,0.016250215181773334,0.013104885730199781
19942,O1-P2024,19943,19944,True,70.806823034314732,176.39999999929441,"200 mm",347.244303125,346.88318832752503,4.4897380994478793,0.1334174193738504,0.0079219240218717825,0.0092538949773085712
19945,O21-P1283,12244,8330,True,70.81052679483922,176.39999999929441,"200 mm",351.97342207132755,351.61228838467389,27.881790301737514,0.231912370138521,0.018754444366768513,0.027499066400637949
19946,O3-P1790,19947,19948,True,91.360640970625141,176.39999999929441,"200 mm",386.21042530732552,385.74439467773436,7.5633641464362764,0.15548500404566046,0.010154228943626966,0.007928391650350813
19952,O9-P3490,19953,19954,True,70.8280529961782,176.39999999929441,"200 mm",396.28328557010951,396.64450864039003,0.26722803617466756,0.055394688271722774,0.0021554620921698004,0.0032246217705438375
19959,O21-P837,19307,19960,True,70.842678365347069,176.39999999929441,"200 mm",336.68952402002424,337.05082167968749,9.0958520528698017,0.16413147844162121,0.011088582113429554,0.0086679046735514218
19961,O9-P921,19962,19963,True,70.848108033506392,176.39999999929441,"200 mm",360.080827497907,359.71943129882811,2.9637434937781904,0.11709462393605273,0.00654127042296165,0.0090162124693754352
19964,O9-P920,19965,19963,True,70.8514725993904,176.39999999929441,"200 mm",359.35808878857125,359.71943129882811,5.8959136757362973,0.14457294301469278,0.0090162124693754352,0.010485739186448078
19966,O21-P510,19967,19968,True,70.852059984975753,176.39999999929441,"200 mm",338.92192856634227,339.28327407226561,0.20831643782406131,0.050258646399875623,0.0019476151540953339,0.0013815131485517449
19969,O3-P2727,19970,12223,True,72.576148387317843,176.39999999929441,"200 mm",377.87051556153716,377.50037720476183,20.64578899789846,0.21069309851092324,0.016315811196034844,0.016901308706470382
19971,O2-P881,19972,12877,True,100.00000000097124,176.39999999929441,"200 mm",362.95191289063,362.44181289062504,53.612683127611341,0.30254512264041217,0.0244614588440443,0.024609022057154862
19973,O9-P208,19974,18029,True,72.209264079639425,176.39999999929441,"200 mm",360.79528203312475,360.42701478631858,341.78567863102757,0.56439425554318268,0.058064519942039046,0.058064519942039046
19978,O3-P2237,19979,19980,True,70.90347648095954,176.39999999929441,"200 mm",368.38203365461624,368.74364138466916,12.366517792880694,0.18017464886935353,0.012814462414435145,0.010099652650992738
19984,O2-P500,19985,12952,True,70.947431961957136,176.39999999929441,"200 mm",351.24653090820317,350.88469900519715,20.533590867216105,0.21061543246680606,0.016259538513487048,0.013006788066081574
19986,O3-P2334,106,3652,True,84.677747353014908,176.39999999929441,"200 mm",368.68700569026305,368.25514917876262,130.5409403166841,0.4260029210291113,0.035753940439367256,0.035948598343277717
19987,O21-P296,5422,19988,True,50.864943427808811,176.39999999929441,"200 mm",330.57577326117445,330.83518447265624,0.11527423686091944,0.045715514375817286,0.0013974441971685756,0.002062255174674892
19998,O12-P538,19999,20000,True,99.999999999680966,176.39999999929441,"200 mm",431.73361098632188,431.22361098632354,6.1519846444413906,0.14638871153991745,0.0092005506679783723,0.0096056534618523485
20006,O9-P837,18222,12238,True,101.10892975461508,176.39999999929441,"200 mm",353.78956390098443,353.27390835923592,46.536715854528659,0.2707348550496036,0.023954699260092232,0.024412383896210092
20007,O9-P1392,20008,20009,True,71.721037356350749,176.39999999929441,"200 mm",377.26204991742219,377.62782720793956,0.58890532434396692,0.0725804079621494,0.0030515985153737536,0.0036796471394745667
20013,O2-P791,6035,6703,True,73.953467089215266,176.39999999929441,"200 mm",361.94082307971411,361.56366039755909,11.748211327884089,0.17733514196143813,0.01251100846235988,0.0097862633496914354
20017,O1-P2146,20018,18157,True,71.069462377369788,176.39999999929441,"200 mm",338.24165786133045,337.87920360320589,0.12317001247816656,0.047124526297942407,0.0014313444603291782,0.0010837547773538665
20022,O10-P11,20023,20024,True,71.088160467426576,176.39999999929441,"200 mm",377.79241239364859,377.42986277526472,53.724724038273443,0.3029424639388652,0.024474500835039759,0.024484397578337376
20025,O19-P86,20026,10667,True,45.912105648332222,176.39999999929441,"200 mm",322.49419170546383,322.26003996665736,4.2885588488632456,0.13184932831750285,0.0077426517159056418,0.0079036537662464622
20027,O9-P2384,20028,6706,True,71.100599472356819,176.39999999929441,"200 mm",385.10167176939035,385.46428482669938,80.6130478677104,0.36761996585280821,0.028332427597159225,0.029832874256491781
20029,O1-P2367,8245,9037,True,71.10650838001898,176.39999999929441,"200 mm",350.46483602776209,350.10212172851561,17.295444037697809,0.20119291532452735,0.014927062842309578,0.01180129978363466
20031,O1-P968,14830,18198,True,99.845718095495357,176.39999999929441,"200 mm",344.22254088776214,343.7133277254751,58.58974490196136,0.33012890403159029,0.024487063658335403,0.027784407359472785
20032,O1-P1490,20033,5648,True,71.1309328012196,176.39999999929441,"200 mm",343.71977885473535,343.35701109744912,62.401505557531706,0.34032570167310411,0.025042618864874872,0.025046763324837736
20039,O2-P39,16979,11774,True,71.14208646931904,313.19999999874716,"355 mm",347.80602957711591,347.998113210583,2804.8363682773811,0.76201569555804471,0.16964340605803635,0.13633259410912688
20042,O9-P2613,3961,20043,True,71.179760382071748,176.39999999929441,"200 mm",374.91695365589948,375.279970433848,0.75173122093999811,0.077862543750667479,0.0034281014129656584,0.0042048410542477477
20046,O1-P2218,20047,12052,True,80.985414997735973,176.39999999929441,"200 mm",336.76148452148436,336.34845890499594,0.058309500144662754,0.03763801869393462,0.0010094974095042196,0.012157208973217955
20048,O9-P1198,10192,20050,True,85.775398633095278,176.39999999929441,"200 mm",377.91398102481736,378.35143555784617,0.783740376847012,0.079288764833094355,0.0034825596168776576,0.0041813998751509549
20051,O1-P837,9971,9707,True,71.2441784665372,176.39999999929441,"200 mm",336.5964639480182,336.2331186378388,33.222340205801252,0.2453126967992896,0.020343421232781721,0.021535011380997011
20052,O9-P2740,20053,20054,True,71.282358460438175,176.39999999929441,"200 mm",377.70069350585936,378.06430481636608,18.617695168430867,0.2054341716981618,0.015472067275705235,0.012297124806095674
20055,O2-P612,2177,16009,True,32.3517083678009,220.59999999911759,"250 mm",351.60691832139037,351.72823722776963,1423.6977361524168,0.72859229968904848,0.126247590137033,0.1262494432215972
20056,O10-P138,14649,6577,True,71.25434889058225,176.39999999929441,"200 mm",385.74891562734564,385.38551844800372,13.556668789063792,0.18503950453288789,0.013393373072200941,0.016207539734309176
20057,O21-P975,19479,5020,True,49.274868492762806,176.39999999929441,"200 mm",338.40366591796874,338.65501702215039,34.236511871203291,0.24782117376805668,0.020622117430054182,0.016868579962917091
20058,O1-P2117,20059,20060,True,71.2697983432607,176.39999999929441,"200 mm",336.29467704077848,335.93120106922788,428.85374304836756,0.602942738284119,0.065337386334203759,0.06593210839059499
20061,O21-P1261,12175,4905,True,71.2838132201453,176.39999999929441,"200 mm",353.2385676081891,352.87494887695317,0.051324343881564052,0.036687304560209723,0.00094305220675100607,0.00083110835608427372
20062,O12-P59,15062,20063,True,71.28610579679,176.39999999929441,"200 mm",411.52499266767654,411.88855180724022,123.21760443087221,0.41842812903699339,0.034773286271234369,0.034784525138278864
20064,O3-P424,8577,9302,True,71.288314978158226,176.39999999929441,"200 mm",383.94294204101561,384.30658373571919,21.305844213924235,0.21299032383969158,0.016546320381826782,0.013270307591610584
20065,O9-P2450,20066,20067,True,71.324201828605339,176.39999999929441,"200 mm",372.0260880257523,372.38984145507817,0.17107348583082713,0.046999320459452452,0.0017856997612935206,0.0022140724204569211
20069,O12-P539,20070,19999,True,100.00000000146349,176.39999999929441,"200 mm",432.24361098632932,431.73361098632188,5.7405130784752245,0.1434389097656078,0.008902514036035385,0.0092005506679783723
20073,O21-P411,12631,1310,True,71.375394437875912,176.39999999929441,"200 mm",333.98944736491842,333.62543285328525,239.7798894492156,0.50945934571075968,0.048415186143115109,0.050461391186916019
20076,O2-P1750,7894,20077,True,71.380019225357728,176.39999999929441,"200 mm",357.607675673428,357.24363757537867,121.13262087886017,0.41593950914102634,0.034504820644993515,0.034506217271227574
20078,O9-P342,5221,20079,True,99.9999999997688,176.39999999929441,"200 mm",356.52520161158435,356.0152016115855,21.863161843094819,0.21563611074095868,0.016698719555206337,0.016698719555206337
20085,O18-P8,20086,20087,True,71.417258053879976,176.39999999929441,"200 mm",311.84338963130983,312.20761764738461,35.186601567772236,0.24749117937616325,0.021031133616054735,0.021834691035834866
20088,O4-P959,7439,21216,True,72.686138892422917,176.39999999929441,"200 mm",422.38596825672528,422.01526894837389,147.3610307624345,0.44200612296630376,0.037929859131726348,0.038511275768434071
20093,O9-P3635,20094,20095,True,71.430069676175307,176.39999999929441,"200 mm",394.89915349596492,395.2634468513134,0.77106657765129438,0.078733557080756814,0.0034610038831968462,0.0037572501652093017
20096,O2-P823,15487,5170,True,71.439871364227088,176.39999999929441,"200 mm",361.48802088734453,361.12360610351561,19.978141649880367,0.20967700864392216,0.016007714313332692,0.012817198893479117
20097,O9-P2052,16772,20098,True,60.983729728442043,176.39999999929441,"200 mm",369.60102219199069,369.91203921360574,471.54587799846115,0.61924141637137509,0.068731982910908013,0.069037846327104149
20099,O1-P1303,3335,14274,True,71.441262932513439,176.39999999929441,"200 mm",331.24654130513682,331.61089174609265,80.357704326417846,0.36726039477791533,0.028289479637259151,0.028792444485541118
20100,O1-P1518,20101,14793,True,71.447006220344491,1235.1999999950594,"1400 mm",346.43030581325388,346.37672055858866,30422.467724716236,0.83064893348320212,0.46746783256717744,0.46236643610185557
20102,O9-P2802,787,7539,True,96.330984055142864,220.59999999911759,"250 mm",367.28998945048204,367.65123064068882,562.80669503000627,0.57123500803904093,0.074736644554437126,0.074891940307916752
20103,O3-P2882,20104,20105,True,71.449796643093634,176.39999999929441,"200 mm",390.46747905752687,390.8318730204067,171.58934679072715,0.46319396482634068,0.040849282586737951,0.038068349951657934
20106,O22-P119,20107,20108,True,65.027452542549327,176.39999999929441,"200 mm",347.62617905885708,347.29447402343749,0.046819764226445605,0.036160467623344572,0.00089557919204593306,0.00077286173254560622
20109,O3-P2317,17278,11189,True,52.194719412068061,176.39999999929441,"200 mm",374.18702163085936,373.92082856185777,4.487647244069894,0.13340080519903283,0.0079201044336278149,0.01135326435868513
20112,O2-P1425,12144,1157,True,100.00000000035817,176.39999999929441,"200 mm",369.87907851562318,370.38907851562504,7.8369998953021618,0.15709522552453617,0.010328640309017487,0.00803657113912936
20113,O2-P1348,5672,10504,True,71.482924842645318,176.39999999929441,"200 mm",374.31593825704419,373.95130385742186,12.86157857258368,0.18240499964645046,0.013050435474567162,0.01018241013590594
20116,O12-P145,20117,494,True,71.502212974495862,176.39999999929441,"200 mm",406.1390725092707,405.77441122310074,49.012480020349244,0.27947772617774819,0.024287114471294276,0.02461172220120738
20118,O4-P1447,20119,20120,True,71.048452633316089,176.39999999929441,"200 mm",427.85588530949417,428.218232417924,59.175072758797462,0.32989490668697524,0.024667080831626376,0.029227017796156489
20121,O2-P1642,3967,9399,True,71.519189894862819,176.39999999929441,"200 mm",360.87453388960682,360.50971450195317,3.9339915312042781,0.12926325797460139,0.0074040277630386874,0.0055593825683220074
20122,O9-P3628,20123,20124,True,71.527467657825454,176.39999999929441,"200 mm",391.53612470222669,391.90091478728158,3.0207850247842289,0.11780534545158163,0.0065987024188305628,0.006692426258352346
20125,O3-P2191,20126,12434,True,71.530712938217675,176.39999999929441,"200 mm",369.34101333007811,368.97620669409321,47.665806240528667,0.27289478861336763,0.024220015096761308,0.024631558835604965
20127,O1-P1606,20128,20129,True,83.571504993728908,176.39999999929441,"200 mm",343.67222603399705,344.09844070946508,50.680880646823773,0.2896251627334453,0.024250556928016389,0.024667080831626376
20130,O7-P439,20131,11021,True,100.48849493074088,176.39999999929441,"200 mm",490.16607462514168,489.6534828125,3.2006125434159842,0.11999729014276891,0.0067756736979159536,0.0051364313453641352
20132,O14-P144,13029,20133,True,71.550516411033428,176.39999999929441,"200 mm",375.468180078125,375.83315926233769,6.8449529602858936,0.15103096087864062,0.00968107582036553,0.0075240445107522562
20134,O2-P848,20135,10998,True,71.563037628890768,176.39999999929441,"200 mm",363.48594130859374,363.85098436353871,55.551064707118705,0.31006530314045611,0.024646617418626188,0.021467133075084723
20136,O22-P59,20137,15130,True,87.805139031465416,176.39999999929441,"200 mm",339.07007827148436,339.51797228568387,0.22052265342921265,0.051466226213427828,0.0019913010265757819,0.00141167104952602
20138,O3-P3231,20139,9237,True,71.568775142799936,176.39999999929441,"200 mm",390.88810651739,390.5231057641617,128.93388739782094,0.42441206610065169,0.035538423979424534,0.035882223397636887
20140,O10-P370,20141,20142,True,80.789800487145058,176.39999999929441,"200 mm",400.30958022460936,400.72168899689433,0.11274940651988448,0.04524069779195191,0.0013865642800982624,0.001813461823768717
20143,O5-P184,20144,20145,True,69.791306722505027,176.39999999929441,"200 mm",434.8796054555915,434.5236,6.7234395434037859,0.1502451985221232,0.0095985533774283014,0.0073624457717236325
20151,O21-P767,20152,5787,True,71.650131551421552,176.39999999929441,"200 mm",342.59337198901261,342.22788466796879,1.4339287549172144,0.094523672460884861,0.0046397518828696829,0.0034036002740400082
20153,O2-P1025,10980,20154,True,71.653101286566525,176.39999999929441,"200 mm",351.44796410531347,351.813394921875,6.7153808780905146,0.15018228448451437,0.0095935028136160255,0.023385968077276314
20155,O4-P151,20156,20157,True,71.6580053353223,176.39999999929441,"200 mm",441.17096958664155,441.5364254138517,11.195620552800557,0.17472857868338718,0.012231685486484817,0.014502341991720989
20158,O3-P3190,19112,20159,True,71.66266142059601,176.39999999929441,"200 mm",396.52048720703129,396.88603844293777,1.6342589604287276,0.098126477616884741,0.0049394292667705696,0.0035858943455064681
20160,O2-P766,12668,5158,True,71.688821951014376,176.39999999929441,"200 mm",363.98944337217836,363.62375869140624,21.126779725064665,0.21409298182370282,0.016393920072978744,0.013209261399560359
20161,O4-P983,20162,20163,True,92.423136844966649,176.39999999929441,"200 mm",425.79267926100448,426.26403725891379,25.558937416190727,0.22579613737117585,0.017999397566986555,0.019066044169740646
20164,O2-P48,10454,9198,True,71.704377766650282,313.19999999874716,"355 mm",349.214320244408,349.40792206437794,2513.0590514030828,0.74223347284031094,0.15872668504778456,0.15872781143251966
20165,O1-P654,20166,20167,True,71.705575719604127,176.39999999929441,"200 mm",335.29802967584249,334.93233123967246,109.43927022383893,0.40449838338403327,0.032778599703443032,0.036418784487393142
20168,O21-P1140,20169,20170,True,85.693358953559581,176.39999999929441,"200 mm",343.37148470054524,342.93444856988208,348.89023716228542,0.56906660842228074,0.058588397848840464,0.058656371534105321
20171,O1-P2650,20172,20382,True,100.00000000001937,176.39999999929441,"200 mm",350.79059829101561,350.28059829101551,125.19059264324254,0.42064896004634356,0.035031498617073949,0.032430428731571218
20175,O21-P52,20176,18086,True,71.753236064056523,494.1999999980232,"560 mm",328.75698661074176,328.86820412664105,3309.0726359609575,0.63683329313754311,0.17362443122933219,0.1739565148837372
20177,O1-P981,20178,15931,True,71.757890306584756,176.39999999929441,"200 mm",346.80656815079766,346.44053115234374,0.12366567742991295,0.047211616730453917,0.001433419812848937,0.0010837547773538665
20179,O15-P58,20180,2053,True,64.77238615242571,176.39999999929441,"200 mm",352.31516494140629,352.6455688831698,6.7404722819018525,0.15035596574340565,0.0096101658136036952,0.0073739293322262079
20181,O12-P508,20182,20183,True,71.946128278905746,176.39999999929441,"200 mm",431.01049593046014,431.37742118468253,6.0310135227015911,0.14553877250484,0.00911392861608336,0.0096234383047011981
20184,O4-P298,20185,20186,True,86.2646295633767,176.39999999929441,"200 mm",403.84174085164312,403.4017912408699,74.81515176039531,0.35924682142965281,0.027339991808046981,0.025000007003645758
20187,O4-P1256,20188,20189,True,71.7862644776273,176.39999999929441,"200 mm",432.41948345936726,432.78559340820317,10.470574226085464,0.17120194075310921,0.011852479890036309,0.009238121616877315
20190,O4-P1198,20191,18060,True,71.7924411523869,176.39999999929441,"200 mm",425.1057905518353,425.47193200171245,57.791636836850827,0.322310994612016,0.024660308897593911,0.030778358423832981
20192,O12-P526,20193,18625,True,78.204034964685832,176.39999999929441,"200 mm",439.96487718079237,439.56595839843749,0.39577857986438414,0.060956944134564067,0.0026289709009335296,0.0018281570568753889
20194,O10-P271,20195,20196,True,82.278586221736816,176.39999999929441,"200 mm",388.27228774414067,388.69199081245773,0.21886888822074629,0.051308169000838483,0.0019853865131815216,0.0026780904159056976
20197,O3-P2132,20198,20199,True,89.604555780645853,176.39999999929441,"200 mm",376.56458510742186,376.10760187294056,5.0708372504132679,0.13750000084004174,0.0084255599320271855,0.01307431778316959
20200,O9-P1924,20201,20202,True,71.849778947918267,176.39999999929441,"200 mm",364.89333022461506,364.52689635198061,6.233397272318169,0.14695318471506194,0.00925838916156419,0.00716300243589167
20205,O11-P146,20206,5955,True,62.227506350538405,176.39999999929441,"200 mm",403.78644914828317,403.4690888658954,0.21445424902671345,0.050875596386349357,0.00196964977160884,0.0022241797931581296
20211,O1-P1093,20212,8957,True,71.887142191056981,176.39999999929441,"200 mm",325.00299228893982,324.63636786376537,2.1752042036681782,0.10886564767502409,0.0041813998751509549,0.010998383903547411
20213,O9-P1844,20214,20215,True,71.887190393312068,176.39999999929441,"200 mm",361.88846816406254,362.25516472225877,0.31082782508716894,0.058326740402733578,0.0023037723016085983,0.0015358437538208407
20218,O19-P9,20219,20220,True,71.8939731791342,176.39999999929441,"200 mm",313.374191073735,313.00753181052141,215.56013165854691,0.49486448804022537,0.045815285790149839,0.056229934430347295
20224,O4-P2,20225,14316,True,87.614858215210432,794.19999999682329,"900 mm",399.74898701365379,399.68327586999243,8757.2900910046937,0.61378397333310053,0.27792440571896143,0.18710874624327162
20226,O3-P194,20227,20228,True,86.293319397296685,176.39999999929441,"200 mm",399.31653639709612,398.8764404681699,148.17858398193351,0.44273518456874172,0.0380334229411216,0.039522805595556036
20229,O4-P1574,20230,20231,True,100.64225275049283,176.39999999929441,"200 mm",441.54254474695415,441.02926925792661,6.8471762564418057,0.15103474880149406,0.0096830322325616967,0.0075249557242098438
20233,O9-P2624,20234,20235,True,81.355723565048578,176.39999999929441,"200 mm",373.67681576074909,373.26182021484374,3.264134273517505,0.12074190312152601,0.0068372654825722473,0.0051804449424354823
20236,O4-P413,13998,13981,True,71.935860824894178,176.39999999929441,"200 mm",410.15679203272117,409.78991914251424,55.36632434767305,0.30929543734267612,0.024632292348244968,0.021431175059165846
20238,O9-P3218,20239,20240,True,71.945717828045488,176.39999999929441,"200 mm",380.13480605468749,380.50180116132839,11.638728090739804,0.1768360081845784,0.012455724772860758,0.012650441721132335
20241,O1-P2280,20242,20243,True,71.966744732750229,176.39999999929441,"200 mm",340.13233869277292,339.76530829463587,543.27637751867258,0.64301024167551746,0.074306038570701269,0.068960916066445582
20246,O3-P2445,20247,6218,True,71.988472185520848,176.39999999929441,"200 mm",381.84824117513392,381.48102797851561,5.6031033504153305,0.14242400986957507,0.00880038716200534,0.0067751530856165094
20248,O7-P223,20249,19920,True,71.99082491740603,176.39999999929441,"200 mm",501.50360000000165,501.13644679292287,4.2636616915262016,0.13165973233237843,0.0077198532119702136,0.010582596918982874
20250,O3-P644,20251,15918,True,57.7714152020403,176.39999999929441,"200 mm",417.75286568700147,418.04749990453189,16.184684594638433,0.19750058983346608,0.014450084325728996,0.016546320381826782
20252,O3-P2215,20253,12557,True,93.388792173380011,176.39999999929441,"200 mm",368.30527978430359,368.78156262438785,201.61873522645419,0.48508081925092789,0.04431421008127772,0.044371764707742789
20254,O1-P2190,20255,13950,True,72.00099237698187,176.39999999929441,"200 mm",346.43216933593749,346.06496427481488,3.3893885015335807,0.12173047831628955,0.0069741780013124954,0.0052706062495919285
20256,O9-P835,12239,20257,True,72.006739246003647,176.39999999929441,"200 mm",352.79813239693726,352.43089802678264,52.331836686703717,0.29807355692378973,0.02430569527754969,0.027069066757072005
20258,O1-P365,5556,15847,True,72.019612851461929,220.59999999911759,"250 mm",324.69975800363795,324.96983155183091,717.54232907616,0.61234692442323657,0.084924485636097141,0.089123920441030319
20260,O9-P1838,20261,20262,True,72.030047960995972,176.39999999929441,"200 mm",356.47331023927552,356.8406634838766,2.6735737242683255,0.11320307368714611,0.004660628890264795,0.0064486207366247624
20265,O22-P78,20266,20267,True,72.060557282565654,176.39999999929441,"200 mm",334.95884169921874,335.3264226019171,0.36648951543994862,0.06000375922142398,0.00252369054705914,0.0018023353681040377
20271,O1-P1377,13882,18320,True,72.068833404017226,176.39999999929441,"200 mm",334.99466319274609,335.36221424310656,368.1247805230613,0.576382731610623,0.060364206969979461,0.060829458368067871
20272,O21-P1281,7003,12174,True,72.070981739098812,176.39999999929441,"200 mm",352.77744521484374,353.14507929269485,40.05455720517147,0.2587583150268381,0.022292843484967712,0.023747006177997208
20273,O21-P1186,17772,20274,True,72.079719838571009,176.39999999929441,"200 mm",347.39988173828129,347.0322751671045,7.8168973789449581,0.15697739114742645,0.010315974158089894,0.0080282248780452464
20276,O3-P3188,10851,19111,True,72.0867653904492,176.39999999929441,"200 mm",394.96903733049305,395.33667983398436,8.1185262663437339,0.1587254857511689,0.010504180330080087,0.0081722999319761049
20280,O21-P605,17885,20281,True,72.0895202843652,176.39999999929441,"200 mm",336.26907433408212,335.9014177806319,30.382958032858923,0.2382687408640278,0.019523433584052931,0.020063646340450433
20285,O2-P473,12952,20286,True,99.999999999649091,176.39999999929441,"200 mm",349.65783071432355,350.16783071432178,104.605214868487,0.39779079863165556,0.032135974502692018,0.033778511417047193
20287,O2-P1325,20288,11986,True,57.405474394479739,176.39999999929441,"200 mm",369.70924759051121,369.416422265625,5.0363485325655244,0.13656481991514027,0.0084255599320271855,0.0064142200157302886
20289,O4-P1366,13293,3683,True,71.20879643116956,176.39999999929441,"200 mm",424.79203796006931,424.42887309827034,40.259868323208551,0.25915799993223643,0.022347464060872776,0.023059554952475279
20290,O10-P56,20291,20292,True,72.13847145797908,176.39999999929441,"200 mm",399.14582290039061,399.51380124329773,0.15897566160965404,0.045576669289930614,0.0017355943758110089,0.0010837547773538665
20293,O3-P596,20294,7694,True,44.416444634898305,176.39999999929441,"200 mm",430.41074653276047,430.18422266512255,18.657051440891031,0.20554410321464203,0.01548864852196213,0.017700234550308457
20295,O1-P1942,20296,20297,True,72.142613375553069,176.39999999929441,"200 mm",339.56694625248343,339.93487358069876,538.12645119278329,0.64125569761080159,0.073925901890096721,0.074610839188397352
20298,O3-P178,20299,20300,True,72.143790528625118,176.39999999929441,"200 mm",392.99934334118285,393.36727667287886,648.667601346364,0.67362668678889259,0.08210461778673589,0.082137773466438774
20301,O3-P1577,20302,18884,True,72.150348311703766,176.39999999929441,"200 mm",367.7847631331864,367.41679635679668,149.29518335125226,0.44372600344922419,0.038174454939518085,0.035575413000725947
20309,O1-P1108,20310,5565,True,72.16734429291634,176.39999999929441,"200 mm",322.12527302915021,322.49332648504407,28.405677030370509,0.23326014397451561,0.0189192269594234,0.015311807254018041
20313,O3-P434,7101,8013,True,72.178407521101036,176.39999999929441,"200 mm",388.79548401812553,389.16359389648312,72.903347199963065,0.35638467782209532,0.027004469955075515,0.028632282114143457
20316,O1-P70,9183,18680,True,99.999999999635136,882.39999999647034,"1000 mm",330.93513215384473,331.01013215384444,9698.4691765917978,0.62625545044121911,0.29510785904048703,0.29513999734042923
20317,O1-P1730,15281,20318,True,78.777805996421023,176.39999999929441,"200 mm",334.37005449537264,333.96828768479088,22.378633882817962,0.21684795537412646,0.016901062309809579,0.0234084458113653
20319,O2-P963,11909,16178,True,72.207631151741609,176.39999999929441,"200 mm",358.1822768221449,357.81401790327106,93.791047680902381,0.38541132172176146,0.030451627367856712,0.030506127584102583
20320,O7-P235,11169,13136,True,72.2109568648212,176.39999999929441,"200 mm",478.13382467928017,478.50210055929074,9.40398164632322,0.16576511782245412,0.011265356388733149,0.011623763608978989
20321,O9-P452,20322,16946,True,72.21483948947612,176.39999999929441,"200 mm",361.874561887623,361.5062662062266,21.950179706476128,0.21649437957281453,0.016698719555206337,0.013489381474310473
20326,O9-P2664,20327,17329,True,89.43568006369533,176.39999999929441,"200 mm",372.7471455716543,372.29102360332945,178.25717089124336,0.46811790118589119,0.041651268518137642,0.058100823140376748
20331,O1-P602,20332,20333,True,82.560233046729337,176.39999999929441,"200 mm",330.01063002929686,329.58957284075854,3.9532506988659066,0.12938814134004267,0.00742356179508556,0.010014182531873705
20337,O3-P1255,20338,20339,True,86.520517563482741,176.39999999929441,"200 mm",399.08572973431012,398.64438857421879,18.92798482824945,0.20641154663182634,0.015596415835681358,0.012548816156437523
20341,O2-P1661,2700,10155,True,72.307670008240279,176.39999999929441,"200 mm",356.46787490234379,356.8367163270558,23.162197956779949,0.21917857255999126,0.017176224929163018,0.013744710865671776
20342,O3-P586,20343,17818,True,72.307694326505725,176.39999999929441,"200 mm",425.31354026025525,424.94477101919011,112.35259821297171,0.40692585148947441,0.0332450410725016,0.034351784473795013
20344,O4-P734,15604,20345,True,72.307767126528262,176.39999999929441,"200 mm",427.19537787378368,426.82660826143837,34.3390124887526,0.24805666084731909,0.020650906097971548,0.023711347925757839
20346,O1-P1027,20347,1985,True,71.157486159932475,1411.7999999943529,"1600 mm",334.0414781650598,333.98811005043984,32094.728471813141,0.8348520199483711,0.4231264984147784,0.30974279422883905
