id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
20351,O9-P525,20352,4290,True,72.36262439218919,176.39999999929441,"200 mm",375.45498641398211,375.08593702958194,2.1189191516001493,0.10392032817303475,0.0041813998751509549,0.0087379063055268748
20354,O1-P1525,8050,20355,True,72.36828002449559,176.39999999929441,"200 mm",341.15452177187512,341.52360000000004,1.7208790742479396,0.099335915056872254,0.0050716511652076452,0.0037904875986429676
20356,O20-P60,20357,15035,True,72.380149220750326,176.39999999929441,"200 mm",331.44490714075368,331.07576837972783,45.629460638549013,0.2690251120292837,0.023735937631225161,0.024315957641698825
20358,O11-P230,20359,20360,True,72.3822913771292,176.39999999929441,"200 mm",395.33136977539061,394.96222008936724,1.0916649719135225,0.087849497733099316,0.0040592541240318065,0.0047820544704986166
20362,O3-P2909,20363,2652,True,72.385656238678,176.39999999929441,"200 mm",366.1869621216369,366.55612896845417,122.55934927015075,0.4176498335212086,0.034688528090854161,0.034786805158992677
20364,O7-P493,20365,20366,True,72.389147645172955,176.39999999929441,"200 mm",525.04172178823183,524.67246474609374,0.26812017790415354,0.055464991938207552,0.00215843829699724,0.0014925599791169263
20367,O1-P503,20368,20369,True,72.3878099539603,176.39999999929441,"200 mm",327.39169204101535,327.02251421025016,11.877546440773585,0.17793566853179912,0.012575252133658165,0.015240759855569767
20370,O1-P572,20371,20372,True,72.388706713310668,176.39999999929441,"200 mm",328.1244801269533,327.75529772271545,18.530023360907364,0.20514252888969092,0.015437427538695096,0.012285423803378609
20373,O1-P569,20374,20375,True,72.39171108954686,176.39999999929441,"200 mm",327.55563247070268,327.18643474414597,22.412983039415845,0.21700165238774782,0.016910558232732704,0.018082485473228303
20376,C-1759,3098,6712,False,74.786243562194485,176.39999999929441,"200 mm",356.29718853179077,356.67859837395793,NaN,NaN,NaN,NaN
20381,O1-P2644,20382,20383,True,72.414942162499543,176.39999999929441,"200 mm",350.16474765317406,349.79535903320311,151.6895121036859,0.4458629369634321,0.038473378372346274,0.035756508869075748
20384,O24-P127,20385,19168,True,72.416723388600886,176.39999999929441,"200 mm",330.94935073242186,330.58002544314,1.1646544375188528,0.08932251828444919,0.0041921493552792861,0.0075140966713729057
20386,O9-P2777,1860,20387,True,72.4206100442006,176.39999999929441,"200 mm",385.14070508408707,385.51005019531254,4.6145716499822385,0.13442051948142605,0.00802890899780624,0.016200504371588657
20390,O6-P393,20391,28531,True,60.743232496986074,176.39999999929441,"200 mm",465.91395044180786,465.60415995607326,49.637240481104627,0.28105837097362441,0.024404735380508767,0.024415177148678212
20392,O2-P1781,8206,7109,True,75.191989858580783,176.39999999929441,"200 mm",353.00865680063907,353.39213594891783,333.64293934229,0.56196424398834366,0.057234215426673944,0.0598200632216939
20393,O2-P1474,44,14350,True,48.961520815797577,176.39999999929441,"200 mm",364.55817327432203,364.30842055664061,48.406873059452032,0.27436406666060331,0.024388073515989581,0.024255328166581852
20394,O4-P485,17021,20395,True,72.828107677443043,176.39999999929441,"200 mm",416.25068739303259,416.62211074218754,3.9666545600487675,0.12948244881022097,0.0074368337184488216,0.015429555335702625
20396,O9-P3145,20397,13427,True,43.142564036567613,176.39999999929441,"200 mm",374.77768935546879,374.55766227888228,0.031062647149182908,0.031481819706986575,0.000747055656465896,0.0022771112177612076
20398,O1-P1930,20399,20400,True,69.312551175637964,220.59999999911759,"250 mm",335.44234097449726,335.18241890758867,895.73405998216344,0.64975982967795343,0.095958150816347579,0.083618224525786128
20403,O9-P1961,17483,1557,True,72.509205823840887,176.39999999929441,"200 mm",363.03452742281104,362.66473047310944,30.220613551370182,0.23786148011292257,0.019474867326099092,0.015727428460184063
20404,O8-P275,15910,11479,True,59.008797136068615,176.39999999929441,"200 mm",437.62667760941923,437.92762247481318,4.1392240392312374,0.1307279214779293,0.007603800952464955,0.00881547469947288
20405,O3-P3276,20406,9808,True,72.519443803888777,176.39999999929441,"200 mm",391.22430312499841,390.85445396159855,8.9254050439606925,0.16321423791872344,0.010494274503034607,0.0085155049324376255
20407,O12-P359,20408,20409,True,72.523847084930949,176.39999999929441,"200 mm",417.79963149414061,418.16957563812088,3.4470552099752112,0.12209658968963442,0.0070394895807190183,0.005314680594227115
20410,O3-P2696,20411,20412,True,72.528141312661845,176.39999999929441,"200 mm",375.05504314922729,375.42493666992186,5.047237158243278,0.1368600689715076,0.0084255599320271855,0.01360404789453226
20413,O21-P619,9000,8656,True,72.528998053133435,176.39999999929441,"200 mm",335.14720786551476,334.77730997544381,10.483951599112741,0.17126816127493544,0.011859614038514845,0.00924763627503041
20416,O2-P1332,14030,14653,True,72.548473613666232,176.39999999929441,"200 mm",362.948602739963,362.57860552453332,102.88146368068075,0.39625324713557958,0.031852482086547465,0.031860285025962477
20417,O2-P1795,15916,13493,True,72.549248868410643,176.39999999929441,"200 mm",359.55245667746215,359.18238295898436,38.917004280690236,0.25643821682098356,0.021992273622839204,0.017934602058005546
20418,O9-P261,17715,20419,True,72.557100772955565,176.39999999929441,"200 mm",352.85485273137044,353.22489394531249,7.8172408705109371,0.15697940773944916,0.010316191032570142,0.01992303900726658
20423,O3-P3312,11902,12094,True,72.5674109141988,176.39999999929441,"200 mm",397.30979384765629,397.67996021072963,0.47896655500786067,0.069134751643953871,0.0027455554112901836,0.0020148047983726985
20424,O1-P906,20425,15144,True,72.5794319688372,176.39999999929441,"200 mm",341.48147416684805,341.111246484375,11.700211372136756,0.1771233816315598,0.012486485749533054,0.0097593152761849718
20426,O3-P2165,20427,14436,True,84.883828610014049,176.39999999929441,"200 mm",365.64076605792206,366.07367358383311,7.8925691975316292,0.15741991500768523,0.010363558235805957,0.014242010861692175
20430,O21-P539,4636,20431,True,72.622732391815362,176.39999999929441,"200 mm",343.23425274020286,343.6046286754011,2.4046619813007193,0.11145300791012024,0.0044861999251127873,0.0044865047984004661
20432,O3-P2585,20433,11062,True,72.622838495348773,176.39999999929441,"200 mm",382.56726687260226,382.19681777343749,4.5023552908917415,0.1335273781415742,0.0079324986398537356,0.0060370355531814777
20434,O14-P39,20435,11932,True,72.634667995212709,176.39999999929441,"200 mm",373.20368009941842,373.574116906194,88.077863543338268,0.37815562362411703,0.029540025580047511,0.029916333460927463
20436,O11-P179,20437,20438,True,72.645535136609951,176.39999999929441,"200 mm",390.81676205368177,390.446269824485,20.280901837859631,0.21043137756787011,0.016132803198759715,0.024135888236857635
20439,O24-P164,20440,20441,True,100.0000000000626,176.39999999929441,"200 mm",332.55100364349397,333.0610036434943,25.145583197445855,0.22467898172559608,0.017860767084431566,0.023059856987091749
20443,O2-P624,17870,11736,True,72.652246321886665,176.39999999929441,"200 mm",356.66726628178355,356.29673982554192,745.77667501982637,0.69803929547065746,0.089027669048665437,0.089032783198712759
20444,O2-P632,13719,1568,True,76.456880573632048,176.39999999929441,"200 mm",358.93065173082078,359.32058182174632,583.42462874170837,0.655540145449807,0.0772946915391199,0.084621960497240953
20445,O12-P495,20446,13419,True,99.999999999898264,176.39999999929441,"200 mm",434.33487929687504,433.82487929687557,5.4033148704083711,0.14040021443483844,0.0086709624901760759,0.00666995647254274
20447,O21-P607,7113,10041,True,77.152690582862959,176.39999999929441,"200 mm",337.75154669611061,338.14502541808326,20.570612764158223,0.21064133931567416,0.016278106829589151,0.013019430372171027
20451,O21-P663,20452,1946,True,69.7392994844368,176.39999999929441,"200 mm",337.33311904296829,336.97744861559772,3.05143239043433,0.11818601807272999,0.0066292209729817437,0.010804811507506673
20453,O11-P265,20454,20455,True,74.107076379152531,176.39999999929441,"200 mm",383.41809344790579,383.04014735837205,13.274433788655589,0.1839568307941466,0.013256434437685585,0.016022654807631685
20456,O5-P282,20457,5299,True,72.691109948022529,176.39999999929441,"200 mm",436.77196563218996,436.401240971455,11.175207014229384,0.17463098289648718,0.012221211925197848,0.020134104430756042
20462,O1-P1995,19859,20463,True,59.465809029624758,176.39999999929441,"200 mm",343.98991357473233,343.68663794868121,26.871941047616822,0.22928398769813443,0.018431136748268417,0.024595001292327077
20464,O12-P512,20465,20466,True,72.703417351624012,176.39999999929441,"200 mm",433.9483541748794,433.57749404296874,0.22208230379992355,0.051613887076602888,0.0019968740478237871,0.0014151702795234303
20470,O9-P3113,2980,34785,True,65.5916832305103,176.39999999929441,"200 mm",384.40422139599679,384.06970381152115,12.107193622959507,0.17899332562896164,0.012688309595039575,0.013699935936982594
20472,O21-P1000,6194,20473,True,72.7425119979117,176.39999999929441,"200 mm",342.0352077429697,342.406194554159,318.81106694391491,0.5533949269466204,0.055996831834540239,0.058208978784317154
20476,O2-P1877,4177,13970,True,72.7600645581568,176.39999999929441,"200 mm",361.32917141122545,360.95809508197885,32.287414266257784,0.24300675107258529,0.0200795156479685,0.016344247868722489
20477,O21-P586,20478,20479,True,72.77132798928352,176.39999999929441,"200 mm",345.099060694464,344.72785415039067,0.44565275063118515,0.068111885301056718,0.0026425440073119008,0.011021837005063274
20480,O4-P425,20481,20482,True,86.217108713075589,176.39999999929441,"200 mm",410.51644679225137,410.07673953781472,16.378422952054578,0.198150949844532,0.014534759616909945,0.018441768139674519
20483,O1-P2461,11195,15443,True,73.0167027177656,705.79999999717688,"800 mm",347.24765823292904,347.30972243023911,6182.2302445832247,0.59001129651986983,0.24601098303893265,0.24626418342688836
20484,O6-P85,20485,10102,True,88.300558460920442,277.99999999888803,"315 mm",466.83499932012177,466.59649951171878,1631.572752708702,0.66688683656415182,0.13168443124346954,0.10656620607418725
20486,O4-P1522,20487,20488,True,86.456786725934734,176.39999999929441,"200 mm",440.35514951635463,439.91413344726567,7.0171157181116319,0.15212709673169558,0.0097967289626990223,0.016382942363685336
20492,O4-P575,20493,20494,True,72.853589648402007,220.59999999911759,"250 mm",407.2291517079351,406.95595074675362,923.30649596927515,0.65503755984876422,0.097596232152375548,0.10167188272516864
20495,O2-P1199,20496,20497,True,76.00168153871752,176.39999999929441,"200 mm",355.80715678504362,355.41954820919619,701.66917709092036,0.6874903754274877,0.0858934762719729,0.086606368804324388
20498,O11-P138,16048,20499,True,72.885566993213388,176.39999999929441,"200 mm",400.56070326370116,400.1889868720358,1.5982830608133567,0.097489052862757192,0.0048875684470133778,0.0035671074517213928
20500,O2-P1445,20501,14494,True,72.891747639613456,176.39999999929441,"200 mm",368.67792202541278,368.30610122070311,49.832658130621112,0.28346943383044848,0.024327455395557439,0.020320462060055951
20502,O1-P220,12166,4879,True,66.42130310802969,176.39999999929441,"200 mm",342.66509212650249,342.32634348065153,470.42136750000753,0.6188242906701048,0.06864426115778724,0.068675745427883184
20509,O1-P2348,15347,20510,True,72.932964965240259,176.39999999929441,"200 mm",351.81433108766169,352.18628920898442,3.9463190618499637,0.1293395160378018,0.0074166802883444856,0.0055700735718234654
20511,O4-P899,32034,20513,True,97.789165619299155,176.39999999929441,"200 mm",426.01340437156261,426.51212911622105,85.6507509988562,0.37455551634122858,0.029166431468841868,0.029176966345426918
20514,O9-P901,20515,20516,True,72.9472421225122,176.39999999929441,"200 mm",359.11293381126893,359.48496474609374,0.27356911904978615,0.055864240823709096,0.0021771951008675164,0.0014992302887201674
20517,O21-P850,13625,3611,True,91.184823431811623,220.59999999911759,"250 mm",329.62819713489466,329.970140222764,744.71118810694554,0.61732343751534269,0.086784228587497708,0.0759953931215465
20518,O9-P2215,20519,4002,True,72.962655486651926,176.39999999929441,"200 mm",374.05131869542163,374.42342823840357,36.347701038474533,0.25034778189753226,0.021335484588231552,0.022968170178028425
20520,O9-P2642,20521,20522,True,72.968215184689413,176.39999999929441,"200 mm",373.74939956054686,373.377261663105,0.052537116011833619,0.036855199471720571,0.00095495191645259176,0.0014372115679142743
20523,O5-P335,20524,20525,True,72.9689404747313,176.39999999929441,"200 mm",436.42484511718754,436.7970596825491,4.4227509780667029,0.13289801067178958,0.0078628081262426177,0.0060148808598758964
20529,O2-P1870,13909,4843,True,72.983196901661771,176.39999999929441,"200 mm",360.67823256835936,361.05051985575471,48.844345740723512,0.27907607918281424,0.024253774845697143,0.020114508515676848
20532,O21-P516,20533,13051,True,72.987762142616461,176.39999999929441,"200 mm",334.69402598729141,335.06626357421874,24.887913255563809,0.22397744387914351,0.017773684600066706,0.022889697951169973
20534,O2-P505,95,85,True,73.6276159247858,176.39999999929441,"200 mm",347.48300719110335,347.10750634988693,142.55647808566496,0.43746297731662365,0.037327588480860291,0.034622714066643918
20535,O9-P952,20536,20537,True,73.001544392732583,176.39999999929441,"200 mm",357.873941796875,357.50163392047205,5.8148701731244508,0.14398471583892064,0.00895709259960658,0.006899514135745943
20538,O2-P1001,3637,10793,True,73.001939961402613,176.39999999929441,"200 mm",362.64669443546467,362.2743845416615,73.714629847060266,0.35760571520808726,0.027147373205531945,0.028911605090018524
20539,O3-P2936,20540,9336,True,73.007235247328154,176.39999999929441,"200 mm",370.1316212402341,369.75928434047268,12.49417475294536,0.18075121251288631,0.012875988909653668,0.013510573858076731
20541,O21-P278,20542,20543,True,83.691849689313983,176.39999999929441,"200 mm",335.85895766601561,336.28586979128079,17.739018678595766,0.20263065459922797,0.015112680146158587,0.018637256071046038
20544,O4-P580,20545,9248,True,73.05404834652029,176.39999999929441,"200 mm",409.33110231433477,408.9585266677675,893.3403783382189,0.7283829374686025,0.099430322599808732,0.10026036822835971
20548,O1-P2687,20549,17971,True,57.32340534161208,176.39999999929441,"200 mm",353.16633071289067,353.45873740353824,49.660891840672527,0.28113427477065867,0.024408196288444876,0.020284842413745
20550,O2-P160,2120,13009,True,73.05827501782727,176.39999999929441,"200 mm",360.32946670817955,359.9568695055886,105.30370012598409,0.39839788366796425,0.032250849849114673,0.02971005971443616
20551,O9-P1342,20552,16934,True,73.061586184659134,176.39999999929441,"200 mm",369.30955619409673,368.93686904296879,0.71313904632281067,0.076388941839455216,0.0033518828071787917,0.0023910766281283178
20555,O9-P1394,20556,20557,True,73.083929017657269,176.39999999929441,"200 mm",375.389077496838,375.761805534828,4.5833489502000662,0.13416759160629169,0.0080024457693420072,0.0060584027990941147
20558,O21-P744,20559,20560,True,73.092950701079559,176.39999999929441,"200 mm",333.13916546081094,333.51193950938648,2.0265307434691744,0.1028385173903392,0.0055294448062998694,0.0043337999001318711
20563,O3-P2599,2694,16711,True,70.543475630199154,176.39999999929441,"200 mm",383.34145303635387,382.98168131063983,34.563082917321722,0.24595662551687772,0.02086400173910857,0.021171820432032393
20564,O9-P2821,20565,8106,True,73.116462618165315,176.39999999929441,"200 mm",373.43574487747571,373.06285091812305,372.82194964744974,0.57853961303510948,0.060760653519873468,0.060766730547194357
20566,O9-P3573,20567,10733,True,73.1178991158717,176.39999999929441,"200 mm",388.55194383169658,388.92484511718749,0.068735869234914454,0.038958218813330656,0.0011010278077840142,0.0017534805592219634
20568,O2-P1515,20569,12409,True,101.07255730484806,176.39999999929441,"200 mm",364.66809361670647,364.15262357445175,82.4380943195774,0.370167085084929,0.028637466663236726,0.026155505150661184
20570,O9-P1293,20571,19738,True,73.921200991426076,176.39999999929441,"200 mm",365.1253094581316,365.50230758318787,1.1793725954108429,0.089616459281126118,0.004218271943198626,0.0046994698606619457
20572,O9-P1929,20573,20574,True,73.133587340873234,176.39999999929441,"200 mm",363.67137065768657,364.044351953125,3.0917032163093849,0.11868074623188249,0.0066691304192213743,0.00693239730301292
20575,O7-P322,20576,9071,True,73.13825739025026,176.39999999929441,"200 mm",492.74103896871503,492.36803385602474,36.991674241414543,0.25193356809469158,0.021500438636627366,0.021512495040979605
20577,O3-P2578,20578,20579,True,73.144792911109292,176.39999999929441,"200 mm",379.45929946289061,379.08626101904395,23.616643564585267,0.22045229568351296,0.017336440667579379,0.013895460203345566
20580,O9-P2082,17802,20581,True,73.156241594323149,176.39999999929441,"200 mm",367.46965798229263,367.09656115016156,82.280218076635165,0.36994831210171053,0.028611212360973359,0.028883745235320231
20582,O3-P1599,20583,15218,True,87.6918343163991,176.39999999929441,"200 mm",372.8194267890355,372.37211074218754,9.7093741303661467,0.16736638272594978,0.01143674967889592,0.012071348252940779
20587,O1-P1527,8267,20588,True,73.18043565241635,176.39999999929441,"200 mm",343.30760634067269,343.6808265625,44.088713554312626,0.26564041674290928,0.023384998387191852,0.019073386108951568
20589,O3-P2982,12326,20590,True,99.999999998984279,176.39999999929441,"200 mm",369.96499526367853,370.47499526367335,63.79572813999804,0.3433528061416169,0.025271915370326994,0.022946714365574116
20591,O1-P907,47488,20592,True,42.737751275284062,176.39999999929441,"200 mm",340.30563746849606,340.5236,13.347503501979588,0.18423871765742664,0.01329202569728446,0.010490004006070135
20596,O23-P28,20597,20598,True,64.320966444282163,176.39999999929441,"200 mm",315.30845788126862,315.63649481013448,18.571530585528613,0.20527386171610568,0.0154541881889723,0.015483206221523228
20599,O1-P947,16116,20600,True,73.207483429819519,176.39999999929441,"200 mm",344.53110732421874,344.15774915872669,15.582703947686529,0.195452967728119,0.014183216303643692,0.024230770254232054
20601,O2-P182,20602,7487,True,99.999999998624673,176.39999999929441,"200 mm",368.92049806409563,369.43049806408868,0.0898183805943546,0.041397236904162991,0.0012640140183320537,0.00093135482333973061
20603,O3-P1938,20604,20605,True,41.876418958033227,176.39999999929441,"200 mm",408.11556854669868,407.90195693359374,0.95119536345047506,0.084961374606690926,0.0037853680551203505,0.0027190833829452083
20606,O3-P3223,20607,17286,True,73.225128121062582,176.39999999929441,"200 mm",391.12783426917059,390.75431289062504,27.719106316147084,0.23150741665936969,0.018702003890350764,0.0151374038369069
20608,O9-P1378,17418,5781,True,73.234963734744383,176.39999999929441,"200 mm",376.05940708143038,375.68590876638314,16.067974932940242,0.19710684569916162,0.014398792943416016,0.014561387488304208
20611,O4-P420,20612,20613,True,73.069588163491417,176.39999999929441,"200 mm",412.96045913085936,412.58780423122562,0.52754932138279287,0.0706511788844048,0.002886624596279485,0.0043281642861837423
20617,O3-P191,20618,9315,True,86.931685571596773,176.39999999929441,"200 mm",398.01847650977447,397.57512491335933,167.6072416610435,0.45816621939636076,0.040488943934602568,0.045221953547181767
20619,O18-P33,14583,6904,True,73.256933512820424,176.39999999929441,"200 mm",316.65848874354378,316.28487838262839,61.913020676066957,0.33905237823448781,0.024971879178385486,0.02262147985705841
20620,O9-P3004,20621,11465,True,63.112402846803249,176.39999999929441,"200 mm",377.20172674548127,377.5236,6.7963036174984008,0.15070714343528518,0.0096485787123827636,0.010724054718060474
20622,O1-P2188,20623,8318,True,73.2585272847888,176.39999999929441,"200 mm",343.88389052734379,344.25758227502354,7.3701287791573771,0.15431668873218973,0.010029366016428056,0.00770821749869092
20624,O9-P632,20625,5239,True,73.2622534879892,176.39999999929441,"200 mm",371.03143223377378,371.40506972656249,23.613770311751441,0.2204441929804308,0.01733543804890891,0.017360544392535985
20626,O3-P3090,20627,5437,True,73.263879367004392,176.39999999929441,"200 mm",384.2860304199254,383.91238463515367,16.056725726563872,0.19706882113066168,0.014393838894424792,0.011485900703118491
20628,O3-P920,20629,16698,True,39.560957527712326,176.39999999929441,"200 mm",386.15415419921874,385.95239331582741,51.88037825928312,0.29658340442399483,0.024244741058446588,0.020739565748059262
20630,O3-P3191,19111,20631,True,73.280203262410836,176.39999999929441,"200 mm",395.33667983398436,395.71048215082595,2.4267568057043754,0.11171135878272101,0.0044861999251127873,0.010504180330080087
20632,O3-P2286,20633,12464,True,74.7733315005268,176.39999999929441,"200 mm",371.88332058536474,371.50197659471206,42.370613173031266,0.2619328123879644,0.022976186585518234,0.023709785521125265
20634,O21-P918,17027,13515,True,73.298990466736527,176.39999999929441,"200 mm",337.94420903289569,338.318033884276,29.983181699630915,0.23726473238166718,0.019403505402881036,0.019581072235185744
20636,O1-P2523,4720,20637,True,73.319885031205828,176.39999999929441,"200 mm",341.75986106881118,341.38592965515204,102.51875481541522,0.3959123885812576,0.031793390035756444,0.03218092542899606
20638,O9-P3305,20639,20640,True,73.321561189169813,176.39999999929441,"200 mm",381.46979750976561,381.0958575477008,0.17251158974566613,0.047161170136769154,0.0017915945459228892,0.0012361547313680026
20641,O1-P1344,20642,13855,True,73.3248147114587,176.39999999929441,"200 mm",332.777482174765,332.40345229492186,0.19111198914536578,0.048394734011046173,0.0018856329102144565,0.0013518832404220535
20643,O1-P260,20644,20645,True,94.345515530339483,176.39999999929441,"200 mm",334.99855186736625,335.479713996571,4.2465281271455844,0.13152985290561967,0.0077040838256786466,0.0058089284509652752
20648,O9-P1567,20649,20650,True,100.00000000044403,176.39999999929441,"200 mm",384.26897109374778,384.77897109375,0.41553187267570385,0.067210850184323268,0.0025442956097525803,0.002995095900458157
20653,O1-P1748,9543,20654,True,73.610238483431445,176.39999999929441,"200 mm",332.58395344266995,332.20854122640446,51.973584667229595,0.29688781898194277,0.024257560497619384,0.024304201001026093
20655,O3-P2687,20656,14958,True,73.340968482015683,176.39999999929441,"200 mm",374.30171645507608,373.92767751581778,15.121160653459819,0.19385290187933954,0.013974656859096159,0.032494991469513221
20657,O12-P168,1574,13708,True,73.3422194790194,176.39999999929441,"200 mm",397.8007413850213,397.4266960656783,15.262739560245087,0.19434669441246349,0.014039002722557909,0.018248456901384866
20661,O4-P1459,20662,20663,True,73.171015949176663,176.39999999929441,"200 mm",430.89692153320317,430.52374935186236,0.052683130189380346,0.036875597027517665,0.00095636919401968594,0.00084581395034085283
20664,O10-P318,20665,20666,True,88.822559587708369,176.39999999929441,"200 mm",391.67906441875891,392.13205947265624,0.14376406391339611,0.043596503096117345,0.0016716947514630665,0.0010837547773538665
20667,C-8576,10183,13239,False,60.3397944698318,176.39999999929441,"200 mm",358.27747979183681,358.58521274363295,NaN,NaN,NaN,NaN
20671,O3-P1624,20672,14974,True,73.4146268717816,176.39999999929441,"200 mm",375.75328210346981,375.37879409179686,4.5749254319050205,0.13410911043763363,0.0079948909297905286,0.0060562334865573893
20673,O4-P598,20674,6636,True,73.415631705238923,176.39999999929441,"200 mm",416.27821313234648,416.65263285404319,688.74501697534913,0.68420591021488975,0.084975109362942128,0.08498022351298945
20677,O3-P1235,20678,7958,True,73.436804765407359,176.39999999929441,"200 mm",394.59935439452971,394.22482669022617,30.410601413810532,0.23833801352513159,0.0195316861689872,0.015768476781312119
20679,O3-P1553,9883,20680,True,73.439920548018918,176.39999999929441,"200 mm",367.53734470918704,367.16280111439221,4.5902506812338961,0.13422338398558617,0.0080083121672593,0.011401486569688627
20684,O9-P849,20685,9081,True,109.96233349947569,176.39999999929441,"200 mm",354.47969877182146,353.91889087097417,3.381236415628567,0.12168080838304596,0.0069648092508594632,0.011184432685419951
20686,O1-P2448,20687,20688,True,100.00000000000108,705.79999999717688,"800 mm",345.69805742187503,345.7831574218751,6497.09405911383,0.59825468868873632,0.24702739992240533,0.16598318252629868
20692,O9-P3460,20693,20694,True,73.464450442546337,176.39999999929441,"200 mm",392.20381606445096,391.82914736719397,0.76340758442754164,0.078392080831581029,0.0034479723952848544,0.0024260990180172211
20695,O7-P245,20696,20697,True,87.452319647700492,176.39999999929441,"200 mm",481.19506790983178,481.64107474003509,527.06596352593772,0.637932281287423,0.073063077557379189,0.07343305406599808
20698,O4-P414,14043,13998,True,73.482777980576515,176.39999999929441,"200 mm",410.53155420042208,410.15679203272117,52.761297982595543,0.29952922751674621,0.024360924464561631,0.024632292348244968
20699,O21-P341,20700,11604,True,73.496916827346325,176.39999999929441,"200 mm",334.637607568358,334.26277329253855,1.13291778207266,0.088685084446573789,0.0041350679353044928,0.00426310506464756
20701,O3-P541,20702,20703,True,83.567400386705728,176.39999999929441,"200 mm",399.81781266423832,399.39161892226616,21.338787504543955,0.21331966420173981,0.016546320381826782,0.0243586853207132
20708,O3-P419,6321,20709,True,73.526320847283515,176.39999999929441,"200 mm",384.422327921882,384.79731215820311,7.0213304678573669,0.1521431204629029,0.0098000013828669578,0.0076000153005427139
20715,O9-P3018,20716,16695,True,73.5837245808534,176.39999999929441,"200 mm",379.89678091864874,380.27205791401116,3.8715894241092776,0.12882160615413621,0.0073417229041750839,0.0074139670864044153
20719,O22-P56,20720,20721,True,73.5948377664152,176.39999999929441,"200 mm",336.78197235533713,336.40656508789067,2.6692857760711353,0.11314984292474532,0.0046539435357041544,0.0046542481251247133
20722,O3-P1196,9797,5682,True,40.942473703944842,176.39999999929441,"200 mm",395.043884553915,395.25269116980508,15.727230160213709,0.19594844983834303,0.014247813105640182,0.02021149114974477
20723,O9-P2778,20724,20725,True,73.6121538023444,176.39999999929441,"200 mm",384.08605849609307,383.71063651170113,30.461137396841014,0.23846464097016007,0.019546756106693253,0.015779462438884909
20726,O9-P1529,20727,20728,True,73.612424697301037,176.39999999929441,"200 mm",386.69441076490313,387.06983413085936,0.37225756053519443,0.060183985320641162,0.0025450697153908486,0.00344815378637501
20733,O10-P378,20734,20735,True,73.630908529352411,176.39999999929441,"200 mm",399.0189727585489,398.64338149414067,0.1764979325530151,0.047604852174878781,0.0018078023649824452,0.0012589550804397158
20736,O9-P1116,20737,20738,True,72.859091649612708,313.19999999874716,"355 mm",369.4280192665737,369.23129971911976,1587.6112278722196,0.65864729590437365,0.1224079807524809,0.12241099655677168
20739,O11-P214,20740,20741,True,50.597986241684744,176.39999999929441,"200 mm",395.85957234890367,395.60152261907109,0.69286613707228484,0.075776974288677176,0.0033055568285418648,0.0023261750947777093
20744,O2-P139,20745,11272,True,99.999999999322768,176.39999999929441,"200 mm",368.11338147916985,368.62338147916637,1.3280123045728911,0.092521341922317688,0.0044708725199282184,0.0046446170814521126
20746,O9-P993,20747,8775,True,73.646625508512727,176.39999999929441,"200 mm",359.47110307928745,359.095505289194,10.45562123502917,0.17112785370564493,0.011844497546600989,0.012252682569672003
20748,O15-P3,15222,18415,True,74.409458816891288,246.999999999012,"280 mm",331.99407745043482,331.7150419798715,400.62486562714463,0.51322623060417349,0.060186737787964288,0.06047640942359319
20750,O24-P258,20751,20752,True,73.674944852578108,176.39999999929441,"200 mm",336.61656630859085,336.24082408984276,43.372624211649693,0.26408865826519595,0.0232167651058172,0.024486995530226426
20753,O10-P212,20754,14767,True,98.203790082847391,176.39999999929441,"200 mm",382.04173515563787,381.54089582621538,0.45799131800836462,0.06848232962212604,0.0026815030664312811,0.0018624047733917823
20755,O8-P281,4155,20756,True,73.686199400324455,176.39999999929441,"200 mm",439.29211801001151,439.66791762695311,0.971828995809054,0.085383941472923316,0.0038274198465202362,0.0027540240191033373
20757,O3-P3001,20758,17046,True,99.725556001552192,176.39999999929441,"200 mm",376.04023463147644,375.53153457031254,31.452614694102756,0.24095386039348524,0.019837942457278449,0.016152416145866152
20762,O9-P1067,20763,20764,True,100.34508172933397,176.39999999929441,"200 mm",362.79708045930994,363.30884037612952,7.3835921674855856,0.15438803248780333,0.010038591697852234,0.0101829597026517
20769,O1-P1205,13425,17078,True,41.767059632122461,176.39999999929441,"200 mm",333.24161826931373,333.45463027343754,9.202092342277572,0.16469823163747607,0.011149916714474455,0.027134328943599517
20771,O2-P1793,13494,2390,True,55.061053152179888,176.39999999929441,"200 mm",358.08873767236372,357.80787124023442,63.879875029096539,0.34355308461421286,0.025284707558256198,0.025867498111828324
20772,O21-P803,20773,5543,True,55.618633692230631,176.39999999929441,"200 mm",343.6262193418703,343.34250869140624,0.40482090277264232,0.061257148375383548,0.0026602309160040929,0.0032259105272720149
20776,O3-P533,20777,20778,True,87.229212466424983,176.39999999929441,"200 mm",401.4306860012195,401.87555498479821,5.9341625724016636,0.1448482259932859,0.0090439831897978148,0.013255474966817471
20779,O3-P3052,13778,15999,True,73.807602872183438,176.39999999929441,"200 mm",380.94282294688827,381.3192417215364,26.932703167616541,0.22944337113790989,0.018450803062393557,0.014941349306762379
20780,O9-P1324,20781,20782,True,73.808512518529128,176.39999999929441,"200 mm",365.48898615045761,365.86540956430213,13.915837925322693,0.18639429102222266,0.013565571409518144,0.013551750487143363
20786,O3-P2151,5618,8908,True,73.839710674095343,176.39999999929441,"200 mm",369.64699098328919,369.27033461914061,15.247434533056497,0.19430728911429038,0.014031384864505626,0.011202261811539636
20787,O21-P950,20788,10177,True,73.85035450908876,176.39999999929441,"200 mm",343.77122939453318,343.39459258653682,17.106995336470188,0.20056290290864537,0.01484804331964233,0.018889558303431728
20789,O6-P206,20790,20791,True,87.618188474648989,176.39999999929441,"200 mm",452.30071574463869,452.74756850585936,6.5055958251293875,0.1487993565443404,0.0094491535440465284,0.015806729579035089
20793,O9-P533,20794,20795,True,73.860246046244256,176.39999999929441,"200 mm",379.0136,378.63691274516412,0.12517937405489546,0.047464458309983693,0.001439967207988896,0.0023485503528361085
20798,O1-P1202,7295,20799,True,73.8639924030557,176.39999999929441,"200 mm",337.26270522460936,337.63948544985732,99.64561135203769,0.39255031182702954,0.03135682284248497,0.031376107639199825
20802,O3-P1968,20803,20804,True,59.785439123757754,176.39999999929441,"200 mm",401.73811142340776,401.43314589843749,4.2950578460046271,0.13190869969345018,0.0077481962085080127,0.0090207367435458513
20805,O2-P1449,20806,18834,True,57.218446897654466,176.39999999929441,"200 mm",366.89841689453129,366.60660281535326,25.147920990790425,0.22468532218159537,0.017861555099558751,0.019303459274846044
20807,O3-P2919,12917,30762,True,99.999999999475946,176.39999999929441,"200 mm",370.63555476479837,370.12555476480105,102.04886291025821,0.39536278550134346,0.031722643536456159,0.03173349634421644
20809,O21-P886,11409,4236,True,99.999999999533145,176.39999999929441,"200 mm",342.26002944336176,342.77002944335936,13.368610859335774,0.184319944530701,0.013302289196902078,0.010498398524564774
20810,O8-P51,20811,13864,True,87.85918970639824,176.39999999929441,"200 mm",439.12566893828904,438.67758707078644,102.58054000482207,0.39597899062049352,0.03180298928631152,0.032381710320840661
20812,O9-P1375,20813,20556,True,73.9092164465969,176.39999999929441,"200 mm",374.51805784834693,374.89499485222456,21.734059142409169,0.21436276913484667,0.016698719555206337,0.019328748428898878
20814,O1-P1236,20815,20816,True,73.910931564266249,176.39999999929441,"200 mm",336.69666034758967,337.07360609856738,63.832531296042418,0.34343143506300616,0.02527796968827822,0.022953036654087326
20817,O3-P426,10820,3791,True,71.312984890961914,176.39999999929441,"200 mm",381.45636165157254,381.82005787451646,200.752320758923,0.48443042290487059,0.044221101665673709,0.041190568077729
20818,O5-P204,20819,5008,True,66.817862850390625,176.39999999929441,"200 mm",432.71331707807923,432.37254597754225,32.417697256370808,0.24332871543137935,0.020116647738298774,0.020327965235791456
20824,O9-P448,20825,8176,True,73.932087113207615,176.39999999929441,"200 mm",361.21389663085489,360.83684298657749,9.1044763684733176,0.16417762388069904,0.011093575903817682,0.0086679046735514218
20826,O3-P2701,20827,20828,True,88.752708526575589,176.39999999929441,"200 mm",372.3387052409222,371.88606642743662,29.768904483337604,0.23672495791692671,0.019338763260918723,0.015631513166490137
20829,O1-P821,20830,20831,True,73.9368171988553,176.39999999929441,"200 mm",334.25009889244205,334.62717666015624,5.1990114415590414,0.14097556085615934,0.0084255599320271855,0.017324451255867637
20832,O1-P606,20833,20834,True,73.9665038335458,176.39999999929441,"200 mm",329.48881295774385,329.86604212729492,6.2272343614519583,0.14691066369137626,0.0092540232852471489,0.0071603454396415066
20835,O4-P919,16299,20836,True,81.692167762464834,176.39999999929441,"200 mm",429.56195430753939,429.978584363128,1.1080288844830561,0.088181872066929429,0.004089552965031531,0.0041813998751509549
20842,O9-P422,20843,3273,True,74.0157025492639,176.39999999929441,"200 mm",364.5056654296871,364.12818534668588,501.39044860400782,0.62972980231887266,0.07106014294652753,0.072206920695593688
20844,O24-P196,16673,4974,True,73.110139880351383,176.39999999929441,"200 mm",337.26651754754255,336.89365583415275,511.178301727815,0.63294058016891175,0.071823690998841519,0.072588946795753909
20845,O21-P1272,20846,75,True,74.01168830203639,176.39999999929441,"200 mm",349.17058937201142,349.54804898235182,10.13897100004356,0.1695453558252073,0.011673863884853327,0.0091648850351938628
20847,O22-P116,13807,20848,True,33.78582006084735,176.39999999929441,"200 mm",348.42893447265624,348.60127594078665,0.26028023568743985,0.054868548512505111,0.0021313968312080523,0.0014822178483068626
20849,O2-P1553,17320,19819,True,74.022066805800065,176.39999999929441,"200 mm",368.92509143636937,368.5475788956598,98.463617568499387,0.39111286323226013,0.031177343881254926,0.028675627488012573
20850,O2-P444,15040,20851,True,74.031112754188044,176.39999999929441,"200 mm",362.98224784082316,362.60468916577679,50.539491999048515,0.28903084944661367,0.024238230282165204,0.025513047999245652
20852,O2-P951,8640,8170,True,74.059742647039442,176.39999999929441,"200 mm",355.06692358250535,354.68921889500547,173.11362450820468,0.46414401584647252,0.04104555058495727,0.041048280251190346
20853,O9-P231,20854,20855,True,70.177462797043,176.39999999929441,"200 mm",372.94462560379753,373.30253066406249,56.690276416741128,0.31819562081608632,0.024552150982716538,0.024477291816570917
20856,O21-P864,14105,13976,True,74.071392171228311,176.39999999929441,"200 mm",335.05469471193862,334.67693061186537,193.49787002749036,0.47878912481011282,0.0434415071727583,0.0437787004353367
20857,O17-P22,20858,10937,True,74.072799192372941,176.39999999929441,"200 mm",314.90427606577884,314.52650478989779,20.407037865119715,0.21052484933324625,0.016196066960757188,0.017401970824668874
20859,O7-P422,20860,15742,True,69.241613767947868,176.39999999929441,"200 mm",487.58967055664067,487.94287202847096,10.449359776831427,0.17110850532272451,0.011840606296109831,0.01216938687269787
20863,O9-P1432,4870,20864,True,74.104239641368125,176.39999999929441,"200 mm",371.87410618214517,371.49617455997418,106.64570287621756,0.39953912941284209,0.032471559941898528,0.032492404872309
20865,O9-P3184,20866,18754,True,74.105622469766672,176.39999999929441,"200 mm",372.61339616108768,372.23545748649184,38.902439782582526,0.25639105400214657,0.021989403158514241,0.022106190633862228
20867,O3-P2290,20868,13186,True,74.125185446057088,176.39999999929441,"200 mm",370.5236,370.14556155422508,9.4871442013819021,0.16620084703932111,0.011312490820929954,0.008820304982399458
20872,O2-P1740,850,4900,True,74.138784401796229,176.39999999929441,"200 mm",361.233172320093,360.85499038085942,0.053379926221718742,0.036975366101090763,0.00096305447761354612,0.00069747648965846334
20878,O1-P2443,20879,3678,True,74.1546401801708,705.79999999717688,"800 mm",343.75597154428095,343.69294010012777,6574.8468236601093,0.5999093115271027,0.24424314036467021,0.16699543905324976
20880,O1-P2553,5879,20881,True,75.094546823058664,176.39999999929441,"200 mm",346.9870711017038,346.60401381835936,6.7178588023226995,0.15020886353072335,0.0095947450161364013,0.0073586589843329083
20882,O5-P294,15731,20883,True,74.1704390123967,176.39999999929441,"200 mm",438.1452697258805,438.52353896484374,2.1785394327209247,0.10890300912993098,0.0041813998751509549,0.0069472929463068375
20884,O21-P1141,8240,20169,True,72.0165977359836,176.39999999929441,"200 mm",343.73876934899874,343.37148470054524,338.38732004377351,0.56392335405464067,0.057678778589002534,0.058588397848840464
20886,O3-P2684,20887,20888,True,74.195859126878531,176.39999999929441,"200 mm",373.98901215360922,374.36741103515629,10.599708826485369,0.17183940184222818,0.011921132585453987,0.013609984123761257
20889,O21-P1218,8120,20890,True,36.1156757120676,176.39999999929441,"200 mm",339.15744700879475,338.97325706266315,85.640761831192833,0.37454207239441062,0.029164800936100316,0.029177177542564752
20891,O9-P787,20892,14626,True,74.2029880560772,176.39999999929441,"200 mm",370.80927534868562,370.43084010959961,144.97301815342303,0.43985854329961566,0.037625871509464087,0.037633451897056427
20893,O2-P1732,10436,3972,True,74.284670592575154,176.39999999929441,"200 mm",359.61727830195832,359.23835219726561,32.303350452078384,0.24306216193447006,0.020083160501798852,0.016347952902382439
20897,O3-P2333,3652,20898,True,83.362541435316672,176.39999999929441,"200 mm",368.25514917876262,367.83000021744255,132.00045250002313,0.42743528272508474,0.035948598343277717,0.036141605276013934
20899,O3-P239,20900,20901,True,65.42517890502954,176.39999999929441,"200 mm",373.43714370117186,373.7708775387664,46.386791754639589,0.27046913725749649,0.023917776095962826,0.029420481187222861
20903,O1-P781,20904,20905,True,100.00000000007805,176.39999999929441,"200 mm",335.228601340325,334.7186013403246,76.647074879234935,0.36194077036202044,0.027657550549617771,0.028025891983621164
20906,O2-P1545,11916,6960,True,74.325262400381817,176.39999999929441,"200 mm",365.63581313476567,366.01494629827,16.696027899916775,0.19922283209082753,0.014671614226757562,0.011705407199310394
20907,O1-P1903,20908,11664,True,75.886888082125452,176.39999999929441,"200 mm",334.21155776367186,333.824534634453,0.74623848889198641,0.077609615875533139,0.0034187533848124402,0.0024117259740925935
20909,O5-P211,20910,20911,True,74.350502097234,176.39999999929441,"200 mm",430.15651104765425,429.77732348695838,4.2777656375093747,0.13176701139448649,0.0077327850625228244,0.00597130612137322
20914,O9-P644,20915,20916,True,74.365600847966945,176.39999999929441,"200 mm",369.10554480647465,369.48480937079927,3.508668653599071,0.12247658102969405,0.0071089592457101985,0.0071882853448678487
20917,O9-P1307,20918,11146,True,77.9141327998971,176.39999999929441,"200 mm",362.78847929975706,362.39111722247759,0.73360912144112167,0.077018481900448993,0.003397260385765313,0.0037752867981942504
20921,O14-P66,20922,3027,True,93.514152249169726,176.39999999929441,"200 mm",374.23788424949271,374.7148064259635,52.475686169578523,0.29855688497939054,0.024324498635627769,0.024554394668438898
20923,O3-P2053,6738,20924,True,97.687389693123123,176.39999999929441,"200 mm",367.986586838381,367.48838115094611,45.00701062852599,0.26765063197461025,0.02359592528352639,0.024349285912611127
20925,O9-P1489,20926,20927,True,74.400504073154224,176.39999999929441,"200 mm",381.18313322755807,380.80369065678491,6.9281286170129288,0.15155244975895912,0.0097375903577001967,0.012566669127395352
20928,O1-P347,20929,19562,True,74.402582517516365,176.39999999929441,"200 mm",333.56013193658254,333.93958510742192,0.8864656452857641,0.08360490762400391,0.0036500193603482812,0.0055833125666007212
20931,O21-P258,20932,20933,True,73.708732983021349,176.39999999929441,"200 mm",332.89958824694639,332.52360000000004,0.68542545751795392,0.075558196763584759,0.0032881148971748743,0.0024549191951849904
20934,O9-P2152,17802,17475,True,74.4387288533071,176.39999999929441,"200 mm",369.07334476059339,369.45298227774526,0.99430156124868,0.085849928653878527,0.0038723227992808738,0.0027782251104823616
20935,O21-P1161,10095,20937,True,74.930423933651525,176.39999999929441,"200 mm",347.09829365110318,346.71614848904153,148.88406894815819,0.4433618541654149,0.038122582197341819,0.038914653217948167
20938,O3-P1241,20939,20940,True,101.94022819017087,176.39999999929441,"200 mm",395.37830810771459,395.89820327148442,15.399246412464057,0.19482026652287343,0.014100732466634886,0.015911365270678268
20941,O1-P995,20942,20943,True,99.836993682532821,176.39999999929441,"200 mm",323.8954738126879,324.40464248046879,3.3315059003829854,0.12138164423135531,0.00690721317979476,0.0072689581096463084
20944,O9-P1927,20945,20946,True,74.459203120048116,176.39999999929441,"200 mm",362.689573396119,363.06931533203124,3.0295004824284679,0.11791397799211932,0.0066073944300677426,0.0067717131838473344
20949,O1-P2011,20950,18994,True,100.09241843278568,176.39999999929441,"200 mm",344.55796279296874,344.04749145896153,16.714581001581667,0.19927019475211724,0.014680307373463224,0.026036446738347246
20951,O2-P115,20952,2363,True,76.466437920501193,176.39999999929441,"200 mm",352.64601568950576,352.25603685611122,623.73055569519681,0.66707875798872585,0.080266176224075947,0.07418185919552911
20953,O9-P2439,20954,20955,True,74.493653673791528,176.39999999929441,"200 mm",370.1605280693887,370.54044570312504,3.1540685817692182,0.11943513332332614,0.00673050873580287,0.01118736673597996
20956,O1-P210,8535,6816,True,74.516996701970484,176.39999999929441,"200 mm",339.21868881163579,338.83865212845575,482.48084484682141,0.62321217690153341,0.069585014963428365,0.070970704365060491
20959,O1-P1948,20960,6659,True,74.53789724336076,176.39999999929441,"200 mm",341.88992179642275,341.50977852048163,484.24615680519787,0.6238389555031808,0.06972272912291759,0.071092867148206881
20963,O9-P967,20964,19189,True,74.550142438930052,176.39999999929441,"200 mm",357.74199532530378,358.12220105174231,0.48179313314817568,0.069217263867549,0.0027541827008238334,0.0072015476167490051
20965,O24-P338,20966,20967,True,74.5525159654801,176.39999999929441,"200 mm",336.72815932617192,336.34794149474794,74.49867925238911,0.35877668297593018,0.02728474672447628,0.035128760576388682
20968,O2-P487,20969,10339,True,64.530962421872033,176.39999999929441,"200 mm",355.62618293225921,355.29707502390772,10.083811836997349,0.16926697528859738,0.011643821659730757,0.013733601442034341
20970,O1-P2324,20971,16527,True,76.014309791276531,176.39999999929441,"200 mm",348.7013557930203,349.08902877295577,20.133930740090026,0.21014184218890042,0.016068260899250408,0.012870350173167211
20972,O3-P2147,20973,9520,True,74.568077171130312,176.39999999929441,"200 mm",365.82364219037345,365.4433449968007,39.471052189149837,0.25755310152960081,0.0221404545308045,0.018078863328767611
20974,O2-P609,20975,20976,True,74.569855236700349,220.59999999911759,"250 mm",350.78101583059225,351.06065278772991,1423.8562503896442,0.728610612524714,0.126256528544931,0.10651273913426089
20977,O1-P1203,20799,20978,True,74.58309220234203,176.39999999929441,"200 mm",339.09778823242186,339.478236585746,83.566132015007042,0.37174711218595147,0.028822965878363506,0.02646030576835726
20979,O1-P1470,15833,20980,True,74.588310066877114,176.39999999929441,"200 mm",343.25555640451421,342.87515602317319,12.380209605948469,0.18023663636468165,0.012821078789285446,0.01010605669323672
20981,O9-P1547,20982,20983,True,74.5890075290152,176.39999999929441,"200 mm",386.4522170576958,386.83262099609374,0.33305245569413766,0.05896362921573798,0.0023951668694711169,0.0033772860758141663
20989,O2-P1938,7191,7886,True,74.5989182127265,176.39999999929441,"200 mm",363.32609530300607,362.94564082012113,109.75147728433924,0.40474131913653266,0.032829945588243196,0.03589744094624573
20991,O3-P3332,20992,1430,True,74.626070114915876,176.39999999929441,"200 mm",395.51352919921874,395.13293624163265,3.8248264367458966,0.12850359322565688,0.0072940905690484937,0.0056181175142751352
20993,O2-P496,8483,15740,True,74.6281070366183,176.39999999929441,"200 mm",351.20502294510322,350.82441959921647,7.8712989237776485,0.15729581284455904,0.010350208532851611,0.0080509370863759682
20994,O9-P2424,20995,20996,True,74.638881076006143,176.39999999929441,"200 mm",376.0891933550979,376.46985164858552,14.404260146634439,0.19130847143658233,0.013643692776615358,0.013677326488549581
20998,O6-P373,18569,20999,True,74.654515277716584,176.39999999929441,"200 mm",460.69602359317742,461.07676162109374,6.49724949275008,0.14874364591877659,0.0094433632225175927,0.013228772154503332
21000,O9-P2143,21001,21002,True,74.661116499501162,176.39999999929441,"200 mm",371.75838992125915,372.13916161540664,29.650595278824703,0.23642642962758556,0.019302877914982759,0.022726730972619364
21003,O9-P3533,21004,4371,True,83.537882203798688,176.39999999929441,"200 mm",385.96059932857878,385.53455612933936,0.34396098309094053,0.059293541853900761,0.002438219008604504,0.00411635456310369
21005,O3-P499,21006,21007,True,74.667857966519989,176.39999999929441,"200 mm",397.90834683165986,398.28915290728912,32.219028114551492,0.24283766619010611,0.020059978777250419,0.02421932927379759
21010,O1-P178,4580,1001,True,75.403872419057492,246.999999999012,"280 mm",329.49788071715295,329.78064523872445,1602.0175033972296,0.75191187915952307,0.12634013536026945,0.12678296806863
21011,O1-P270,21012,21013,True,74.699529322123553,176.39999999929441,"200 mm",330.95264646049674,331.33361406003957,14.742283190169847,0.192517718117865,0.013800823447163471,0.014210743466076472
21014,O9-P3451,21015,21016,True,74.700066661976734,176.39999999929441,"200 mm",393.0337754511516,393.4147457911277,0.71041810038360054,0.07630249181116712,0.0033458531856670696,0.0041507487550543872
21017,O4-P933,7235,4749,True,74.709223652467188,176.39999999929441,"200 mm",430.55297219646081,430.93398923708844,1.84050884148527,0.10068718613578909,0.0052576198965521353,0.0086216661259876839
21018,O2-P1390,21019,16240,True,74.709460672952133,176.39999999929441,"200 mm",368.79496230468754,368.41394405525546,26.399289817176864,0.22803838785795622,0.01827721718259016,0.02406076564202396
21020,O21-P1275,21021,21022,True,74.71280679563516,176.39999999929441,"200 mm",346.80094375000004,346.41990843534228,0.053793220664101749,0.037029568824511486,0.00096707864888399234,0.013887628877218483
21023,O4-P977,8919,21024,True,74.887059090775381,176.39999999929441,"200 mm",429.77891354746515,430.16083754882811,6.9683871956762609,0.15180828443340547,0.0097646020174417068,0.0075764969095890788
21027,O3-P1451,21028,16838,True,27.651903430441639,220.59999999911759,"250 mm",375.40938501450859,375.30569037664441,614.60862277773606,0.58583669668795835,0.078257087374046547,0.078871666503268059
21031,O4-P1086,21032,21033,True,136.80532763739038,176.39999999929441,"200 mm",421.63728384377879,422.3349910147295,59.308235837397376,0.33063726689626555,0.024667080831626376,0.024541806864836629
21034,O3-P2168,21035,11217,True,98.6167791870263,176.39999999929441,"200 mm",367.19477363293794,366.69182805908417,9.5600071362010084,0.16658085654687643,0.011353591373608227,0.008820304982399458
