id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
21036,C-4387,21037,7383,False,76.5723689791423,176.39999999929441,"200 mm",359.91419565416265,359.52360000000004,NaN,NaN,NaN,NaN
21038,O3-P1244,14392,21039,True,67.365840380512253,176.39999999929441,"200 mm",394.96154678076596,394.61798099482536,4.663976047613354,0.13482342003356326,0.00807038652602086,0.018144979387594323
21042,O1-P777,21043,6999,True,74.795251228251132,176.39999999929441,"200 mm",333.18967996107187,333.57113574233597,79.015245865980745,0.36535633222358904,0.028062556260936452,0.0284144334019367
21045,O18-P41,21046,14583,True,74.8012191311701,176.39999999929441,"200 mm",317.5236,317.14211378243107,6.9516632008411472,0.15170213175603078,0.0097533904016408046,0.0075691844925587148
21047,O3-P2052,20924,8504,True,96.129272540038755,176.39999999929441,"200 mm",367.48838115094611,366.99812186099189,50.071340906869317,0.28445581984198015,0.024349285912611127,0.020369839042506634
21048,O6-P349,21049,21050,True,64.124876691107985,176.39999999929441,"200 mm",458.67292250976567,459.000023505767,3.2679166682075542,0.12078584120987627,0.0068409165814792561,0.00947122080627892
21051,O1-P770,21052,9865,True,74.831966623824641,176.39999999929441,"200 mm",343.69341212518503,343.31176909540346,92.953014844852675,0.38436770809877496,0.030319608718278091,0.030985890269403422
21053,O9-P944,21054,21055,True,74.846180974258331,176.39999999929441,"200 mm",357.67003310546863,357.28831758249993,3.2912501699084258,0.12104768932539929,0.0068637077048695448,0.011153722804829388
21056,O2-P52,10758,7597,True,74.846881953047543,313.19999999874716,"355 mm",349.776843502504,349.97893008377719,2427.0041948240641,0.73600296652501329,0.15546503820481497,0.15747232847276732
21057,O2-P188,21058,14061,True,74.856003067627029,313.19999999874716,"355 mm",349.11655074347345,349.31866195175604,2703.6678281100685,0.75540258178330655,0.16587539477414676,0.16634422516889352
21059,O9-P1298,21060,19739,True,74.858619628353082,176.39999999929441,"200 mm",366.14182103989543,366.52360000000004,0.2749453104611802,0.055964502690603053,0.0021818923920480264,0.0030790024794761315
21061,O1-P1002,21062,20310,True,74.859678164110932,1411.7999999943529,"1600 mm",322.94420342487456,322.88805866625148,33099.417664613022,0.84193269239244239,0.43112535610371422,0.31466574955112436
21063,O21-P318,21064,10815,True,71.934455352089827,176.39999999929441,"200 mm",328.62234918018851,328.25541152343754,15.016363256484263,0.19349943508300183,0.013926140561755571,0.013982995739635132
21065,O3-P1804,21066,7658,True,74.869103925410585,176.39999999929441,"200 mm",387.28867819149059,386.906845761471,106.28064254630137,0.39923191706055638,0.032411520910392705,0.029850217402100754
21067,O3-P684,21068,21069,True,86.929837048575465,176.39999999929441,"200 mm",419.288702655268,419.73204482421579,10.279610004533858,0.17025145371308056,0.011750032246159822,0.013574694898778853
21074,O5-P326,17140,21075,True,74.904521607616516,176.39999999929441,"200 mm",435.20307985972306,435.58509291992192,3.73506548275767,0.12790692724813213,0.0072010508492877032,0.011104124406024526
21076,O4-P631,18642,15024,True,100.57156013010996,176.39999999929441,"200 mm",427.04547939459229,426.53256443792878,90.326674913551855,0.38105206746355597,0.029902112853646676,0.034032604283230537
21077,O1-P338,21078,21079,True,75.40039024716117,176.39999999929441,"200 mm",334.59006728515629,334.97468467580705,1.1668026839006067,0.089371961123996535,0.00419577206747422,0.0070587999254747447
21080,O21-P1011,21081,9392,True,74.9146715850335,176.39999999929441,"200 mm",341.10056533203129,340.71850050694763,0.053938562847109926,0.037049589404772806,0.0009684722945132847,0.00070022744592559288
21082,O24-P54,13335,11850,True,74.915702545408649,176.39999999929441,"200 mm",339.80362336842762,340.18569345140924,33.411405255079274,0.24577793002917328,0.020396070635400339,0.024331438618995716
21086,O1-P1763,21087,20654,True,74.919201833579464,176.39999999929441,"200 mm",332.91782607421879,332.53573814486748,0.33058272000467326,0.058890178030623186,0.0023852655842995685,0.0017016797773608085
21091,O4-P59,21092,5210,True,75.029129838620563,705.79999999717688,"800 mm",410.59939257893944,410.53561781857661,7143.5865738867215,0.61346822225783593,0.26646287784683,0.26769385285484576
21095,O2-P1017,19584,10015,True,65.467356011962366,176.39999999929441,"200 mm",361.05774916992192,360.72386565426086,16.604638636407238,0.19890539143846275,0.014632895886956572,0.018040859198642414
21096,O24-P200,21097,8304,True,74.975801215876572,176.39999999929441,"200 mm",338.59151440939769,338.20913782319673,459.14782619876542,0.6145478075223082,0.067764818108352873,0.0685806749227406
21100,O1-P1595,6191,11767,True,74.981244961225954,176.39999999929441,"200 mm",342.57910005327392,342.96150440257617,19.747251518114073,0.20894976379105418,0.015919277215067643,0.0193473019839107
21101,O5-P159,17273,17434,True,61.005510557942515,176.39999999929441,"200 mm",435.01081449998105,434.69962539062504,1.1923903134008551,0.089882022649519763,0.00424099238367585,0.010526011982602262
21102,O15-P97,21103,21104,True,75.002669539271437,176.39999999929441,"200 mm",350.498016009898,350.11542739257817,17.370005062663154,0.20143574207205253,0.014958464223206272,0.016103912338678878
21105,O9-P1781,21106,18098,True,75.010669182076271,176.39999999929441,"200 mm",391.59012832031249,391.97275774381029,0.37935496213770442,0.060418305138304859,0.0025707244902952024,0.00719407055678861
21107,O9-P1586,15937,21108,True,75.022986151758047,176.39999999929441,"200 mm",379.49898612833778,379.1163688989638,3.3306693873404645,0.12137666633753352,0.0069062378123678839,0.018079762619806129
21109,O3-P3017,18165,21110,True,75.028464730300726,176.39999999929441,"200 mm",378.02684960526614,378.40949477539067,7.9918781347423344,0.15799658765619223,0.010425630891364791,0.019924369776328627
21111,O1-P1249,21112,7338,True,75.03281390176177,176.39999999929441,"200 mm",336.14911879882817,336.53186118254109,8.72633487716219,0.1621412292876945,0.010871491894169423,0.0084127700150349472
21113,O1-P954,21114,21115,True,75.03525504028795,176.39999999929441,"200 mm",342.557515658279,342.94019545898442,7.8190255455958662,0.1569898722169723,0.010317316281836771,0.013062581580929553
21116,O2-P1933,21117,456,True,75.036296697158264,176.39999999929441,"200 mm",362.88237441406278,362.49968930090728,43.0889810667123,0.26347688601499669,0.023149261504504293,0.018858410132006738
21118,O24-P220,21119,21120,True,75.044080332943878,176.39999999929441,"200 mm",336.40806825777628,336.79079306747428,24.502421158668284,0.2229201137969036,0.01764243920452499,0.0142193321496817
21121,O1-P2334,9810,21122,True,75.0594192269349,176.39999999929441,"200 mm",346.59599715725517,346.97880019531254,20.579515062985951,0.21064751626421213,0.016282572627132695,0.026246592432365497
21124,O9-P527,21125,6061,True,75.0661359081631,176.39999999929441,"200 mm",376.34782370711207,375.96498641398045,1.8704472929498643,0.10103002494714236,0.0053027286529753123,0.005409020425400912
21129,O3-P680,19616,3213,True,75.081660122284688,176.39999999929441,"200 mm",418.011314675931,417.62839820930731,22.385731569239347,0.21688879590445989,0.016902544096179861,0.013484301388317639
21130,O3-P830,14810,14190,True,75.09296532267571,176.39999999929441,"200 mm",384.26545345296324,383.88247932981761,27.793371129480079,0.23168389571259876,0.018726435765698952,0.020926874899947902
21131,O4-P1343,8523,9588,True,76.0646322787078,555.79999999777681,"630 mm",422.95267333955081,422.85759254920242,4231.5181677567371,0.62395806160498946,0.19984307069858379,0.20004661932071593
21132,O9-P1445,21133,21134,True,75.095218338334135,176.39999999929441,"200 mm",379.52355718558067,379.90654279910621,6.78242211505837,0.15061743234151895,0.0096391543239740651,0.007401767613023324
21135,O1-P1005,21136,21137,True,75.09909418675015,1411.7999999943529,"1600 mm",323.15052774551475,323.09420342487471,33096.242130086932,0.84191096406758537,0.46562717457003877,0.46270180807298728
21138,O9-P1247,21139,4254,True,75.110249590982647,176.39999999929441,"200 mm",361.20544861575786,361.58851088867186,0.093987621623855835,0.041830359085397041,0.0012938686072878139,0.0020221245959482015
21140,O21-P1219,4746,8120,True,75.1141992164748,176.39999999929441,"200 mm",339.54052942479876,339.15744700879475,80.376497815215146,0.3672868829866458,0.028292643052452722,0.029164800936100316
21144,O10-P36,21145,14247,True,75.125377794528021,176.39999999929441,"200 mm",390.30009729077585,390.68323671752796,13.497042526746593,0.18481213832420335,0.013364562830382398,0.013456970661932414
21149,O3-P2791,19786,21150,True,75.132407962569,176.39999999929441,"200 mm",381.6305747782514,381.24732436523436,16.830649251168268,0.19966819008041548,0.014729453855811862,0.025850945252283503
21151,O3-P181,4651,2787,True,75.14366642325075,176.39999999929441,"200 mm",393.955772863603,394.33900556236154,550.541637696135,0.64511977860621,0.07487044816047099,0.080900894022311515
21152,O7-P26,7378,21153,True,75.145086356353232,176.39999999929441,"200 mm",478.17214383947845,477.78890389906104,175.87105403667897,0.46637244086902524,0.041365798115895747,0.041621242189573832
21154,O18-P30,21155,21156,True,75.151065620521962,176.39999999929441,"200 mm",314.98578086570444,315.36905130036916,74.0556514637355,0.3581161128322809,0.027207212394584766,0.027214286363233704
21157,O7-P436,14242,21158,True,54.042863611883334,176.39999999929441,"200 mm",487.17121352539061,487.44688617267485,27.290125794520069,0.23039320414809333,0.018565074339583269,0.015029843178451576
21164,O1-P2285,1025,21165,True,75.180179374344618,176.39999999929441,"200 mm",344.72734825635615,344.34392934154704,199.24226119979838,0.4832852166459301,0.044058825051960751,0.056188335407004991
21166,O4-P448,21167,21168,True,86.29016507798093,176.39999999929441,"200 mm",412.07985086426731,412.51993070616504,27.304416866505605,0.23041484163547193,0.018570516640022173,0.018591027742698645
21169,O5-P179,21170,21171,True,75.190416897313284,176.39999999929441,"200 mm",435.47272719726561,435.08925607108932,5.8745129549365309,0.14441827404005148,0.0090006378159286984,0.011628434926317951
21175,O2-P534,20595,3898,True,54.616572265387141,176.39999999929441,"200 mm",349.59600358947165,349.87454810802512,110.60374650715005,0.40592431378652893,0.032940240454805529,0.032940240454805529
21176,O2-P1806,6168,7130,True,75.191924912814926,176.39999999929441,"200 mm",360.80308906757409,360.41953505859379,8.9316522612145732,0.16325929330805924,0.010992460164471727,0.014923745003402322
21177,O4-P1539,21178,21179,True,90.59318136166624,176.39999999929441,"200 mm",447.8175453125,447.35552008755553,0.39616632516341771,0.060965078630763711,0.0026304580807791069,0.0018298357050939081
21187,O21-P709,8214,21188,True,75.2274757971281,176.39999999929441,"200 mm",334.31831980227179,333.93465967570643,50.220859424677151,0.28769284972330561,0.02421017966876177,0.025727728754384907
21189,O2-P152,21190,9514,True,94.631311809519275,176.39999999929441,"200 mm",359.58242690429682,359.09980721406828,73.774897521489052,0.35769604399670729,0.027157958042730242,0.030390246212604013
21191,O1-P696,21192,21193,True,75.252757708683646,176.39999999929441,"200 mm",331.88748061523154,331.50369155091727,9.65159349437361,0.16705626357435205,0.011404996302769504,0.024639086991647092
21200,O21-P748,10263,11033,True,75.2922328108385,176.39999999929441,"200 mm",331.97348676952834,331.58949638219309,135.74125907688978,0.43105406619355269,0.036442972237017486,0.037859441918286128
21201,O20-P11,2947,6008,True,44.107814621421689,176.39999999929441,"200 mm",319.59751748478823,319.8224673393575,205.72435604972705,0.48801363441675805,0.044760885214984641,0.045144587266625735
21208,O14-P35,1824,582,True,73.905826366034233,176.39999999929441,"200 mm",371.31440664089109,371.69132635535783,163.73835317434734,0.45552462918660036,0.039990782118003589,0.040609358096285179
21210,O3-P2922,21211,21212,True,75.361533309168991,176.39999999929441,"200 mm",371.86799166403642,371.48364784415969,80.779883373255828,0.36785450822229426,0.028360453230256034,0.029581756317733833
21217,O21-P909,21218,21219,True,100.00000000038115,176.39999999929441,"200 mm",344.08841811523439,344.59841811523637,5.5091028674390472,0.14170057110705622,0.0087305609599105053,0.00918363105211355
21221,O1-P2037,27331,8901,True,84.4782417224607,176.39999999929441,"200 mm",344.87237019071375,344.44144667968749,43.421016078172137,0.26420990813149725,0.023227225041482374,0.01893024213917675
21226,O14-P136,21227,13053,True,75.3787412154717,176.39999999929441,"200 mm",376.6675063730026,376.28299941406249,4.9530025541498865,0.13799599164014537,0.0082731601909133909,0.021939467525569935
21231,O14-P143,13030,21232,True,75.402021894387872,176.39999999929441,"200 mm",375.42707290039067,375.81169861407392,0.55176309142620483,0.07141907805077527,0.0029531576559065687,0.0021672048233536147
21233,O1-P2531,195,21234,True,75.409367299250363,176.39999999929441,"200 mm",345.05687405105726,344.67228627783112,48.785668494905359,0.27891567836327963,0.024243321722842867,0.024328827041484872
21235,O9-P3215,19935,18338,True,99.999999999867043,176.39999999929441,"200 mm",379.60126716167861,380.11126716167792,0.31827039156656167,0.058531706089220127,0.0023350184071902454,0.00934178648296755
21236,O9-P1607,8942,9028,True,62.180380870000413,176.39999999929441,"200 mm",379.09438395346092,378.77726401102393,6.7116594346401994,0.15015803996150281,0.0095909616351511264,0.0098102830499803041
21238,O3-P1260,21239,69,True,75.458464003946261,176.39999999929441,"200 mm",398.84718764648392,398.46234948006378,32.868175906853615,0.24444032999077064,0.020244147223315152,0.0234974597276197
21240,O3-P1836,21241,21242,True,85.798159043237447,176.39999999929441,"200 mm",393.65071665332528,394.08828726444574,5.7711481969136038,0.14366449555971375,0.0089250394598006568,0.0098282836318409183
21248,O21-P582,21249,21250,True,75.501966613675549,176.39999999929441,"200 mm",345.42115249023442,345.80628802193075,6.1206961514985707,0.14618032128049147,0.00917779644731378,0.0071177040562318359
21253,O23-P67,21254,21255,True,75.517909743184148,176.39999999929441,"200 mm",318.03508437500136,317.64994303531108,0.81428178987477184,0.0805787115302761,0.0035344377525292152,0.0044120050080297037
21256,O2-P1061,8043,10529,True,75.525034371664262,176.39999999929441,"200 mm",353.45716323242186,353.07198555712642,92.444706569530439,0.38373137339438945,0.0302392516137379,0.027734998583904578
21259,O21-P980,12268,3381,True,75.527232804711034,176.39999999929441,"200 mm",338.60355664801023,338.98874553531425,25.725702286654581,0.22624409331264889,0.018054957175327041,0.025861491483553382
21260,O4-P1579,21261,20156,True,101.34638003824733,176.39999999929441,"200 mm",443.04651881230944,442.52955092773436,2.3895580362394768,0.1112903361536231,0.0043337999001318711,0.00433410477341955
21262,O3-P118,21263,21264,True,84.905560934098844,313.19999999874716,"355 mm",373.84654996624909,374.07579498077121,2970.0230778492828,0.77215591961794894,0.17579581031869634,0.17678394041132114
21265,O21-P858,21266,21267,True,75.557702520630855,176.39999999929441,"200 mm",332.36272611362477,332.74807039648,442.7014272341878,0.607986035090418,0.066481843185690725,0.068465547502314719
21270,O9-P2515,15092,21271,True,75.567667675618452,176.39999999929441,"200 mm",374.777883471096,375.16327857624162,31.149515002021793,0.24018386742323533,0.019750272935707892,0.024352158647873056
21272,O1-P1886,3324,11663,True,75.574898233012121,176.39999999929441,"200 mm",334.3360665996513,333.950634618663,2.616090154364775,0.11238153044784767,0.0045720807999555359,0.0074171571851073355
21276,O9-P1735,21277,21278,True,75.629967606393052,176.39999999929441,"200 mm",385.77829721890248,386.16401005369505,1.7964465067160937,0.10018572691947977,0.0051902128100602806,0.0055874280721172663
21279,O4-P365,21280,14937,True,85.426836279108926,176.39999999929441,"200 mm",405.42696667085119,404.99128980582776,561.47922943526828,0.64869543243988625,0.0756768079164671,0.075696515107457632
21281,O2-P894,11758,12589,True,75.649785296262593,176.39999999929441,"200 mm",365.50598613682752,365.12009658203129,43.435972487054954,0.26424220993885172,0.023230765432212291,0.026882797694313766
21285,O4-P1239,21286,21287,True,75.657929962844165,176.39999999929441,"200 mm",425.98634685211141,426.37220229492186,0.05447371081571685,0.037123029235202783,0.00097358701229484888,0.015877800822321507
21288,O24-P283,18853,13752,True,75.660195917271253,176.39999999929441,"200 mm",338.62097378832925,338.23510678915119,101.24787019955875,0.39442210890899276,0.031601663911469027,0.036026230323458773
21289,O2-P437,7933,6553,True,65.3009421626053,176.39999999929441,"200 mm",363.14307631835942,362.81004151333013,3.929514178453708,0.12922203592685827,0.007399947457045114,0.0160390146375344
21290,O1-P857,21291,15706,True,75.666137196014063,176.39999999929441,"200 mm",338.35367812500004,337.96778082530034,6.1620108385587935,0.14645855647713579,0.0092076933324705314,0.0071334371075319472
21292,O9-P2635,21293,20402,True,75.667226609527816,176.39999999929441,"200 mm",375.32106459961176,374.93516174390322,3.2269135729990568,0.1202991158325796,0.00680154705050328,0.00694407332542336
21294,O21-P386,21295,21296,True,75.677196129401935,176.39999999929441,"200 mm",332.18063700303281,331.79468330277285,122.45776235155969,0.41752912867977832,0.034675447493930277,0.034684717458625294
21297,O21-P189,21298,3250,True,75.696751499846542,176.39999999929441,"200 mm",328.61306015211767,328.99911358476686,0.85434533881189845,0.077927701473995262,0.0037325937509686043,0.0025654681228203871
21302,O3-P1212,8599,8525,True,53.626424793149823,176.39999999929441,"200 mm",391.06658234213455,390.79308757568953,38.918344068688874,0.25642362832193649,0.021993649810640569,0.024561545848944679
21306,C-17161,21307,13685,False,76.359728829074186,176.39999999929441,"200 mm",360.49663589534515,360.88607051237341,NaN,NaN,NaN,NaN
21308,O9-P1137,3593,47162,True,233.54970447771453,176.39999999929441,"200 mm",376.03019640774107,374.83909291490477,19.400973284240081,0.20787551977031765,0.015784212103549196,0.0243556240976831
21314,O12-P55,21315,21316,True,75.756429696887821,176.39999999929441,"200 mm",409.85564208545787,410.241999876912,158.9028486605479,0.45203069274858226,0.039368590808072208,0.039377429294743686
21317,O18-P36,21318,1145,True,66.493382187349013,176.39999999929441,"200 mm",317.44718398437504,317.10806773521955,17.310808307212866,0.2012287961285347,0.014934254899680746,0.021645449316588197
21319,O3-P2049,21320,19324,True,75.761505426979426,176.39999999929441,"200 mm",368.80036391601567,368.41398023833807,5.6058199528666623,0.14243465602205521,0.0088028182000273909,0.0067760342091592986
21321,O9-P592,21322,3901,True,75.765117979178143,176.39999999929441,"200 mm",372.21969368107654,372.60609578277035,14.913784028924827,0.19312463964671239,0.013879807770307746,0.015701377406779151
21323,O11-P6,21324,21325,True,98.353827137676646,176.39999999929441,"200 mm",378.59901958122043,379.10062409962262,165.42420750162051,0.45669141843043232,0.040207856440704959,0.037344207197577126
21332,O9-P2977,12608,21333,True,75.806754724775587,176.39999999929441,"200 mm",377.77655606989543,377.38994162079905,30.135475492578809,0.23764766685603017,0.019449323827106072,0.023545151674841648
21334,O3-P428,21335,16181,True,99.999999999212861,176.39999999929441,"200 mm",387.24554291117795,386.73554291118194,144.213112274682,0.43916941385272612,0.037528670865447429,0.034832194376131151
21336,O24-P109,21337,21338,True,75.838875965498332,176.39999999929441,"200 mm",333.0812672363266,332.69448896890253,33.494936935402883,0.24598336807054802,0.020419256901822704,0.023064557826611268
21339,O2-P97,19661,9111,True,63.978569391562687,176.39999999929441,"200 mm",361.24011252707146,360.91382182317454,0.10887757870237494,0.044479420677764052,0.0013700236268396342,0.0017405376378516438
21340,O9-P3075,21341,17894,True,75.855199406400217,176.39999999929441,"200 mm",384.40209853515563,384.01523701818303,26.490358944268358,0.22827921618095443,0.018307003927304062,0.014833593347727981
21342,O21-P496,21343,21344,True,75.86179300209993,176.39999999929441,"200 mm",338.8090071017831,339.19590224609379,6.3212302873262036,0.14755565520746283,0.0093203811988607325,0.010818877691073777
21345,O9-P1492,21346,21347,True,75.863439220106414,176.39999999929441,"200 mm",382.20313322755561,382.59003676757811,6.7305605849731087,0.15028108840987842,0.0096038594216492478,0.0096528230935721271
21348,C-19114,21349,10001,False,99.999999999670479,176.39999999929441,"200 mm",354.9087711095313,354.398771109533,NaN,NaN,NaN,NaN
21350,O4-P73,21351,21352,True,75.878376776180616,705.79999999717688,"800 mm",411.50246906894881,411.43797244868904,6591.1013139437382,0.6003070343429654,0.25472398681742514,0.25522540969950719
21356,O15-P134,21357,21358,True,75.889896464351452,176.39999999929441,"200 mm",341.18874291408014,341.57578138604833,15.296099825701116,0.19446265753751613,0.0140541169435348,0.015508184257211729
21359,O1-P1061,19011,7420,True,75.895661245270787,176.39999999929441,"200 mm",342.3386099294076,342.72567780175848,782.65865070102529,0.70627934482031518,0.09163698470629153,0.0920210546497211
21360,O4-P757,21361,21362,True,75.904643205759783,176.39999999929441,"200 mm",416.05414809570311,415.66703441535378,3.6379302832182336,0.12332357693046808,0.00725031485262433,0.0054630596414426934
21363,O21-P1196,12769,7854,True,75.9052726062687,176.39999999929441,"200 mm",348.01360000000147,347.62648310970951,18.032445921604882,0.20355881378704141,0.015234631732167147,0.016698719555206337
21366,O21-P1190,19886,13178,True,75.9387745471985,176.39999999929441,"200 mm",346.65102397356156,347.03831172375226,37.5519084158883,0.25331511530519235,0.021641713625279207,0.023096771067473289
21369,O8-P152,21370,14048,True,75.9507723671432,176.39999999929441,"200 mm",425.80265196469355,425.41530302562114,9.8990532491435435,0.16832844246073927,0.011542479962156689,0.0090166638180974173
21371,O21-P314,14543,21372,True,75.952266893283351,176.39999999929441,"200 mm",327.24616141372388,326.85880485256808,16.102629415374551,0.19722391704145192,0.014414045691547828,0.011501771146105042
21373,O4-P1535,18421,21374,True,76.151945737493207,176.39999999929441,"200 mm",444.94862807617108,444.56025315290987,13.571087459906339,0.18509437036990167,0.013400331223064617,0.010578311660928123
21375,O4-P1478,10984,21376,True,75.95765405205087,176.39999999929441,"200 mm",438.14323772769455,437.75577773437504,73.851228980595465,0.35783498900382027,0.027170068949569661,0.024814778030017928
21378,O7-P20,13446,8066,True,75.975031868616114,176.39999999929441,"200 mm",475.00318238319164,474.6157097206617,407.32092553187715,0.59304897447088,0.063672394395129256,0.063834203195827235
21381,O21-P780,21382,4400,True,75.97756177642168,176.39999999929441,"200 mm",335.01586299303409,335.40334855809385,2.826234079111253,0.1152971864139893,0.006401999536182262,0.006038228930557085
21383,O3-P414,3207,21384,True,75.978023812796664,176.39999999929441,"200 mm",385.13611207855467,385.5236,7.0230957752586409,0.15215425713776695,0.0098011799991522871,0.013111376068048471
21385,O3-P2219,8719,9794,True,75.986142438211033,176.39999999929441,"200 mm",369.57863716274085,369.96616648917581,194.09102242852265,0.47926384147275186,0.043505247831518622,0.043507655024702531
21386,O1-P1597,15184,12508,True,76.002974504258432,176.39999999929441,"200 mm",343.36998292454751,343.75759809451927,7.8997648616467941,0.15746186375525634,0.010368070587557303,0.014267407885250894
21390,O11-P261,21391,8224,True,76.031439327788831,176.39999999929441,"200 mm",381.54681015756216,381.93457049813389,43.586962948820492,0.26455194757303974,0.023267452418897237,0.024311976689197511
21392,O4-P568,21393,21394,True,76.048971046224864,176.39999999929441,"200 mm",415.47605176133618,415.86390151367186,3.3070903717673925,0.12123000014474804,0.0068789292276180761,0.0095360083669805487
21398,O3-P782,17733,21399,True,76.06071227511832,176.39999999929441,"200 mm",426.71848455685,427.10639418945311,6.2964749697900366,0.14738652490624438,0.0093029511899128132,0.0071911694348146069
21400,O21-P947,21401,21402,True,76.061112687542533,176.39999999929441,"200 mm",340.31928207529353,340.70719375,0.054763999105482013,0.037162693420189644,0.00097635052968207128,0.0068057142198358006
21403,O3-P866,21404,3462,True,76.275994149881868,176.39999999929441,"200 mm",387.59906402122095,387.21005645105652,398.86746479790304,0.58969801622402029,0.062958915961040557,0.066527112043170009
21405,O3-P140,2361,15069,True,76.087426902799024,246.999999999012,"280 mm",383.5075300545991,383.22220220371361,1653.5413385503023,0.75770287741884823,0.12876483292631155,0.12928392369798875
21406,O4-P439,14166,11926,True,76.086870837123712,176.39999999929441,"200 mm",411.82974030834009,412.21778334960942,0.71666567366107792,0.076488417962160146,0.0033600394450262476,0.011542428866074955
21407,O5-P32,4008,18346,True,76.08898717476832,176.39999999929441,"200 mm",431.86483720680013,432.25289104139142,94.484984950567323,0.38627046259341086,0.030560511982563189,0.030626802903536279
21408,O9-P2840,21409,6940,True,76.089131378538369,176.39999999929441,"200 mm",381.52835934482385,381.14030477479332,104.09699773520549,0.39734333321256643,0.032052392667660176,0.036436456918862173
21410,O9-P2338,21411,16133,True,76.102663435587331,220.59999999911759,"250 mm",360.36432451520341,360.64970950308685,1156.5666853625594,0.69352169331993152,0.11116723337217928,0.11674466364430394
21416,O15-P20,21417,21418,True,76.122084420886921,176.39999999929441,"200 mm",337.772346381294,338.16056901184055,62.293734651477529,0.34008763480945225,0.025024894201855621,0.025139596957068865
21419,O3-P2211,8780,21420,True,76.131948877204451,176.39999999929441,"200 mm",366.96920332056686,367.35747625984061,213.20974248394637,0.4931790167941606,0.045569888341609126,0.055348424828273915
21421,C-17205,21422,21423,False,80.924223598728943,176.39999999929441,"200 mm",358.54654921875,358.95934368332706,NaN,NaN,NaN,NaN
21424,O9-P2997,21425,11466,True,76.144936175028448,176.39999999929441,"200 mm",376.8620800848696,377.25041925936227,3.8644866109480995,0.12877299901939107,0.0073345246017272594,0.008817381718790037
21427,O3-P1613,21428,21429,True,76.1895780513296,176.39999999929441,"200 mm",373.49319350585967,373.10462665779789,4.6489188128479828,0.13470028074770918,0.0080577964514816254,0.0062272889748464762
21430,O9-P1283,21431,21432,True,86.783374460956452,176.39999999929441,"200 mm",364.582437890625,365.02511988375034,0.27745748416335675,0.056149620388037433,0.0021903567418543692,0.0028123130098097757
21435,O2-P1395,13042,10866,True,76.205030160767478,176.39999999929441,"200 mm",362.09310151824928,362.48174717206916,192.05755235792782,0.47762611440538644,0.043286720109159044,0.044291432583509226
21438,O3-P3356,21439,14856,True,76.212241070694233,176.39999999929441,"200 mm",407.55124892578124,407.94000756748284,0.45053942371074146,0.068260209277824835,0.0026580161847280489,0.0018624047733917823
21440,O21-P612,21441,21442,True,76.2250868186294,176.39999999929441,"200 mm",339.98892676425629,340.3776747070313,4.4842134676856142,0.13337354487173508,0.0079171153128463814,0.0096324505180505754
21444,O1-P2488,21445,15443,True,76.982000856649222,176.39999999929441,"200 mm",349.75264993246356,349.35996474609379,13.372159702546469,0.18434661441438849,0.013303376975708768,0.01049980877642063
21452,O3-P1174,4752,10468,True,76.252217104497021,176.39999999929441,"200 mm",391.69321138011736,392.08209768735031,57.897060835356363,0.3227701235633445,0.024667080831626376,0.025556345683438481
21453,O4-P855,13834,10523,True,40.714487893275283,176.39999999929441,"200 mm",422.55524377985518,422.34759989159943,14.255882043611155,0.19077193078607646,0.013574101048762258,0.013913342696483951
21454,O9-P3556,21455,21456,True,71.296439856857873,176.39999999929441,"200 mm",387.22748793945317,387.591171079163,0.32225009453383446,0.058650943905372656,0.0023512947801594608,0.0016970070406862427
21457,O7-P135,21458,21459,True,76.04017546739675,176.39999999929441,"200 mm",475.94659037864778,476.33439527353153,61.31212575867518,0.3387621343231858,0.024819478869537448,0.025553318524462867
21462,O6-P269,383,21463,True,76.278672790295715,176.39999999929441,"200 mm",453.15889823837256,452.7698770071421,31.693566907164989,0.24153618313315492,0.0199087979615531,0.02230574013599735
21464,O6-P133,6484,20775,True,55.702686214689138,176.39999999929441,"200 mm",439.25194372289064,439.53602742258556,11.125592705085726,0.17439338838772356,0.012195708167601731,0.0095984239340212423
21469,O1-P1483,21470,4593,True,76.329211309832758,176.39999999929441,"200 mm",341.27592449947781,340.88664552179762,178.09982327213731,0.46797368760502517,0.041634359121489169,0.057507763409844592
21471,O9-P2084,18303,17801,True,76.329331166637544,176.39999999929441,"200 mm",368.17799124238104,367.78871165343122,69.03377514796145,0.35042181505344894,0.026311852347956046,0.028236441904419356
21472,O2-P1046,21473,11349,True,76.329992086955855,176.39999999929441,"200 mm",352.24689711914061,351.85761415949713,33.96345715284702,0.24713473311053072,0.020548427796446025,0.016785188886590387
21478,O3-P538,9378,20703,True,76.3486392767153,176.39999999929441,"200 mm",399.7863326400003,399.39695457968907,27.454309066680413,0.23080489776814933,0.018618501538112727,0.019023029217200078
21479,O1-P991,12694,14355,True,76.349759506412084,176.39999999929441,"200 mm",323.01323620903719,323.40261998251992,10.758497629110357,0.17261757018554305,0.01200487452154193,0.0094082766786594014
21480,O3-P1401,21481,17659,True,76.4545628954975,313.19999999874716,"355 mm",362.191939437744,361.98551211792619,1393.5007010469822,0.63577318342846112,0.114075177240828,0.094842802834890175
21482,O1-P549,21483,21484,True,76.357268561577754,176.39999999929441,"200 mm",331.52022529361716,331.90964736328124,10.045005834608057,0.16907063916256829,0.01162262700502753,0.00910511794838971
21486,O10-P332,21487,16347,True,72.170267536945332,176.39999999929441,"200 mm",397.5083148386866,397.876383203125,0.0648335123939983,0.038475649250675335,0.0010677461620462927,0.0017506311010639358
21488,O10-P300,21489,21490,True,85.063692983554432,176.39999999929441,"200 mm",392.5387621180285,392.97258695224457,5.9048364815231844,0.14463730136820976,0.0090226988330844339,0.0092135744914781034
21496,O8-P214,11537,21497,True,75.52290096890151,176.39999999929441,"200 mm",436.085024845287,436.47019164022845,9.1001830087174582,0.16415466016613434,0.011091090363308447,0.014504970601259076
21502,O3-P2755,21503,21504,True,76.422987052519034,176.39999999929441,"200 mm",378.83216534640803,378.44233168945317,2.9083128983419493,0.11638329380941788,0.0047907714620424209,0.010051974329392586
21507,O1-P1861,21508,497,True,56.024149156851543,176.39999999929441,"200 mm",331.13605727539067,330.85033411469072,0.0403373889367299,0.033926864864517361,0.00084604232143949132,0.0048009810269070974
21509,O3-P1838,21510,21511,True,86.636056263059345,176.39999999929441,"200 mm",394.52360000000004,394.96553052299794,0.67640752222606138,0.075285439066893944,0.0032669988736640956,0.0067695234328779153
21512,O4-P431,21513,20482,True,76.4400083406464,176.39999999929441,"200 mm",411.101969140625,410.71212509808771,6.5597068547072706,0.14915924555040808,0.009486605836489,0.0072457423210433866
21514,O9-P785,1863,21515,True,81.565043609231182,176.39999999929441,"200 mm",369.59459466786012,370.0105763902672,145.41294255559,0.440256229780487,0.037682038593442962,0.037733616113813651
21519,O1-P1795,21520,21521,True,76.483737754288057,176.39999999929441,"200 mm",333.97431174604634,334.36437880859319,23.373351279627443,0.21976438345883534,0.017251302105257375,0.017276546976039375
21522,O4-P1083,21523,21524,True,70.840240153065182,176.39999999929441,"200 mm",420.76098672735685,421.12227195213751,60.201491635921805,0.33608468147691373,0.024643467629054415,0.026516831660376758
21525,O9-P2968,21526,21527,True,76.510154964028573,176.39999999929441,"200 mm",375.77628480402967,376.16648659434622,34.970130106848487,0.24695854473723286,0.020973401856506316,0.02422454561600838
21528,O3-P2236,12435,19979,True,76.510723245342632,176.39999999929441,"200 mm",367.53847450521249,367.92867919376374,15.851220931690248,0.19637151631070718,0.014302965080795279,0.025691193920476679
21529,O21-P1018,21530,1319,True,76.5213553174026,176.39999999929441,"200 mm",338.03127047050464,337.64101155838591,430.72962853055043,0.60360181869312091,0.065495711517595964,0.061133591330295951
21531,O9-P2090,21532,21084,True,67.568404325389452,176.39999999929441,"200 mm",371.00467910156254,370.66008023950303,3.1490822576849795,0.119375325927482,0.0067256205439836583,0.011208099255010614
21533,O21-P613,12982,21442,True,76.52781071273067,176.39999999929441,"200 mm",341.48876024727343,341.09846841263851,2.1392740174826077,0.1041593488302108,0.0041813998751509549,0.0041817047484386336
21534,O2-P1427,12424,12756,True,76.5405697320183,176.39999999929441,"200 mm",363.90795233375189,363.51759542811857,112.82956274048892,0.40797909388518183,0.033283308631314845,0.04488250751513314
21537,O24-P32,21538,13561,True,88.98289442529331,246.999999999012,"280 mm",329.955661481575,330.2893473356699,1414.6045312061924,0.72896364330115493,0.11743325715111975,0.1180049609904241
21543,O3-P2974,21544,313,True,76.574538469084018,176.39999999929441,"200 mm",378.43665541992186,378.04612527372956,12.838476343811147,0.18229027191110542,0.013040111795119947,0.018792983302549193
21545,O1-P607,20834,21546,True,76.580310135195319,176.39999999929441,"200 mm",329.86604212729492,330.25660170898442,3.3926858496756518,0.12175061698527292,0.0069779613822977711,0.0092540232852471489
21547,O1-P803,6440,12383,True,76.590991734428712,176.39999999929441,"200 mm",338.96533300069228,338.57471894284669,25.336067784008151,0.22519502944095246,0.017924815455150778,0.041137732458279175
21548,O3-P3089,21549,21550,True,76.611342448989348,176.39999999929441,"200 mm",384.03489021015076,384.42560805664061,13.556885251410511,0.18504032207019439,0.013393477535301375,0.014538286382018067
21551,O3-P1206,21552,12864,True,76.6116131377856,176.39999999929441,"200 mm",391.52360000000004,391.13288077299728,31.871029574658834,0.24197619987900709,0.019960068905433385,0.016247971496050975
21556,O14-P75,2462,21557,True,76.194374907222112,176.39999999929441,"200 mm",379.01214670525917,379.400738017286,12.095525163195807,0.17893984052162104,0.012682595917633242,0.015642752033534633
21564,O5-P222,21565,21566,True,76.63099624539673,176.39999999929441,"200 mm",433.17102547356654,432.78013076171879,3.3428772940576996,0.12145941019669883,0.0069200700894274944,0.010887386181994118
21567,O9-P2643,9166,21568,True,76.631141889383514,176.39999999929441,"200 mm",373.7154533184447,373.32463449480883,9.3394302959803976,0.16542540382036125,0.010713103124542173,0.0086679046735514218
21574,O7-P326,21575,21576,True,71.249602088684526,176.39999999929441,"200 mm",494.30090977989357,493.93753680924129,4.47403859811428,0.13329283577208817,0.00790824332985465,0.00797056635621398
21577,O21-P700,22295,1781,True,84.9252810840015,176.39999999929441,"200 mm",335.00629607349907,335.43941500702755,0.92925284594143487,0.084497912707638,0.0037403492845744495,0.0051254269525613759
21578,O24-P222,30743,30742,True,99.051994274161373,176.39999999929441,"200 mm",333.42166030273569,332.91649513193744,75.637211953808134,0.36046146385715838,0.027482963186612388,0.025155577540498266
21581,O21-P101,7750,11989,True,77.65960669360831,176.39999999929441,"200 mm",348.84489378563438,349.24095777977175,902.16103212586211,0.73064079383418912,0.099978435945910771,0.089811905336739245
21583,O1-P2643,20383,21584,True,76.652897490021445,176.39999999929441,"200 mm",349.20853144978179,348.81760167258273,178.78353440483303,0.46859883113205958,0.041707833016085563,0.043014271259479916
21587,O20-P88,21588,21589,True,70.866599314594453,176.39999999929441,"200 mm",330.32184831224555,330.68326796875004,0.18934207123851571,0.048187370215127236,0.0018793314859346221,0.0013407925520145881
21590,O9-P1813,4198,6318,True,30.96865919174434,176.39999999929441,"200 mm",353.75214378068625,353.59420361880836,7.3862489579726924,0.15440421972647195,0.01004031874541484,0.010082926064770022
21591,O9-P1447,21592,21593,True,76.673040377416726,176.39999999929441,"200 mm",380.298990625,380.69009980396521,0.51198624829140282,0.070166956079640783,0.0028424293242508619,0.0072823316574387965
21594,O10-P319,21595,21490,True,76.686339177696922,176.39999999929441,"200 mm",394.1570560688798,393.76587905273436,0.3744707456209645,0.06026007533450637,0.0025530194141072824,0.0018069243639779842
21596,O21-P513,21597,21343,True,76.698116435749881,176.39999999929441,"200 mm",340.37156316615756,339.98032607421879,0.29117708487284366,0.057110026880718236,0.0022366669658660946,0.001518284585332983
21598,O9-P2933,9695,21599,True,76.715758874635853,176.39999999929441,"200 mm",377.74697365317689,378.13822402343754,0.29467546173872228,0.057343324776748819,0.0022484575286597546,0.0015216694168807337
21603,O21-P308,21604,21605,True,97.735460141845778,176.39999999929441,"200 mm",329.330904768511,329.82935561523442,0.070369532461059023,0.039156766831961204,0.0011146384555891038,0.0088004660770649064
21610,O21-P1047,21611,5731,True,77.177107753406517,176.39999999929441,"200 mm",342.5236,342.12999675045762,16.141821632161413,0.19735615824265168,0.014431273019371537,0.011515304794953631
21619,O1-P612,21620,21621,True,76.7576406587403,176.39999999929441,"200 mm",330.78235854492192,330.39089457756239,6.162796369022284,0.14646402489334148,0.0092082531184326383,0.0071337465226935584
21622,O15-P29,15222,6942,True,76.758716112746981,176.39999999929441,"200 mm",338.31569008394297,338.70715953611796,169.7537278621362,0.46202546783791293,0.040612928009195651,0.037860077780636589
21623,O9-P843,10738,6900,True,76.760755147509855,176.39999999929441,"200 mm",355.302400226762,355.69388007801433,6.23000507948997,0.14692978498060044,0.0092559865102542129,0.0145734802276479
21624,O1-P823,21625,17497,True,76.765930015136163,176.39999999929441,"200 mm",335.00593032226567,334.61442407918844,1.7240454057064694,0.099371232668512915,0.0050766966194117479,0.010695697528166638
21628,O7-P117,21629,21630,True,76.774547064037861,176.39999999929441,"200 mm",472.94329811029155,473.33484830031819,45.973175502527639,0.26967116634386873,0.023819344604110625,0.019468429219800621
21633,O2-P335,17925,20562,True,99.999999999926416,176.39999999929441,"200 mm",359.28947890625039,359.79947890625,31.132913479303909,0.24014251820302229,0.019745401775915924,0.016080324116413542
21634,O1-P601,20333,17854,True,76.79671107851,176.39999999929441,"200 mm",329.58957284075854,329.19790961425815,7.34609234446742,0.15415921287946277,0.010014182531873705,0.01106781098847048
21635,O12-P198,21636,9486,True,76.810237717547849,176.39999999929441,"200 mm",394.25204095384436,393.86030874148486,203.77597618835227,0.48664580366551075,0.044548207426249355,0.0562698120834694
21639,O7-P479,21640,21641,True,79.638363786737045,176.39999999929441,"200 mm",512.89390029296874,512.48774463765642,3.7462107302438379,0.12797999691583722,0.0072127194911530039,0.0072873055771284717
21642,O21-P968,21643,21644,True,76.84189741075383,176.39999999929441,"200 mm",337.66337050781249,337.27147683101759,44.445147290074289,0.26641756770646496,0.023467531049345427,0.02665023558150461
21645,O2-P608,36220,20975,True,99.99999999992923,246.999999999012,"280 mm",350.37961583059246,350.75461583059223,1608.0793969826041,0.75258596591997307,0.12662823550751792,0.12663166008046259
21647,O3-P2134,21648,21649,True,79.668577946071707,176.39999999929441,"200 mm",374.62067770364695,375.02698745117186,15.805959794266673,0.19621729243971053,0.014282860475835711,0.015263596397699374
21650,O5-P212,14033,20910,True,76.858838137390009,176.39999999929441,"200 mm",430.54849112215493,430.15651104765425,3.0757670304887803,0.11848569999804809,0.0066533633038667736,0.0077327850625228244
21651,O3-P1870,21652,16036,True,76.867887909863924,176.39999999929441,"200 mm",396.749918359375,396.3578921310347,0.66937441848509349,0.07506655707870126,0.0032505555868278823,0.0024044978655970908
21653,O22-P40,21654,21655,True,76.870264423628711,176.39999999929441,"200 mm",332.56412220124679,332.17200698242192,7.2383146027601857,0.15350778098615059,0.009943195313255028,0.0076671901837297995
21656,O19-P37,11211,558,True,76.8802615085565,176.39999999929441,"200 mm",314.19337802314919,314.5854673568428,152.68535738324934,0.44670034951022441,0.038599742388879678,0.035881255978489394
21657,O2-P1513,21658,6610,True,73.400561511501593,176.39999999929441,"200 mm",365.36666436285384,365.74100722656249,16.69536256301949,0.199206517679689,0.014672033214627778,0.021576524108734604
21659,O1-P2153,8230,13168,True,76.886922887488993,176.39999999929441,"200 mm",340.36146010742192,340.75366030107097,14.936068257881864,0.1932169668598594,0.013889362737591986,0.011090695220276373
21660,O2-P876,15588,11860,True,76.890330117551258,176.39999999929441,"200 mm",363.30238373603896,362.91016616210936,106.21864773020086,0.39921026140568205,0.0323995894075736,0.029841347122311748
21661,O21-P430,18479,17241,True,76.898465700058551,176.39999999929441,"200 mm",330.22762852349052,329.83544634842019,114.60112704285905,0.4103430847606474,0.033511417436733776,0.072392120147040967
21662,O1-P2534,15523,20881,True,74.834497017686118,176.39999999929441,"200 mm",346.45036447834184,346.06870854355162,5.6568179121160629,0.14281730890023489,0.0088406923190112886,0.020469987362705094
21664,O11-P234,21665,15084,True,76.9177692511028,176.39999999929441,"200 mm",396.33074691231133,395.93846628913076,1.5603839217292685,0.096817064448060527,0.0048319168657257709,0.0043337999001318711
21666,O3-P275,21667,15774,True,76.931364863905273,277.99999999888803,"315 mm",389.73769927535176,389.52998459021921,1667.8340146357536,0.67061596940150114,0.1333710288768381,0.1342033817773465
21668,O9-P15,21669,10082,True,77.051823419376959,441.19999999823517,"500 mm",343.17124673766705,343.29067706396711,2920.5718856159087,0.62007145291491328,0.17046592125960824,0.17046717481681345
21670,O1-P1054,13744,1302,True,75.196389348190337,176.39999999929441,"200 mm",339.73246898090542,340.11597056658115,861.90031162457274,0.72294177250647518,0.097167606425674,0.097753726172838215
21673,O9-P1895,21674,21675,True,76.937680231654426,176.39999999929441,"200 mm",360.95033627873363,361.34271844791505,8.898370036130915,0.16306782607087775,0.01097347058956244,0.011070752987309869
21679,O9-P1446,21134,21592,True,76.95055409682243,176.39999999929441,"200 mm",379.90654279910621,380.298990625,3.6678237333002208,0.1235247910290926,0.0072823316574387965,0.0096391543239740651
21680,O20-P90,21681,8310,True,73.648779002254884,176.39999999929441,"200 mm",327.04805561504992,326.67237319335942,6.1573101878084495,0.14643597427998079,0.0092039150610934289,0.00942684783343271
21687,O3-P3108,21688,5279,True,76.961961907953736,176.39999999929441,"200 mm",386.30228652343749,385.90978051770691,6.8062751263913688,0.15077150178880216,0.00965534269813585,0.0075084153548183362
21689,O9-P3271,21690,12612,True,76.965821639859314,176.39999999929441,"200 mm",374.4460532934857,374.838578983849,13.369222650284135,0.18432228813764628,0.013302586689644617,0.013337534138613645
21691,O2-P1376,12482,13041,True,76.96845490622681,176.39999999929441,"200 mm",361.622774621403,361.23023550138117,213.33072442880351,0.49326124287969847,0.045582869017306508,0.074627248978913319
21692,O3-P2106,21693,18139,True,76.970951199255339,176.39999999929441,"200 mm",376.18978839237997,375.79715957031254,6.1629501712160053,0.14647524332193618,0.0092079323485861966,0.0071338072702573979
21694,O21-P1258,21695,21696,True,48.3543381390026,176.39999999929441,"200 mm",351.46411255740389,351.71071968191279,104.21730522896128,0.39744972206738521,0.032072177070507545,0.032129352450499304
21697,O1-P2314,13342,15293,True,76.976065241853732,176.39999999929441,"200 mm",347.35773696289067,346.96515903015717,11.157970915052955,0.1745485024660095,0.012212359812904569,0.01926962458499033
21698,O9-P2108,21699,15246,True,94.933387803069323,176.39999999929441,"200 mm",367.749430078125,368.23368528930843,8.9705875713741428,0.16346963657327296,0.011015220630212975,0.0085155049324376255
21700,O3-P1682,21701,21702,True,76.99151661340774,176.39999999929441,"200 mm",376.71698426475012,377.10964099947853,82.648431921160423,0.370458055696059,0.028672407299394853,0.030248828154923316
21714,O10-P39,19414,16792,True,77.013717589273583,176.39999999929441,"200 mm",391.54490213062832,391.93767209033359,13.002048964298641,0.18301341090994522,0.013117179447464959,0.013159133872442429
21715,O3-P3099,5280,14024,True,77.017660130960763,176.39999999929441,"200 mm",385.65490191617363,386.04769198284151,59.485780532727865,0.33503812471962385,0.024494076311686264,0.028800806075449752
21718,O2-P797,8045,8169,True,77.036332639377463,176.39999999929441,"200 mm",362.42452944121908,362.03164414475827,67.822356156575381,0.34850518059209828,0.026091135442361291,0.032670591670405418
21719,O2-P420,21720,6360,True,77.0366209846694,176.39999999929441,"200 mm",361.02873824981742,360.6358514827956,54.453732765209011,0.30567447377472418,0.024550366026261303,0.021252577221478594
21721,O3-P968,6272,16915,True,77.04505533179497,176.39999999929441,"200 mm",388.50323629719236,388.89616607938456,23.734836562996243,0.22078485169230008,0.017377629786799322,0.013934435159023709
21722,O21-P439,12009,21723,True,78.182655168669356,176.39999999929441,"200 mm",337.06567756675059,336.66694602539036,34.817303132962358,0.24658244124125303,0.02093245686301021,0.023293622696492863
21724,O1-P1191,21725,12131,True,77.051739762847831,176.39999999929441,"200 mm",333.8243104436097,334.21727431640022,20.417892882169951,0.21053273402638,0.016201510396664575,0.020957437169635679
21726,O2-P1532,11916,14139,True,77.052473783986983,176.39999999929441,"200 mm",363.62779180042429,363.2348241841259,60.762165570742042,0.33572347532740782,0.024819478869537448,0.0281173380733661
21727,O21-P1085,14526,13156,True,77.062596365304415,176.39999999929441,"200 mm",341.65226915427678,342.04528839573987,45.864228864148117,0.26946620065738219,0.023792974484061997,0.024247602439023686
21730,O9-P3621,21731,21732,True,77.095124845451664,176.39999999929441,"200 mm",393.22739638671874,393.62065861855541,4.8084193778472519,0.13396774915359252,0.0082731601909133909,0.0063602290570990341
21733,O1-P1496,11914,7029,True,77.097070913722575,176.39999999929441,"200 mm",345.364869335727,345.75806439738693,20.675469403460255,0.21071324626365445,0.01633069832331514,0.019772444093306474
21734,O3-P2242,21735,12434,True,99.911720652461923,176.39999999929441,"200 mm",369.66087419876703,369.15122451171879,10.7919604293622,0.1727925595041247,0.01202187362020056,0.0094252706677098574
21736,O1-P2118,21737,20059,True,77.116310552128837,176.39999999929441,"200 mm",336.68797022459438,336.29467704077848,427.10461791642376,0.60232337202071717,0.065189757263921191,0.065337386334203759
21738,O1-P2678,21739,14143,True,77.13051337806759,176.39999999929441,"200 mm",350.18390883789067,349.79054321966248,8.376788631490486,0.16019033092945381,0.010662287503523559,0.035329636305711919
21741,O7-P340,21742,4888,True,77.151785745103069,176.39999999929441,"200 mm",495.58054580078124,495.18707169348124,0.055549284802749975,0.037269397935246189,0.0009837879901791228,0.017530966857145815
21745,O1-P731,21746,13285,True,77.16302765442893,176.39999999929441,"200 mm",332.86880772515906,332.47519912109379,5.6068287813299262,0.14245207865043144,0.0088031599760407669,0.006776362359550878
21747,O9-P1262,552,21748,True,77.179145210467226,176.39999999929441,"200 mm",366.12998635942665,366.52360000000004,0.33977307752438873,0.059165869777869542,0.002421820005039127,0.0034418908260900366
