id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
21749,O2-P971,21205,17105,True,79.268085299045623,176.39999999929441,"200 mm",360.10799801334167,359.70373077831653,0.087703101997643626,0.041163017007725636,0.0012487829860349776,0.01970816976435915
21750,O5-P216,1650,5205,True,77.180235998772289,176.39999999929441,"200 mm",431.7871083955485,431.39341201171879,1.6634235590037996,0.098632551377101835,0.0049811503529747884,0.00375391841681313
21751,O4-P1503,3271,3261,True,83.6625930984858,176.39999999929441,"200 mm",437.35450717450476,436.92774428710936,75.928123676493257,0.36091387083507787,0.02753206538569019,0.025210095924239864
21753,O3-P969,16915,21754,True,77.184069529386065,176.39999999929441,"200 mm",388.89616607938456,389.28980483398436,7.0245232874714807,0.15216325913188627,0.0098021326572095037,0.017377629786799322
21755,O21-P1133,21756,21757,True,77.189155621688542,176.39999999929441,"200 mm",342.56239552444856,342.95606021811921,45.797257692624065,0.26934029991218172,0.023776732742881512,0.0194320806027236
21761,C-19149,21762,10002,False,82.76766364918106,176.39999999929441,"200 mm",356.6005881450518,356.17847306044092,NaN,NaN,NaN,NaN
21763,O3-P2413,21764,9348,True,77.200112394846087,176.39999999929441,"200 mm",372.92732680664028,372.53360623342655,12.437265662717248,0.18049457846862918,0.012848607087186709,0.010132809466164112
21765,O4-P714,21766,15550,True,77.218357980052375,176.39999999929441,"200 mm",425.60737075195311,425.21355712625484,6.6457973478242112,0.1497272159684748,0.00954587672356609,0.0073086291075045145
21767,O9-P157,41474,21768,True,85.103485215270013,246.999999999012,"280 mm",338.28090022175257,338.60003829130983,1244.258307165717,0.70563599746258954,0.10909706540151365,0.095909916115190758
21769,O21-P611,16464,21441,True,77.2331100827881,176.39999999929441,"200 mm",339.59503790283412,339.98892676425629,6.77255484987448,0.15055359176162941,0.0096324505180505754,0.007395275004237669
21771,O5-P169,21772,21773,True,100.00000000052775,176.39999999929441,"200 mm",431.13670791015494,430.62670791015222,10.231949552888222,0.17001275098707927,0.011724290040182279,0.013389467060619506
21774,O2-P1523,21775,21776,True,77.260514709068715,176.39999999929441,"200 mm",367.52201308593749,367.12798446092125,3.3931754533256662,0.12175360553831556,0.0069785228714626026,0.012295319411207742
21777,O6-P154,13181,19447,True,77.275637093005244,176.39999999929441,"200 mm",443.7940663695548,443.3999606203804,5.4376702930215544,0.14087705669447434,0.0086881932244052325,0.013273332479649231
21784,O1-P2278,5547,13141,True,77.318517937681676,176.39999999929441,"200 mm",339.129789564695,339.52411400617717,0.64398808472635061,0.07429032357367843,0.0031896462187298567,0.0032220751986036435
21785,O5-P324,15283,17140,True,77.3314781585079,176.39999999929441,"200 mm",434.80868932111468,435.20307985972306,9.12270705516915,0.16427509249512912,0.011104124406024526,0.0086679046735514218
21786,O4-P1231,18781,21787,True,71.121096732900185,176.39999999929441,"200 mm",427.01921980900596,427.38193740234374,0.7130902710900795,0.0763820836098285,0.0033519307807221973,0.0023909202173447875
21788,O9-P3306,14708,2971,True,77.350315692752289,176.39999999929441,"200 mm",381.13817543942321,380.74368882939018,1.0135935542859131,0.086248805105718224,0.003910319832728053,0.0029454293735443151
21789,O2-P1103,3934,3625,True,77.3509866130759,176.39999999929441,"200 mm",354.17747524404143,353.78290786132811,45.31088274940209,0.2683387258742449,0.023663465219830752,0.01933103526242359
21790,O21-P687,21791,1592,True,77.353757257498927,176.39999999929441,"200 mm",330.23625216661236,329.84174800459914,78.843333748767009,0.36511085302169166,0.028033358824365213,0.02558840904246075
21792,O5-P250,10260,21793,True,72.535168935338973,176.39999999929441,"200 mm",437.98000711968945,438.3499364812597,10.655485476857482,0.17211344034736584,0.011950630921173214,0.0093563874721901349
21794,O9-P2070,17696,3140,True,86.000684877858276,176.39999999929441,"200 mm",377.54705984274727,377.10845634987021,19.188575872536703,0.207213278217064,0.01570058257884107,0.019747661358197048
21795,O3-P549,21796,21797,True,77.382280959457958,176.39999999929441,"200 mm",401.90003432617186,401.50538469327864,0.66974482543497371,0.075077816384161292,0.0032514324523638606,0.020345837509713492
21798,O9-P292,12352,21799,True,77.382985507248492,176.39999999929441,"200 mm",353.64008341937927,353.24543019329229,13.896560244434044,0.18632218423178967,0.013556386604959354,0.013517673942500778
21802,O24-P172,450,19653,True,77.38609113452263,220.59999999911759,"250 mm",328.206544517803,327.91634667604853,1089.9871329590935,0.68337987052040561,0.10735375793023134,0.10765928978963046
21806,O16-P92,21807,21808,True,77.389406305999586,176.39999999929441,"200 mm",323.84559096679686,324.24035432836382,0.22536767174796932,0.051920599822756867,0.00200859719217627,0.0014223054215368896
21809,O2-P1147,21810,21811,True,100.00000000027266,176.39999999929441,"200 mm",362.36750126953268,361.85740126953129,3.0237938514036324,0.11785073693958788,0.0066014082402254945,0.004996359385570007
21812,O12-P352,5446,21813,True,61.955275651152824,176.39999999929441,"200 mm",412.94234863902324,412.62637673320233,23.941934065031521,0.22136508516996428,0.01744953673488921,0.017481477463315315
21814,O21-P83,1391,21815,True,78.770089039785859,220.59999999911759,"250 mm",336.07122248234919,336.36661031624834,1170.0533741534798,0.69546924885896333,0.11193970620676946,0.11294919219062208
21816,O21-P751,21817,2003,True,77.431151322276421,176.39999999929441,"200 mm",332.85900609222108,332.46410722047744,109.58538914352776,0.40461229358207179,0.032802630758416731,0.033704435724154817
21820,O2-P817,21821,14314,True,77.439502675646921,176.39999999929441,"200 mm",356.5236,356.91861890314846,0.055756441582714089,0.037300321283864422,0.00098568933215386549,0.000708614158074412
21822,O3-P1240,21039,20939,True,105.00054106020769,176.39999999929441,"200 mm",394.84280534830748,395.37830810771459,19.72685848650206,0.20888668624598405,0.015911365270678268,0.012731539151123428
21823,O4-P243,9720,19292,True,77.453232502965363,176.39999999929441,"200 mm",417.17783106965084,417.57284255541595,60.825937656636683,0.33607581573901218,0.024819478869537448,0.034056946456568565
21826,O1-P1987,21827,19950,True,69.079489602532277,176.39999999929441,"200 mm",342.24857558593754,342.6009500624001,2.756078917358284,0.11435739094518006,0.004775871276874572,0.0047761761501622507
21828,O9-P3223,21829,21830,True,77.464180401983768,176.39999999929441,"200 mm",378.66148579331457,378.26641847326442,5.0082146935072664,0.13953426075230152,0.0082731601909133909,0.0085896856561646726
21831,O16-P29,21832,21833,True,77.467048590293544,176.39999999929441,"200 mm",314.7100073403297,315.10508928814022,718.20263493279765,0.69155960378433967,0.087068313718190377,0.087086780977597492
21836,O2-P1460,16240,3748,True,76.15009576790402,176.39999999929441,"200 mm",369.66819228515624,370.05663392366836,6.1843007638933747,0.14662365359430887,0.009223121510482964,0.0071423681348847931
21837,O2-P1358,13676,14322,True,77.490910638061692,176.39999999929441,"200 mm",366.51666272743182,366.12145908317768,62.247521079728379,0.33998538814365309,0.025017293375830581,0.022679561340899584
21838,O16-P97,21839,2629,True,77.497941503661337,176.39999999929441,"200 mm",320.30954970703124,320.70486670664144,0.6741246277200813,0.075216207282655462,0.0032616235658656885,0.0024193120390273546
21840,O3-P1413,1090,16682,True,76.348490694699,313.19999999874716,"355 mm",365.0901986613207,364.884057736445,1073.9303844470194,0.591730522972945,0.099374430299202732,0.10038420696298699
21841,O6-P247,21842,21843,True,77.505884345499425,176.39999999929441,"200 mm",456.56147460589011,456.16611708984374,0.28549564251746551,0.056718499180889163,0.0022175756245940217,0.0015125202376455964
21844,O3-P1253,21845,21846,True,85.86149053087324,176.39999999929441,"200 mm",397.98953356476051,397.55155410156249,34.835795853025274,0.24664373837174458,0.020936503672683536,0.021892484110681364
21850,O12-P367,27741,27740,True,92.497078170725416,176.39999999929441,"200 mm",417.47063687398253,417.94237197265323,5.0610537219792935,0.13723471906783144,0.0084255599320271855,0.0064359137088317812
21853,O9-P700,21854,10764,True,77.5585612972429,441.19999999823517,"500 mm",338.45343017365218,338.57364594366288,2136.3640389634716,0.56974149455254153,0.14414869587479076,0.14421794128475654
21858,O9-P501,21859,16546,True,77.5448657316713,176.39999999929441,"200 mm",364.170062952923,363.77458413769148,12.024870713950996,0.17861544171840321,0.01264792892937951,0.0099416374504963847
21860,O2-P601,17171,5348,True,77.554851679616675,1235.1999999950594,"1400 mm",348.75380808376542,348.69564194500572,21672.967142907251,0.75883841857007628,0.39533964071431937,0.39541808796087119
21861,O3-P1339,21862,21863,True,77.557285886534444,176.39999999929441,"200 mm",404.92828343601036,404.53266372070317,13.190902108331976,0.18364614845018218,0.013214994379930903,0.015399357551397885
21864,O3-P1990,4258,21865,True,53.742654174164052,176.39999999929441,"200 mm",405.14245679964921,405.41654433593749,1.2667584447815754,0.091338656119748313,0.0043691203504975561,0.010482943663042992
21868,O1-P1573,12149,9624,True,77.5752159720178,176.39999999929441,"200 mm",341.16712195391983,341.56275555537707,84.631573356867392,0.37317613106271613,0.028999701547738677,0.0315711447895836
21870,O3-P823,10633,21871,True,77.586216192382139,176.39999999929441,"200 mm",383.45513547213375,383.05944576955261,62.421137553103677,0.34036901298285271,0.025045845866303491,0.026280093294487213
21872,O11-P144,5956,8981,True,77.587673520348432,176.39999999929441,"200 mm",403.04328965183691,402.64759251688309,0.4075904815351451,0.061344851960874934,0.0026698321536290149,0.0029667614199339804
21873,O1-P590,6011,2477,True,77.5897664640155,176.39999999929441,"200 mm",327.70973115525129,328.1054389642178,73.824091437969884,0.35776973135926615,0.027166596686948721,0.028303143864983282
21874,O2-P1983,21875,18929,True,77.5997268225993,176.39999999929441,"200 mm",362.77173842773436,362.37597982093911,7.8213285910374113,0.15700338883377304,0.010318767410558014,0.0080300597951137361
21878,O21-P746,21879,19344,True,54.760568395553079,176.39999999929441,"200 mm",334.02193950938579,334.30121840820317,1.6885549798673922,0.0989770070955724,0.0050197398171029604,0.0053508469686126166
21880,O3-P1782,16479,19948,True,77.6139653119941,176.39999999929441,"200 mm",386.14030351479084,385.74439467773436,0.31367861283205123,0.058406450290117,0.0023157593004498127,0.001538120793929888
21882,O21-P631,15965,13091,True,77.635316925774958,176.39999999929441,"200 mm",333.73797552410923,334.1339156404307,3.5739311966784215,0.12289943857585764,0.0071809258058954419,0.0054118590966083513
21885,O9-P604,7783,21886,True,77.654779041256063,176.39999999929441,"200 mm",369.20188369140629,368.8058443182959,14.98342794079311,0.19336988267116567,0.013911740550454472,0.014225521588382401
21887,O9-P486,21888,21889,True,77.657258466921576,176.39999999929441,"200 mm",365.29354449158865,365.68959650976996,14.950105271428878,0.19325262965391835,0.013896471905763898,0.011095759409710445
21890,O12-P115,21891,6896,True,147.24518713974751,176.39999999929441,"200 mm",391.85621230359033,391.10526184917762,196.92914911985397,0.48150167725807713,0.0438102482916677,0.040925522482558874
21895,O16-P71,21896,12248,True,77.6815361347342,176.39999999929441,"200 mm",318.22080458984379,318.61705810566707,642.15247662087688,0.67200600083249373,0.08161962740453943,0.081809850168555381
21899,O24-P91,5003,21900,True,77.695112472821336,176.39999999929441,"200 mm",329.25760878906249,329.65393155778634,7.8213969475679548,0.15701468901609841,0.010318327984255101,0.011644862884329645
21905,O3-P1548,21906,21907,True,78.585566045121723,176.39999999929441,"200 mm",370.12475687886166,369.72397049203158,9.542918573203,0.16649189032043391,0.011343969413683491,0.016546320381826782
21908,O2-P217,21909,15791,True,77.704348907978883,246.999999999012,"280 mm",356.66221232202656,356.37082101362159,1478.3979807951723,0.7372728018044552,0.12046506700563933,0.12067170410204518
21913,O14-P129,1251,11932,True,77.712491531759227,176.39999999929441,"200 mm",377.07674970055353,376.68033828125004,42.986282215224406,0.26327246535338111,0.023123693025204645,0.018836103853658678
21914,O9-P2352,1815,17654,True,77.718736229111883,220.59999999911759,"250 mm",364.52406501274572,364.8155102736049,1079.6737912852875,0.6817239396223489,0.10676303272290019,0.10696987874550691
21915,O4-P474,21916,21917,True,77.721646191175822,176.39999999929441,"200 mm",414.07633315429234,413.67995275871732,11.525185614956772,0.17629120132352907,0.01239923294489575,0.0096620101690678833
21918,O9-P879,11373,21919,True,77.725306427515619,176.39999999929441,"200 mm",359.07995114865406,359.47635021143441,20.292773088663942,0.21044031597575449,0.016138756460015957,0.016344186553424407
21920,O2-P1441,6117,10891,True,59.570130140573376,176.39999999929441,"200 mm",368.16520527095639,367.86133803710936,13.470542978406069,0.1847239169650845,0.013351098445111273,0.010538767835540011
21921,O3-P2910,2652,12651,True,77.742114722297273,176.39999999929441,"200 mm",366.55612896845417,366.95261375353789,114.80935014909726,0.41061723227075925,0.033538228118553795,0.034688528090854161
21922,O1-P11,21923,21924,True,77.751183613896558,1588.1999999936475,"1800 mm",314.66779466205816,314.60948127434773,43872.041726726551,0.900207914319245,0.52003460941522706,0.52001418915002928
21925,O24-P321,13752,21926,True,77.752328560628953,176.39999999929441,"200 mm",338.72450680483291,339.12104368049216,49.749418104827818,0.28311542200923973,0.024320395052530294,0.020303209751925618
21927,O4-P395,17500,14089,True,77.755646158455917,176.39999999929441,"200 mm",420.11752472021686,420.514078515625,60.401192961352322,0.33673039060908044,0.024667080831626376,0.025551385957104843
21928,O9-P2329,21929,17201,True,77.760548587068413,176.39999999929441,"200 mm",377.29139465702212,377.68797345481619,32.597878235229246,0.2437736192335748,0.020167809677204693,0.024319779628612523
21930,O9-P2461,19927,11701,True,77.767529492537463,176.39999999929441,"200 mm",372.32422070700994,372.72083510742192,0.33534097537294372,0.059032116132652773,0.0024042900748647063,0.0017062883600660864
21931,O24-P379,14917,21932,True,77.771541470548641,176.39999999929441,"200 mm",340.0608945818596,340.45752944335936,27.604889389262691,0.2311958259406203,0.018666539803221981,0.015108640149296158
21933,O9-P3480,21934,21935,True,77.771603217514553,176.39999999929441,"200 mm",394.65012766538757,395.04676284179686,0.37525214621073477,0.060280604604647285,0.0025559980318052488,0.0034532492011923634
21936,O3-P2925,21937,21938,True,77.772468980623174,176.39999999929441,"200 mm",373.28463125583693,372.88799166403578,70.229294410343186,0.35228936094141833,0.026527825266228929,0.028314970904701958
21946,O9-P589,19208,17532,True,77.799619659053533,176.39999999929441,"200 mm",371.20026469329883,370.80348663303766,20.686659367510153,0.21072080394186563,0.016336310944026489,0.013059054815821432
21947,O3-P2524,9714,21948,True,77.808834577526426,176.39999999929441,"200 mm",377.11630547866105,376.71948042231566,34.981042087674176,0.24698539629587735,0.020976320010507563,0.022041421240656327
21949,O9-P2149,1472,21950,True,77.809526183140846,176.39999999929441,"200 mm",369.36619033203124,368.96936174849719,27.762104852409685,0.23160301402174271,0.018716517448500159,0.02559492890249
21951,O2-P1279,21952,12111,True,77.815436734601477,176.39999999929441,"200 mm",360.28633825558535,360.6831969829318,33.242051950658855,0.24536122218030409,0.020348921442113255,0.021112142479504156
21953,O9-P1759,4568,21954,True,77.836163470427309,176.39999999929441,"200 mm",391.17247451171744,390.77551007801833,0.72664230929383677,0.076784066703432866,0.0033825276821987031,0.0042341733277013391
21956,O10-P382,21957,21958,True,77.841981261720633,176.39999999929441,"200 mm",399.44440688476561,399.84147883118163,0.065701747138974073,0.038587070501802975,0.0010751920675901863,0.00073669230658855668
21959,O3-P1620,21960,21961,True,77.845666939124413,176.39999999929441,"200 mm",374.3361253605737,373.93911245918423,19.718475697306463,0.20886074306212457,0.015908112153474544,0.012728682312420261
21962,O1-P2034,21963,21964,True,85.7466671359339,176.39999999929441,"200 mm",345.17863818901293,345.61594619140624,6.1692685931892024,0.14650905303143374,0.0092128602818023122,0.015843255329195453
21968,O8-P162,21969,21970,True,77.877051377170829,176.39999999929441,"200 mm",425.37745131835936,424.98027835633576,1.3798329631492654,0.0935056205043482,0.0045546320557776484,0.00666999110433147
21972,O3-P597,21973,20294,True,77.883142323033908,176.39999999929441,"200 mm",431.26844252929692,430.87123850344943,12.325434378748811,0.17998839570343789,0.012794580361298241,0.010080467775504379
21974,O3-P3237,14741,9717,True,77.884416609514091,176.39999999929441,"200 mm",392.543082576829,392.14587205212047,20.895859972135138,0.21376464067391807,0.016288834735816306,0.017571157899569222
21975,O3-P828,21976,21871,True,77.887321396086236,176.39999999929441,"200 mm",384.08798696667583,383.69068374023436,8.9958692341954922,0.16360592912601379,0.011029969230338346,0.0085155049324376255
21977,O1-P1439,21978,21979,True,78.130133538265838,176.39999999929441,"200 mm",343.73427260742113,343.33580892637593,16.782072822013355,0.19949356411174779,0.014709321999608702,0.02446974549303306
21980,O12-P156,21981,21982,True,78.916633061988563,176.39999999929441,"200 mm",403.06659926757817,403.46915301282735,4.3003369638946909,0.13194908603639111,0.0077530049175334147,0.013714868483002208
21984,O1-P1761,21985,21986,True,99.999999999869189,176.39999999929441,"200 mm",330.9058618652337,330.39576186523436,0.14400000075084859,0.0436313120178784,0.00167263477743341,0.0010837547773538665
21987,O9-P1300,21988,14752,True,77.899813832886451,176.39999999929441,"200 mm",361.15597512909261,361.55326417964034,0.62613478304289083,0.07373960319277878,0.0031458282061047026,0.0023196048483345309
21989,O7-P441,21990,21991,True,77.9074635656117,176.39999999929441,"200 mm",483.94011470925295,484.33744277343754,0.24048025038142887,0.053258340659251176,0.0020622724905692575,0.0014514473620860222
21992,O3-P1305,21993,21994,True,77.907657297635012,176.39999999929441,"200 mm",404.72190172087579,404.32457266865788,26.979445363201879,0.22956585639391877,0.018465912741496514,0.014952855008900371
22000,O1-P2412,22001,12551,True,77.9337157919039,176.39999999929441,"200 mm",349.18484227683263,348.78730239257811,20.581123720004729,0.21066788202689174,0.016282367107337277,0.013023019588045713
22002,O1-P2547,22003,13477,True,99.999999999777216,176.39999999929441,"200 mm",345.27741469726567,345.78751469726456,13.648154890991599,0.18540005665254861,0.013436810419017179,0.010608437910718437
22008,O3-P2865,3253,22009,True,99.999999998229953,220.59999999911759,"250 mm",383.54855687196482,383.92355687195817,603.48838238899191,0.58288636805627347,0.077501355886769346,0.079114384246188954
22012,O1-P2131,22013,278981,True,138.44377794732446,176.39999999929441,"200 mm",341.95771074390456,341.25164747637319,192.06907271187532,0.47763548883316764,0.043287960040742458,0.04340187023895458
22018,O9-P272,2057,13597,True,77.980006412035,176.39999999929441,"200 mm",346.7863554497431,346.38865741704171,98.701097269810035,0.39139758422486937,0.031213767439251822,0.032295067262778712
22019,O2-P1375,13041,16510,True,77.993284968165881,176.39999999929441,"200 mm",361.23023550138117,360.83246974804354,547.2428062173517,0.64401875569681166,0.074627248978913319,0.075517242801491483
22020,O9-P3031,16695,22021,True,100.00000000107249,176.39999999929441,"200 mm",382.622965234375,383.13306523438047,1.7266664514244794,0.09940833977848,0.0050805992245877354,0.0037945454791340019
22022,O8-P168,10428,12967,True,78.003010139743864,176.39999999929441,"200 mm",427.009902778551,426.61200942382817,0.098034168021386245,0.042248783762609848,0.0013219860713981817,0.00093135482333973061
22023,O7-P414,22024,19082,True,71.2503471628608,176.39999999929441,"200 mm",481.51236556345378,481.87574233398436,63.832134828165273,0.34343056302321257,0.025277903831106206,0.025482081502777938
22025,O1-P994,14355,20942,True,74.8761101325118,176.39999999929441,"200 mm",323.51360565101214,323.8954738126879,3.8003758754084003,0.12833924097580754,0.0072689581096463084,0.0055974173560962457
22026,O3-P389,6734,12385,True,59.903375513136176,176.39999999929441,"200 mm",382.21806198059727,382.52356919571429,6.441220492852711,0.1483682237038855,0.0094043962151188314,0.019540240788537937
22028,O2-P289,22029,11301,True,78.188556764656866,176.39999999929441,"200 mm",360.59725813834427,360.19849649884458,77.93459291752356,0.36380686285033387,0.027878496819846086,0.033367156165971711
22030,O3-P3071,1991,22031,True,78.03390809685834,176.39999999929441,"200 mm",387.48974896808079,387.09177603678677,84.7103109658489,0.37328313761238868,0.029012618637201011,0.0299806736470468
22032,O11-P263,22033,11658,True,78.039440309948375,176.39999999929441,"200 mm",382.530147358373,382.13214621279224,40.2027906202051,0.25904209130967093,0.022332584881871859,0.02325453305849794
22034,O4-P737,14822,22035,True,78.040868339807517,176.39999999929441,"200 mm",427.125591571467,427.5236,10.475077782172743,0.17122423227033304,0.011854882541346284,0.0092413219347965824
22036,O1-P2682,7640,13503,True,78.044078486548642,176.39999999929441,"200 mm",352.85614905081184,353.25417385109319,17.293458280485531,0.20117225888191653,0.014926940211713416,0.011800424337434286
22037,O2-P1182,22038,9411,True,78.046630335886078,313.19999999874716,"355 mm",351.463064368589,351.25233846668215,1898.4344605398114,0.69138185300641153,0.13502293567711479,0.13561468734795457
22042,O1-P1752,14565,18182,True,80.649347818261944,176.39999999929441,"200 mm",328.3354329006566,328.74674457452971,8.54401376926,0.16112419471091702,0.010763217026038307,0.0083036804482672956
22043,O3-P3185,12059,22044,True,78.095534705845665,176.39999999929441,"200 mm",394.09296645507811,394.49133177761257,10.795721177817576,0.17281087233979023,0.012023844793487006,0.009427184499837914
22045,O12-P112,22046,5150,True,76.401308370883385,176.39999999929441,"200 mm",437.35666884765624,436.96702217496471,1.0476881540122447,0.086950697218336953,0.0039762837387780454,0.0043387235753411749
22049,O9-P1444,21133,22050,True,78.109421370980243,176.39999999929441,"200 mm",376.78754554602779,376.38918749703578,10.471963002930998,0.17120880806648381,0.011853220215487209,0.00923910833898902
22051,O1-P2309,22052,22053,True,78.115482260460752,176.39999999929441,"200 mm",343.70542046179679,344.10380942132514,86.18525349668252,0.37527429514110039,0.02925348102462072,0.035077934736153719
22054,O15-P57,22055,20180,True,78.117973128742719,176.39999999929441,"200 mm",350.93113173828124,351.32961151921097,24.714166904780487,0.22351735205054293,0.017713848817419334,0.01429413227146621
22056,O17-P86,1028,22057,True,78.758651936062549,176.39999999929441,"200 mm",313.71632720417574,314.11799632904962,1.5789418653150762,0.0971471042586932,0.0048592691660121739,0.0064982463866732169
22059,O3-P1091,22060,16642,True,78.132262342904937,176.39999999929441,"200 mm",384.89280025951786,384.49432572156911,637.308605267739,0.670695833712598,0.08126719615491948,0.0820364987615052
22061,O9-P3088,22062,14681,True,78.134590948929443,176.39999999929441,"200 mm",385.76930199960231,385.37073745117186,2.0345852789087253,0.10294034620373728,0.0055405014306528456,0.0040293047234577174
22063,O3-P3092,781,22064,True,78.139448465233059,176.39999999929441,"200 mm",385.194619746543,384.79603041992186,10.182551706091283,0.16977635553303186,0.011696992242383061,0.012555263346483859
22065,O3-P2929,8372,9582,True,78.140470733276814,176.39999999929441,"200 mm",374.75427953971712,374.35576313897741,0.86421352965713949,0.0781500080351274,0.0037542380511910878,0.024323415398695009
22071,O4-P1171,22072,22073,True,79.126376967450852,176.39999999929441,"200 mm",429.18429497941918,429.58783950195317,13.065835860774893,0.18329402604852624,0.01314707973902716,0.018303004807307021
22075,O1-P2431,22076,22077,True,78.166815898011976,705.79999999717688,"800 mm",339.55397557556364,339.48745561523441,6669.0798190964824,0.60246533283211645,0.24670400033095813,0.16821500487394861
22078,O9-P2446,22079,22080,True,78.16828382012217,176.39999999929441,"200 mm",370.20532505329862,370.60398330078124,0.33562953249797051,0.059040777486227713,0.0024054368980325116,0.0017072492502698045
22081,O2-P1603,7805,22082,True,100.00000000086216,176.39999999929441,"200 mm",356.241423486328,356.75142348633244,16.230254475724962,0.19765392349717345,0.01447005380993909,0.014478124719916082
22087,O9-P1936,45803,5536,True,64.35471447088122,176.39999999929441,"200 mm",364.64148966674827,364.96969871054972,0.44469109529446726,0.068077426103587885,0.0026396227307723249,0.0034580229945619144
22089,O3-P421,22090,22091,True,78.19180597533402,176.39999999929441,"200 mm",382.72827637936962,383.12705458984379,37.312640052028442,0.25272479886741467,0.021581631445971031,0.024971879178385486
22092,O15-P56,16390,22055,True,78.203166561215156,176.39999999929441,"200 mm",349.81089248046874,350.2098068330975,39.9066336730763,0.25845757030302158,0.022254105842202509,0.018194882091952622
22097,O8-P17,4316,22098,True,78.22257207484671,176.39999999929441,"200 mm",424.587109527105,424.98604464468667,411.66851024486431,0.59664951777366526,0.063886934352176628,0.064172768104333075
22100,O9-P828,22101,22102,True,78.228784365144122,176.39999999929441,"200 mm",391.0840033169228,391.482970117185,1.0782780574538584,0.08757673095266065,0.0040342397533518507,0.0082731601909133909
22103,O2-P1947,7192,7886,True,84.710364306854245,176.39999999929441,"200 mm",363.404377001923,362.97226943359374,35.632199561974261,0.24860315728546853,0.02114807324417944,0.017115610215136325
22104,O9-P1070,22105,22106,True,78.234191098486008,176.39999999929441,"200 mm",364.34521719766337,364.74421157226561,0.13614043273337351,0.049201134642678723,0.0014868745464891066,0.002225940620908104
22109,O4-P287,22110,22111,True,85.31353104280717,176.39999999929441,"200 mm",404.44586183152546,404.88096083984379,6.1854742176676973,0.14662162791853831,0.00922438699010724,0.010315524512570635
22112,O1-P1941,22113,20296,True,78.263707783875574,176.39999999929441,"200 mm",339.16780134278565,339.56694625248343,546.18774595392972,0.64296409623643969,0.074610839188397352,0.075164475453200583
22114,O9-P2788,22115,2337,True,78.743767988176742,176.39999999929441,"200 mm",388.19891108013536,388.60050429687504,12.371421234671651,0.18019684954909881,0.012816832137159116,0.010101945161859865
22116,O1-P850,14968,22117,True,78.277743165298574,176.39999999929441,"200 mm",338.26223472656056,337.86301823641753,20.955022549320148,0.21379694248127254,0.016318507933681912,0.030788257438067564
22118,O9-P3440,22119,22120,True,78.2881043495795,176.39999999929441,"200 mm",390.96723403320311,390.56796470102023,0.56734410810686242,0.0719039957622498,0.0029950970359266397,0.0021672048233536147
22125,O21-P804,22126,22127,True,78.297951369996412,176.39999999929441,"200 mm",339.56127299642276,339.16187514648436,51.054676941343374,0.29120597103678281,0.024282338690854881,0.020571784383140834
22128,O3-P799,1106,12475,True,78.320381675467416,176.39999999929441,"200 mm",380.65272952393207,380.25329557738723,95.9066276159855,0.388016758615079,0.030782366627577884,0.030787047028664711
22131,O9-P697,12378,22132,True,78.33695168312002,441.19999999823517,"500 mm",338.143430173652,338.02200789854317,2245.5580368415176,0.57727984254828535,0.14805586109220598,0.14824060635626007
22136,O3-P2927,3605,9581,True,78.344912192578477,176.39999999929441,"200 mm",373.79463125583754,374.19419030801964,63.155888228604859,0.3419757099675626,0.0251666869641357,0.026517749118911003
22137,O21-P721,9020,3143,True,78.345929275751843,176.39999999929441,"200 mm",335.62632216796874,336.02596475320439,3.8806290056358423,0.12889364935833428,0.0073504813403185171,0.0074690066501796977
22138,O7-P344,7127,22139,True,78.401337396004436,176.39999999929441,"200 mm",490.18603742908834,489.78611220703129,11.70864656800577,0.17716275059474154,0.012490699473073377,0.0097640433669480831
22142,O1-P1346,22143,14951,True,99.999999999641787,176.39999999929441,"200 mm",332.891031640625,332.38103164062687,0.97391799986433758,0.08542731636890688,0.0038316239185784539,0.0027575942158809337
22144,O1-P1769,22145,16865,True,80.306102779351932,176.39999999929441,"200 mm",333.93324143027746,333.5236,3.0408029499348852,0.1180622792595178,0.0066183539718654245,0.014136847177204412
22146,O3-P2912,13840,9618,True,78.3860499125839,176.39999999929441,"200 mm",367.35282992250325,367.75259877705747,108.38915897322836,0.40366900087034036,0.032605894947182426,0.033092640763653564
22153,O1-P322,17093,22154,True,78.442710725321689,176.39999999929441,"200 mm",332.53171767578124,332.13165985108213,1.9736461439767852,0.10222243944365905,0.0054541547298649559,0.0039737612955431144
22155,O5-P155,2890,22156,True,78.443041844042071,176.39999999929441,"200 mm",432.6060844319079,433.00614394531249,33.957726597036491,0.24712065330136329,0.020546856308065586,0.024384685278036382
22157,O3-P2911,12651,13840,True,78.473758620658643,176.39999999929441,"200 mm",366.95261375353789,367.35282992250325,111.10843644345553,0.40508279538570846,0.033092640763653564,0.033538228118553795
22162,O3-P1062,14596,5919,True,61.464022614576756,176.39999999929441,"200 mm",386.40054815502987,386.71401467036418,70.562605410373166,0.35280589917915861,0.026587716686831967,0.060360805106404465
22163,O9-P2095,22164,15247,True,83.068353312818658,176.39999999929441,"200 mm",367.26441062662025,367.68805922851561,59.415359634962414,0.3349337342893321,0.02447937653670566,0.024532920688488863
22165,O9-P2497,22166,1206,True,78.4979809016251,176.39999999929441,"200 mm",373.10101388964614,372.70067418704787,28.564325702107887,0.23366638734586162,0.018968735656218108,0.019064159292058905
22171,O9-P2634,20402,22172,True,78.514453003043442,176.39999999929441,"200 mm",374.93516174390322,374.5347380335877,3.363255799906971,0.12157187607882922,0.00694407332542336,0.0052514122903557069
22173,O3-P1361,22174,10312,True,78.514913836778575,176.39999999929441,"200 mm",406.82443416532516,406.42392958984374,7.9465304123800715,0.15774476799829557,0.010396852442663772,0.020496729916416139
22175,O9-P2139,10638,22176,True,72.376462774460492,176.39999999929441,"200 mm",369.8592699611155,370.22838992126526,48.144739436125526,0.27382899757724916,0.024329828524686858,0.024369122547008716
22177,O3-P949,22178,22179,True,65.174660265200259,176.39999999929441,"200 mm",389.92164315949708,389.5892523921446,100.27594970568536,0.39327410485571457,0.031454209703332833,0.0314848923326798
22180,O1-P1452,22181,4954,True,78.526446840895588,176.39999999929441,"200 mm",341.26970626488111,341.67019114376967,17.349293033908609,0.20135413368136845,0.014950464847743707,0.020290889918885332
22182,O4-P574,20494,3996,True,77.470007593196371,220.59999999911759,"250 mm",406.95595074675362,406.66543821827912,991.90889128138758,0.66711640103981606,0.10167188272516864,0.088240307951326466
22183,O9-P1608,8835,8942,True,65.333122466382392,176.39999999929441,"200 mm",379.42758287803946,379.09438395346092,3.5265481586192391,0.12259142685376112,0.0071287987187789916,0.0095909616351511264
22184,O3-P2797,22185,12261,True,51.018452795573765,176.39999999929441,"200 mm",382.89672964919458,382.63648452148436,18.4391217073157,0.20486885373446725,0.015399904847206679,0.012273115325023152
22186,O2-P1657,2699,2750,True,78.549960589082559,176.39999999929441,"200 mm",354.60665639583993,354.20597304687504,60.434942859032446,0.33691853319454884,0.024667080831626376,0.022362951850980563
22187,O1-P1770,22188,22189,True,81.758708019497774,176.39999999929441,"200 mm",329.07895683367,328.66190566406254,0.19718438101214664,0.049078435918595356,0.0019074916720466619,0.0012365464679946292
22190,O3-P690,14253,22191,True,78.559640375216844,176.39999999929441,"200 mm",421.09892040995408,421.49957457586771,17.979563031025759,0.20338945639212672,0.015212873885096366,0.023311027157399914
22192,O2-P591,17326,22193,True,92.339628864007565,176.39999999929441,"200 mm",354.05266789279358,354.5236,16.153196158843777,0.19739450982607423,0.014436266809759664,0.022311024606317117
22194,O2-P485,13896,10340,True,76.934766687274887,176.39999999929441,"200 mm",354.37634633441706,354.76871364452222,35.8094093103051,0.24902331695852067,0.021195497220839403,0.022207667452185768
22197,O1-P784,57,335,True,78.390451417981524,176.39999999929441,"200 mm",336.62987815506017,336.23008685282849,34.7743228251079,0.24647665191379237,0.020920913690412282,0.021660644155827379
22198,O24-P260,22199,588,True,79.432061513875539,176.39999999929441,"200 mm",339.0718493520323,338.66666640625,46.010388797755276,0.26975916969303915,0.023827247464752139,0.019476104986745537
22201,O3-P2377,22202,22203,True,78.630487104213728,176.39999999929441,"200 mm",368.49030575150897,368.08929026727742,111.66464897538233,0.40711061492074263,0.033092640763653564,0.033554753726855027
22204,O3-P2839,22205,14368,True,78.631015085057967,882.39999999647034,"1000 mm",377.23490955256295,377.29388281387673,10459.710249772623,0.63917769945264424,0.30241831398131219,0.29458823232768588
22206,O9-P2999,17351,21526,True,78.640214995959084,176.39999999929441,"200 mm",377.57442149693128,377.17335640045189,11.743117627083123,0.177311415212054,0.012508469554831947,0.0097833985627088869
22207,O1-P1366,10284,13172,True,78.647463735470055,176.39999999929441,"200 mm",331.65790786132817,332.05908857384276,1.9357253586580252,0.10179037097717561,0.0053989471167541925,0.0039197686337091352
22210,O4-P699,5296,17588,True,78.6683425387701,176.39999999929441,"200 mm",422.53805054069289,422.13684199374518,124.22347533491532,0.41960436537858931,0.034902802348276508,0.03705298678293744
22211,O3-P1566,22212,1090,True,77.74713966061725,176.39999999929441,"200 mm",367.49028457031244,367.09377415804329,23.990537836798651,0.2215007963628427,0.017466362106869943,0.01401840191787128
22215,O4-P1209,22216,7116,True,78.682397292803088,176.39999999929441,"200 mm",428.98098367341174,429.38226389960505,1.4169192291576453,0.094200772476062261,0.0046133593373185152,0.0096013625264551837
22217,O2-P1387,11780,4496,True,78.6866669097884,176.39999999929441,"200 mm",367.34186088082674,366.94055887958683,92.488199551363962,0.38378591221648062,0.030246134823681697,0.030247813046099536
22218,O6-P127,22219,12014,True,78.695700307332729,176.39999999929441,"200 mm",437.68206061213419,438.08340868370158,5.4078326674395116,0.14046310122120373,0.0086732283175338532,0.0111262228936402
22220,O1-P1088,22221,10139,True,78.6994893912039,176.39999999929441,"200 mm",322.98108370014211,322.579716304247,10.622833840768083,0.171953112197814,0.011933374071168949,0.013294959747844469
22222,O1-P2512,22223,19582,True,86.8121749712831,176.39999999929441,"200 mm",345.86559613573752,345.42285404338395,93.04857727455186,0.3844870322105321,0.03033469228160594,0.030507494688156087
22226,O16-P78,22227,5293,True,78.7327120214007,176.39999999929441,"200 mm",322.48336077611276,322.88489760742186,19.402900938401395,0.20788151504389862,0.015784967190090374,0.015813179040018392
22228,O4-P357,22229,22230,True,78.424830910242051,176.39999999929441,"200 mm",409.39374770507811,408.99378106743586,2.3730543488059266,0.11109535350602368,0.0043337999001318711,0.013273586824589418
22231,O3-P2310,22232,22233,True,101.07543681742784,176.39999999929441,"200 mm",377.325867932112,376.81028212890624,6.1803053246831334,0.14659591182837509,0.0092202811360728,0.010022184178273235
22234,O3-P393,4023,12889,True,78.752976575470058,176.39999999929441,"200 mm",380.36852877051558,380.77016895105049,27.868520020608095,0.23187808807413526,0.018750244268849987,0.015175152486623428
22235,O1-P339,1973,15886,True,78.760853318797459,176.39999999929441,"200 mm",333.800699609375,334.20245872215418,0.74830769803530017,0.07770942809690852,0.0034221501387792621,0.0024135526590145806
22236,O9-P483,22237,6334,True,68.578193892625023,176.39999999929441,"200 mm",365.29103634963133,365.64078513848369,16.884232796185461,0.19983084366941689,0.014753109070717696,0.017339298641751027
22240,O2-P1468,13311,20660,True,78.769048445840156,176.39999999929441,"200 mm",361.88917006835936,362.29097098448159,116.4153822771043,0.41273203777520467,0.033743534445897609,0.031258566212779143
22241,O9-P3195,22242,3298,True,78.770139990297139,176.39999999929441,"200 mm",376.84485986989347,377.24658758384396,4.5750937598614838,0.13410094414831653,0.0079954166516981451,0.0085973216817126843
22243,O22-P36,22244,5866,True,78.771171200751283,176.39999999929441,"200 mm",330.11252822265629,329.7107952495324,7.6667784629438458,0.15609125337716695,0.010220832118432874,0.0079678020581921763
22245,O4-P1180,18598,590,True,63.27277402448312,176.39999999929441,"200 mm",418.91786388921008,419.24055503673492,135.34109994709073,0.43067051402433587,0.036390395504381778,0.06579273190524669
22251,O9-P2280,1103,8111,True,78.782981772170075,176.39999999929441,"200 mm",376.46398254638422,376.06218933934616,59.21047688451673,0.33009227836025923,0.024667080831626376,0.022146029681055914
22255,O9-P2419,22256,22257,True,78.787930069462689,176.39999999929441,"200 mm",374.19825584021072,374.60007428356505,21.603122208153945,0.21596216278628524,0.016546320381826782,0.017694809281896796
22258,O9-P3551,22259,9268,True,78.791786888806286,176.39999999929441,"200 mm",386.87559702267555,387.27743513580839,0.29086892864882519,0.057085355421557744,0.0022357302043676396,0.0015179805636466664
22260,O9-P2808,7944,6859,True,52.219668608102332,220.59999999911759,"250 mm",369.38446677999519,369.18864302271481,553.00692052727243,0.56981648997479073,0.0739182533743954,0.073920279050169027
22261,O3-P14,22262,5484,True,80.253311459166412,555.79999999777681,"630 mm",359.46767661660846,359.36735997728454,2322.4501288688311,0.52823196435745723,0.14608362500726005,0.1462178101307042
22263,O12-P180,7144,15267,True,78.8149163231269,176.39999999929441,"200 mm",397.11429446447761,396.71233839122965,8.0701868064947035,0.15844812259431815,0.010474278903049404,0.015110567039311769
22264,O2-P886,2856,12742,True,51.183297520973909,176.39999999929441,"200 mm",363.78792086393577,363.52683486328129,45.053593325540064,0.26776988341638452,0.023605472302531249,0.019277250391321995
22265,O9-P1590,22266,15937,True,78.8164167015473,176.39999999929441,"200 mm",379.90094985351561,379.49898612833778,0.096656062983160609,0.042104274959938723,0.0013125483412348082,0.0069062378123678839
22271,O1-P1147,22272,4051,True,74.696737436221383,176.39999999929441,"200 mm",328.04334243985653,328.42429580078124,5.466469468977099,0.14127431623919676,0.008702637518977166,0.0087666075423710535
22275,O9-P2526,22276,22277,True,96.608834279994568,176.39999999929441,"200 mm",376.728922265625,376.236217210797,6.0708927226204095,0.14582047769316306,0.009142574782706114,0.007100351826875
22278,O3-P1778,9917,17195,True,78.851586944733612,176.39999999929441,"200 mm",382.24815347856622,381.84601038514808,22.181657704405094,0.21570987077350037,0.016859946996041025,0.013567768541032702
22281,O7-P152,22282,18481,True,84.569709058145733,220.59999999911759,"250 mm",471.24114176382636,470.92400535485837,988.15989103505979,0.66649194787761823,0.10144915831129599,0.10147260346453248
22283,O3-P2169,22284,21035,True,76.706724852854762,176.39999999929441,"200 mm",367.58597792968754,367.19477363293794,5.0502454152249268,0.13694165011094811,0.0084255599320271855,0.011353591373608227
22287,O22-P53,22288,9860,True,78.912007940175144,176.39999999929441,"200 mm",334.05164565429692,334.4541758067997,5.7246896809300161,0.14333187596469169,0.0088904440060613519,0.0068757998764789954
22289,O2-P61,10343,17029,True,78.918075265936963,246.999999999012,"280 mm",351.64821093596413,351.9441537182114,1633.3254506086419,0.75540628795242937,0.12782100427201853,0.1280278412108774
22290,O21-P832,22291,22292,True,78.921256999539935,176.39999999929441,"200 mm",335.81353695109527,335.41095961914061,9.9729751405483125,0.16871664550885526,0.01158262217943533,0.00906076371077347
22293,O21-P740,22294,22295,True,78.939202708641531,176.39999999929441,"200 mm",337.17414321289061,336.77155327907656,0.41241752066227455,0.06150630649516016,0.002686209015558974,0.0017443180382321511
22296,O2-P1574,16909,22297,True,78.942469861224978,176.39999999929441,"200 mm",370.363505807563,370.76611240385523,4.5748758734203774,0.13409918190123363,0.0079952304348669383,0.024287030446626535
22298,O24-P310,14188,16762,True,78.948199949099418,176.39999999929441,"200 mm",339.72345043733037,339.32081461759,50.644173189922157,0.28947084802497014,0.02424736399064226,0.026695147901880233
22299,O9-P1501,22300,22301,True,78.952820668364168,176.39999999929441,"200 mm",382.24095277104504,382.64361215645374,4.5502202424912515,0.1339006929269641,0.0079741533011517,0.0082731601909133909
22302,O9-P1290,2229,10105,True,86.560739410831331,176.39999999929441,"200 mm",367.05930731600569,367.5007670870009,0.3737702335923368,0.060232742337225829,0.0025505985953015783,0.0030868366442744228
22303,O1-P2166,22304,22305,True,78.984608965812811,176.39999999929441,"200 mm",343.54135084078257,343.13852933505694,32.96385909975676,0.24467614408495567,0.02027105101355078,0.016502713850206581
22306,O3-P999,14377,22307,True,79.0742899052925,176.39999999929441,"200 mm",395.667684402733,396.07096328125,10.049837502041942,0.16909509261178038,0.011625268104718933,0.0091081394300229091
22308,O3-P3123,2865,5751,True,78.995227508199676,176.39999999929441,"200 mm",387.11666503112218,387.51954069141397,5.7148332388634628,0.14324901401680434,0.0088835891828296272,0.0068725308627165084
22312,O2-P638,15368,8629,True,97.398864313575586,176.39999999929441,"200 mm",361.65683974609374,362.1536713529573,122.25128917250338,0.41731024669158562,0.034647296959300349,0.036961915397791888
22314,O9-P1494,22315,22316,True,79.036326891446521,176.39999999929441,"200 mm",383.18054280902555,383.58362807617192,5.9860890411909411,0.14521960594038374,0.0090815507322913082,0.0069233243420997034
22318,O4-P1552,11166,12587,True,79.05217006111171,176.39999999929441,"200 mm",441.86930201782963,441.46613595051792,23.649381785613354,0.22054451389168578,0.017347861209581147,0.026868191027748768
22319,O1-P1168,4574,22320,True,79.0525933173543,176.39999999929441,"200 mm",333.4120354545916,333.81520368051008,108.77358698679842,0.40397479615796145,0.032669117832314513,0.034030907893316968
22321,O1-P637,22322,5593,True,79.061477797109774,176.39999999929441,"200 mm",334.45686085996181,334.05356826171874,18.440211993977861,0.20487230555865024,0.015400346544446558,0.012273264071394422
22323,O4-P267,17110,22324,True,79.062770182558481,176.39999999929441,"200 mm",402.8408998916002,403.24412001953129,6.412121117800532,0.14817225092777042,0.0093840923354405019,0.010932708406492095
22325,O3-P1393,20586,5141,True,26.425866469933609,176.39999999929441,"200 mm",368.13430889476768,367.99953697577104,15.635152774296705,0.19563306211299236,0.014206696656403147,0.011339148214504775
22326,O9-P1847,22327,22328,True,79.085239095062164,176.39999999929441,"200 mm",357.40458338470205,357.00116958007811,0.86407802707628178,0.078152705908238834,0.0037537568964214271,0.0025799848035081112
22329,O2-P1847,12362,8449,True,79.091755179452846,176.39999999929441,"200 mm",360.43870475801418,360.03525771484379,152.08147756402386,0.4462052852524015,0.038522416985189031,0.035805540669107606
22331,O3-P1248,7259,20300,True,79.106148471289984,176.39999999929441,"200 mm",397.17409922311771,396.77057875976561,11.351918899162763,0.17548461901693951,0.012310940051128039,0.0095672564596320422
22334,O2-P1021,18927,20035,True,79.111512900449711,176.39999999929441,"200 mm",350.67065703529067,350.26718831949836,19.612488896699457,0.20853247458232263,0.015866899189416455,0.017512208917807054
22339,O4-P524,22340,12833,True,79.142565183573879,176.39999999929441,"200 mm",419.67700327345449,420.08063035589072,11.239044038828034,0.1749358698093233,0.012253928178597828,0.034350812512773589
22343,O21-P1098,22344,4418,True,79.145335888286283,176.39999999929441,"200 mm",341.3342494544159,341.73789066744615,14.622351657332057,0.19209069113143828,0.01374529563194051,0.014768138131558362
22345,O9-P1305,11147,19379,True,79.15474235649161,176.39999999929441,"200 mm",361.96282210824887,361.55913292223079,5.4882125420673358,0.1415405336374356,0.0087148795724263685,0.0095962074995424741
22346,O9-P211,2006,15448,True,79.154354989753244,176.39999999929441,"200 mm",361.93612751984188,362.33981473028967,169.11292640221336,0.46161113993098046,0.040530415785474769,0.041707292533087664
22347,O2-P1166,3179,8043,True,79.180508838227254,176.39999999929441,"200 mm",353.86106300800566,353.45716323242186,16.143720804435,0.1973765785078184,0.014431411546526459,0.0302392516137379
22348,O9-P3072,9202,22349,True,79.183987953823873,176.39999999929441,"200 mm",382.84006805791984,383.24390639648436,2.4310074426286445,0.11175121826828664,0.0044861999251127873,0.0044865047984004661
22354,O9-P926,4714,18890,True,79.198210348470326,176.39999999929441,"200 mm",360.58379299014706,360.98770386292426,0.80473637002218867,0.080182587454034934,0.0035182363204798758,0.0044168250717399361
22355,O9-P798,9088,22356,True,79.201489497181953,176.39999999929441,"200 mm",375.42251209433414,375.01858449789853,130.23127611912,0.42569752542639555,0.035712509465360441,0.035722147321843936
22357,O24-P359,22358,13704,True,79.208115952655717,176.39999999929441,"200 mm",341.12454488088838,340.72058348952982,29.516354445593233,0.23608722431537227,0.019262039655524053,0.024667080831626376
22362,O9-P3055,22363,22364,True,105.26845779555069,176.39999999929441,"200 mm",389.517984765625,390.05495916884013,6.4309892291436794,0.14830968803274036,0.0093968226403373847,0.011954171311903133
22367,O1-P2064,22368,22369,True,79.234216897446743,176.39999999929441,"200 mm",343.40070344096904,342.99660893479205,20.729307006915967,0.2107493450776102,0.016357700899308783,0.025902123087748183
22370,O4-P396,13537,14089,True,47.953332978824108,176.39999999929441,"200 mm",420.75868846715,420.514078515625,46.17528297783327,0.27006983386950789,0.023867002487278084,0.024667080831626376
22371,O3-P3270,12467,17689,True,79.246276388034261,176.39999999929441,"200 mm",393.5236,393.119443990421,0.45272394889698697,0.068321388319594334,0.0026650302574145104,0.0086971390128483556
22372,O9-P3228,41202,22373,True,95.108617865053986,176.39999999929441,"200 mm",380.57608666840463,381.06114061951644,3.0858749676239574,0.11860952056499093,0.0066633684844045141,0.0070985623285458313
22374,O3-P1341,22375,6580,True,79.268718435155463,176.39999999929441,"200 mm",403.68738229813835,403.28311183411904,47.149208596602577,0.27190046340621504,0.024099669063187674,0.031970852404960719
22378,O2-P1785,5027,3418,True,79.277854568424786,176.39999999929441,"200 mm",354.10811970802456,354.5124367663235,193.07416890857226,0.47844852060073062,0.043395974886590971,0.045769821632091492
22379,O9-P684,2811,11994,True,79.287881618557719,176.39999999929441,"200 mm",376.97926772461392,376.57489952835931,4.8827098248791989,0.13603754468744136,0.0082731601909133909,0.0064287125677127488
22382,O9-P1850,22383,20262,True,79.294757906864533,176.39999999929441,"200 mm",357.91627225734857,357.51178969726561,1.0221189665342991,0.086431097757571254,0.0039267591454245753,0.0029517062433182051
22386,O1-P577,4740,18922,True,79.30507474869124,176.39999999929441,"200 mm",328.42519296784616,328.02073708662783,6.0939926728419263,0.14598296777470318,0.0091591276422509343,0.01163869501953012
22387,O2-P771,22388,7096,True,79.317269390146009,176.39999999929441,"200 mm",358.71451796875004,358.30999989486031,3.939606165731758,0.12929251672642611,0.00741000430139883,0.010330654630106286
22391,O9-P2436,325,22392,True,79.320023933836367,176.39999999929441,"200 mm",369.1387299805736,368.73419785851104,13.4235330530761,0.18453083282078572,0.013328956809693246,0.01052018475834763
