id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
22399,O3-P2754,12803,21504,True,79.339000742437392,176.39999999929441,"200 mm",378.03770278566674,378.44233168945317,7.4041942561535086,0.15451340637562852,0.010051974329392586,0.015497181567611694
22400,O23-P106,22401,19030,True,79.353740201773974,176.39999999929441,"200 mm",322.87198867187504,322.46728459684596,5.9181033448260827,0.14473282606059998,0.0090323338508967246,0.0069090986252107415
22402,O14-P42,13030,9299,True,79.354009574154773,176.39999999929441,"200 mm",375.13377967872003,374.72907422989186,15.32061931320691,0.19454779042236597,0.014065213877018921,0.011228261768862813
22404,O11-P9,22405,22406,True,79.374754339679953,176.39999999929441,"200 mm",380.12062409962306,380.52543534675544,142.79129643938646,0.43767975187531516,0.037357712459713636,0.037366943818480228
22413,O3-P3224,22414,20607,True,79.39762245367767,176.39999999929441,"200 mm",391.85521249674559,391.45020522460942,15.351658874451003,0.19466931280110275,0.014078566986378717,0.011239264458462848
22416,O11-P99,22417,22418,True,79.424516349833155,176.39999999929441,"200 mm",401.10553890584271,400.70047387245853,0.52691178992839993,0.0706311083435303,0.0028848390720900056,0.0036869970269648687
22419,O3-P3266,18159,18508,True,79.427477109066828,176.39999999929441,"200 mm",393.11851986674378,393.5236,12.767580368158418,0.18197524753566874,0.013006529179267456,0.015127049499810644
22420,O3-P2760,22421,12803,True,79.428249208183459,176.39999999929441,"200 mm",378.80324470038283,378.39808120117192,5.6917697454582354,0.1430877229899804,0.00886614781919688,0.0067795138523253778
22422,O2-P239,13469,6196,True,79.429257634139645,176.39999999929441,"200 mm",365.72915316467618,365.32398452148442,24.498559014692603,0.22292471017331569,0.017640296575497615,0.014217952555474886
22424,O1-P408,3868,22425,True,79.434771776575616,176.39999999929441,"200 mm",327.77387984010073,327.36876250404015,41.25710351889304,0.25954860108978484,0.022702161705584735,0.023922233945226988
22428,O3-P1906,22429,17136,True,88.987822134137971,176.39999999929441,"200 mm",399.59188000182371,400.04571789470776,7.009095788165669,0.15206589952243038,0.0097918339580689139,0.011208806651875508
22430,O1-P175,10750,22431,True,79.454238435547424,246.999999999012,"280 mm",328.76698425754427,329.0649376516775,1634.3265547839553,0.75552096118528733,0.12786774015477781,0.12867817397169085
22434,O2-P588,17326,9871,True,100.0000000010627,176.39999999929441,"200 mm",354.05266789279358,353.54266789278819,40.12018858869687,0.25887429631938641,0.022311024606317117,0.024315444409944521
22437,O21-P184,22438,1118,True,79.489596664316508,176.39999999929441,"200 mm",325.23965005653776,324.83425311354972,4.8116378311603212,0.13405741482861949,0.0082731601909133909,0.0082731601909133909
22439,O7-P92,22440,21629,True,79.48983170562262,176.39999999929441,"200 mm",470.0253538970149,470.43075203871359,123.03082704681638,0.4182079753241017,0.034749234777827973,0.036352102965261909
22442,O2-P1667,7527,9855,True,79.495040802023453,176.39999999929441,"200 mm",355.686352410488,356.09177711857831,3.9662173630721695,0.12947936941969984,0.00743640167269105,0.0055873712986931178
22443,O2-P165,22444,5804,True,79.4967183691716,176.39999999929441,"200 mm",361.97584778773421,361.5704145240515,52.582395270858264,0.29891816379887926,0.02433825142989357,0.024459110695221508
22445,O11-P83,10832,5434,True,79.504262604889092,176.39999999929441,"200 mm",397.57812456571236,397.98359630499726,1.1364839280301471,0.088756955059562687,0.0041415344283150394,0.0041813998751509549
22446,O1-P274,22447,22448,True,79.504887282539784,176.39999999929441,"200 mm",333.03230067871544,332.62682575357445,6.4883682705192731,0.1486843017940728,0.0094371970609207941,0.011894771549153223
22451,O21-P558,34602,22453,True,78.976840437859124,176.39999999929441,"200 mm",344.668375390625,345.07123625369854,0.05686332339477132,0.037449013152420454,0.00099605835937361981,0.00071333139092015442
22454,O4-P393,22455,17499,True,79.5129107301472,176.39999999929441,"200 mm",419.26453627929686,419.67013163693139,70.741544578926735,0.35310678924294076,0.02661854919801869,0.034025337284939491
22456,O4-P1367,13293,12702,True,52.401192359049759,176.39999999929441,"200 mm",424.79203796006931,425.05928404110045,30.08749604379064,0.23752708918706977,0.019434907919246212,0.022347464060872776
22457,O3-P773,12766,16355,True,79.527640170003565,176.39999999929441,"200 mm",427.90810520205071,428.31369616691774,6.3986514634570231,0.14808129536054876,0.00937467816624815,0.010418273055595109
22459,O21-P678,22460,1304,True,74.926290458093519,176.39999999929441,"200 mm",333.67999400749835,333.29786992616209,34.818221389022654,0.24658469401071981,0.0209327043951395,0.021537779653158506
22461,O9-P3364,22462,14540,True,79.554754344367993,176.39999999929441,"200 mm",382.24006805892651,381.83433881177024,47.488867639768984,0.27255284000930363,0.024179006517030154,0.019777562785227729
22463,O3-P2886,22464,22465,True,79.5564497465101,176.39999999929441,"200 mm",393.86459672543344,394.27033461914061,63.018837941968066,0.34167809005300648,0.025144145643811667,0.028381582027787247
22466,O9-P1259,22467,22468,True,79.558201912703,176.39999999929441,"200 mm",364.788479312714,365.19422614246884,1.8866006531643815,0.10121564225070849,0.0053268408939455437,0.0038459171958421523
22469,O21-P1081,6600,16904,True,79.558974167431572,176.39999999929441,"200 mm",340.56567633749557,340.97142710574951,57.73873343931254,0.32210501154577026,0.024655619412759219,0.024667080831626376
22470,O9-P2904,22471,8552,True,77.002921831079,176.39999999929441,"200 mm",373.04624404296879,372.65352914163026,3.0760635269400112,0.11848933349718808,0.0066536568224696228,0.0050326097846232487
22474,O22-P120,13807,21884,True,79.568187684009686,176.39999999929441,"200 mm",348.42893447265624,348.83481179803238,0.60784478281586807,0.073177073939674167,0.0030998868674163836,0.0021672048233536147
22475,O1-P782,22476,20904,True,79.5859502560051,176.39999999929441,"200 mm",335.72008685282839,335.31419850652276,39.909951243358655,0.25844692415054138,0.022256002074569081,0.018195772299243275
22479,O3-P2831,22480,22254,True,79.5883666214674,882.39999999647034,"1000 mm",374.24504472477565,374.30473599974175,10536.654547960865,0.64044041307377175,0.30782924823884117,0.30693715152863249
22481,O1-P296,5654,5651,True,79.593341442212321,176.39999999929441,"200 mm",333.0963841991499,332.69037856445317,0.47226622652261463,0.068927097168103732,0.0027252867311348254,0.0020148047983726985
22485,O10-P419,14581,18370,True,79.595809264752361,176.39999999929441,"200 mm",378.63454743436768,378.22860880711738,11.032524149475847,0.1739461773135742,0.012147684663582755,0.012701659297993922
22486,O7-P406,22487,22488,True,94.843306098984868,176.39999999929441,"200 mm",484.44291206183283,483.95911635742186,16.231930349998773,0.19767358072752078,0.014470091280399028,0.011546371212647847
22490,O1-P1642,22491,19472,True,79.599783549929583,176.39999999929441,"200 mm",347.49760878906363,347.091649892959,10.119340143747102,0.16944637930863413,0.011663183668302457,0.014490436604676988
22493,O5-P327,15284,22494,True,79.606773497148865,176.39999999929441,"200 mm",434.7263384061784,435.13233295101389,9.591953560750305,0.16674698012755654,0.011371554485008902,0.008820304982399458
22495,O5-P270,22496,8601,True,69.888549396721714,176.39999999929441,"200 mm",438.49865965111366,438.14222804919035,1.4716053080487213,0.09521168460678886,0.004698220845330673,0.0051131979569997276
22497,O21-P1203,1391,1460,True,78.940597716158152,176.39999999929441,"200 mm",342.57871453931745,342.98131158766984,19.74336431007719,0.20893773690890083,0.015917769312922252,0.012737161991051123
22498,O5-P276,19571,13116,True,79.625502522200165,176.39999999929441,"200 mm",435.63339912069421,435.22730905783095,16.12154936375336,0.19728777578883716,0.014422364133654109,0.011508305767224569
22499,O24-P118,47864,19169,True,91.828980520221023,176.39999999929441,"200 mm",330.38361321372759,329.91528541307446,61.441515556789106,0.33947702527897783,0.024819478869537448,0.026068310254916512
22506,O1-P791,22507,6868,True,79.643064941225845,176.39999999929441,"200 mm",336.23419357574329,336.64037320694354,19.013448719836411,0.2066652557092758,0.015631177067819177,0.024123202782965831
22508,O9-P3054,22509,22363,True,89.498833071930164,176.39999999929441,"200 mm",389.06154071695818,389.517984765625,10.662191252503757,0.1721463416820784,0.011954171311903133,0.011986767205643917
22510,O1-P159,22511,22512,True,95.172813877127822,313.19999999874716,"355 mm",325.31926093028721,325.57622752775546,2120.0028031217462,0.71140701147664476,0.14371630039272573,0.14371868941841393
22513,O4-P257,22514,22515,True,79.662476937111791,176.39999999929441,"200 mm",419.55393587786432,419.96021451024359,22.67809700747403,0.21777220855036442,0.017005370986529659,0.013582726067358941
22516,O3-P3157,10852,12058,True,79.666083372009339,794.19999999682329,"900 mm",392.95752495246029,392.89777538993127,9030.0319916487915,0.61895684071873147,0.29398187399028114,0.28950654759522843
22517,O9-P3192,18997,22518,True,79.672535340626638,176.39999999929441,"200 mm",375.61453193145564,376.02086186169288,8.610958167809585,0.16149497513065678,0.010803310418172179,0.011352670508668533
22526,O3-P3304,16953,22527,True,79.686515914411615,176.39999999929441,"200 mm",392.10132827148436,392.50780918916377,0.057374292910875618,0.037517123093799475,0.0010008087337057092,0.00071541745942372149
22529,O2-P337,22530,5233,True,79.9577363356301,176.39999999929441,"200 mm",358.72245253906254,358.3146680837508,26.873604389860031,0.22928836606459813,0.018431676095797832,0.014926831206739051
22534,O1-P2077,22535,6659,True,84.494216911639711,176.39999999929441,"200 mm",346.3531645707788,345.92215957031254,27.383703606282491,0.23063690293541211,0.018595059791281694,0.015053191816867005
22536,O20-P31,22537,25779,True,84.983863465436016,176.39999999929441,"200 mm",331.70013120254492,331.26671349887124,1.6916968169024775,0.09901176151484635,0.0050248181998930695,0.0082731601909133909
22538,O21-P955,4205,5609,True,79.713166797768721,176.39999999929441,"200 mm",337.21757037946043,336.810953515625,13.562405041251862,0.18507440429212746,0.013395499804669555,0.010574907526416162
22539,O3-P15,22540,22262,True,79.71512441520818,555.79999999777681,"630 mm",359.56732052212749,359.46767661660846,2314.0624362314434,0.52769202638525547,0.14581446447430763,0.14608362500726005
22541,O9-P3193,22518,22542,True,79.718538879612979,176.39999999929441,"200 mm",376.02086186169288,376.42742640997886,5.8165107298574847,0.14399668821858688,0.0089582933575273263,0.010803310418172179
22543,O2-P1486,22544,22545,True,110.9279297149355,176.39999999929441,"200 mm",362.35718764648442,361.79145520493825,0.079868108508922342,0.040276720271878751,0.0011903255911591578,0.00073669230658855668
22556,O4-P1530,12587,22557,True,79.78243156959347,176.39999999929441,"200 mm",441.46613595051792,441.05924554951304,72.13379393621139,0.35521734355339235,0.026868191027748768,0.029188511788961816
22562,O7-P89,8148,10440,True,71.227215566741151,176.39999999929441,"200 mm",468.82827569409392,469.19153449348431,185.20974095538972,0.47429168857961373,0.0423984249474314,0.039632614481607653
22565,O1-P1078,22566,14777,True,46.529464178396537,176.39999999929441,"200 mm",350.1717672619871,350.40906752929692,62.235143990598054,0.33995795522514621,0.025015258616309089,0.022677415305466762
22567,O3-P1999,22568,2557,True,55.694252896446471,220.59999999911759,"250 mm",364.13324479252844,364.34209824089015,403.0267500547543,0.52060728442214732,0.062772585582984236,0.063420651948705678
22569,O4-P1555,22570,6945,True,79.821280228789078,176.39999999929441,"200 mm",443.12910640414253,442.72201787497568,9.93929587794975,0.16853368065966132,0.011564647713349824,0.012296995362688615
22571,O9-P575,20610,22572,True,82.894930986906061,176.39999999929441,"200 mm",370.06649371076543,369.64372956273218,2.5457398916808809,0.11134889907601181,0.0046202289216405188,0.01206188185219821
22573,O2-P596,13628,22574,True,79.835187293504262,1235.1999999950594,"1400 mm",348.45727926904362,348.39740287857347,21752.731157094597,0.7595928783315028,0.39473793325582085,0.39335059061207756
22575,O9-P2532,22576,22577,True,79.838526487228108,176.39999999929441,"200 mm",376.15959994141133,375.75242345632648,59.130144289822532,0.3296444132562647,0.024667080831626376,0.02681590043317077
22578,O1-P682,22579,22512,True,79.843312405522113,176.39999999929441,"200 mm",331.71663344726949,331.30943255400138,14.244464224459447,0.19073049072838494,0.013568730282837782,0.010836402511640024
22580,O8-P207,11696,8678,True,78.655490363882066,176.39999999929441,"200 mm",433.69791396737935,433.29677096652358,59.798771414778408,0.33549899775053954,0.024559406626322753,0.028299483114594168
22581,O21-P618,8656,17615,True,79.85431282001673,176.39999999929441,"200 mm",334.721310824452,334.31405382906996,11.312695921937157,0.17528646614134044,0.01229153716569095,0.0095460356891537076
22582,O3-P1308,22583,21993,True,79.856073536238242,176.39999999929441,"200 mm",405.43448587017087,405.02714003906249,12.52270790806954,0.18089184709709943,0.012889101299695073,0.010173055011074704
22584,O1-P1114,22585,22586,True,85.503062763116688,176.39999999929441,"200 mm",324.887143023322,324.4510774032301,5.76223450533079,0.14359896540272413,0.0089184912130593364,0.009167859962619259
22587,O2-P1557,12287,4857,True,76.469132266636734,176.39999999929441,"200 mm",370.44577872237619,370.835771296936,40.703994373452886,0.2600590168814742,0.022462689131588186,0.022470330834478611
22589,O1-P1012,12883,22590,True,79.881443058281164,1411.7999999943529,"1600 mm",324.77451853324868,324.71460745095493,32692.067281973581,0.83904420591612006,0.43080887832813924,0.31267946090823312
22591,O3-P1841,22592,14266,True,56.7866936094411,176.39999999929441,"200 mm",393.84995105300806,393.56028212890629,0.040886417375308418,0.034153265924992855,0.00084992881715637665,0.00054202978983738275
22593,O3-P344,22594,22595,True,79.891864152596682,176.39999999929441,"200 mm",413.28103960723803,413.68848811441632,425.19810870855753,0.60164296297176367,0.065028843212387791,0.067020454931527237
22596,O3-P3279,22597,20104,True,80.634697126481328,176.39999999929441,"200 mm",389.42431383322645,389.01307687788147,29.227238221110358,0.23535494706619542,0.019173652517872255,0.042863553714923647
22603,O1-P635,22604,22605,True,79.906397478318155,176.39999999929441,"200 mm",334.25044691830254,333.84284438476561,24.548352190091183,0.22306183843085872,0.017657314977120454,0.014235687437710483
22606,O21-P604,20281,22607,True,79.9112308920237,176.39999999929441,"200 mm",335.9014177806319,335.49387050308258,32.231854078232388,0.24286938663759816,0.020063646340450433,0.020165350252470567
22611,O9-P1341,22612,11513,True,79.914410477049131,176.39999999929441,"200 mm",369.28106640589027,368.87342299804692,0.097446613379362973,0.042188531263121047,0.0013179459326021937,0.0075163358152213339
22617,O4-P247,22618,22619,True,79.921149106035344,176.39999999929441,"200 mm",418.84861249160855,419.25621035204932,22.77048997270704,0.218039288904649,0.017038280269571746,0.019411299258548179
22620,O3-P652,14426,22621,True,79.924197939819024,176.39999999929441,"200 mm",414.5520870639823,414.14447365448922,214.1818634903093,0.49393587466501943,0.045667715764228387,0.045893742120449534
22623,O2-P303,14899,8547,True,79.938809176881321,176.39999999929441,"200 mm",360.44685349049996,360.03916556369785,112.12991997907466,0.40611936002036336,0.0332450410725016,0.03618007494821715
22625,O1-P1786,22626,6503,True,79.94566255563403,176.39999999929441,"200 mm",334.31007827148341,333.90235539244964,2.8359025407188136,0.11542584861853616,0.00641189684721412,0.0065427209839486519
22627,O3-P2189,12435,17673,True,79.948687741866337,176.39999999929441,"200 mm",367.53847450521249,367.13073619772894,65.418443818559624,0.34377356534202713,0.025691193920476679,0.026989509022343827
22629,O1-P634,22630,22631,True,79.965091155372491,176.39999999929441,"200 mm",334.26857954877948,334.67640151367186,6.16510568047913,0.14648009404328804,0.009209897276795987,0.013069588556937997
22633,O3-P50,15163,15244,True,79.965878688584368,176.39999999929441,"200 mm",372.63835836728833,372.23053238597657,180.54416166231624,0.47019117579516656,0.041897038400340772,0.045308285486879381
22634,O4-P409,22635,22636,True,79.970610717315409,176.39999999929441,"200 mm",409.51399832912091,409.9218484437792,16.112985429751824,0.1972588713031786,0.014418600055633045,0.016546320381826782
22637,O1-P616,22638,22639,True,79.983718423688472,176.39999999929441,"200 mm",331.47395534611678,331.06595839843754,2.8388811765372277,0.11547302960486887,0.006414658874298958,0.0074869090140165344
22640,O4-P1526,15630,19436,True,68.122309811264074,176.39999999929441,"200 mm",439.75633233956438,440.10375611960183,108.63213453959467,0.40386259370451871,0.0326458543540353,0.030184170037628747
22641,O16-P116,22642,22643,True,79.984753245816123,176.39999999929441,"200 mm",319.63057122185262,320.03849346340621,2.5660511802751178,0.11165023424343862,0.0044973635673702843,0.0079863238200864762
22646,O9-P3034,22647,13822,True,79.988291819304891,176.39999999929441,"200 mm",380.58558600452051,380.99352629279895,119.96736077399882,0.414518338622404,0.034354779839653106,0.035033317637583675
22648,O9-P2539,22649,22650,True,79.98977196203812,176.39999999929441,"200 mm",377.97458876953124,377.56664093252482,0.13740445891066549,0.049389645119935065,0.00149226376377643,0.0010837547773538665
22652,O3-P1721,22653,22654,True,79.997159664225,176.39999999929441,"200 mm",385.45673598632811,385.04875047204058,1.2856617312560641,0.091705839375339479,0.0044008535720583995,0.0033215436570479214
22655,O2-P135,9897,11482,True,96.387908108228117,176.39999999929441,"200 mm",364.52647467043192,364.03479995117186,5.5585918562767107,0.14208738434175117,0.00876719741824796,0.0067541798472674644
22656,O21-P699,7619,22295,True,79.999652335521219,176.39999999929441,"200 mm",334.59829784658791,335.00629607349907,1.754851415471206,0.09971621524435878,0.0051254269525613759,0.0043337999001318711
22657,O2-P1431,16276,10918,True,80.0021950334048,176.39999999929441,"200 mm",366.54988577694348,366.14179458007811,66.305146504355989,0.34560335917393215,0.025835936629875527,0.023527592790220909
22658,O6-P213,22659,1609,True,42.887748890346451,176.39999999929441,"200 mm",450.83420791015624,450.61548039081549,7.9227787965673784,0.15759583086854759,0.010382486495417162,0.012231035998512553
22662,O21-P80,2290,22663,True,80.014650022701886,313.19999999874716,"355 mm",335.00367329458254,335.21971284964377,1842.4959965885951,0.68570821676930793,0.13281081597858146,0.1333635529523462
22664,O18-P26,5274,513,True,80.016829786963925,176.39999999929441,"200 mm",313.55635359108948,313.964439423003,74.603948309425419,0.35893321411888074,0.027303136772026556,0.027340779823174167
22669,O9-P296,22670,22671,True,80.053430953317786,176.39999999929441,"200 mm",356.35598284052929,356.76425533839114,4.8932298949297754,0.1363306499793161,0.0082731601909133909,0.010842879223866918
22672,O8-P126,22673,18035,True,80.053480967306029,176.39999999929441,"200 mm",431.52497038453919,431.116617578125,0.057638506922486371,0.037552215882680838,0.0010032562360207634,0.00071647443864781147
22674,O2-P478,10488,22675,True,80.054253650807112,176.39999999929441,"200 mm",351.96869478082323,351.56041808720408,81.229058692556279,0.36848422995824504,0.028435766583794847,0.030502816558006227
22676,O3-P5,22677,17659,True,80.057753963585682,555.79999999777681,"630 mm",358.61906359004183,358.51899139758734,2754.2908882462571,0.55422728892960815,0.15943287377421256,0.11433999574230153
22680,O3-P3074,9106,9107,True,29.970954154708302,176.39999999929441,"200 mm",388.83720931545162,388.99006118164061,0.021579086396505281,0.023683606123687959,0.000708388625646981,0.027434192544331614
22685,O9-P3620,22686,21731,True,80.080571773471178,176.39999999929441,"200 mm",392.37717666015624,392.78566765677277,4.8725127394354386,0.13575345955718165,0.0082731601909133909,0.0082731601909133909
22687,O3-P2167,19080,22688,True,63.3288953490894,176.39999999929441,"200 mm",367.46258552434472,367.78556289062504,7.8105966157421518,0.15694042029367711,0.010312001153867961,0.0080256206810795424
22690,O4-P356,22691,22230,True,80.091371971032729,176.39999999929441,"200 mm",408.58531507038356,408.99378106743586,13.309623730579155,0.18409272366198204,0.013273586824589418,0.01047490681712049
22692,O9-P3249,22693,22694,True,80.091689818147515,176.39999999929441,"200 mm",380.1415545458712,379.73308692779864,1.5859484096957395,0.097271215505567249,0.0048695451557831037,0.0053218187168453416
22695,O3-P3206,22696,1016,True,80.092175860009434,176.39999999929441,"200 mm",401.11966933593749,400.71119923905144,0.41766637654663008,0.067273078398969441,0.0025514473579926027,0.0017645434286515959
22697,O1-P1596,11767,15184,True,80.093827837516429,176.39999999929441,"200 mm",342.96150440257617,343.36998292454751,15.771219866169185,0.19609874953026851,0.014267407885250894,0.015919277215067643
22698,O21-P654,22699,22700,True,87.224907806448826,176.39999999929441,"200 mm",337.73791319765365,338.18276022746653,0.68773918366739784,0.075622605077714927,0.0032936596736443655,0.0037131343759744871
22702,O12-P464,22703,22704,True,80.119346003898627,176.39999999929441,"200 mm",418.57973254632088,418.98834121094075,4.4118392820598906,0.13280284932931338,0.0078535347551421542,0.0079167894333917674
22705,O9-P458,22706,22707,True,80.2124631077201,176.39999999929441,"200 mm",366.77528303971314,367.18436660156249,11.286964245289735,0.17516412622529715,0.0122784145564332,0.012315089052964833
22708,O9-P3118,15403,11235,True,80.125333679765632,176.39999999929441,"200 mm",384.89469468495275,385.3033338867196,13.357967747530221,0.18427899499539335,0.013297114867025157,0.010494166633528723
22709,O21-P17,8717,22710,True,80.12556413538185,555.79999999777681,"630 mm",316.92473172782923,317.02488868299844,4272.4343818149136,0.62558012829106158,0.20086150417408224,0.20087006106456995
22713,O9-P1448,21593,12154,True,80.150792910149178,176.39999999929441,"200 mm",380.69935073242192,381.10819992705655,0.25724511672542905,0.054631953216004989,0.0021208708964373067,0.001477957712492298
22714,O4-P1511,10395,22715,True,64.098333391068451,176.39999999929441,"200 mm",438.75105030634626,439.07795180664067,7.2127042589544752,0.15333880510864559,0.009926822993199,0.0076597767100044512
22717,O9-P2253,5271,13365,True,80.158179322571968,176.39999999929441,"200 mm",374.88369090617346,375.29249762071862,14.954001593669833,0.19326634611317178,0.013898257997687619,0.011097165119692368
22718,O1-P678,22719,22720,True,96.137272867096769,176.39999999929441,"200 mm",331.9865914437388,331.49619521484374,8.7528275898496588,0.16228635124334548,0.010887190881415047,0.012978493326954303
22723,O1-P272,22724,22725,True,80.17158142282976,176.39999999929441,"200 mm",331.75603598724427,332.16491105250071,11.299339055869044,0.1752229889113649,0.012284727761198544,0.013604118293578204
22730,O3-P2081,3413,7567,True,80.185874596622568,176.39999999929441,"200 mm",372.90962094591288,373.31856890635561,12.959703232902728,0.1828266853891414,0.013097282633237775,0.016698719555206337
22733,O20-P26,22734,4379,True,77.926246690494636,176.39999999929441,"200 mm",328.529422116954,328.92684597507548,12.008002600763989,0.17853783017677313,0.012639634332111372,0.019498114907819539
22735,O10-P144,22736,22737,True,80.204369677368049,176.39999999929441,"200 mm",388.55240859375,388.14336630839546,6.8703468417448841,0.15118337708381516,0.009698682394662551,0.0075345305621925367
22740,O1-P1309,22741,22742,True,80.219528299876387,176.39999999929441,"200 mm",334.09073255686462,333.68161296253521,42.88990406426074,0.26304829662393975,0.023101599079462905,0.023162439751717709
22745,O4-P1216,22746,22747,True,80.229631420521812,176.39999999929441,"200 mm",425.81391116477641,426.22308228502112,6.3503034590416751,0.14775363549185275,0.0093408088446037072,0.013726409384663173
22748,O6-P159,3689,21683,True,80.233187815844772,176.39999999929441,"200 mm",443.81898813703259,444.22817739489341,13.54825410015394,0.18500745707047322,0.013389311501437339,0.01056935508553441
22750,O2-P1270,4665,16501,True,80.235206917996948,176.39999999929441,"200 mm",358.299398003312,358.70859755859379,0.61402891268843518,0.073364135559148433,0.00311562559605891,0.0021672048233536147
22753,O4-P1504,10396,3271,True,80.245064448752785,176.39999999929441,"200 mm",437.77841957570621,437.36908950195311,68.827292854701057,0.35012096132465814,0.026273119247064776,0.023954322284555882
22754,O3-P2091,2585,882,True,80.245856125029974,176.39999999929441,"200 mm",372.02107801349581,371.61182414725812,77.935540794747084,0.36380824358000707,0.027878660327307635,0.029104893618938515
22755,O24-P122,22756,22757,True,80.253487277964254,176.39999999929441,"200 mm",331.59290260041831,332.00219538553597,34.594055261310778,0.24603289266382602,0.02087236559995417,0.024355169910289909
22759,O21-P251,22760,22761,True,80.262595966881932,176.39999999929441,"200 mm",328.29920424804686,327.8898650086158,0.48448662966808964,0.069301075067086673,0.002762234307836614,0.0020148047983726985
22762,O10-P150,15166,4331,True,80.264966057197825,176.39999999929441,"200 mm",386.52827945678257,386.11892812989083,2.2288310411547139,0.10946766398003249,0.0043337999001318711,0.0065541335776710414
22764,O9-P3468,18860,22765,True,80.270922132712627,176.39999999929441,"200 mm",393.62935664714911,394.038738350026,2.1084912204563677,0.10379795192200006,0.0041813998751509549,0.0064998757839462877
22766,O9-P2435,13434,22392,True,80.274315226003466,176.39999999929441,"200 mm",367.97709771347229,368.3864967211249,17.730621078818551,0.20258932354651063,0.015109914144934058,0.011993508482027343
22771,O7-P403,22488,22772,True,80.290034521966831,176.39999999929441,"200 mm",483.56722318679971,483.15766372070317,42.6537459225406,0.26255737455513639,0.023043746960255289,0.018763591700867367
22775,O9-P2994,22776,21425,True,80.301111838749591,176.39999999929441,"200 mm",376.45254441449197,376.8620800848696,5.6254052381427559,0.14258195807719021,0.008817381718790037,0.012661548873832803
22777,O9-P343,13327,5221,True,80.303762376662263,176.39999999929441,"200 mm",356.93475079970534,356.52520161158435,21.7005052001166,0.21403184820067256,0.016698719555206337,0.016698719555206337
22778,O9-P2535,22779,11544,True,80.312206189038733,176.39999999929441,"200 mm",377.19809664657043,376.78850439500638,25.689719408976718,0.22614756940799519,0.018042987066579509,0.018105170998049678
22782,O9-P2949,22783,22784,True,80.326130039847214,176.39999999929441,"200 mm",375.98580114042579,376.395464403629,25.174103820539433,0.22475639342477347,0.017870375418734506,0.01958803719886032
22785,O9-P120,22786,22787,True,80.3265898901312,176.39999999929441,"200 mm",376.02660816308742,376.43627377152706,62.183534810038047,0.33984357267221948,0.025006769853930362,0.02547434442053494
22788,O1-P1479,22789,15278,True,101.06553254449307,176.39999999929441,"200 mm",339.52191429318447,340.0373485091614,346.209202892346,0.56770023107068934,0.058362117147679124,0.058620004749532571
22790,O9-P3248,22694,22427,True,80.332006760007687,176.39999999929441,"200 mm",379.73308692779864,379.3233936933226,1.8832275432009589,0.1011768455636413,0.0053218187168453416,0.0043337999001318711
22791,O9-P2931,22792,9695,True,80.3329442698391,176.39999999929441,"200 mm",376.77827895508176,376.36858093930562,0.24955977775552948,0.05401433103219036,0.0020941659551197609,0.0032921858355534632
22793,O9-P1389,22794,22795,True,87.819318740780332,176.39999999929441,"200 mm",375.79417139184545,376.2420499174234,7.3561663881562032,0.15422076435489412,0.010020746675173787,0.010119089600484316
22796,O5-P198,8925,8242,True,65.360829678131324,176.39999999929441,"200 mm",430.237595352857,430.57093558421548,62.666665096610252,0.34090895095505447,0.025086227667432039,0.022752147299142291
22797,O5-P303,2411,19735,True,80.345048950475785,176.39999999929441,"200 mm",435.09915156720012,435.50891131684756,18.061470104473464,0.20365168602505943,0.01524655755764384,0.015546173626246648
22798,O12-P518,11459,22799,True,80.348690197543448,176.39999999929441,"200 mm",429.0573641604613,429.46714248046879,7.3558866960187324,0.15421905661029833,0.010020565000216511,0.0077035649165819271
22800,C-17189,22801,22802,False,100.00000000070106,176.39999999929441,"200 mm",357.783359693735,358.29335969373852,NaN,NaN,NaN,NaN
22806,O10-P25,14698,22807,True,80.364717750405759,176.39999999929441,"200 mm",383.6582782298409,384.06813829036793,36.999033961203011,0.25195171742289579,0.021502307617750346,0.0218329878331104
22809,O1-P1223,22810,22811,True,80.36866867860104,176.39999999929441,"200 mm",333.58991607880165,333.99979628906254,13.378672940631713,0.18435862312904613,0.013307178524189771,0.010502395373624849
22812,O9-P1241,22813,22814,True,80.391790433305289,176.39999999929441,"200 mm",365.02634658203129,365.43642510503162,0.27892917890453295,0.056255141744936517,0.0021953583385883168,0.0030073629342139852
22817,O5-P295,20883,22412,True,80.410469073941513,176.39999999929441,"200 mm",438.52353896484374,438.9337127675899,0.51728298934949812,0.070333433926487041,0.00285753133894156,0.0041813998751509549
22820,O21-P1144,22821,22822,True,80.452122716898117,176.39999999929441,"200 mm",344.38578615824633,344.79609198410247,325.061733924037,0.55828089324015817,0.05643014023326557,0.057000917530287812
22828,O1-P1904,22829,11663,True,80.464343981214924,176.39999999929441,"200 mm",334.55954970703124,334.14918155272704,0.74953427053023214,0.0777616778145415,0.0034243623152512195,0.0024146225541926648
22830,O1-P2326,16527,6058,True,80.464860311988971,176.39999999929441,"200 mm",349.08902877295577,349.49939956054692,0.61419425004668615,0.073369276960431509,0.0031160408936565585,0.016068260899250408
22831,O10-P330,22832,22833,True,80.486543250681791,176.39999999929441,"200 mm",396.58783346810822,396.99831483868667,0.24626750294971012,0.053744162203636779,0.0020826303050005294,0.0026315265566215868
22838,O9-P2063,22839,18174,True,80.497433326194624,176.39999999929441,"200 mm",373.90199890047705,374.31253581044064,120.64505653200673,0.41534753946114,0.034442040592569785,0.03477516433610521
22840,O7-P59,22841,22842,True,80.50479499830864,176.39999999929441,"200 mm",500.28331501788017,499.87266005859379,62.686470262059593,0.34097264619497841,0.025088457727532605,0.022755571872086947
22843,O2-P127,13009,8308,True,80.501921034403992,176.39999999929441,"200 mm",358.48788664405163,358.07732684677615,367.66593503324,0.57616948154609737,0.060325478410962127,0.060471449697259552
22844,O1-P1174,22845,22846,True,80.502237854956718,176.39999999929441,"200 mm",338.78633513931766,339.19689655237795,46.399633668177621,0.27047547771349578,0.023921938723421417,0.024026483577585956
22849,O1-P428,9433,22850,True,80.510127285253091,176.39999999929441,"200 mm",328.51277862428276,328.92338027343754,3.951774767443931,0.12937777678374585,0.0074220970407425212,0.013066027727775384
22851,O3-P2288,22852,22853,True,66.093924504489763,176.39999999929441,"200 mm",372.6436430581162,372.30649794921879,27.845978315386009,0.23183553979920604,0.018742242622450455,0.020253310453972766
22854,O1-P302,22855,17904,True,80.520444123861409,176.39999999929441,"200 mm",330.19393938731207,330.60459365234374,8.2909225756488283,0.15970642151399062,0.010610025295657636,0.010983923712416716
22856,O4-P1489,12455,22857,True,80.5224329033043,176.39999999929441,"200 mm",444.81740157086477,444.406656640625,4.6647575906125631,0.13483928934105716,0.00807065733525405,0.0062311677351843215
22858,O4-P154,22859,7485,True,80.523332106291733,176.39999999929441,"200 mm",442.58332347278508,442.17265447904305,4.7905133846714989,0.1334688515541769,0.0082731601909133909,0.010504451707047517
22860,O14-P56,22861,4167,True,80.525960518045153,176.39999999929441,"200 mm",364.68012112473389,365.09080352337594,99.889662394484532,0.39281294114486764,0.031395562756187136,0.031406174844629028
22866,O22-P141,22732,22867,True,80.547599734632158,176.39999999929441,"200 mm",344.37491835937504,344.78579166562139,14.007988224872276,0.18675113697276058,0.013608730566556052,0.010747053632183147
22868,O21-P419,8510,18001,True,88.925450709131823,176.39999999929441,"200 mm",340.93189467773442,341.38550340180166,46.300922280971413,0.2703069015208962,0.023897192323303444,0.019535878318626344
22869,O2-P812,12275,10567,True,80.5616970562869,176.39999999929441,"200 mm",360.54011000976567,360.95105522644974,17.320109352468762,0.20127330649299952,0.014937459191739704,0.011812179842638534
22870,O2-P1620,3205,7390,True,80.569016442088113,176.39999999929441,"200 mm",351.36379975202732,351.77470173588205,419.55280716292469,0.5995950501864854,0.064552377927561522,0.064759378373881932
22874,O4-P680,22875,22876,True,100.00000000041845,176.39999999929441,"200 mm",419.46960065300124,418.95960065299909,134.77170827607523,0.43012327271886275,0.036315456855442352,0.03676421443834705
22877,O10-P381,22878,21957,True,80.57887794843009,176.39999999929441,"200 mm",398.95191420898436,399.36294706539928,0.13980951401322156,0.043045228606598838,0.0016548451088435085,0.0010837547773538665
22879,O9-P2278,4491,22880,True,64.678175744228483,176.39999999929441,"200 mm",377.29655502440761,377.62641372070317,5.9281825152546554,0.14480528711719912,0.0090396474033955718,0.018241262573076733
22881,O9-P3452,21016,20875,True,80.595934797268768,176.39999999929441,"200 mm",393.4147457911277,393.82578505859374,0.33737743034537221,0.059093390553774695,0.0024123672299183542,0.0033458531856670696
22882,O1-P568,20375,20372,True,80.60635808284934,176.39999999929441,"200 mm",327.18643474414597,326.77534231792339,25.808568630080906,0.22646611827759766,0.018082485473228303,0.023668683832978508
22883,O3-P1436,725,22884,True,80.983847629907245,246.999999999012,"280 mm",369.8459381880437,370.14962761665583,765.92431580139214,0.61758170663421275,0.083929424643852252,0.07460617922574321
22885,O1-P593,22886,20833,True,80.6117941474605,176.39999999929441,"200 mm",329.2434743022244,328.83235415207236,64.0407863019949,0.34089016576450076,0.025464620268446737,0.026320727169618984
22887,O1-P1231,22888,416,True,80.617540910944314,176.39999999929441,"200 mm",335.25254858204613,334.84131850585942,5.8856915262313372,0.14450912060229895,0.009008356730675968,0.0069043830246009429
22889,O9-P2359,22890,18132,True,80.622730328185966,176.39999999929441,"200 mm",371.00039486675843,371.41157079143221,740.44070956041094,0.69681378888072343,0.0886485043290823,0.088653618479129628
22891,O3-P2730,22892,22893,True,80.6257450779139,176.39999999929441,"200 mm",375.61525268920866,375.20406138931133,35.340668073412211,0.24787020783895078,0.02107203319081152,0.023293347913119981
22894,O9-P1088,22895,10933,True,107.26828880185037,313.19999999874716,"355 mm",362.27950019531255,361.98987581554758,1590.053105427299,0.65892787470796332,0.1225094462161196,0.10146148495714717
22896,O9-P346,10924,22897,True,80.643428302582038,176.39999999929441,"200 mm",357.69475625979521,358.1060377441384,3.2553792260493255,0.12063194435380221,0.0068291162252699308,0.0072115789130618542
22898,O3-P632,22899,19519,True,80.645657370739542,176.39999999929441,"200 mm",430.32063735351647,429.90934450092573,2.6354262231232646,0.11266003815692752,0.0046015862323527815,0.0046018908217733395
22900,O9-P2962,22901,16727,True,80.6571114510912,176.39999999929441,"200 mm",377.11224873159944,377.5236,10.184365432701693,0.16977384841862525,0.011698517176555697,0.012357901892115433
22902,O4-P271,22903,16406,True,80.663919708524972,176.39999999929441,"200 mm",403.250621301261,402.83923531074754,30.404813894224553,0.23832351586356307,0.019529957985956109,0.021721718734589678
22904,O24-P246,10379,22905,True,80.666733256339342,176.39999999929441,"200 mm",339.01337913639452,339.42477947600185,51.20440508584489,0.29182953399169131,0.024295521479942229,0.020602330756269847
22906,O6-P220,9430,3103,True,65.096304989210623,176.39999999929441,"200 mm",451.1479623762404,450.81597122079546,56.277093089322605,0.31673578986661455,0.024506318932869708,0.024483843469717687
22909,O1-P397,3580,3738,True,91.747042046989762,176.39999999929441,"200 mm",335.95104659588918,336.41895651032883,97.069053203380335,0.38943120716029234,0.0309625677467631,0.032377658969293406
22910,O1-P877,22911,3759,True,92.575149126301071,176.39999999929441,"200 mm",336.35325827055777,335.88112501001365,6.8073694005178131,0.15077855077713373,0.0096560841590552331,0.0075088513747158
22912,O9-P260,22913,22914,True,80.703263042546638,176.39999999929441,"200 mm",350.99143840731114,351.40302504882811,0.058106348630160148,0.037611210283092417,0.0010076277187134398,0.000718310775051904
22918,O3-P1412,16682,6147,True,80.711941994129717,313.19999999874716,"355 mm",364.884057736445,364.66613549306084,1094.2178735758723,0.59456494298206453,0.10038420696298699,0.10057929861585795
22921,O3-P2243,9851,21735,True,77.209659451621576,176.39999999929441,"200 mm",370.54972506518425,370.15595580198095,8.4949901744677838,0.16085157327044394,0.010733743670625706,0.0082731431588861457
22923,O3-P30,22924,3821,True,80.756923733981068,441.19999999823517,"500 mm",361.20685040337861,361.08167717159091,1436.1242607256349,0.50937076100172685,0.11740513386773341,0.11754730360554984
22925,O4-P251,22926,22927,True,99.2515572277092,176.39999999929441,"200 mm",420.31165541992192,420.8179376133404,4.3166186350134153,0.13207392398309314,0.0077677972331953813,0.012403200271775267
22928,O7-P394,16862,22772,True,80.734158303900045,176.39999999929441,"200 mm",477.934845974604,478.3465901819539,76.492370379309889,0.36171505739544457,0.027630878394952669,0.029323991346476546
22930,O7-P416,19083,22931,True,80.749553724124837,176.39999999929441,"200 mm",482.78245009765624,483.19435357120295,56.36560568217179,0.31705695485559782,0.024515727424719642,0.021624908691731167
22934,O3-P3199,1751,22935,True,111.37352073815813,794.19999999682329,"900 mm",398.37551939493375,398.29187788085937,8925.30351628443,0.61711414796487951,0.28475238647574835,0.1889353607662129
22936,O12-P483,12082,22937,True,53.2412755430368,176.39999999929441,"200 mm",427.20049478769931,427.47202529296879,29.83389559402692,0.23688881056064434,0.019358434116917796,0.019373665291148433
22938,O9-P3232,8703,18815,True,80.758072496462916,176.39999999929441,"200 mm",382.16727350114343,382.57913967087541,1.3944925907619781,0.093781330419090259,0.0045779633782987127,0.0045214576408447874
22939,O3-P1667,516,22884,True,80.780163031149058,176.39999999929441,"200 mm",376.16533890211639,375.75336007065749,26.152215137528991,0.22738294094809436,0.018196089094950026,0.014600407862721669
22940,O24-P40,14163,1463,True,80.788989698887164,176.39999999929441,"200 mm",334.52546341822335,334.113439570759,712.20395746686938,0.690099881839842,0.086642058849681278,0.079380301881154
22941,O24-P146,22942,12574,True,82.5701601170291,176.39999999929441,"200 mm",332.97979517396578,332.55868735736891,67.950843648486156,0.34870963758870521,0.026114635098084957,0.027001867461312536
22946,O4-P486,5174,3917,True,79.880469540169244,176.39999999929441,"200 mm",416.1889635115952,416.59635390625004,12.228998124734177,0.17954988685972881,0.012747760453871219,0.010035634937922566
22947,O4-P339,16310,25360,True,87.3440892462611,176.39999999929441,"200 mm",407.68579840883905,408.13125326399495,20.09708657012732,0.21002858602070709,0.016054147026007017,0.016546320381826782
22950,O3-P1700,7179,21701,True,80.800485205011981,176.39999999929441,"200 mm",379.51319350585936,379.10111103131379,16.62825923553639,0.19898387501988643,0.014643098071276109,0.011682273164438246
22951,O5-P334,22952,18800,True,66.62925477858829,176.39999999929441,"200 mm",437.13938369140624,436.79957449203545,7.1805504862625318,0.153139471345826,0.0099056385577121226,0.013730673068816748
22955,O21-P633,22956,22366,True,80.831967600587021,176.39999999929441,"200 mm",335.25156630859374,335.66389017532435,0.62712908574341508,0.073775702006734528,0.0031481386006004374,0.0023196048483345309
22958,O9-P2150,1472,16251,True,80.840175512663023,176.39999999929441,"200 mm",369.36619033203124,369.77855606732135,27.626269033465544,0.23126691535129409,0.018672485116198841,0.018716517448500159
22966,O9-P1775,22967,19830,True,80.87978854880005,176.39999999929441,"200 mm",389.446813798657,389.85930072025582,0.5878827533698745,0.072548396834726123,0.0030489523060741788,0.0021672048233536147
22968,O1-P2284,21165,22969,True,80.886541423074561,176.39999999929441,"200 mm",344.34392934154704,343.93140798028935,320.85476315147895,0.554326774136061,0.056188335407004991,0.059758384573698656
22970,O3-P983,13922,22971,True,58.823321588908058,176.39999999929441,"200 mm",393.22360105989662,393.5236,9.3773157637583751,0.1656249374256335,0.011250191071674524,0.008820304982399458
22972,O9-P2960,22973,16726,True,80.8932800284732,176.39999999929441,"200 mm",377.01076351013603,377.42331923828124,9.78887277538772,0.16776419637929102,0.011481516659305722,0.012155618181873306
22976,O21-P642,16381,7368,True,80.90113110083621,176.39999999929441,"200 mm",338.06983413085942,338.48251080060476,2.4843611388118854,0.11042880625628913,0.0045344380326750458,0.0045347429059627246
22977,O3-P2862,22978,14775,True,104.77796188744786,220.59999999911759,"250 mm",382.79185653574768,383.1847738928256,641.2719715938498,0.59253894019660036,0.080069113397918543,0.08087626798185274
22979,O3-P2989,22980,1155,True,80.910162254663433,176.39999999929441,"200 mm",374.7855004210179,375.19814224851666,65.576415760644622,0.34409847283512462,0.025717173439367164,0.027392028057684793
22981,O1-P2272,22982,22983,True,80.9314231514036,176.39999999929441,"200 mm",338.90120170705933,338.48845144898712,6.7887883866029473,0.15065859080302713,0.009643478187957237,0.007405939324229777
22984,O1-P2030,22985,22986,True,80.944097941748211,176.39999999929441,"200 mm",345.9939604432102,345.58106459960936,13.374551041839966,0.18435580716721264,0.013304538559966854,0.010500759163540881
22988,O9-P2480,6227,16523,True,80.946177125815083,176.39999999929441,"200 mm",373.90030930084663,373.487483797505,84.760156547920914,0.37335079336637517,0.029020789468404504,0.02923911507737411
22989,O21-P422,17995,22990,True,80.9485154050688,176.39999999929441,"200 mm",343.290445703125,343.70336408020626,16.077025337584139,0.19715142873360925,0.014402084666548163,0.011492921304748729
22991,O1-P172,11892,14891,True,80.950057627570615,277.99999999888803,"315 mm",328.43934787556492,328.22078271997049,1676.7800798714331,0.67153887818305724,0.13378366720729934,0.13449331684166346
22994,O3-P1662,22995,22996,True,80.956443089465523,176.39999999929441,"200 mm",381.77955092773442,382.19250974393378,1.6409504951311384,0.098242994850556209,0.00494904100747896,0.0035892848543966336
22997,O21-P254,9472,18644,True,80.9590202212703,176.39999999929441,"200 mm",330.74519622972679,330.33222426757811,0.62722058380773571,0.073778531594189789,0.0031483651265627908,0.0023196048483345309
22999,O3-P648,16811,3331,True,80.964390460031979,176.39999999929441,"200 mm",412.82471002378276,412.41179163243658,312.72281508036309,0.550551786539565,0.0554263543011975,0.051802988076417228
23000,O1-P710,10748,23001,True,80.977913244155559,176.39999999929441,"200 mm",330.86799479365777,330.45500743611262,56.11458683071158,0.3161727428398825,0.024487576890089711,0.026715404659616519
23002,O1-P2104,23003,19268,True,80.9784687596188,176.39999999929441,"200 mm",349.667170436721,349.25409926757811,3.3958524659530585,0.12177988482084549,0.006981210525361806,0.0052755739242049474
23006,O8-P39,23007,12489,True,56.489494499845428,176.39999999929441,"200 mm",434.18298367629438,433.89488725434518,130.02408291794194,0.4254928504198402,0.035684763157510443,0.035700655174398174
23008,O7-P343,23009,23010,True,71.102054645237146,176.39999999929441,"200 mm",491.83608938459059,492.19870986328129,13.134544427450246,0.183595424802188,0.013179190787725713,0.017843285411667669
23011,O9-P727,13301,23012,True,80.992095378418,176.39999999929441,"200 mm",342.62040149870751,343.03346118513747,413.166885394368,0.59721714300931361,0.064013398289936532,0.06438467377449994
23013,O2-P1167,7862,8042,True,81.007956032082049,176.39999999929441,"200 mm",354.0169302262978,353.60370864257817,11.70582344329434,0.17714957916035909,0.012489289221217521,0.016501249095863542
23017,O3-P1141,9296,1670,True,67.564366250743234,176.39999999929441,"200 mm",394.00086227299596,393.65628400511719,78.101510450905621,0.36404721881844387,0.027907008433453607,0.030974035978441155
23018,O3-P1517,4258,12317,True,34.097790039373358,176.39999999929441,"200 mm",405.14245679964921,404.96855807044841,8.9154916381186862,0.16316057113642585,0.010482943663042992,0.0085155049324376255
23021,O1-P1226,17822,17611,True,81.051059635824458,176.39999999929441,"200 mm",333.38913955078124,333.80258100598354,10.881257983037122,0.1732267808188486,0.012068558406878108,0.0094709528357169379
23025,O3-P2829,23026,23027,True,81.055049084995716,882.39999999647034,"1000 mm",374.10925343796185,374.17004472477561,10536.785209190446,0.64044259317325569,0.30369076538207412,0.29565086732028967
23030,O2-P773,6509,756,True,78.786224490685655,176.39999999929441,"200 mm",359.74865182736312,360.15046157226561,3.9392236539795946,0.12928983702081037,0.0074096239194570328,0.012497923323562069
23034,O2-P1252,23035,9410,True,99.999999999396636,176.39999999929441,"200 mm",354.00515044870491,353.495150448708,28.208983392283887,0.23275528743651042,0.018857592594698994,0.018864620009140132
23036,O4-P1253,20188,23037,True,81.064959858282009,176.39999999929441,"200 mm",432.11474849519936,432.5281797904766,14.683241376188791,0.19230775637006098,0.013773518836553355,0.018643027657345004
23040,O2-P1573,23041,16909,True,81.079301766305136,176.39999999929441,"200 mm",369.95000136855487,370.363505807563,49.012042538553771,0.27947663612800616,0.024287030446626535,0.024303206330635006
23042,O9-P2441,23043,22774,True,81.080170649873253,176.39999999929441,"200 mm",368.89649672112375,369.31000559143808,3.6984055906085525,0.12373261809615188,0.007314829900890045,0.007556579656929201
23044,O9-P1393,20009,23045,True,81.0851024566987,176.39999999929441,"200 mm",377.62782720793956,378.04136123046874,0.33772964448946724,0.059104023080633075,0.0024137604497469654,0.0030515985153737536
23046,O9-P850,23047,20685,True,75.349537864518823,176.39999999929441,"200 mm",354.86398141493055,354.47969877182146,3.175749564344212,0.11969416547701567,0.0067517255321415124,0.0069648092508594632
23048,O21-P924,13516,13046,True,81.088529994922226,176.39999999929441,"200 mm",338.55221768647897,338.96576918945311,0.058383739965139264,0.037647804161305989,0.0010101798260624881,0.018626657608225943
23053,O1-P892,13733,23054,True,81.1172428918493,176.39999999929441,"200 mm",340.41819622274591,340.83189416149435,111.00847185318938,0.40471831908697659,0.033092640763653564,0.037050861185937312
23055,O1-P586,23056,23057,True,83.153363993631572,176.39999999929441,"200 mm",331.7849845480128,331.36081923828124,0.059870423299731391,0.037845373406105706,0.0010236941009800851,0.0014686343807785844
23058,O2-P1551,12763,13526,True,81.13912894166981,176.39999999929441,"200 mm",367.4261219145601,367.01231235695758,159.34220798206238,0.45236341226483068,0.039424728369870529,0.036724525272993115
23059,O2-P1312,12525,8383,True,81.140107259198373,176.39999999929441,"200 mm",364.82155633477782,365.23537088179972,45.47576325817397,0.26868821398902432,0.023701380783414279,0.019365383184033608
23060,O17-P15,23061,16706,True,133.120521840392,176.39999999929441,"200 mm",311.33693431778249,312.01584897916848,33.345730579084524,0.24561636648991383,0.020377810031257125,0.029412551075337755
23062,O3-P1866,23063,2958,True,62.968421891774689,176.39999999929441,"200 mm",395.26542275301415,394.94428380136617,19.566822177194659,0.20839084078584602,0.015849096179071879,0.017200258255073684
