id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
23064,O24-P323,18853,2597,True,81.14660981490627,176.39999999929441,"200 mm",339.39299120092,339.806838910976,31.428218248351943,0.24087726623161435,0.0198317359865505,0.016146885278885578
23065,O5-P161,23066,23067,True,81.1506225387429,176.39999999929441,"200 mm",432.9375493255701,432.5236,11.246895925636412,0.1749851945601486,0.012257380002786073,0.016869992485709914
23068,O18-P15,23069,23070,True,81.152723403296591,176.39999999929441,"200 mm",314.647770061095,315.06164895045185,9.7596218766928384,0.16761380584988705,0.01146526469890889,0.018369436526372
23073,O1-P758,23074,10071,True,81.155483182649547,176.39999999929441,"200 mm",338.06471894284368,337.65082597861215,191.46676964995436,0.47714482110930406,0.043223233795338906,0.044540004801928337
23075,O1-P2031,23076,23077,True,81.15725373047853,176.39999999929441,"200 mm",344.07207167969062,343.65816968566514,20.666753945816016,0.21070735999504767,0.016326327905124165,0.013052257901482338
23078,O3-P2206,9742,17432,True,81.159005490731218,176.39999999929441,"200 mm",368.29643691405795,367.88252598605521,6.2379657671094639,0.1469846871526056,0.0092616235435379456,0.013741623526866566
23085,O16-P49,11963,23086,True,81.184132437644593,176.39999999929441,"200 mm",324.13862761064564,323.72458853521368,52.73951959196453,0.299454468271941,0.024358190256454623,0.024387869131662646
23087,O9-P846,23088,20257,True,81.185408282147378,176.39999999929441,"200 mm",353.01584155692177,352.60179597468283,32.631352428236184,0.24385622683652236,0.020177290839037541,0.016424534574216738
23091,O10-P362,23092,23093,True,81.203669119721,176.39999999929441,"200 mm",399.82933007229644,400.24346878480708,0.36822876191395348,0.0600546327512577,0.0025302578128975511,0.0018031756147814397
23098,O4-P1201,10007,18781,True,81.220176103306883,176.39999999929441,"200 mm",426.22765309491655,426.64187599304341,51.168157896248921,0.29167670901786352,0.024292444360353365,0.024310448348619427
23100,O9-P1027,19132,23101,True,81.22722642492873,176.39999999929441,"200 mm",361.77345516241996,362.18771401718709,6.8609711739431489,0.15112327900803979,0.0096923532933384446,0.009847593408862404
23103,O9-P2958,23104,23105,True,81.24011002300243,176.39999999929441,"200 mm",377.27571830997647,377.69004287109374,13.560218771549993,0.18505300298219293,0.013395086494141752,0.017793194219541196
23106,O9-P3210,20866,23107,True,81.255653711679741,176.39999999929441,"200 mm",377.3618527671004,377.77625660102996,22.56431072673206,0.21744225049346239,0.016964748466082719,0.013544469863230523
23108,O1-P1279,18543,23109,True,81.256541031190963,176.39999999929441,"200 mm",336.9258825845501,336.51139296875,14.503162932126168,0.19167781662416181,0.013689206895286956,0.01093267661337457
23110,O6-P365,23111,16172,True,63.555655454767944,176.39999999929441,"200 mm",461.752155308631,461.42795791015629,0.045760073342114835,0.03590467382576356,0.00088618908059206428,0.0007566016819358333
23112,O7-P75,17480,23113,True,81.270382774176682,176.39999999929441,"200 mm",509.5061866949531,509.92066564710137,34.707299246910438,0.24631167288534137,0.020902886992776558,0.021637914347735172
23114,O10-P251,474,23115,True,81.831638891284342,176.39999999929441,"200 mm",386.60236183030958,387.01970318865511,6.05041424534522,0.14567600976735726,0.0091278761431939932,0.0092198439807068544
23117,O1-P1678,13088,23118,True,49.831724524835018,176.39999999929441,"200 mm",347.38771170779586,347.64185350287255,110.63298487381434,0.40603164735112413,0.032940240454805529,0.033092640763653564
23119,O9-P2944,15308,23120,True,81.27764266989054,176.39999999929441,"200 mm",373.92068753811105,374.33520351572747,81.621680375587445,0.36903267031843434,0.028501428455228368,0.029399942833302793
23124,O9-P1015,23125,23126,True,81.286847008624846,176.39999999929441,"200 mm",363.41085592791228,363.82541884765624,3.0975733333697697,0.11875235341618373,0.0066749303922324149,0.0069755922273080423
23127,O3-P3047,4544,16646,True,81.296546710383282,176.39999999929441,"200 mm",387.80918386897451,388.22379625719748,28.047356654365853,0.23233939712494775,0.018806737232283478,0.019810134834130372
23129,O12-P106,23130,15495,True,81.3095362045535,176.39999999929441,"200 mm",433.0694518805031,432.65477324585987,7.71454315829856,0.15637443013264166,0.010251212713163373,0.014521018177328973
23132,O9-P2858,23133,8424,True,81.32556625752656,176.39999999929441,"200 mm",371.74524659382575,372.16000698173912,2.1859719237325343,0.10898632526521083,0.0041813998751509549,0.0065310404196642809
23134,O3-P3046,4544,6215,True,81.32949581176419,176.39999999929441,"200 mm",387.80918386897451,387.39440344033449,31.354140276202433,0.24069310232770422,0.019810134834130372,0.01613012008673444
23135,O3-P2035,23136,762,True,81.360839669916956,176.39999999929441,"200 mm",379.41871707977538,379.00377679745884,18.80903649017597,0.20602319824374477,0.015549641346993655,0.018561101335361336
23138,O24-P380,18846,13335,True,81.341707582127981,176.39999999929441,"200 mm",341.16066841801967,340.74582570935075,15.639803296924653,0.19564901317421687,0.014208776834663959,0.011340777611777845
23141,O9-P3683,23142,23143,True,81.351312698905758,176.39999999929441,"200 mm",395.33253291142177,395.7474246061862,4.9760649082796045,0.13863853054431247,0.0082731601909133909,0.0090681448236470553
23144,O9-P3378,16262,23145,True,81.354152957604953,176.39999999929441,"200 mm",388.59175499096227,388.17684881087848,34.596167478104555,0.24603808856759618,0.020872933334195657,0.021195399570549868
23146,O9-P1706,22478,23147,True,81.359525912169,176.39999999929441,"200 mm",385.198415142264,385.61334872441608,1.1838815630567892,0.089706288463614392,0.0042262315772642863,0.0052304180458397267
23148,O2-P883,23149,23150,True,100.00000000015451,176.39999999929441,"200 mm",366.70154667968831,366.19144667968754,27.878212976639094,0.23191880143199881,0.018752447077706961,0.015177606234015139
23152,O21-P1114,23153,5487,True,81.393803930423644,176.39999999929441,"200 mm",344.77961395980066,344.36450555975551,162.21855964527342,0.4544514388806144,0.039795090937773621,0.041365798115895747
23154,O19-P50,23155,1827,True,87.02887374047458,176.39999999929441,"200 mm",317.63090957031267,317.18706231423624,30.47917212814929,0.23850980536447008,0.01955213141449166,0.02167103142150964
23156,O1-P1265,4694,23109,True,81.402368163413442,176.39999999929441,"200 mm",335.661896432766,336.07704851039938,44.82154113275454,0.26724240834623292,0.02355377669343833,0.025237442547183849
23157,O21-P293,8088,23158,True,60.53697297740991,176.39999999929441,"200 mm",328.55389036188313,328.86262892406791,4.4005037755637115,0.1327141828665499,0.0078434762075857145,0.0079575005203803787
23159,O1-P1385,23160,17726,True,81.411500556186269,176.39999999929441,"200 mm",338.52926011015023,338.11406145731371,160.66741325419039,0.45333479192491427,0.039595362031618189,0.039632301092306352
23161,O3-P1850,23162,8994,True,81.411733317766874,176.39999999929441,"200 mm",396.32892641766961,395.91364516601567,0.058616445888452828,0.037681370880548563,0.0010122630558948476,0.00072026314214160053
23163,O9-P1468,23164,2393,True,81.416215864090219,176.39999999929441,"200 mm",378.65773398854645,379.07295668945329,0.48977984609257891,0.069466076804907323,0.0027779594108573451,0.0035019710183283692
23165,O4-P224,14317,23166,True,81.422294013157455,176.39999999929441,"200 mm",400.25596501637762,400.6712187158447,36.036027158912454,0.24958084106655995,0.021254664212550303,0.017223371851513136
23170,O11-P84,5434,14686,True,81.432825014175677,176.39999999929441,"200 mm",397.98359630499726,398.39890371256951,0.8274966737325693,0.081117005344117,0.0035568439521037752,0.0041415344283150394
23173,O21-P727,13039,19368,True,81.437572051670386,176.39999999929441,"200 mm",333.35814551284989,332.94281389538639,8.13026479155124,0.15879268731776292,0.010511426889938438,0.008180731353196441
23176,O1-P1884,11664,10150,True,81.451094503539053,176.39999999929441,"200 mm",333.75302688779738,333.3376263058293,5.443282364179141,0.14095464098486088,0.0086910080507745287,0.014540823018609036
23177,O1-P409,3868,1635,True,82.718971495022572,176.39999999929441,"200 mm",327.77387984010073,328.19574659472528,37.386859294341072,0.25290787272158283,0.021600307631579014,0.022702161705584735
23179,O3-P2494,23180,23181,True,78.845319808437964,176.39999999929441,"200 mm",387.626398081924,388.02850921294703,5.1471476329227617,0.13956922409777603,0.0084255599320271855,0.0089612779364348274
23182,O5-P158,853,17434,True,81.45766325187445,176.39999999929441,"200 mm",434.28419130804042,434.69962539062504,8.15392127785893,0.15892792615575316,0.010526011982602262,0.012453633239915118
23183,O2-P1174,23184,11789,True,81.458905023388184,313.19999999874716,"355 mm",349.73465760058457,349.95459664414767,1981.0473561792937,0.69826864193637328,0.13840802156980564,0.13849167380388341
23185,O21-P501,23186,23187,True,81.461246798551912,176.39999999929441,"200 mm",334.70441665039067,334.288964291718,3.3492598002782805,0.12148768790375576,0.0069278633773603984,0.012556431743552842
23193,O21-P520,23194,23195,True,81.475695329229382,176.39999999929441,"200 mm",337.46386572499944,337.04825820312504,3.3492703385767393,0.12149768911013857,0.0069274943501034317,0.0052412237316579657
23199,O9-P3191,23200,18997,True,81.483064293820192,176.39999999929441,"200 mm",375.19896830355719,375.61453193145564,9.5583711365700115,0.16657233599139318,0.011352670508668533,0.014144073298630069
23204,O10-P354,23205,23206,True,81.50569676255671,176.39999999929441,"200 mm",396.85191874924584,397.26759780273488,0.68938080847122085,0.075672075168505812,0.0032974754154814056,0.0040382544860405323
23212,O10-P52,23213,23214,True,81.5076625910223,176.39999999929441,"200 mm",396.81658252106007,397.23227160027426,1.4935834991221384,0.095613222596748593,0.0047317728035341225,0.0041813998751509549
23216,O10-P334,799,299,True,81.508262535351662,176.39999999929441,"200 mm",393.84614413472309,393.43045199579279,1.8757785326944683,0.10109123124015541,0.0053107036158654922,0.0070896068886206016
23218,O3-P1988,12318,23219,True,81.515238879672665,176.39999999929441,"200 mm",403.00010560371709,403.41583332200344,15.601303759647294,0.19551686281049563,0.014191548371371768,0.021452253896083809
23221,O11-P239,13674,23222,True,81.521225603756278,176.39999999929441,"200 mm",397.52616347656254,397.11040522598336,0.19593694553445523,0.048937646910668792,0.0019030697319732733,0.0013817266166265443
23223,O4-P370,23224,11927,True,81.525032624173264,176.39999999929441,"200 mm",407.34887324526085,407.76465091164408,497.43750892735591,0.62840233974307058,0.0707517769577949,0.070757395255848662
23225,O10-P357,4387,1287,True,95.784535667896577,176.39999999929441,"200 mm",397.27821409670895,397.76671522861523,1.0420796430906256,0.086835524379347273,0.0039655339747825934,0.0041417555608020988
23229,O9-P2570,23230,21411,True,81.5285285937042,176.39999999929441,"200 mm",368.26175822883022,367.84596273300235,117.63483543938018,0.41160641607662873,0.034054441613095121,0.031423116034395022
23231,O9-P3343,23232,2425,True,58.777465758816881,176.39999999929441,"200 mm",380.87444550753543,381.1742105829054,16.153498066853675,0.19739552720583342,0.014436399659572172,0.014546358427463543
23234,O24-P65,10927,19371,True,81.535398312606063,176.39999999929441,"200 mm",324.61777020103364,324.20193966963927,49.1860418085001,0.27991191115748065,0.024320242899753576,0.020185990798554102
23240,O9-P2503,23241,16709,True,81.547686067498631,176.39999999929441,"200 mm",373.08845961914045,372.67256642019623,3.1114320502996193,0.11892091144128764,0.006688603135970167,0.0050668515399301065
23242,O9-P2106,11233,23243,True,80.411233706716558,176.39999999929441,"200 mm",366.6325761944239,367.04267348632817,12.358112218174918,0.18013656979836648,0.012810397437266093,0.026566733229266573
23244,O3-P420,3208,22090,True,81.566546997524625,176.39999999929441,"200 mm",382.31228698968226,382.72827637936962,61.805978906338567,0.338466185818234,0.024971879178385486,0.027565795612445466
23245,O9-P2005,23246,3286,True,91.435384562144208,176.39999999929441,"200 mm",370.18422576383904,369.71781386718754,1.2188238549665737,0.090405428200634588,0.0042870421596042929,0.0032143596902618234
23247,O21-P928,23248,19467,True,81.583497599132542,176.39999999929441,"200 mm",341.8239009574155,342.23997679517112,64.299287914998544,0.34143809743481046,0.025507132208449346,0.026458816033707595
23249,O4-P245,10906,22514,True,81.5868431664242,176.39999999929441,"200 mm",417.92251959145915,418.33861249160793,52.923940954267657,0.30009071213884808,0.024381119906999836,0.024432091087200618
23250,O9-P805,23251,23252,True,81.598401901742648,176.39999999929441,"200 mm",381.4875429840065,381.9036948337054,57.345200335874139,0.32060034321691111,0.024619068682292231,0.024638855356076565
23257,O2-P698,5305,20975,True,81.6224811416066,176.39999999929441,"200 mm",355.43360658408591,355.01733193026371,189.12883047811675,0.4752156147409291,0.042971990955047834,0.040066490614574478
23258,O4-P1234,14533,23259,True,81.628051224649923,176.39999999929441,"200 mm",428.1072969387543,428.52360000000004,1.0515945161186224,0.087030852209365017,0.0039837480247180068,0.010787647765918012
23260,O24-P236,15142,23261,True,81.6286974926573,176.39999999929441,"200 mm",338.99582499814977,338.57951864093729,61.709860510190964,0.33793980079782443,0.024971879178385486,0.030610200083378208
23265,O10-P53,23214,23266,True,81.642915943685352,176.39999999929441,"200 mm",397.72505194775471,398.14143081906752,0.6403040949583958,0.074176994735502308,0.0031806731790431407,0.0023196048483345309
23267,O9-P344,18951,13327,True,81.644018105725863,176.39999999929441,"200 mm",357.35113529204455,356.93475079970534,9.33269148134436,0.16538986819877219,0.011224757713124351,0.016698719555206337
23269,O1-P247,23270,21835,True,81.657122232555864,176.39999999929441,"200 mm",325.73354609776686,326.14999742115293,45.476692906989356,0.2686902850835341,0.02370158743867818,0.030089442443968013
23271,O24-P202,344,4343,True,81.661585186909434,176.39999999929441,"200 mm",339.43439997067526,339.01792588622209,450.72090602705015,0.61123507368640118,0.067107440901071042,0.067338054549963416
23273,O3-P45,13891,23274,True,81.668357020299439,220.59999999911759,"250 mm",370.63860479565022,370.33234845682415,453.84128139009584,0.53816224483705322,0.06675735325839996,0.066872267210751041
23275,O4-P416,14127,14071,True,80.504671623916536,176.39999999929441,"200 mm",411.41960198549617,411.00902816021426,39.390924664047269,0.25738963040329288,0.022119259876101277,0.018057756105137577
23278,O1-P411,23279,14291,True,81.681502986466029,176.39999999929441,"200 mm",328.71923277673153,329.13580844196252,14.685930066390153,0.19231733064029483,0.013774763310010695,0.018687598201707248
23280,O9-P1213,4223,23281,True,81.68263659542032,176.39999999929441,"200 mm",380.28389638793027,380.70047783456693,8.8962851619493524,0.16305652588855238,0.010477170941275543,0.0085084769502622483
23282,O9-P2947,16559,22532,True,81.68377230608391,176.39999999929441,"200 mm",375.0592139016689,375.47580114042989,33.032673619054457,0.24484566498733165,0.02029036306150923,0.024322000604965224
23283,O9-P3301,23284,4391,True,81.687367998992684,176.39999999929441,"200 mm",382.152129921252,382.56873549804686,0.22090835159256589,0.051499876957338014,0.001992757122971638,0.0026644418008732085
23288,O9-P1291,10105,19537,True,81.692498259630753,176.39999999929441,"200 mm",367.5007670870009,367.91739882812504,0.18513255503965151,0.0476897988428977,0.0018641956910565556,0.0025505985953015783
23289,O3-P2550,23290,11027,True,81.692629323770291,176.39999999929441,"200 mm",377.23602006470719,377.65265247425845,12.986797483058975,0.1829461911758555,0.013110018047742832,0.023044584935995725
23293,O12-P560,2480,2527,True,81.702886050208491,176.39999999929441,"200 mm",437.676908169789,437.26014174804686,0.39829776723141336,0.061040351107322421,0.00263773586602074,0.0041473185047673179
23296,O6-P135,23297,2428,True,87.717334912314541,176.39999999929441,"200 mm",440.3995765625,439.95221815444722,3.7442907661922096,0.12796738867382149,0.0072107119828751023,0.005550376032315044
23300,O3-P2303,23301,18151,True,85.432281201478688,176.39999999929441,"200 mm",372.66810073242186,373.10389079883061,10.051539579652463,0.1691153130344944,0.011625659841345559,0.0091092056349284228
23302,O2-P32,23303,17448,True,81.871997230108647,555.79999999777681,"630 mm",346.80366598469578,346.90600598123342,5276.3460236369683,0.66179121737023694,0.22541739993185564,0.22597666812033443
23304,O2-P1492,18448,23305,True,81.7244661009198,176.39999999929441,"200 mm",364.19903799064639,363.78224321353167,42.546193757384152,0.26230962441627653,0.023018764382692857,0.024443713742592358
23306,O2-P1047,9330,21473,True,61.705530821677,176.39999999929441,"200 mm",352.561657031862,352.24689711914061,33.908498502290406,0.24701580868367903,0.020532440400205725,0.020548427796446025
23307,O5-P59,23308,1894,True,93.383676356926117,176.39999999929441,"200 mm",427.22332739742683,427.69958414684714,52.7360288518048,0.29944249589227478,0.024357751965620195,0.024602279645302951
23313,O7-P342,7941,23009,True,88.581301192217538,176.39999999929441,"200 mm",491.38432474851032,491.83608938459059,25.09373249047793,0.22453812913143459,0.017843285411667669,0.033092640763653564
23314,O9-P2279,17675,23315,True,81.748304121953865,176.39999999929441,"200 mm",379.86594619140629,380.28294429073242,0.058858777799758885,0.037713202603951793,0.0010144824000116038,0.00072117286529680465
23318,O1-P1838,20308,23319,True,81.768016212724262,176.39999999929441,"200 mm",329.88063096887765,330.29764785156254,0.058872969790377483,0.037712126179831572,0.0010146649975370224,0.012108146515537056
23322,O1-P2634,11324,14807,True,81.771657033558753,176.39999999929441,"200 mm",348.1752264553071,347.7581910044359,167.81816257168717,0.45830658146813841,0.040516104340715349,0.068563170540607038
23323,O20-P86,17929,23324,True,81.779231142454336,176.39999999929441,"200 mm",328.18110122070317,328.59825707876081,1.1501411356043336,0.089038087971771165,0.0041659728326070055,0.0096147655964282288
23325,O1-P164,40632,15200,True,99.999999999995481,313.19999999874716,"355 mm",326.49016139761204,326.76016139761208,1988.78057605065,0.69898175247758676,0.13871191835458926,0.13881752600725386
23326,O8-P55,23327,5478,True,75.660853860857017,176.39999999929441,"200 mm",441.45504375081373,441.06917339612335,72.81612426699013,0.35625281813830528,0.026989059376824567,0.024623565137484815
23328,O22-P144,11880,20004,True,67.13806178510896,176.39999999929441,"200 mm",346.79978408203124,347.14225533519709,0.048339406445490986,0.036516471056269408,0.000908912572640836,0.0007943394027682129
23329,O3-P205,23330,14998,True,81.7965917772475,176.39999999929441,"200 mm",404.638206495557,405.055369113621,70.661717822558558,0.35295916017288315,0.02660550039421233,0.0272326014698641
23331,O9-P3310,23332,278052,True,73.24979254902965,176.39999999929441,"200 mm",381.27344741210936,380.8998734701093,0.43089251075007939,0.067663202659755686,0.0025951381981476639,0.0018127689041269809
23336,O9-P3555,23337,21455,True,81.809132117237709,176.39999999929441,"200 mm",385.86226257292611,386.279489146724,0.93344359969675939,0.084585271110711083,0.0037490401603431458,0.0026895455896961979
23338,O4-P1359,11172,2435,True,81.819513792224441,176.39999999929441,"200 mm",428.44148013868232,428.02411879882817,3.7642357777102871,0.12810891346532388,0.0072311373576811116,0.0055670316517575733
23339,O10-P281,19587,23340,True,81.827331480630832,176.39999999929441,"200 mm",390.12104262695317,390.53844384483585,0.37817228735223063,0.060379903594269146,0.0025664539933307308,0.0018096631139589217
23341,O9-P367,23342,18771,True,81.834897805393254,176.39999999929441,"200 mm",354.69729739793672,354.27993941912916,2.4567243086944508,0.11204233421938223,0.0044978089548827318,0.0071276081800745912
23343,O22-P110,16459,23344,True,81.836297726619,176.39999999929441,"200 mm",344.73818294780176,345.15554806620747,2.1674283635000284,0.1087785617843865,0.0041813998751509549,0.010049469485919142
23348,O1-P232,15931,1923,True,68.236424895054654,176.39999999929441,"200 mm",346.44053115234374,346.78860515573342,107.15582487815021,0.39999538789985,0.032553704273830926,0.029975062161803935
23349,O3-P1295,23350,2313,True,81.848456832086512,176.39999999929441,"200 mm",399.4980275713898,399.91545470123344,52.948184737100263,0.30017490031392152,0.024384094834425232,0.020954198813522232
23351,O9-P3194,22542,22242,True,81.849698022468729,176.39999999929441,"200 mm",376.42742640997886,376.84485986989347,5.2564890302661693,0.13832580435708181,0.0085973216817126843,0.0089582933575273263
23354,O14-P132,13053,19697,True,81.855645481362785,176.39999999929441,"200 mm",376.28299941406249,376.70054506166292,33.606515300208315,0.24627375732181561,0.020449240082584162,0.021939467525569935
23357,O1-P2570,15733,1851,True,84.054193507750128,176.39999999929441,"200 mm",343.52265316217353,343.093976775284,533.67795401230637,0.6399334672737611,0.073578880012329678,0.07657598540813558
23358,O3-P1453,351,23359,True,123.26200904379864,220.59999999911759,"250 mm",376.35682425368896,375.89459171977472,613.25461662073928,0.58548253952678408,0.078165069008186192,0.078222005939796529
23360,O1-P1190,23361,21725,True,81.873166397780963,176.39999999929441,"200 mm",333.406757294981,333.8243104436097,34.910475362643567,0.24681175137197747,0.020957437169635679,0.024257238024570218
23365,O1-P2018,23366,6486,True,49.736260660786485,176.39999999929441,"200 mm",346.64797116953696,346.39426650390629,2.2608435436835359,0.1098363278865232,0.0043337999001318711,0.00433410477341955
23368,O9-P928,23369,16222,True,81.895742225368565,176.39999999929441,"200 mm",362.275308984375,362.69305916546659,0.090541090694228957,0.041479808172119145,0.0012691058848103981,0.002121059526139041
23370,O3-P1751,23371,4520,True,61.407257848425694,176.39999999929441,"200 mm",380.830452409827,380.51727539480004,16.623557445510539,0.19896825097358448,0.014641067853628549,0.016040723517601278
23372,O3-P193,20228,23373,True,81.900926300564635,176.39999999929441,"200 mm",398.8764404681699,398.458745744037,160.10390024480159,0.45292369783221637,0.039522805595556036,0.04048088665024737
23375,O1-P391,23376,13306,True,81.906000033029017,176.39999999929441,"200 mm",333.546733509202,333.12901290903358,185.96632926384839,0.47254215874371097,0.0426321316124714,0.043255635523969105
23377,O9-P1069,5393,22105,True,99.999999999702524,176.39999999929441,"200 mm",363.83521719766486,364.34521719766337,0.28795225873739605,0.056885199579557746,0.002225940620908104,0.00975374012593356
23378,O9-P732,5911,21988,True,81.926475082126331,176.39999999929441,"200 mm",344.7227041435566,345.14052916647546,401.91069753767982,0.5909187992650724,0.063215768015637538,0.063232300436749656
23379,O24-P25,23380,15077,True,81.932232204698224,313.19999999874716,"355 mm",326.87582176533618,326.65460473838351,2408.782932215242,0.73464054968748449,0.15477441902222552,0.1548633489138122
23381,O1-P1107,23382,20212,True,81.932808115575639,176.39999999929441,"200 mm",325.77384414062504,325.35598681923562,0.33563252309618175,0.059040868323706211,0.0024054488204515831,0.001707259327552591
23383,O9-P2905,420,8553,True,81.94169179981273,176.39999999929441,"200 mm",373.11356450180568,372.69566187362659,9.0224810011736576,0.16373786147978667,0.011045982742353754,0.0085155049324376255
23384,O3-P2520,2871,6288,True,81.944362597460113,176.39999999929441,"200 mm",377.4724209475159,377.05442275390624,2.2840333542608287,0.11009778540088866,0.0043337999001318711,0.00433410477341955
23385,O9-P3400,23386,23387,True,81.948461449682426,176.39999999929441,"200 mm",385.53571437562874,385.11777722223536,1.2418668414126377,0.090852194171139281,0.004326862755435131,0.0047443603232692711
23389,O10-P232,17063,17087,True,81.95184991311146,176.39999999929441,"200 mm",383.96737128581663,384.38532572037349,0.54086841334730884,0.0710706572763682,0.002923572172981274,0.0021672048233536147
23390,O9-P2936,23391,23392,True,81.955987227477223,176.39999999929441,"200 mm",376.1056244651399,376.5236,0.21863661842633852,0.051282879846824191,0.0019846321363081445,0.00711131818148358
23393,O24-P291,13330,13787,True,81.960295105006026,176.39999999929441,"200 mm",336.1385018407027,336.55649934573825,143.69768580597923,0.43870036544874547,0.037462611580044866,0.038195106840286444
23394,O24-P41,208,14163,True,104.21798860931521,176.39999999929441,"200 mm",335.05697516013083,334.52546341822335,687.84329408124142,0.68397322092996515,0.084911032605510847,0.086642058849681278
23395,O11-P197,23396,23397,True,81.968255547805967,176.39999999929441,"200 mm",398.63852088108115,399.056558984375,0.12507958064077454,0.047447744213939762,0.001439539136370814,0.00195348609388656
23398,O9-P3421,16395,23399,True,69.415034680656262,176.39999999929441,"200 mm",388.85771320593528,389.21172988280665,1.0719274509475314,0.087447078619598134,0.0040223000183862408,0.0044599138297318989
23400,O21-P434,11365,15804,True,82.050521926571946,176.39999999929441,"200 mm",334.25039323665953,333.831935574834,55.65627452182855,0.31049587278854429,0.024655172038176926,0.02148758059152615
23401,O1-P2087,23402,12486,True,100.00000000035202,176.39999999929441,"200 mm",349.231514941408,348.72141494140624,4.5107571629521148,0.13359434353072414,0.0079397775605638526,0.016698719555206337
23409,O1-P2340,19137,23410,True,81.997161319260854,176.39999999929441,"200 mm",350.30500258789061,350.72327010778019,21.31711164870875,0.21310298048052681,0.016546320381826782,0.013274147746020008
23411,O21-P978,23412,19756,True,82.0047734814681,176.39999999929441,"200 mm",338.09355664800961,337.67533230325415,83.501311795644085,0.37163258429305912,0.02881363459837041,0.026307905459509222
23415,O4-P338,16310,16309,True,56.415017404647244,176.39999999929441,"200 mm",407.68579840883905,407.39808182007533,21.461466969909576,0.21454606099896323,0.016546320381826782,0.018290706548167911
23417,O9-P2851,9034,23418,True,82.043152794313727,176.39999999929441,"200 mm",385.89835537387427,385.47993529462326,37.66972545338129,0.25360597691134812,0.021671158593979736,0.024621321451762455
23419,O9-P3067,9202,11113,True,82.04657129023164,176.39999999929441,"200 mm",382.0460630301385,382.46450054371871,7.7990187283814221,0.156872437524768,0.010304695549648496,0.013846115014012407
23420,O23-P108,23421,23422,True,82.048450520438209,176.39999999929441,"200 mm",325.67173232421879,325.25328522656457,7.8497033868658344,0.15716956691694026,0.010336634007137637,0.0080418737769448571
23423,O9-P3207,23424,17864,True,82.055077478453512,176.39999999929441,"200 mm",380.70754380959266,380.28898085937504,0.05907965483907613,0.037742159321160512,0.0010165009081404338,0.0017853486176651603
23427,O4-P239,16226,23428,True,82.058341629304408,176.39999999929441,"200 mm",403.94422377929686,404.36280337994793,4.9285257894756818,0.13731402927030947,0.0082731601909133909,0.0063179708943023674
23429,O10-P349,23430,23431,True,82.060891425419612,176.39999999929441,"200 mm",395.84824252990137,396.26675307617097,1.1608489724997453,0.08924634197497941,0.0041853598214853325,0.0055679241299851929
23433,O1-P1756,19068,23434,True,82.07092437423573,176.39999999929441,"200 mm",328.083465594712,327.66490388040336,3.6001356726621014,0.12307199345001553,0.0072094771608998661,0.027444209647288425
23435,O4-P1178,23436,23437,True,80.907007826710881,176.39999999929441,"200 mm",423.16844125112777,422.75581551121155,6.6130631142604051,0.149511912976935,0.0095233853638553075,0.0072851481870108183
23438,O3-P2655,18374,18454,True,82.0771858051387,176.39999999929441,"200 mm",373.18867029827732,372.77007665067111,12.881841726787661,0.18248248401561062,0.013060599052958278,0.016922623720832804
23439,O1-P622,23440,23441,True,95.605909769363535,176.39999999929441,"200 mm",331.86014682306683,332.34773696289051,15.566927260437192,0.19539871958595903,0.014176143470463237,0.015612632596555216
23443,O3-P658,11157,16370,True,78.22125351820992,176.39999999929441,"200 mm",416.25062015503119,415.85169176208831,193.58563981270763,0.47885950568845431,0.043450936103040926,0.043518755364592106
23444,O3-P3294,7924,23445,True,82.088003598269211,176.39999999929441,"200 mm",399.498941796875,399.91767270322981,8.8539109486657122,0.16283773473783819,0.010946844989105142,0.0084851288795810588
23446,O3-P738,23447,23448,True,90.807339948226215,176.39999999929441,"200 mm",418.56284560546874,419.02605384654464,10.81521418177744,0.17290581567231805,0.012034052655148958,0.0094371198490639518
23449,O3-P343,23450,22594,True,82.089449173349,176.39999999929441,"200 mm",412.86238341645395,413.28103960723803,449.60583784401553,0.61078902533197665,0.067020454931527237,0.068594682061946591
23451,O9-P2763,23452,1943,True,82.089871135551377,176.39999999929441,"200 mm",381.95377578125004,381.53511743845871,0.602173113308216,0.0729949947558956,0.0030856441185001774,0.0021672048233536147
23453,O1-P880,23454,23455,True,82.091622665005346,176.39999999929441,"200 mm",336.55939680651795,336.97806408210948,381.25637992332065,0.58229795920554428,0.061472528672464208,0.064350605178136733
23459,O24-P356,25649,23015,True,88.974525072865191,176.39999999929441,"200 mm",339.50809787798022,339.96186795585186,71.913631222638315,0.35488175357282337,0.026829071867573287,0.028104988718145256
23460,O3-P1449,17486,23461,True,82.101955867766762,220.59999999911759,"250 mm",374.65777317710649,374.96565551161063,628.26038803281585,0.58933186851568409,0.079184855962116357,0.079613499856313621
23462,O21-P593,6396,15965,True,82.1030108853882,176.39999999929441,"200 mm",330.69542467969876,331.11415003521421,52.470759942277382,0.2985402617208251,0.024323860502340335,0.024568170172074362
23463,O1-P1354,23464,14273,True,82.106580082809259,176.39999999929441,"200 mm",333.57035535250242,333.15152968750004,0.96103478758911254,0.085166049613246267,0.0038054068029079063,0.0027356700226773968
23465,C-4377,17302,23466,False,100.00000000014576,176.39999999929441,"200 mm",358.61756230468825,358.10746230468749,NaN,NaN,NaN,NaN
23470,O21-P733,3955,23471,True,82.114039497164825,176.39999999929441,"200 mm",334.31055678710936,334.72942050258445,0.0591221106529681,0.037747716303907726,0.0010168883867602491,0.00072214880045792232
23474,O1-P2290,21573,18144,True,82.1238511863525,176.39999999929441,"200 mm",349.47565887456119,349.05682723351077,48.243619436107075,0.27402366229367386,0.024352269923784389,0.026641015577422846
23477,O3-P2074,23478,23479,True,82.128099342252838,176.39999999929441,"200 mm",371.42295348046395,371.84180678710942,1.7279061255877657,0.099414325968313136,0.0050828395039046468,0.0084255599320271855
23480,O4-P1196,23481,2901,True,82.755427935259874,176.39999999929441,"200 mm",424.59579055183332,424.17373786936349,100.33261271240353,0.3933412519198215,0.031462827909118619,0.031784878564008058
23482,O1-P1513,23483,15180,True,132.79897976327786,1235.1999999950594,"1400 mm",345.27995502929684,345.37968706309908,30476.073827388507,0.83144343440515123,0.45790235538665824,0.41526941986250088
23484,O9-P777,11618,23485,True,82.1334612106886,176.39999999929441,"200 mm",365.79520814365469,366.21408879582918,219.26487332989902,0.49732941752179977,0.046210546910947628,0.046221120393461095
23486,O7-P100,5977,16636,True,82.133656265453084,176.39999999929441,"200 mm",473.17172777478447,473.59060942173829,34.272715768329917,0.24789397092332627,0.020632886213146726,0.024666649353602847
23487,O24-P84,23488,23489,True,82.144129653337643,176.39999999929441,"200 mm",329.15667385697571,328.73773879574372,56.393650088102589,0.31714343213512947,0.024519517618515816,0.02163032033452103
23490,O8-P98,10051,23491,True,82.148816579164645,176.39999999929441,"200 mm",426.45765151367186,426.03869254911808,4.162120343955511,0.13089734245907894,0.0076254214078492954,0.009733489045539688
23492,O9-P1493,21347,22315,True,82.150213510564527,176.39999999929441,"200 mm",382.59003676757811,383.00908500669556,6.6360303388851181,0.14967345834869872,0.00953872554306031,0.0096038594216492478
23493,O10-P339,23494,23211,True,82.152113302108418,176.39999999929441,"200 mm",395.52729262695311,395.94635055690719,0.48036501569522072,0.069178190126172392,0.0027497586317470389,0.0020148047983726985
23495,O1-P1068,5754,7730,True,82.152648952455436,176.39999999929441,"200 mm",346.04139382224014,345.62241531258263,446.80329300538284,0.60965987913923492,0.066801827287941151,0.062311757970105505
23496,O24-P85,23497,23488,True,82.158374779610668,176.39999999929441,"200 mm",329.57568156835174,329.15667385697571,40.379938847658444,0.25940173505454661,0.022378709882587302,0.024519517618515816
23498,O3-P548,21797,8075,True,82.158606464110633,176.39999999929441,"200 mm",401.50538469327864,401.08637580031171,33.230998699670039,0.24533402543924132,0.020345837509713492,0.016565865200824242
23499,O9-P2871,23500,17753,True,82.159459074138582,176.39999999929441,"200 mm",373.78677221557939,374.20578545685748,0.42327933776320636,0.067437725870623924,0.0025701190017266558,0.0017854760740023744
23505,O4-P227,14568,23190,True,82.176274758431816,176.39999999929441,"200 mm",401.80703746720752,402.22613646847554,9.4729966781105084,0.16612686899683102,0.011304489174530424,0.015835941776696606
23506,O1-P1994,23507,20463,True,82.176847043794808,176.39999999929441,"200 mm",343.26753602875789,343.68663794868121,54.930264368032795,0.30753616972907821,0.024595001292327077,0.028905203318711506
23511,O11-P45,23512,23513,True,82.189163625572618,176.39999999929441,"200 mm",397.9210707031263,397.50190596863581,0.18265988215551529,0.047390344011275849,0.0018553153339847628,0.002139310620733712
23514,O12-P355,23515,15982,True,82.198859648581291,176.39999999929441,"200 mm",415.00776137695311,415.42705776002055,29.320957303035907,0.23560840179870504,0.019201489663200889,0.015538952046694922
23518,O21-P1042,23519,18103,True,82.214961351995555,176.39999999929441,"200 mm",340.455408433433,340.87470473632817,13.3759272866549,0.18434806781404448,0.013305844348722274,0.010501305323881192
23522,O4-P1019,14559,8919,True,83.815837347566941,176.39999999929441,"200 mm",429.79953994140624,429.37207917093372,2.0459919901242203,0.10306588359902376,0.005556777803622061,0.011443519341991422
23526,O4-P269,16407,23527,True,82.227816422963215,176.39999999929441,"200 mm",402.54995402481916,402.130592161062,42.291237569764668,0.26176258295325611,0.022956881350370682,0.024343865186073402
23528,O9-P1455,13715,18530,True,82.228643944521821,176.39999999929441,"200 mm",378.68051103405838,379.09987711817547,24.4271378330302,0.22271249565604487,0.017616672018240822,0.017761079764437193
23529,O21-P816,21173,23530,True,152.53769531330704,176.39999999929441,"200 mm",343.10428847656254,343.88238326035571,0.54660893781853914,0.071256765102318223,0.0029391456909595277,0.0021672048233536147
23531,O9-P2907,8939,787,True,82.2463865383417,176.39999999929441,"200 mm",372.83717788086278,372.41772130951722,3.4124249371454676,0.12187176693034786,0.0070005418762844676,0.0052882894680115512
23532,O2-P1765,7981,7615,True,82.248205707097441,176.39999999929441,"200 mm",359.612501258309,359.19303540920276,33.974464832815471,0.24716176634413223,0.020551445871673773,0.0217240850509082
23533,O3-P2351,10884,23534,True,82.249870453027825,176.39999999929441,"200 mm",371.41180388334578,371.83127822265624,21.140492045091605,0.21423192683081582,0.016393920072978744,0.013213938394241736
23536,O3-P2713,19239,23537,True,82.256819145367785,176.39999999929441,"200 mm",374.69967084803591,374.28016107039446,20.755232360399926,0.21076653152854233,0.016370703148907338,0.013082467040471907
23538,O2-P1752,7492,8117,True,26.525297407885546,176.39999999929441,"200 mm",359.01268407894281,358.87740506216261,92.111573296479875,0.38331293963342877,0.030186470496775256,0.027677030646911703
23539,O3-P2723,18670,23540,True,82.261515861756578,176.39999999929441,"200 mm",375.67902126100432,375.25948753010937,55.1032155045108,0.30822744294046034,0.024610202944377157,0.021379851883735344
23547,O9-P3143,13428,23548,True,82.2735888133736,176.39999999929441,"200 mm",374.32529786056693,373.90570255761872,0.4822641879688086,0.069231915952830986,0.0027555935204139305,0.0034921131648262948
23549,O3-P1937,20605,23550,True,82.277500156441775,176.39999999929441,"200 mm",405.964781903298,405.545084375,1.3174499389190415,0.092325450899933256,0.0044533329382716929,0.0033751383371786177
23551,O21-P706,6862,13274,True,53.455755975326873,176.39999999929441,"200 mm",333.25057061515446,332.97794625968027,65.905320043005588,0.34477117886590142,0.025771267157896127,0.025907244050606404
23552,O4-P1512,23553,1164,True,82.27820944312576,176.39999999929441,"200 mm",438.45003045286006,438.03041158470012,60.968944075634788,0.3368659564619933,0.024819478869537448,0.022456732463926495
23554,O3-P1832,14235,23555,True,82.288434348965765,176.39999999929441,"200 mm",392.60413981023521,392.18446879505547,21.429478392166441,0.21422627673965314,0.016546320381826782,0.019212748968678077
23559,O3-P2782,23560,23561,True,82.29446091531905,176.39999999929441,"200 mm",378.94649763023693,378.52679587956879,26.6443958287451,0.22868564122725743,0.018357245001270291,0.028891659450646572
23562,O10-P225,4983,11368,True,82.2947076806447,176.39999999929441,"200 mm",384.76079751845396,385.18050052762533,3.0555856193025752,0.11823732308058657,0.0066333466977146361,0.0067146757632762554
23563,O21-P708,21188,6861,True,67.083983153736284,176.39999999929441,"200 mm",333.93465967570643,333.59253136162232,65.640588871518446,0.34423011450896623,0.025727728754384907,0.025750308680637362
23566,O9-P2420,22257,23567,True,82.307280422782085,176.39999999929441,"200 mm",374.60007428356505,375.01984141372117,21.198693073746981,0.21482171641121817,0.016393920072978744,0.016546320381826782
23568,O3-P2559,17790,20579,True,82.310006366183345,176.39999999929441,"200 mm",378.37613599726308,378.79591702973062,70.692715230608812,0.35300708602653957,0.026611057376968016,0.024268084019519603
23569,O3-P1853,23570,21242,True,82.311206259405722,176.39999999929441,"200 mm",395.5250734670355,395.10520400390624,0.9803084098087621,0.085566324962254858,0.0038442531667803514,0.002766935998957496
23573,O7-P140,1982,23574,True,84.083398479975116,176.39999999929441,"200 mm",478.21372634655808,478.64255167880594,24.06925266027,0.22172024154340209,0.017493572473595974,0.019101879555063359
23576,O9-P1687,23577,23578,True,82.320352133186063,176.39999999929441,"200 mm",385.57680108372136,385.15696728784212,4.3720797060695231,0.13249271201021995,0.0078181336865141785,0.0082731601909133909
23581,O3-P3196,23582,23583,True,83.362105575025424,176.39999999929441,"200 mm",396.71259352827263,396.28736342773442,3.0397878554563209,0.1180496801012499,0.0066173434049155754,0.0050028678909144241
23584,O3-P739,22595,7291,True,82.332407386265743,176.39999999929441,"200 mm",415.89600520305942,416.31590048072934,122.52878934389597,0.41761353486480018,0.034684592557092164,0.032074897652992755
23585,O3-P2624,1767,1764,True,82.065925284933371,176.39999999929441,"200 mm",371.509050695231,371.0905144762778,194.84440253714783,0.47986325982587513,0.043586211276228727,0.044734365213096261
23586,O9-P1522,23587,23588,True,82.3328953004021,176.39999999929441,"200 mm",383.58643345012086,384.00633121615289,3.9618513745026092,0.12944861184947987,0.0074320829183160513,0.011689104142831828
23589,O7-P118,21630,19245,True,82.3380538151642,176.39999999929441,"200 mm",473.33484830031819,473.75477237477554,18.588362241899333,0.20532709247850645,0.015460978290500495,0.023819344604110625
23590,O9-P1460,23591,23592,True,82.340580632864516,176.39999999929441,"200 mm",378.3049927923152,378.72492975354282,1.0606573815884031,0.0872165694341575,0.0040009932361703216,0.0051226251840796331
23593,O11-P97,10832,23594,True,83.2227185218919,176.39999999929441,"200 mm",399.84698826570758,400.27142413016924,1.0151693859290885,0.086281334006768934,0.0039134014941908492,0.0029466014608858669
23595,O9-P1682,23596,23597,True,82.352334270911811,176.39999999929441,"200 mm",383.01397170216273,383.4339686069444,30.445928068795187,0.23842654373167735,0.019542223316509212,0.02007758080967351
23598,O5-P221,21566,17477,True,82.355364625076859,176.39999999929441,"200 mm",432.78013076171879,432.36011840213092,8.7522995356512148,0.16227225326668235,0.010887386181994118,0.0084277536571362947
23599,O3-P2159,23600,10240,True,78.643610000302289,176.39999999929441,"200 mm",365.62185561523404,365.2207732042325,16.287334457279432,0.19784566324679045,0.014495021626411243,0.019117621690111337
23604,O2-P1140,7899,11834,True,82.3733748876717,176.39999999929441,"200 mm",351.641519921875,352.061706507177,51.455683692121163,0.29289741938893288,0.024316289198495853,0.020653469985806108
23605,O2-P299,5612,23606,True,84.799202936799176,176.39999999929441,"200 mm",358.94085551033481,359.37333144531249,16.104806570872348,0.1972312567097147,0.014415002891478977,0.017438318306277411
23610,O11-P256,9935,277569,True,74.356680615059886,176.39999999929441,"200 mm",380.18974508510775,379.81052601397096,105.81248233991808,0.39883441225464206,0.032334524792562123,0.029783156633496205
23612,O9-P80,5876,23613,True,71.653822193158177,176.39999999929441,"200 mm",357.93980914986849,358.30524364305359,218.44875104043939,0.49679562016314455,0.046123297512715773,0.046130146658605084
23614,O3-P1719,20012,23615,True,82.3916114517602,176.39999999929441,"200 mm",382.72879171939041,382.308512109375,5.7119799233510449,0.14323775925321824,0.0088810712814686287,0.00687160829457409
23616,O9-P3250,10148,22693,True,82.39549638775415,176.39999999929441,"200 mm",380.56177157744878,380.1415545458712,1.2090258007698587,0.090205340486743474,0.0042702562451533421,0.0048695451557831037
23617,O24-P360,23618,22358,True,78.246101786601741,176.39999999929441,"200 mm",341.52360000000004,341.12454488088838,12.260094649753722,0.17969148432121404,0.012762881487659007,0.019262039655524053
23619,O3-P2772,23620,23621,True,82.40035920902973,176.39999999929441,"200 mm",376.88267545302841,376.46235122070317,30.724861448778157,0.23914038097271878,0.01962422230847579,0.024547613650658568
23623,O4-P760,23624,3554,True,82.4008775964426,176.39999999929441,"200 mm",414.9582519071289,415.37849638287076,80.823768265864473,0.36791613236770837,0.028367822420710547,0.028601663071031534
23626,O1-P689,21193,14433,True,82.418665688606836,176.39999999929441,"200 mm",331.50369155091727,331.08335635590532,55.450411994445084,0.30964101944588007,0.024639086991647092,0.021447550785627323
23627,O2-P1500,5550,1668,True,82.419468717705016,176.39999999929441,"200 mm",364.23548562896138,363.81514633850105,69.2460950889302,0.35075518859954252,0.026350340187654992,0.028050595235936785
23631,O10-P230,23632,23633,True,82.4259697304495,176.39999999929441,"200 mm",386.91216676335995,387.33253920898528,0.76985987127305155,0.07868006288966839,0.0034589509561796261,0.0040185211792748976
23634,O9-P823,23635,23636,True,82.427006027269059,176.39999999929441,"200 mm",388.91588174027021,389.33625947100933,7.09333837640693,0.15259566369704017,0.0098479283720648812,0.009968067750374612
23637,O3-P1389,23638,4095,True,50.663531501857115,176.39999999929441,"200 mm",367.76900366833161,367.51056899414067,23.331929500669371,0.21966182794560926,0.017235956248709956,0.013801173171456228
23639,O4-P763,23640,22394,True,59.595460255470392,176.39999999929441,"200 mm",416.21849932676287,416.52243617406577,55.525116568124574,0.309949794202796,0.024645014137128225,0.024819478869537448
23641,O3-P422,10823,8577,True,82.431813993570685,176.39999999929441,"200 mm",382.69954191054205,383.11994416190925,57.272728742192392,0.32032837580628321,0.024612028777697782,0.021796196383325021
23642,O9-P1453,23643,3115,True,82.4362478971235,176.39999999929441,"200 mm",377.80359693980608,378.22402180408142,48.624561266619445,0.2747803566570714,0.024437945562698841,0.028180542791002461
23644,O9-P594,23645,23646,True,82.442960367240474,176.39999999929441,"200 mm",373.11557919433795,373.53603829221089,13.543617248832104,0.18498979826465289,0.01338707235758891,0.01362379823332514
23648,O4-P552,23649,17499,True,82.4451182387171,176.39999999929441,"200 mm",420.30418837890983,419.88371827589236,5.7002795638730914,0.14314107184110325,0.0088728470832464355,0.006867945840982252
23654,O6-P241,2582,3640,True,82.470977992981673,176.39999999929441,"200 mm",450.13893651752721,450.55953850529136,11.8266572823353,0.17769979993512702,0.012550024294903411,0.013055380439810521
23655,O9-P813,17517,23656,True,65.120876868190891,176.39999999929441,"200 mm",384.8058886680023,385.13800514003009,25.280252398268725,0.22504403938419038,0.01790607795424471,0.017946663004231714
23657,O9-P2979,19195,23658,True,82.480213821554358,176.39999999929441,"200 mm",378.66508791443596,378.24443882394604,16.523974512539905,0.19863696668949637,0.01459799272125838,0.01548192881947988
23659,O3-P2321,23660,2669,True,89.4494278295667,176.39999999929441,"200 mm",374.15952597050529,373.70333388857455,17.917490744190626,0.20319039514174264,0.015187284967364025,0.012046422448802496
23661,O9-P3589,23662,23663,True,82.486397808031626,176.39999999929441,"200 mm",388.76898801461448,389.18966864343543,12.153665810249203,0.17920603066861635,0.01271103372578937,0.012879333999804515
23664,O24-P252,23665,15142,True,82.489996401974466,176.39999999929441,"200 mm",339.94438147164647,339.5236,31.311410608959967,0.24060279170657989,0.019796761286337883,0.016120469740097631
23667,O9-P1260,22468,23668,True,82.504310660275308,176.39999999929441,"200 mm",365.19422614246884,365.61499812683621,1.0087030717538734,0.086147793829626645,0.0039007347755290133,0.0053268408939455437
23669,O2-P1779,9537,8205,True,95.021103225935747,176.39999999929441,"200 mm",352.38735039587755,352.87195802232981,376.38352540123248,0.58014431159529245,0.061061252904182538,0.056976686632861116
23670,O4-P1550,18053,22557,True,82.5215453556639,176.39999999929441,"200 mm",441.66791762695311,441.24705774563927,25.188189822933342,0.2247945996682304,0.017875117135119412,0.01445635551816047
23671,O9-P146,23672,15193,True,82.5238264118722,176.39999999929441,"200 mm",393.13463741363847,392.71376589893794,12.035299641960847,0.17866338573955531,0.012653053298643179,0.0099464109599988158
23675,O21-P1157,23676,23677,True,100.00000000016176,176.39999999929441,"200 mm",348.88264907226483,349.39264907226567,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0098588345468438622
23678,O1-P2684,23679,17232,True,80.297745765549308,176.39999999929441,"200 mm",350.47492446289061,350.06540595948638,54.182293539524572,0.30464130646176513,0.024523169285157066,0.021199135261858858
23682,O4-P1271,23683,6125,True,93.806801019454653,176.39999999929441,"200 mm",415.75755014670972,415.27913546151052,114.15306365645543,0.40975053372089865,0.03345372428311378,0.034189153593915368
23684,O9-P1804,23685,23686,True,82.546328600522969,176.39999999929441,"200 mm",356.24834924211319,355.82728041992192,4.0142822575235186,0.12983038360411808,0.0074832511022986286,0.0056293541103826627
23687,O9-P1063,3077,23688,True,82.546965683969418,176.39999999929441,"200 mm",364.49524916992186,364.07425964493359,0.17915386858349008,0.046956236243400076,0.0018427422914727724,0.0030050922811151542
23689,O7-P80,23690,23691,True,82.550837663015329,176.39999999929441,"200 mm",515.13948464766872,515.56049391975012,10.740572268250951,0.17253002102376511,0.011995458081412613,0.009399202014543459
23692,O1-P1194,6885,110,True,82.714102892179085,176.39999999929441,"200 mm",332.89843601580611,332.47651137695311,111.14042729974969,0.40519939437311059,0.033092640763653564,0.030535340917232583
23693,O9-P1214,23281,23694,True,82.5662173612056,176.39999999929441,"200 mm",380.70047783456693,381.12156554310906,8.1269603229372382,0.15877377495473929,0.010509387588543013,0.010477170941275543
23695,O9-P1635,23696,23697,True,82.567567513342752,176.39999999929441,"200 mm",383.38587875958035,382.9647841652623,9.85257764402732,0.16809084795197565,0.011516813832567505,0.011703421264933669
