id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
23699,O7-P113,19229,22563,True,52.439764161361957,176.39999999929441,"200 mm",476.43857287661535,476.17113007939236,52.222962961956775,0.29771053402471387,0.024291261202194103,0.020808708965861584
23700,O9-P1764,23701,23702,True,82.574373150717435,176.39999999929441,"200 mm",389.34805541372896,389.76918471679761,0.84977855293386784,0.077824709940872386,0.0037225178875177987,0.0042398458443751652
23703,O3-P1266,3727,23704,True,81.18656731695188,176.39999999929441,"200 mm",399.50290059320946,399.91695208652595,19.84227620977299,0.20924342319154776,0.015956066393916057,0.021467123991336858
23705,O1-P2229,23706,23707,True,51.628967550114787,246.999999999012,"280 mm",334.89927250028529,334.70566387197238,1152.2469172004012,0.69102904023991907,0.10456258564037185,0.10456590120834215
23708,O9-P392,1818,13405,True,70.316650057487649,176.39999999929441,"200 mm",357.70206394212869,358.06067885742186,0.14128362971485445,0.043251375180305883,0.0016611693844265627,0.0022842342954220349
23709,O9-P3661,19657,19337,True,82.590321518417582,176.39999999929441,"200 mm",395.72934248525604,396.15055312500004,0.085206869252003825,0.04088393702253125,0.0012305164206822263,0.0017956671875042024
23710,O1-P936,23711,3003,True,82.607170981560031,176.39999999929441,"200 mm",341.68089328678963,341.25959671478364,47.513603589621496,0.27260054785301163,0.024184754258490978,0.019782549762804958
23715,O19-P94,6891,23716,True,82.636798962514362,176.39999999929441,"200 mm",324.89566086757753,324.47421319286872,5.9930653947706141,0.14526930312487088,0.0090865859672790636,0.0094664331034204525
23717,O3-P2546,6913,23718,True,82.640371493172083,176.39999999929441,"200 mm",377.30262515944054,376.88115926482544,8.994669577084462,0.16358817948271498,0.011029784148975623,0.0085155049324376255
23719,O10-P273,23720,6156,True,82.6496067534303,176.39999999929441,"200 mm",388.76514663085936,388.34363363641688,0.13931953653843052,0.042973121816165839,0.0016528188653356383,0.002506614520410789
23722,O1-P998,19702,10153,True,82.652000785634854,1411.7999999943529,"1600 mm",320.07388455237509,320.01189555178587,33168.887440498293,0.84240671869024486,0.45906620149796051,0.44799176845729732
23723,O4-P505,20506,23724,True,82.6547857118787,176.39999999929441,"200 mm",417.83934351046207,418.26088291759265,143.80337411640286,0.43879665317595512,0.037476166802794635,0.034780641836067085
23730,O21-P14,9920,21372,True,82.664542522355632,555.79999999777681,"630 mm",316.66064549284891,316.76397617100179,4280.6392070617921,0.62590380039445137,0.20118414073070889,0.20276945457539602
23732,O4-P779,23733,23734,True,114.66652067625594,176.39999999929441,"200 mm",417.69894149550595,417.11414224005705,82.806289935694508,0.3706761019794495,0.028698600286360138,0.030077831143261104
23737,O3-P1779,9917,19277,True,82.677183353167052,176.39999999929441,"200 mm",382.24815347856622,382.66980711366745,16.1763724405244,0.19747259372259252,0.014446439471898644,0.016859946996041025
23738,O7-P70,23739,23740,True,82.6802384785766,176.39999999929441,"200 mm",506.10101524766395,506.52268446390474,43.869330105187743,0.26516377432572608,0.02333379784235751,0.0242962436378974
23743,O1-P2380,23744,11429,True,84.016465440857544,176.39999999929441,"200 mm",346.04933030291568,345.62084632916731,48.009352491731946,0.27356351596258616,0.024298968762256543,0.024383592957355756
23745,O10-P312,23746,23747,True,82.688071332498268,176.39999999929441,"200 mm",397.88190501033171,398.30361417412746,0.502607589891457,0.06986732865680978,0.0028155448369794455,0.0030456773311021562
23750,O3-P3201,19445,23751,True,82.69815562338394,794.19999999682329,"900 mm",399.81655050063546,399.75452688391789,8921.37667968824,0.61674316770268711,0.27945441770665369,0.18889284882621027
23754,O9-P3366,15315,23755,True,82.702635690327043,176.39999999929441,"200 mm",383.17185150094451,382.75006805892383,46.92061068716049,0.27146398932202437,0.024045838773346762,0.024128432750798418
23756,O21-P33,965,4043,True,82.7034471258195,494.1999999980232,"560 mm",326.04136632181138,326.16955666485637,3565.7437886755247,0.6498782090799341,0.1807204370505886,0.18122086072040566
23757,O9-P1502,23758,22301,True,82.705279524995518,176.39999999929441,"200 mm",383.06540908203124,382.64361215645374,0.96177638474078542,0.08517507885860913,0.0038071026250872308,0.0079741533011517
23759,O1-P1072,16775,13089,True,62.301829535117321,176.39999999929441,"200 mm",348.38550570860571,348.06776637797657,185.58092603044258,0.47221125597703256,0.04259071426408638,0.039673745691934971
23761,O9-P3485,3256,23762,True,82.709727883967858,176.39999999929441,"200 mm",395.66529511997811,395.24347550776992,0.52183574789782361,0.07047134338634517,0.0028705650977905177,0.0020148047983726985
23763,O9-P1320,23764,223,True,82.712264613836467,176.39999999929441,"200 mm",364.41493883718823,364.83677138671879,0.09946106609352294,0.042481468505660556,0.0013299164671504049,0.0031065869830673026
23772,O9-P3167,23773,4471,True,82.72788177972626,176.39999999929441,"200 mm",376.340596232496,375.91868403541946,1.64488868574705,0.0983046280797182,0.0049549181923468416,0.0050193673834405443
23780,O4-P1254,23037,23781,True,74.953143105086212,176.39999999929441,"200 mm",432.5281797904766,432.91044082031254,2.0813716214200424,0.10347997532851214,0.0041813998751509549,0.013773518836553355
23782,O3-P615,23783,23784,True,80.682688786504841,176.39999999929441,"200 mm",430.96268691406254,431.37424930956246,6.4147670851703031,0.14820038329486176,0.0093855008840936331,0.0072827012524300056
23785,O6-P67,12121,23786,True,82.746760855275,313.19999999874716,"355 mm",456.58748811721938,456.36407186291012,2149.2582315760528,0.71379538313133961,0.14486598494110833,0.14500738256035633
23787,O9-P384,23788,4278,True,82.7376424281738,176.39999999929441,"200 mm",357.23899764275689,357.66095961914061,0.27110248076561194,0.0556830836403373,0.0021687584281054463,0.00260446635560243
23790,O21-P1235,23791,9528,True,82.742549708198538,176.39999999929441,"200 mm",342.56647719726561,342.14449019375377,4.0758048439255319,0.13026364204156987,0.0075432725340429671,0.0056834449902404193
23794,O1-P1879,12597,23795,True,99.999999999505178,176.39999999929441,"200 mm",332.09050800582651,331.58050800582907,37.253851157210391,0.25257982225172931,0.021566809040394264,0.021757529139605766
23799,O3-P3011,23800,23801,True,53.737702871670507,176.39999999929441,"200 mm",376.41610265676076,376.69016494140624,9.3736541322722857,0.16560567988019159,0.011248107487008264,0.013228268006496889
23804,O24-P66,23805,10927,True,82.767996266287824,176.39999999929441,"200 mm",325.03988698199169,324.61777020103364,36.188384751288851,0.24995570917283219,0.021294253456677736,0.024320242899753576
23806,O3-P2724,18730,18670,True,82.769538489573151,176.39999999929441,"200 mm",376.22030411583785,375.798179469541,47.845829999366856,0.27324436756562559,0.02426150057325531,0.019849394792397741
23807,O22-P111,23808,23344,True,82.770408280403842,176.39999999929441,"200 mm",345.57767714843754,345.15554806620747,0.61015039162730988,0.073243526097070563,0.0031058619864409226,0.0041813998751509549
23809,O3-P537,20703,18262,True,82.7722379728127,176.39999999929441,"200 mm",399.39161892226616,398.96948050860482,52.743461485225843,0.29946798488874177,0.0243586853207132,0.037068381464629624
23810,O11-P184,16204,23811,True,82.772486621417144,176.39999999929441,"200 mm",393.22893793158994,392.80679824982076,13.534866473647083,0.18495644274254783,0.013382846143895274,0.014764310467302252
23814,O24-P337,1241,16293,True,56.379177261012558,176.39999999929441,"200 mm",338.7598596168022,338.47226943359379,20.566067054877113,0.21065741754936859,0.016274816241925488,0.0130178781867548
23820,O21-P859,21267,23821,True,109.77065666422105,176.39999999929441,"200 mm",332.74807039648,333.30790074546752,388.68649782404486,0.58549155060465119,0.062099634289989915,0.066481843185690725
23827,O10-P377,20735,19052,True,82.81712692253106,176.39999999929441,"200 mm",398.51025914880688,398.08780898437504,0.2586527094180413,0.05474208911681186,0.00212575639151887,0.002644191004346457
23828,O12-P509,20183,23829,True,82.822238220942978,176.39999999929441,"200 mm",431.37742118468253,431.79981459960936,4.1482211827450906,0.13079438726094747,0.007612311288744858,0.00911392861608336
23832,O9-P1151,23833,17294,True,82.829681785323231,176.39999999929441,"200 mm",381.77237359158613,382.19480496869124,3.886173289900638,0.12892175447418205,0.0073564629882868337,0.0078280116945818254
23834,O3-P3289,683,10057,True,82.842332733065277,176.39999999929441,"200 mm",394.87579050082229,395.298286397761,48.820466526053806,0.27900153794795746,0.024250077760316572,0.024557882827618602
23835,O21-P297,23836,23158,True,99.433571107318343,176.39999999929441,"200 mm",329.36974013671522,328.86262892406791,3.6701544061728617,0.12354056041536013,0.0072848171979480311,0.0078434762075857145
23837,O1-P1648,23838,23839,True,82.856518552056443,176.39999999929441,"200 mm",348.16010512695311,347.73753688233762,49.751008533438444,0.28312205314517019,0.024320538121559151,0.02030353903778568
23840,O1-P806,10769,23841,True,82.856936662754791,176.39999999929441,"200 mm",339.93833388671879,339.51576350973875,2.2846904314106737,0.11009693152859076,0.0043337999001318711,0.034910923218866755
23842,O1-P377,22605,5593,True,82.85887571718898,176.39999999929441,"200 mm",328.03599328119719,328.45857354735489,624.91007952943153,0.66739806989314765,0.080353144026124021,0.081682159924833866
23843,O9-P1964,23844,23845,True,82.859857984495918,176.39999999929441,"200 mm",364.23496820162262,363.81238292590172,9.837892382715653,0.16801565268727367,0.011508689555571813,0.01229760056739004
23848,O7-P530,20350,19408,True,83.874457618776376,176.39999999929441,"200 mm",516.74105542471955,516.31321181640624,0.67530463232858084,0.075252001791058232,0.0032644034765791337,0.0024230074212051988
23849,O10-P326,15710,15648,True,82.8836978967854,176.39999999929441,"200 mm",396.3370765625,396.75986630547152,0.72128458139364748,0.0766308965471868,0.0033703162863985402,0.0024172071643270383
23852,O9-P1683,23597,23853,True,82.885614612972617,176.39999999929441,"200 mm",383.4339686069444,383.85668524147053,20.162376171000009,0.21022924601071277,0.01607914436465973,0.019542223316509212
23856,O9-P2950,22784,7023,True,82.887372033055613,176.39999999929441,"200 mm",376.395464403629,376.81819000099762,20.55384035011398,0.2106296212809477,0.016269695279067267,0.017870375418734506
23857,O7-P107,23858,10441,True,82.893776063151492,176.39999999929441,"200 mm",473.53932186712143,473.11656360919937,18.002125243207004,0.2034617448575167,0.015222162017287107,0.016851119864054371
23859,O9-P1684,23853,23860,True,82.896796585764676,176.39999999929441,"200 mm",383.85668524147053,384.27945890405795,14.457432413192866,0.19149986600378102,0.013668539097959832,0.01607914436465973
23861,O3-P3243,10800,87,True,82.983501436442452,176.39999999929441,"200 mm",392.01290836231163,391.58960952148436,62.188324324278092,0.33987434840993519,0.025006538218359835,0.022669292163939554
23862,O21-P1230,9528,23863,True,82.903882850556883,176.39999999929441,"200 mm",340.38682818391851,339.9640183813807,35.592343147565629,0.24848931975741281,0.021138503515804919,0.024254281264640548
23864,O1-P2621,23865,4677,True,82.904752593988761,176.39999999929441,"200 mm",344.92619765625096,344.50338341802166,43.546933364534475,0.26446536128853387,0.023258007592055846,0.01895736848123504
23866,O9-P3410,23867,15427,True,82.9072111677921,176.39999999929441,"200 mm",388.09640177158104,388.51922854853677,2.19164323721659,0.10904992966765627,0.0041813998751509549,0.0044861999251127873
23868,O16-P73,14150,14850,True,82.9078443376678,176.39999999929441,"200 mm",319.48057021484379,319.90348312881025,622.186974093494,0.66670864976632693,0.080147851324402011,0.080948828959788818
23869,O3-P1737,23870,18786,True,82.9084433149707,176.39999999929441,"200 mm",382.53196181640629,382.95487778575597,2.0380224731195322,0.10298049636923411,0.005545328307173975,0.00860677956644163
23871,O9-P3657,23872,23873,True,82.91388887372392,176.39999999929441,"200 mm",394.71781436205458,395.14067519531056,0.17996627882852234,0.047057842504975828,0.0018456534907295619,0.002546094759563855
23874,O2-P651,23875,12662,True,82.914082514161265,176.39999999929441,"200 mm",351.71912612304686,351.29626430222464,64.266631721807116,0.34136906095115077,0.025501761442524872,0.023027498406263908
23876,O9-P1420,5659,23877,True,82.915112940996863,176.39999999929441,"200 mm",376.26118336345343,376.68405043945245,3.5435769096530234,0.12270152187770267,0.0071476066187310021,0.0094716108397028213
23880,O9-P1633,23881,23882,True,82.9319251461652,176.39999999929441,"200 mm",382.52926626176952,382.10631344352413,12.752266226765755,0.18190706492430692,0.012999262180976412,0.014367770808992635
23883,O6-P242,3640,5074,True,82.9322190145708,176.39999999929441,"200 mm",450.55953850529136,450.98249282226567,9.1604814435849971,0.16447669719491118,0.011125942432924904,0.012550024294903411
23884,O20-P79,23885,23886,True,84.258619257190162,176.39999999929441,"200 mm",331.63431683280396,332.06403579101561,0.060666207242803465,0.03794560575081915,0.0010309343447949997,0.0014720375217556229
23887,O9-P2920,1046,22533,True,82.938551677763613,176.39999999929441,"200 mm",373.44068736694021,373.86367398049686,21.714260812612881,0.2141675048910639,0.016698719555206337,0.016958758869835024
23888,O2-P545,18071,18057,True,82.8715024636976,176.39999999929441,"200 mm",349.68861375525239,350.11125841781728,27.414940262189653,0.23070254209737595,0.018605913734510458,0.015061001569092913
23893,O4-P351,19492,15563,True,82.9702494009419,176.39999999929441,"200 mm",407.32127965599847,406.89813138405361,5.8593024876151913,0.14430805184364004,0.008989552237129406,0.0069016516551651452
23894,O21-P877,7865,9727,True,82.97162268449037,176.39999999929441,"200 mm",339.3023622950322,339.72551757072313,101.63622643508403,0.39487880341589748,0.031660383528597631,0.03207392796290829
23895,O9-P2751,23896,8187,True,82.976914212224216,176.39999999929441,"200 mm",379.29587783203124,378.87269556954885,32.767817127261317,0.24419288869933767,0.020215860432467262,0.0164565581918421
23897,O1-P1757,23898,19068,True,82.9776790396206,176.39999999929441,"200 mm",328.50665175781404,328.083465594712,3.4027262847369171,0.12181211395821716,0.0069894619748275908,0.0072094771608998661
23900,O4-P489,19072,19162,True,82.985171908582487,176.39999999929441,"200 mm",416.97264457119547,417.39586894792922,17.235616123615507,0.20098355310408142,0.01490252082651854,0.011927322024154688
23904,O21-P672,23905,20304,True,82.990918203890288,176.39999999929441,"200 mm",339.72366785036326,340.14692153320311,0.20198598225330056,0.049596622856570377,0.0019248465981411441,0.0031543183878190327
23906,O1-P34,42320,23908,True,57.284315621973121,882.39999999647034,"1000 mm",327.14752613910713,327.10456290239063,10946.201672522649,0.647055634278011,0.28991764168855283,0.20366614766202376
23910,O4-P551,19062,14522,True,82.47121041792775,176.39999999929441,"200 mm",422.17230224679048,422.59290541992192,13.399664091885976,0.1844392504749624,0.01331737389569841,0.010510726305884443
23911,O4-P554,23912,17500,True,83.009574609916228,176.39999999929441,"200 mm",420.63621030688205,420.21277846679686,3.1102338172829751,0.11891431664034856,0.0066871219173341252,0.0050656865492665739
23915,O9-P881,23916,23917,True,99.999999999386873,176.39999999929441,"200 mm",359.90263808594062,360.41263808593749,12.374602091892919,0.18021125637318886,0.012818369561485065,0.014325711920914731
23918,O9-P2002,23919,23920,True,83.019349098630045,176.39999999929441,"200 mm",366.49046632739822,366.91386500780129,0.72091823311276837,0.076614627554787526,0.0033696497663990338,0.0040820810146793094
23921,O24-P162,82,23922,True,83.0248673682294,176.39999999929441,"200 mm",331.61757681991884,332.04100364349682,64.812627230968744,0.34251673798950638,0.025591558832032527,0.023120927023980116
23923,O24-P33,13561,11046,True,83.026306654135723,246.999999999012,"280 mm",330.2893473356699,330.60069598562291,1390.3047507037679,0.72564407848686474,0.11627839486645479,0.11743325715111975
23929,O3-P2314,23930,13237,True,83.035670944646611,176.39999999929441,"200 mm",374.15120681009756,374.57468873191522,0.66630193484662181,0.07497306714582945,0.0032432672985027817,0.013631474000270056
23931,O21-P1229,4746,23863,True,83.03705031017617,176.39999999929441,"200 mm",339.54052942479876,339.9640183813807,50.723772091188522,0.28980554779824985,0.024254281264640548,0.028292643052452722
23932,O9-P3229,1653,22373,True,88.094859521289635,176.39999999929441,"200 mm",381.51042440307504,381.06114061951644,2.7779567097774662,0.11464794370390895,0.0047999454796506238,0.0066633684844045141
23933,O3-P3080,5437,23934,True,83.129537548135474,176.39999999929441,"200 mm",383.57937295402269,383.15541231252718,52.671905869053376,0.2992230507117154,0.024349656075336578,0.020898912853086142
23935,O9-P1521,23936,23587,True,83.050122933960282,176.39999999929441,"200 mm",383.16287782315766,383.58643345012086,10.167018823800882,0.16968658993677851,0.011689104142831828,0.012282687324334638
23937,O9-P1019,4639,23938,True,83.0530292664387,176.39999999929441,"200 mm",358.01759810983611,358.44116855909493,14.846010807442404,0.19288530105836157,0.013848653921540341,0.013969272467549887
23942,O4-P230,13650,23166,True,83.060649313529638,176.39999999929441,"200 mm",401.09482802734374,400.6712187158447,7.8710454349768852,0.15729432310991165,0.010350049567263995,0.021254664212550303
23944,O21-P95,23945,8795,True,83.0707822430865,220.59999999911759,"250 mm",342.6600827735644,342.971598206976,1012.5847913309904,0.67049250310072439,0.10290024161379965,0.10290451097529564
23946,O3-P112,23947,23948,True,70.289668753062671,396.99999999841208,"450 mm",372.57905128186371,372.72314510280745,3209.44519833184,0.70855267989223814,0.17459517502854566,0.17459688277314406
23949,O3-P2594,5621,23950,True,83.074223762564586,176.39999999929441,"200 mm",384.18217620991709,383.758497668728,22.361941218059346,0.21675184932187386,0.016897578692503808,0.013476274761611484
23951,O9-P2248,6496,23952,True,83.0802130835511,176.39999999929441,"200 mm",373.85600387520418,374.27971296193027,3.9951914178183525,0.12968443502741273,0.0074649428084791278,0.0056126473948584
23953,O9-P1609,8835,23954,True,83.081348209173768,176.39999999929441,"200 mm",379.42758287803946,379.85129775390624,3.1203480204334522,0.11902898078945863,0.0066973865524202255,0.0071287987187789916
23955,O3-P2900,17549,23956,True,83.086667911391118,176.39999999929441,"200 mm",365.60367269091756,366.02741469726567,0.059822400166847922,0.037836178382344585,0.0010233119448687835,0.00072468174677632049
23957,O3-P342,16051,23450,True,83.090531159290734,176.39999999929441,"200 mm",412.43862170754159,412.86238341645395,469.78581582163042,0.61858774987609177,0.068594682061946591,0.069886822486203315
23960,O11-P105,14686,23961,True,81.388633270912422,176.39999999929441,"200 mm",399.27246168820238,399.68754371788407,0.21678858894239914,0.051104184359119731,0.0019780156195242848,0.0014029840059634538
23962,O4-P1567,3416,23963,True,97.452756195919491,176.39999999929441,"200 mm",440.02671279296879,440.52381930232417,13.792389448988462,0.18594457283366672,0.013505997920090339,0.010664399474901895
23964,O9-P1023,23965,23966,True,85.354557053813949,176.39999999929441,"200 mm",359.9711685591019,360.4064768000764,14.143039082990681,0.19036143622073667,0.01352092138236209,0.013607237425500938
23967,O24-P108,21338,17630,True,83.111427642306708,176.39999999929441,"200 mm",332.69448896890253,332.27062068792679,42.735855787028918,0.26271703050734735,0.023064557826611268,0.024383772361376069
23969,O2-P1401,19489,13011,True,83.119044540701609,176.39999999929441,"200 mm",366.04828324427382,365.62437611711619,115.1865870556542,0.41111189684367677,0.0335868034602555,0.031091802227621465
23970,O1-P2369,9036,8246,True,83.12291746993715,176.39999999929441,"200 mm",349.87058486328129,350.29459486529544,12.310097451845966,0.17993095008203475,0.012786563953808432,0.010073318865935564
23971,O2-P615,23972,21821,True,83.123017372973109,176.39999999929441,"200 mm",353.08493796850576,352.66101057990358,885.60373152613147,0.72753248065989762,0.098821965837873921,0.098830350137152218
23974,O3-P2260,23975,9220,True,83.127649063284153,176.39999999929441,"200 mm",368.11771584020653,368.54166685042929,205.66310859836048,0.48797079546189764,0.044754213202178678,0.045196655309381072
23976,O3-P2467,9637,23977,True,83.131117078909284,176.39999999929441,"200 mm",375.36535178634216,374.94138308923971,220.33756046399697,0.49801651220917087,0.046325824213213254,0.055666969156487923
23978,O9-P3409,23979,23867,True,83.134539875281661,176.39999999929441,"200 mm",387.67241561821714,388.09640177158104,2.4111285090900925,0.11152619566654738,0.0044861999251127873,0.0072160674199750578
23980,O9-P2922,23981,23982,True,83.135474613283748,176.39999999929441,"200 mm",374.34897900304441,374.77296992357213,12.767445933648348,0.18197464800831065,0.01300646559303241,0.016272460144823312
23986,O1-P2291,21573,23987,True,83.149022112674061,176.39999999929441,"200 mm",349.47565887456119,349.89971888733584,41.872294065372387,0.26086494515821856,0.022854398506971223,0.024352269923784389
23991,O9-P2970,24624,23993,True,84.421141697813027,176.39999999929441,"200 mm",376.67648659434246,377.10703441700133,13.863844808916136,0.18619968080828508,0.013540785268003267,0.016546320381826782
24003,O9-P1881,381,507,True,83.16922969471841,176.39999999929441,"200 mm",359.88270797086852,359.45854489942548,1.7455170464066745,0.099611425129161615,0.0051107294485177382,0.004526095745730623
24004,O1-P724,24005,23001,True,83.1847797460991,176.39999999929441,"200 mm",332.94177986624169,332.51753748953655,10.123324190202252,0.16946647255887823,0.011665351277636458,0.0091547895849117249
24006,O4-P417,14166,14127,True,80.419278988996481,176.39999999929441,"200 mm",411.82974030834009,411.41960198549617,9.89896096782731,0.16832797010585107,0.011542428866074955,0.022119259876101277
24007,O3-P3253,17604,16043,True,89.570845080164148,176.39999999929441,"200 mm",394.26071328309769,393.80381240234374,6.815354012922997,0.15084051102121832,0.0096610427499203878,0.00751204544755841
24008,O4-P250,7733,22926,True,69.285707189749,176.39999999929441,"200 mm",419.95829831325415,420.31165541992192,11.533058008724314,0.1763282448472612,0.012403200271775267,0.012592993828704661
24009,O7-P74,17842,17480,True,83.200730675013943,176.39999999929441,"200 mm",509.08186296851056,509.5061866949531,37.536735544658761,0.25327767209655477,0.021637914347735172,0.017640304523776996
24010,O21-P1269,21022,24011,True,99.999999999324245,176.39999999929441,"200 mm",346.68275893555028,347.19275893554686,14.805033345932863,0.19274028810768479,0.013829780164416319,0.011043243992372815
24012,O17-P71,15104,23061,True,78.18369268007136,176.39999999929441,"200 mm",313.54761767792303,313.14888084525472,68.399194132318044,0.34942093138034869,0.026196470582589983,0.023882111030912558
24013,O3-P210,16951,2456,True,83.212628394307671,176.39999999929441,"200 mm",406.3271513862046,406.75153579101561,33.252437586199356,0.24538678384675389,0.020351819157681809,0.02164429340967253
24014,O9-P2774,695,20725,True,85.00761042834408,176.39999999929441,"200 mm",384.09387840359051,383.66033959040595,49.405297658767964,0.28046571092890143,0.024361598932840518,0.026346836131916528
24016,O10-P228,24017,23736,True,83.219089095315965,176.39999999929441,"200 mm",386.05833747993375,386.48275483431991,1.4091889600098577,0.094056513476457007,0.0046011987537329657,0.0046948757551798261
24019,O9-P1644,24020,2643,True,83.234634301275,176.39999999929441,"200 mm",387.56704049177029,387.99153712670682,1.4959805347931814,0.095656851837671961,0.004735413683224784,0.0048298531517579632
24021,O9-P3132,24022,9033,True,83.235533472040714,176.39999999929441,"200 mm",386.74811782226567,386.32361660155823,1.2469247974445079,0.090951316027678072,0.0043354937352413506,0.013427948087507554
24023,O6-P405,24024,4925,True,81.4996590723471,176.39999999929441,"200 mm",463.35770644531254,463.77343620624055,24.946412774402553,0.22415237869523807,0.01779267303950751,0.014374475750384608
24025,O10-P195,21389,24026,True,83.242950916476858,176.39999999929441,"200 mm",391.886637109375,391.46209805970096,0.43304246604509716,0.067727297584585025,0.0026021412000164167,0.0018202557575030419
24028,O3-P3078,24029,22342,True,83.246632481588946,176.39999999929441,"200 mm",383.23761977539061,383.66226084767914,0.059937573800341044,0.037854105158726482,0.0010243025701533997,0.0007250898057623898
24030,O3-P2553,24031,23290,True,78.794366544545468,176.39999999929441,"200 mm",378.65129910671249,378.24936904296879,23.595671781014659,0.22040825767393635,0.017328311848709754,0.013888533845599415
24032,O3-P1169,11845,10849,True,83.250485494982442,176.39999999929441,"200 mm",397.39511548837805,397.81969296440246,35.616780607234766,0.24854943600068385,0.021144934809292495,0.025092447763781781
24034,O1-P2143,20060,24035,True,83.258144242678853,176.39999999929441,"200 mm",336.9239138842828,337.34853041992051,5.5446334527398191,0.14197154838916845,0.0087571717992775255,0.0067464989707143753
24036,O4-P237,24037,16225,True,83.270058931093772,176.39999999929441,"200 mm",403.12391127929686,403.54867184990439,15.946479174828523,0.19670932272575159,0.014344480079469837,0.016085041987960305
24039,O1-P900,17203,9862,True,83.277892007280116,176.39999999929441,"200 mm",343.93190056930626,344.35661781854338,50.313514423277255,0.2880817613037539,0.024218375480271892,0.024504386365511683
24040,O9-P1967,11019,24041,True,83.289727138701679,176.39999999929441,"200 mm",365.11000669350869,365.53478430191609,4.1078293088471991,0.13049716703129671,0.00757395629885842,0.00904393209371608
24042,O4-P315,19671,24043,True,83.2933816764295,176.39999999929441,"200 mm",406.3658341694873,406.79063041603712,26.84642127621408,0.22921700414148882,0.018422869402243872,0.021645862627116
24044,O3-P3088,24045,21549,True,83.294732351081,176.39999999929441,"200 mm",383.61008707516027,384.03489021015076,16.386519783097402,0.19817803758062058,0.014538286382018067,0.017196268218824508
24047,O9-P152,24048,24049,True,83.306995279478159,176.39999999929441,"200 mm",396.00362871006666,396.42849438599205,0.81716914124302265,0.080697318025953049,0.003539335595830531,0.0036724147729722528
24053,O9-P1791,24054,2862,True,83.318836418393289,176.39999999929441,"200 mm",358.27682594035241,357.85189987461865,8.2141205957571781,0.15927098297705483,0.010563023713273337,0.0082399153769345864
24057,O1-P1765,24058,9542,True,83.319937816988386,176.39999999929441,"200 mm",333.16933744865332,332.74440576578667,16.549951133421775,0.1987234803040194,0.014609242942987703,0.023653018909787375
24059,O18-P12,10870,7406,True,83.320703806698,176.39999999929441,"200 mm",313.77790773924966,313.35297214983552,28.966312229823448,0.23469196064561806,0.019093372625188905,0.019340877503234023
24062,O1-P658,1466,24063,True,83.327880521787648,176.39999999929441,"200 mm",339.17634518169433,338.75137299103324,32.318530158960982,0.24308367224937877,0.020088395011505372,0.016351484209364494
24064,O1-P1660,11456,9073,True,83.330836995109735,176.39999999929441,"200 mm",347.0088789004767,346.58389163180163,80.8288448775328,0.36792325402602277,0.028368674022072778,0.030860757100705564
24065,O9-P295,24066,22670,True,83.333029127708485,176.39999999929441,"200 mm",355.930984391978,356.35598284052929,8.677315839472012,0.16186083215906186,0.010842879223866918,0.011221213915988983
24067,O7-P409,2933,24068,True,98.104997715770835,176.39999999929441,"200 mm",485.81333409172771,486.31366958007811,14.272269382533343,0.19083135666451093,0.013581806337887732,0.01084682157043981
24072,O3-P2071,7225,24073,True,83.342586986568946,176.39999999929441,"200 mm",370.05201488474853,370.47706207837996,18.171309934852083,0.20400257303700775,0.015291577747525346,0.012235770902086563
24074,O1-P1293,24075,621,True,83.3439834231212,176.39999999929441,"200 mm",343.95594252929692,344.38108018873828,2.9046720586338997,0.11633610373933732,0.0047889206484151708,0.00478922552170285
24077,O2-P154,15106,24078,True,100.00000000023962,176.39999999929441,"200 mm",360.60242690429686,360.09242690429568,33.987903726720241,0.24719475851632328,0.02055512706049558,0.026208461129770207
24083,O1-P617,900,3315,True,83.086223685579739,176.39999999929441,"200 mm",331.03275447589164,330.60901473509517,14.556356844919263,0.19185476803227905,0.013714636847431681,0.018789478111342246
24086,O9-P2451,15592,1870,True,83.357309921828,176.39999999929441,"200 mm",371.16023644140728,370.73511416080595,2.2118398862127284,0.10927666909773918,0.0041813998751509549,0.0041817047484386336
24087,O24-P140,10594,9711,True,83.3630576842811,176.39999999929441,"200 mm",332.93789542729456,333.36304702148436,8.3812762377206376,0.16021552924598961,0.010665010356945736,0.011330631065413974
24088,O1-P2612,12397,7375,True,83.365841588598144,176.39999999929441,"200 mm",351.61769269353761,352.04285848563944,23.373096081913417,0.21976365675900733,0.017251212403247219,0.021476998025264815
24091,O1-P258,24092,9408,True,83.379684420621658,176.39999999929441,"200 mm",333.60526503906249,334.03058480929212,6.04668596624185,0.14565975894245367,0.0091247712046272963,0.0070926402926728711
24093,O3-P2339,17503,10884,True,83.387500559465423,176.39999999929441,"200 mm",370.71077119618934,370.28549494333612,83.8600286395259,0.37212405138673349,0.028872822028514003,0.031179237842684528
24099,O12-P353,24100,5446,True,83.389369569190123,176.39999999929441,"200 mm",413.36763442382608,412.94234863902324,10.317029508628636,0.17043845174631989,0.011770194760012023,0.01744953673488921
24101,C-17156,24102,5121,False,99.999999998709526,176.39999999929441,"200 mm",361.86558974610034,362.37558974609374,NaN,NaN,NaN,NaN
24103,O2-P1203,8367,10175,True,33.9851016104007,176.39999999929441,"200 mm",357.14784144242537,357.32116546063844,531.74865929425914,0.63935399683091632,0.073428371393974276,0.074187250399886287
24104,O20-P91,18031,22734,True,83.646190452629256,176.39999999929441,"200 mm",329.34629868875,328.91970311744154,17.564994344588236,0.20205429079814785,0.01504091853803452,0.011920308235335348
24108,O9-P1045,19716,24109,True,83.409288307947847,176.39999999929441,"200 mm",362.99033054528388,362.564859765625,27.764474545468509,0.23162481501658261,0.018716406172588827,0.015148851630152262
24110,O9-P1965,24111,23844,True,83.415134250906533,176.39999999929441,"200 mm",364.66038538630227,364.23496820162262,8.477713631010781,0.16075526737573867,0.010723334831042267,0.011508689555571813
24112,O4-P1401,14889,24113,True,83.417764884023782,555.79999999777681,"630 mm",424.13375492308273,424.02948271697772,4082.832396546582,0.61795050679692121,0.19602382707674235,0.13991393437441524
24114,O1-P2289,18144,24115,True,83.41992446474,176.39999999929441,"200 mm",349.05682723351077,348.63138561874058,70.859869733296762,0.35326510080046991,0.026641015577422846,0.0242961300910491
24119,O9-P2571,24120,23230,True,83.683840429990354,176.39999999929441,"200 mm",368.68854581502313,368.26175822883022,96.050969265880227,0.38819301965835967,0.03080480121386452,0.034054441613095121
24121,O8-P110,18035,15679,True,84.875230241327827,176.39999999929441,"200 mm",429.34610893131577,428.913245257085,4.8690396580460966,0.13565669039133602,0.0082731601909133909,0.011220662078306258
24122,O9-P2490,24123,24124,True,83.444653774296285,176.39999999929441,"200 mm",377.71812521911846,377.29255748486952,10.359163334779865,0.17064855883408953,0.011792846220778906,0.012640573364546792
24125,O1-P1851,24126,5251,True,83.444933789563478,176.39999999929441,"200 mm",331.89424872614705,332.31981788847378,11.346173532770619,0.17544543172871477,0.012308583954025865,0.012890660297922197
24129,O2-P597,24130,13628,True,83.452778509395628,1235.1999999950594,"1400 mm",348.51986885292564,348.45727926904362,21713.980769578553,0.75922662161819232,0.39522504015126958,0.39473793325582085
24133,O4-P1580,7485,24134,True,45.681664158720857,176.39999999929441,"200 mm",442.4416855245093,442.67466201171874,3.2852259658354419,0.12097814415185998,0.0068579100027954714,0.00519530652167491
24138,O9-P2877,24139,24140,True,83.469028511490762,176.39999999929441,"200 mm",372.30040204738316,371.87471000197456,12.646141573822153,0.18143336564142709,0.012948753136448202,0.014033408269342289
24141,O1-P2474,3677,24142,True,58.785365010809322,176.39999999929441,"200 mm",343.18718876644789,343.486994128003,7.8727759944751332,0.15730442423752081,0.010351136210602203,0.01745605091757604
24143,O1-P2152,15898,24144,True,83.479688318785591,176.39999999929441,"200 mm",341.42817585519913,341.853922265625,0.47506439397992267,0.0690083967113609,0.0027339185625424069,0.0069394996583739335
24145,O1-P1448,24146,11287,True,83.482934803094551,176.39999999929441,"200 mm",339.42591323242186,339.00015026492611,21.141378401437645,0.21424091974118728,0.016393920072978744,0.013214240428858208
24147,O1-P2137,13547,24148,True,83.488083402359109,176.39999999929441,"200 mm",346.38627089843749,345.96048167308544,50.911511023774004,0.29059550684627394,0.024270498025514408,0.027249983221401493
24154,O9-P2071,4726,17696,True,83.494106354694807,176.39999999929441,"200 mm",377.97287978515624,377.54705984274727,6.8109786253304856,0.15080182333912534,0.0096585310936360465,0.01570058257884107
24155,O1-P2672,7640,4438,True,72.931904145867222,176.39999999929441,"200 mm",350.48841752423556,350.86037023537943,38.411908762303526,0.25538417505546535,0.021857888656942059,0.024535325610735806
24156,O9-P3016,8000,7455,True,83.503009191548429,176.39999999929441,"200 mm",378.96091557177027,379.38678091864716,14.20111593061557,0.1905729603731709,0.013548317965919328,0.017426637741993038
24157,O10-P363,23093,24158,True,83.512487430603016,176.39999999929441,"200 mm",400.24346878480708,400.66938247070317,0.30654208423627732,0.058125299210412817,0.0022877753958197551,0.0025302578128975511
24159,O2-P554,95,24160,True,87.380858035624115,176.39999999929441,"200 mm",349.22578477245588,349.67142714843754,0.062914215886613833,0.038233576454221693,0.0010509609572631436,0.00073487207964356639
24165,O9-P2214,24166,20519,True,83.523817862168613,176.39999999929441,"200 mm",373.62534722432457,374.05131869542163,42.33763342559525,0.26186208632720459,0.022968170178028425,0.023949828100300267
24167,O3-P177,24168,20299,True,99.999999999476174,176.39999999929441,"200 mm",392.48934334118553,392.99934334118285,649.11733263211283,0.67374099667183651,0.082137773466438774,0.082157012844414318
24169,O21-P1103,24170,24171,True,83.5409351594199,220.59999999911759,"250 mm",338.5980272698626,338.91130577671044,778.12750591801989,0.62473112488201266,0.0888841730836609,0.090444343114261
24172,O9-P1485,3068,891,True,89.797614113221144,176.39999999929441,"200 mm",378.98789993431217,379.44586776628961,12.485112955546368,0.18071039015004858,0.012871634388021457,0.012937297394923461
24174,O24-P314,24175,24176,True,78.940011252975864,176.39999999929441,"200 mm",341.05417861328129,340.65158455589113,8.3780913930350867,0.16019763426272518,0.010663077789587711,0.016310695910519039
24179,O2-P980,4240,8650,True,83.577409514577639,176.39999999929441,"200 mm",353.40201576827764,352.97568740234374,19.473130437881331,0.20811438600378027,0.015811738130513495,0.012645160657218015
24180,O9-P3110,14715,24181,True,82.261823952138585,176.39999999929441,"200 mm",382.98161652568422,383.40115182784012,18.591458792732933,0.20533688475868872,0.015462227305831768,0.012293640053321422
24184,O9-P880,21919,23916,True,83.585857746316421,176.39999999929441,"200 mm",359.47635021143441,359.90263808594062,15.902519090036284,0.19654603327440065,0.014325711920914731,0.016138756460015957
24185,O3-P401,6735,3545,True,48.5789572979523,176.39999999929441,"200 mm",384.23813710102064,383.99033583984374,23.146548868387626,0.21913389868806515,0.017170705416867275,0.013739495658929469
24186,O9-P1751,24187,24188,True,83.592913629872143,176.39999999929441,"200 mm",387.713520169122,387.28719630960961,6.51516004302787,0.148863133537995,0.0094557846799871066,0.009662129393258596
24189,O16-P57,3280,1551,True,83.594336624182162,176.39999999929441,"200 mm",327.77252453017576,328.19885564695909,10.651997015248769,0.17209632656641652,0.011948789191293828,0.013275338852458648
24190,O1-P2382,24191,24192,True,83.595498273594416,176.39999999929441,"200 mm",346.98566734411293,346.5593303029176,47.876859307131362,0.27330481082381924,0.024268626773454465,0.024285131943323
24193,O10-P418,18370,8731,True,83.596349168404643,176.39999999929441,"200 mm",378.22860880711738,377.80226742635853,12.134482689227802,0.1791182816643857,0.012701659297993922,0.0099919625491303524
24194,O24-P49,24195,24196,True,83.596962026084739,176.39999999929441,"200 mm",338.47848479428643,338.05214028795336,82.947724154490132,0.37087122088326668,0.028722049981470554,0.041547618413137685
24197,O10-P245,16304,20149,True,83.597358413362528,176.39999999929441,"200 mm",387.03954716217919,387.46589369008734,0.94642450484688567,0.08485568520045661,0.003775790662333571,0.0039458611317136766
24201,O24-P201,4343,21097,True,83.610093494969192,176.39999999929441,"200 mm",339.01792588622209,338.59151440939769,453.67715280315991,0.61240883924858192,0.067338054549963416,0.067764818108352873
24202,O9-P1863,24203,24204,True,83.617803131538707,176.39999999929441,"200 mm",359.87307752900836,359.44654311523436,5.2989521070395158,0.13893812163215205,0.0086183585062967749,0.00868640713248151
24205,O9-P1910,14345,24206,True,83.618320937409948,176.39999999929441,"200 mm",363.062502777758,362.63596572265624,2.4266058516994264,0.11170965103812522,0.0044861999251127873,0.0044865047984004661
24207,O2-P535,3898,1728,True,83.6230960945624,176.39999999929441,"200 mm",349.87454810802512,350.30102589810741,60.70314654227117,0.3353973687795942,0.024819478869537448,0.032940240454805529
24208,O2-P1216,91,24209,True,62.417041728937541,176.39999999929441,"200 mm",369.10109363145335,368.7827667186358,68.381284721315765,0.34939259008705681,0.02619320724616991,0.026688768839942874
24211,O9-P806,23252,16906,True,83.640318764054427,176.39999999929441,"200 mm",381.9036948337054,382.33026045940204,57.146656514360807,0.319858818712423,0.024599559062817741,0.024619068682292231
24216,O4-P556,24217,14089,True,83.658726192616143,176.39999999929441,"200 mm",420.94082167793357,420.514078515625,16.12004665935692,0.19729671419672154,0.014421009519753919,0.024667080831626376
24218,O12-P491,15700,15713,True,83.660831851325014,176.39999999929441,"200 mm",431.850992578125,431.42432233568326,9.1344279216062656,0.16433769768531106,0.011110899746462443,0.011340139478490413
24221,O21-P759,22127,16092,True,83.662154844992841,176.39999999929441,"200 mm",337.21137930871942,336.78470231900997,69.472382547639938,0.35110970911063083,0.026391298806772892,0.02406298661837666
24223,O1-P719,15844,15075,True,83.67176001152724,176.39999999929441,"200 mm",332.33387584254194,332.76060181860072,20.237791652597142,0.21039869424310595,0.01611118160790689,0.012905798363737231
24224,O3-P1281,24225,6026,True,83.675442914217925,176.39999999929441,"200 mm",402.82263480797127,402.3958900491088,71.642975818504112,0.35446815236571888,0.026780898481714558,0.028787607389803641
24229,O7-P91,22563,22440,True,83.698272566194731,176.39999999929441,"200 mm",469.59849270692735,470.0253538970149,135.0500104974262,0.43039095260050542,0.036352102965261909,0.041213400077984678
24230,O4-P253,4499,41425,True,68.177223104449979,176.39999999929441,"200 mm",420.90549697265624,420.55779313482356,9.3000911126528685,0.16521773117701541,0.0112061326235981,0.011963773968863658
24231,O12-P96,24232,24233,True,83.700647549657447,176.39999999929441,"200 mm",426.0826971975996,425.65582389509638,34.313465374737646,0.24799398298715436,0.0206439661146036,0.020861871600234509
24236,O9-P3524,15098,22259,True,83.704069276668193,176.39999999929441,"200 mm",381.82182129334871,382.2487120466597,3.2560955455256413,0.12064029231807634,0.0068298088610445461,0.01354116792088203
24238,O9-P1724,19432,19216,True,83.7302034925112,176.39999999929441,"200 mm",386.66563724148511,387.09266127929686,0.25982228253516104,0.054829660987959418,0.0021298988644118865,0.0028667896650846235
24240,O9-P1525,24241,24242,True,83.737545332246086,176.39999999929441,"200 mm",384.892565756525,385.31962723771949,2.9394111322747576,0.11677623857391155,0.0065170542866252274,0.0068144879848037543
24243,O3-P3290,10057,24244,True,83.738540208051788,176.39999999929441,"200 mm",395.80267550250005,396.22974205756111,36.716644019325578,0.25125606584505,0.021430325728740582,0.017335505041549404
24247,O1-P1122,15122,8469,True,66.8456041309673,176.39999999929441,"200 mm",325.5234343526389,325.86434693370683,11.133574469302138,0.1744316491336676,0.012199816292573136,0.0096026478767779113
24248,O21-P464,24249,24250,True,100.00000000012737,176.39999999929441,"200 mm",332.87459243164153,332.36459243164086,16.046473386257922,0.19703413938137052,0.014389320865331031,0.017534422087739511
24251,O2-P1586,19390,24252,True,82.249270634809818,176.39999999929441,"200 mm",373.97962416992186,374.39917769943,5.0542362973331327,0.13704985571533687,0.0084255599320271855,0.013962209853585778
24255,O3-P1733,24256,24257,True,83.7785018860525,176.39999999929441,"200 mm",381.70313491210936,382.13048905023015,1.6429823930015306,0.098278330629692559,0.0049519551873405164,0.0035903380014145935
24260,O3-P1725,24261,24262,True,83.78182473849823,176.39999999929441,"200 mm",382.24019179687122,381.81290449070485,7.0746365992881035,0.15247844701478427,0.0098355052113926443,0.0076232861593670594
24263,O18-P13,14771,10870,True,83.783573960406486,176.39999999929441,"200 mm",314.2052039664477,313.77790773924966,27.360505678367197,0.23056090830089934,0.018588491106107677,0.019093372625188905
24266,O9-P3415,15190,16201,True,83.789840131376891,176.39999999929441,"200 mm",390.81884034365078,390.39142836914061,1.1275997152011294,0.0885842548454392,0.0041251978755162261,0.0030179696291805823
24268,O12-P510,24269,23829,True,83.794823536452355,176.39999999929441,"200 mm",432.22725199446882,431.79981459960936,2.9004427831254254,0.11628121065108,0.004786062674243521,0.007612311288744858
24270,O21-P290,24271,24272,True,83.80276220686892,176.39999999929441,"200 mm",327.37497121058,327.802365297835,4.7242422979477618,0.13531922915870992,0.00812033862325817,0.0062812765270722822
24273,O3-P196,24274,14799,True,86.112285831599223,176.39999999929441,"200 mm",400.19258038447663,399.75340772673547,138.65106898325064,0.43381865034920158,0.036823140710739562,0.037394176894575921
24275,O9-P3680,15929,24276,True,83.80480627674892,176.39999999929441,"200 mm",394.20019939423855,394.62760390625,4.9922061636918373,0.13908823964912054,0.0082731601909133909,0.0063751224294559851
24278,O6-P246,21843,5828,True,83.811100775659469,176.39999999929441,"200 mm",452.68461041529105,452.25708999023442,1.5597513390028681,0.0968125498253791,0.0048307547137334452,0.0035407671377204425
24279,O1-P307,24280,24281,True,83.814360957414266,176.39999999929441,"200 mm",331.55054702148442,331.12309378060155,2.200845165503194,0.10915319371321465,0.0041813998751509549,0.00466758306698878
24282,O9-P555,24283,15328,True,84.487806794100166,176.39999999929441,"200 mm",365.75905393813326,365.32816612348341,18.850193957215943,0.20615269615309381,0.015566103369059838,0.012511400198986507
24284,O3-P2883,20105,24285,True,83.8181354663581,176.39999999929441,"200 mm",392.04425530607227,392.47172779695074,111.09726242926276,0.40504206386034924,0.033092640763653564,0.03052934110176854
24288,O22-P52,19765,22288,True,83.8258737704579,176.39999999929441,"200 mm",333.54667128906249,333.97426707116563,7.1673468527503852,0.15306807308772533,0.0098964617014327128,0.0076471258879013768
24289,O3-P1643,24290,24291,True,50.132340505208987,176.39999999929441,"200 mm",378.24675517354564,377.99108023696908,17.335899711024204,0.20131053169168864,0.01494482611125725,0.020883470481717674
24294,O9-P1254,7328,24295,True,84.363117822419241,176.39999999929441,"200 mm",362.241176712572,362.67142861346628,6.3128873727734245,0.14749871827593927,0.0093145108268037485,0.0094622988626739384
24296,O9-P1627,24297,20683,True,83.8349642783306,176.39999999929441,"200 mm",383.6156774626653,384.04323578048479,0.69034221459142109,0.075701029614777565,0.0032997074626518151,0.00740367803874593
24298,O9-P1664,16267,24299,True,83.836149208104132,176.39999999929441,"200 mm",384.09800829528444,384.52557265624574,1.1222189169718819,0.088469127425188782,0.0041155852832064745,0.0043337999001318711
24300,O9-P1044,19543,24109,True,83.84004771516274,176.39999999929441,"200 mm",361.06063726048563,361.4882215038329,39.451411079373806,0.25751302403408677,0.022135260897963371,0.022560536992640136
24301,O24-P112,17920,8722,True,83.844701853387946,176.39999999929441,"200 mm",331.71959298772953,331.29198500827727,16.857825529161168,0.19974374869503145,0.014741805481969673,0.011761258623051003
24302,O9-P389,22381,24303,True,83.858486836327344,176.39999999929441,"200 mm",358.81485482260348,359.24253310546879,0.090598214680299952,0.041482510587104511,0.0012695851944437742,0.0019645029768426319
24304,O7-P148,200,24305,True,84.646136526062108,176.39999999929441,"200 mm",479.28813273106084,479.71982802734374,0.337530200070664,0.05909800055580855,0.0024129715830184181,0.013158758032374564
24306,O9-P3559,18692,4371,True,83.862822549764942,176.39999999929441,"200 mm",386.44950332031249,386.02180292530863,0.50714261846467279,0.070009566522518413,0.0028286606334262982,0.0020148047983726985
24307,O1-P1094,20212,24308,True,83.868860278036038,176.39999999929441,"200 mm",325.00299228893982,325.43072347635774,0.81957671521252462,0.080795785852646643,0.0035434187404953118,0.0041813998751509549
24312,O9-P1691,22728,24313,True,83.882588142792287,176.39999999929441,"200 mm",386.94740538573427,387.37520658526256,2.2048205249825887,0.1091978221664015,0.0041813998751509549,0.0045639914386156966
24317,O1-P490,5511,24318,True,83.884455705043933,176.39999999929441,"200 mm",327.78097025479343,327.35315953069772,28.696969271075666,0.23400537464812651,0.019009989497141583,0.01538638936585382
24324,O3-P717,1412,24325,True,83.909361993201628,176.39999999929441,"200 mm",423.21157778118061,423.63951552734591,22.464851974791916,0.21715289678944968,0.016929153800078398,0.020840690571153078
24326,O9-P3648,16339,16516,True,83.910468619421749,176.39999999929441,"200 mm",398.16599501953124,398.59402231995892,0.079721916319577327,0.040262931142642504,0.001189142432999897,0.00073669230658855668
24327,O9-P943,21055,20537,True,83.910721009621668,176.39999999929441,"200 mm",357.28831758249993,356.86037290535086,9.20870811515863,0.16473340390915112,0.011153722804829388,0.017401056772540079
24332,O21-P1238,24333,24334,True,99.99999999979687,176.39999999929441,"200 mm",343.95993901367081,343.44983901367186,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.0016726946733958872
24340,O9-P1757,24341,24342,True,83.933534862593774,176.39999999929441,"200 mm",389.90345815751942,390.3315191853186,1.7147476358676661,0.099267605273040543,0.005061860588213187,0.0053392742738341279
24343,O24-P67,24344,23805,True,83.945399374615008,176.39999999929441,"200 mm",325.46800851880226,325.03988698199169,36.128793806512434,0.24980907931503812,0.021278786105002639,0.021294253456677736
24346,O3-P2055,10490,24347,True,82.359208188110614,176.39999999929441,"200 mm",368.89810235168085,368.47807038992141,39.86072542716358,0.2583467849142434,0.022243087256043712,0.022532788413853175
24348,O6-P381,24349,10035,True,83.95416622558767,176.39999999929441,"200 mm",458.58302462752818,459.01119087527871,127.7513194194261,0.4232320509199502,0.035379029184721363,0.036043948173667122
24350,O9-P3626,12502,23823,True,83.960939531633073,176.39999999929441,"200 mm",390.59792391062007,391.02612470223141,3.1982898454719071,0.1199617636049277,0.0067737167179855451,0.01441248896425767
