id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
24351,O2-P456,6586,5645,True,52.057105215664414,176.39999999929441,"200 mm",363.39622947534571,363.13068618164061,13.500954798844674,0.18484013443507694,0.01336581525211912,0.010550757247251751
24352,O15-P21,21418,24353,True,83.968925375652447,176.39999999929441,"200 mm",338.16056901184055,338.5888105312564,61.604513982420045,0.33736291013936903,0.024971879178385486,0.025024894201855621
24354,O10-P261,24355,24356,True,83.977425350987119,176.39999999929441,"200 mm",391.19113172734581,391.6194165966358,1.1916551246739207,0.0898609211032643,0.0042399074435403661,0.0047226671979020193
24357,O9-P151,24048,23142,True,83.983256161262133,176.39999999929441,"200 mm",396.00362871006666,395.57531410364425,0.89694341973306679,0.083823707858465948,0.0036724147729722528,0.002630623007576259
24359,O9-P3157,24360,24361,True,83.996263591352132,176.39999999929441,"200 mm",376.66614190724658,377.09452285156249,0.14028913120135217,0.043111044901645738,0.0016569428868658063,0.0069317727953472838
24362,O8-P211,12837,8623,True,85.419412950751507,176.39999999929441,"200 mm",435.35461636772033,434.91897736167147,29.355743941429271,0.23568072659908645,0.019213012397366128,0.024620808220008152
24363,O2-P398,24364,24365,True,84.001928127778825,176.39999999929441,"200 mm",368.46137465820317,368.889868493583,0.060481386493229691,0.037924651815466254,0.0010292163809802572,0.00072698532846115745
24366,O9-P1923,20202,24367,True,84.009103701455771,176.39999999929441,"200 mm",364.25370514501236,363.82517470703124,6.4517741715308041,0.14844943240966416,0.0094113078117747054,0.0073134820998007532
24370,O1-P48,24371,13392,True,84.017706523105929,882.39999999647034,"1000 mm",328.00175891336806,328.06477219326035,10933.804021747934,0.64686058804417668,0.31465034351474735,0.31466731195575692
24372,O9-P620,7766,24373,True,84.018719327372878,176.39999999929441,"200 mm",370.21332778320317,370.64190727049208,0.931074689889846,0.08454226864838936,0.0037439413391203431,0.0026856444038558143
24374,O3-P2185,16918,24375,True,84.021205761320019,176.39999999929441,"200 mm",365.3428762318934,365.77138438127611,392.3109251291109,0.58701104361000145,0.062405538583051437,0.062652843618643553
24382,O21-P1102,22663,24170,True,84.030230088720884,220.59999999911759,"250 mm",338.28291390702992,338.5980272698626,805.37955940357847,0.63179355716040131,0.090444343114261,0.079183420729953879
24383,O9-P1756,20450,24341,True,84.032541447837161,176.39999999929441,"200 mm",389.47489219613539,389.90345815751942,1.8949710527388173,0.1013119844804052,0.0053392742738341279,0.0043337999001318711
24384,O9-P3388,24052,24385,True,84.033520017144525,176.39999999929441,"200 mm",392.52787342552369,392.95644437761115,8.8523319128101683,0.16281789583253389,0.010946426001234924,0.011144654953524345
24386,O4-P762,24387,23640,True,65.293294506085743,176.39999999929441,"200 mm",415.88550352478188,416.21849932676287,61.382510199624349,0.33915102773613837,0.024819478869537448,0.025939375537737654
24389,O1-P1176,19451,24390,True,84.06530992093289,176.39999999929441,"200 mm",339.6471323909837,340.07586547158047,45.913627850220571,0.26955910923039161,0.02380493777999863,0.02386439090976724
24391,O9-P1576,24392,2297,True,82.392137760841052,176.39999999929441,"200 mm",382.59464492187504,382.17444501929475,0.41848252503942646,0.067296927778949509,0.00255417446942159,0.0071595347151446618
24396,O11-P41,24397,24398,True,84.073009204026448,176.39999999929441,"200 mm",396.19006013057304,395.76128778363255,1.352408607914269,0.092986593319697053,0.0045105594143451866,0.0043337999001318711
24399,O9-P3673,19106,16234,True,84.073431577343769,176.39999999929441,"200 mm",393.99127935637745,394.42005385742192,0.341460771781609,0.059217174785726127,0.002428448018441377,0.0032158599279949554
24400,O1-P1268,24401,16584,True,84.073486346895379,176.39999999929441,"200 mm",337.3086439453121,336.87986916494293,11.829688894464883,0.17771386157679875,0.012551528790643352,0.015898687765065846
24402,O3-P2046,5725,10026,True,83.61692544832313,176.39999999929441,"200 mm",367.76130773777561,367.33486141798915,26.994677476757897,0.22960575221447582,0.01847083272643325,0.01495660886770509
24404,O4-P1538,24405,21179,True,84.080976777233474,176.39999999929441,"200 mm",446.11643447265629,446.54533153519696,1.1185876899009402,0.088402152952291022,0.0041087440855965456,0.0030130303412796377
24406,O1-P267,24407,18065,True,84.083692763439132,176.39999999929441,"200 mm",329.25511255421696,329.68393938731049,29.004698978825409,0.23478962910250087,0.019105213290529378,0.015465433868827693
24408,O9-P366,18771,12351,True,84.0869289220416,176.39999999929441,"200 mm",354.27993941912916,353.85109608162679,3.5254729673575724,0.12258449595415161,0.0071276081800745912,0.013103254061989745
24409,O1-P2167,9669,22304,True,84.086940686022217,176.39999999929441,"200 mm",343.97019423828129,343.54135084078257,22.3607016863055,0.21674472766355948,0.016897319805689689,0.02027105101355078
24412,O4-P536,5006,23096,True,85.916508557055778,176.39999999929441,"200 mm",419.19223730741516,418.75397719726561,28.1812169695773,0.23269960406219015,0.0188480012924233,0.015254544442953093
24413,O21-P1023,1629,24414,True,83.632738860047255,176.39999999929441,"200 mm",339.95325545958605,339.52672849139981,349.43993303830041,0.569344607441481,0.058634788549180916,0.060543629157785356
24415,O9-P116,24416,14539,True,85.247101255260759,176.39999999929441,"200 mm",374.36084329562118,374.79560351202304,96.541131160894281,0.38879029424699041,0.030880861705665133,0.030902372020606625
24417,O9-P3448,24418,19635,True,84.106626184808832,176.39999999929441,"200 mm",393.71141494140574,393.28247114786319,0.33208866421584021,0.0589349064050364,0.0023913099669015691,0.0017016797773608085
24422,O3-P1299,2313,24423,True,84.113058351891368,176.39999999929441,"200 mm",399.91545470123344,400.34443129882811,10.667494579998388,0.17217235753592069,0.01195697137718215,0.024384094834425232
24424,O3-P227,24425,4686,True,84.113360173007337,176.39999999929441,"200 mm",371.44094741211131,371.01196927522892,74.887486641015968,0.35935408232426519,0.027352604591955876,0.025013787049155155
24427,O2-P1094,7304,10995,True,84.11464193172246,176.39999999929441,"200 mm",354.65299453125004,355.08206331974372,44.936416560883167,0.26751165063250582,0.02357890688190355,0.01925267431147647
24429,O3-P1965,21397,10660,True,84.116512618304313,176.39999999929441,"200 mm",400.47448365783367,400.04548944348028,10.585067996918553,0.17176733138678657,0.011913372793841331,0.0093204305917397416
24430,O9-P1257,24965,28995,True,96.106633734426993,176.39999999929441,"200 mm",364.18157244551281,363.69142861346722,5.4765902229617529,0.14141338841877968,0.0087077136308303087,0.0089007052347420037
24431,O9-P3597,24432,24433,True,84.11758538463468,176.39999999929441,"200 mm",392.78279555664267,392.35379587118103,0.50238482592707789,0.069860347796587077,0.0028148981876783908,0.0034849685132642906
24434,O11-P98,22418,23594,True,84.1274004488731,176.39999999929441,"200 mm",400.70047387245853,400.27142413016924,0.90381196936769614,0.0839671129857733,0.0036869970269648687,0.0039134014941908492
24435,O4-P10,4365,24436,True,84.130560991103849,794.19999999682329,"900 mm",401.97109260163967,401.90799468089637,8702.94551906166,0.612765794204094,0.28999934091683993,0.28843052315827344
24438,O9-P2739,24439,20053,True,100.00000000013419,176.39999999929441,"200 mm",377.11725844726561,377.62735844726632,32.643599639958481,0.24390248128057437,0.020179850184998169,0.021472803604688704
24441,O4-P1491,24442,24443,True,94.406521467146945,176.39999999929441,"200 mm",446.29773968748827,445.81617202148436,2.1902261208927691,0.109042317486958,0.0041813998751509549,0.0041817047484386336
24444,O21-P774,24445,11647,True,99.999999999370587,176.39999999929441,"200 mm",333.82754453540969,334.33754453540649,0.62679349790128025,0.073759991664828023,0.0031474598743147387,0.014297799834666221
24446,O11-P37,24447,24448,True,84.141149576629346,176.39999999929441,"200 mm",393.80053016435647,394.22965002719729,11.80096548033069,0.17758051215836129,0.012537262764623245,0.012997255808166994
24449,O9-P562,24450,1257,True,84.141846008841625,176.39999999929441,"200 mm",367.5236,367.09447658535493,3.8923555684505033,0.12896434816785052,0.0073626950070556458,0.0056758362159359992
24451,O9-P574,22572,24452,True,84.141898607673582,176.39999999929441,"200 mm",369.64372956273218,369.21460587983307,10.86739413936748,0.17314767954257113,0.01206188185219821,0.0094638289064547486
24453,O1-P1341,16743,8597,True,84.152516581685134,176.39999999929441,"200 mm",330.47951242785632,330.05033459328973,9.952827053170747,0.16860257180335544,0.011572088438318764,0.014865666925966596
24454,O9-P3464,24455,24456,True,84.153797253655412,176.39999999929441,"200 mm",392.318523446909,391.88933908091536,7.4425519536299891,0.15474620466552733,0.010076837682764305,0.0077326391548227617
24457,O2-P1183,1224,22038,True,84.154544049589873,313.19999999874716,"355 mm",351.69028163752296,351.463064368589,1842.6663228343004,0.68572594824511113,0.13281751070075709,0.13502293567711479
24458,O12-P451,1970,24459,True,84.159354060110019,176.39999999929441,"200 mm",435.27948989257811,435.70878675763873,0.060594735505790344,0.037939317526370017,0.0010302374510135733,0.00072737401351623612
24460,O2-P1397,10867,6141,True,84.1672270542766,176.39999999929441,"200 mm",364.06406630859379,364.49340333379763,152.26435406873671,0.44636483219963824,0.0385452762366883,0.035828449881220123
24461,O1-P1443,17341,11288,True,84.168985197639088,176.39999999929441,"200 mm",341.11105756575876,340.68171157226561,31.447693023903657,0.24094163366887919,0.019836509496052934,0.016151299980347388
24462,O2-P1757,8259,24463,True,84.174114314957876,176.39999999929441,"200 mm",361.89033252480624,362.31962050781254,15.591061672820924,0.19548169053882058,0.014186961078700546,0.020072035181602655
24467,O3-P1729,24468,18785,True,100.0000000006832,176.39999999929441,"200 mm",383.77019179687153,384.280191796875,1.2589951366440253,0.091187293629324387,0.004355999160575409,0.0047934659287525222
24469,O9-P3633,24470,24471,True,84.179766390846737,176.39999999929441,"200 mm",393.79912669267583,394.22844350126917,1.3212665118743621,0.092392107441656282,0.0044598164633094838,0.0033814509742097214
24473,O9-P1047,19725,19762,True,84.180764623311944,176.39999999929441,"200 mm",363.65024794921874,364.07965402956222,10.235016482558587,0.17003978422068075,0.011725406205701045,0.016228101933067382
24474,O9-P234,18253,19813,True,84.1813739101689,176.39999999929441,"200 mm",375.02250136718749,375.45191055550328,39.38237098352532,0.2573895395658144,0.022115973830311546,0.018055507877541285
24475,O21-P961,21267,24476,True,84.183100223281059,176.39999999929441,"200 mm",335.8284378647466,336.25777167588541,62.737354863395844,0.34106384702339204,0.025097852593760746,0.022764369481893042
24484,O21-P738,467,24485,True,86.087858345731277,176.39999999929441,"200 mm",337.7606162454997,337.32148208007817,0.1330995194873284,0.048740883848490756,0.0014738341167628113,0.0010837547773538665
24486,O9-P1692,24313,24487,True,84.193781918528558,176.39999999929441,"200 mm",387.37520658526256,387.80459487304705,1.0825681417926283,0.087664234695699339,0.0040422788702113195,0.0041813998751509549
24491,O3-P2208,17379,24375,True,84.195042827397,176.39999999929441,"200 mm",368.04283139563734,367.61343667721758,13.98817736304539,0.18666420550583643,0.013599976104552309,0.01073950730864529
24492,O3-P3214,5706,5600,True,84.195395204467133,176.39999999929441,"200 mm",398.57810439453124,399.00758510546922,16.445301842262396,0.19838859885578269,0.014563154277263719,0.011619675922440276
24495,O10-P229,23736,23632,True,84.198417458836914,176.39999999929441,"200 mm",386.48275483431991,386.91216676335995,1.0699228956893563,0.0874061109167948,0.0040185211792748976,0.0046011987537329657
24496,O3-P49,5059,15244,True,84.198626178655857,176.39999999929441,"200 mm",371.80111939246547,372.23053238597657,210.77641405228692,0.49151512853298729,0.045308285486879381,0.045776648068611141
24497,O24-P349,745,24498,True,83.73780135853427,176.39999999929441,"200 mm",336.5570302052173,336.9840929921458,310.4042709347915,0.54944189789226527,0.055209098303538859,0.0516018784405865
24499,O1-P902,15144,23454,True,84.200415956448978,176.39999999929441,"200 mm",340.35862389991888,339.929117578125,44.639184137673816,0.26685881984202475,0.023511105787848104,0.019190114539938439
24500,O4-P1099,24501,24502,True,100.00000000018889,176.39999999929441,"200 mm",422.34104300037859,421.83104300037763,59.900007436512674,0.33564702650550254,0.0245805399657279,0.025671863705022502
24503,O1-P293,11559,19186,True,84.206534105123907,176.39999999929441,"200 mm",331.371738883171,331.80119220710714,13.653763544322656,0.18540821385811787,0.013440150967294093,0.01407859537309079
24504,O3-P2660,14608,24505,True,84.207745935596648,176.39999999929441,"200 mm",373.98460510375816,373.55514559948665,11.224660685526265,0.17486725117806468,0.012246565800954214,0.0096511244327215952
24506,O3-P391,11525,4022,True,84.208220195198535,176.39999999929441,"200 mm",379.60947414615475,380.03893606915022,67.848491136753012,0.3485467841572511,0.026095918035611586,0.023789093452787187
24507,O5-P100,24508,5095,True,84.208224186378558,176.39999999929441,"200 mm",431.95830431641508,432.38776625976561,4.8500143266827012,0.13512661736929932,0.0082731601909133909,0.00639871349039253
24509,O1-P1436,5807,213,True,84.20848193940607,176.39999999929441,"200 mm",342.7982495850008,342.36878632710983,14.030596008073882,0.18682202654098168,0.013620107960755469,0.02546941421638186
24515,O1-P2004,24516,24517,True,84.222743515111915,176.39999999929441,"200 mm",345.18126249439945,345.61079848632653,16.856126869377174,0.1997381531063559,0.014741077646672084,0.019310882967787737
24518,O3-P1913,9271,12706,True,84.222872004955136,176.39999999929441,"200 mm",400.77956633829479,400.35002969106955,1.0036725295389397,0.086043821251735972,0.0038908420063710871,0.0093272473767772868
24522,O1-P304,24523,17903,True,84.22440243072,176.39999999929441,"200 mm",331.41068717289284,330.98105849609379,4.1554931783193618,0.13085801891463644,0.0076187919751114419,0.0057539604217044195
24524,C-17190,24525,16732,False,91.754417215566164,176.39999999929441,"200 mm",359.06764651179373,358.59969898399436,NaN,NaN,NaN,NaN
24529,O9-P1409,24530,24531,True,84.249712071423147,176.39999999929441,"200 mm",375.02035985247329,375.45003338403757,3.2321978176289123,0.1203610942441599,0.0068066725552354329,0.011813603720116186
24534,O16-P146,24535,15690,True,84.252282890483286,176.39999999929441,"200 mm",330.6406715715284,331.07035821426985,12.605614126138683,0.18125189052688054,0.012929397940687398,0.013266919353657383
24542,O15-P124,24543,24544,True,84.271425556012261,176.39999999929441,"200 mm",347.43213881835936,347.00235454802373,0.06067542825395484,0.037946795721787496,0.0010310173049610371,0.0014570050545095073
24546,O9-P2556,24547,24548,True,84.2848396331526,176.39999999929441,"200 mm",378.5236,378.09374731787091,3.0413982213883641,0.11806177965338606,0.0066192430436875938,0.0091829713449249409
24549,O3-P2341,16627,24550,True,84.290786781311454,176.39999999929441,"200 mm",371.57914235942741,371.14925934684277,62.345498773506762,0.34020205369737039,0.025033405673604008,0.027187078267444639
24552,O1-P111,24553,6043,True,84.355681654605164,176.39999999929441,"200 mm",346.00840997403884,346.43862395047734,482.30067526071804,0.62314800930672121,0.06957096240548305,0.069770841193478234
24555,O3-P2873,13348,17116,True,84.313517356269713,176.39999999929441,"200 mm",385.98167697323305,386.41167591175,336.53312636728293,0.56316406173935807,0.057505033743611517,0.0589951135756945
24556,O9-P974,16367,24316,True,84.313976952822387,176.39999999929441,"200 mm",358.35074811951387,357.92074683705448,1.131730728196948,0.088661157854737,0.0041329122483895631,0.0046256788864916815
24561,O1-P2460,24562,11195,True,86.316308411864284,705.79999999717688,"800 mm",347.174289370779,347.24765823292904,6197.1787058800946,0.590397065123562,0.24626418342688836,0.24641248469451285
24563,O4-P539,23095,24564,True,84.339875678237021,176.39999999929441,"200 mm",419.05451430664067,419.48473201247532,21.963329224401594,0.21662405915712057,0.016698719555206337,0.013493839323574635
24565,O3-P43,13212,20828,True,84.3399968139297,220.59999999911759,"250 mm",370.005575301232,369.68930031317973,480.877656350485,0.54697431595631874,0.068795473766602083,0.0702737719777057
24568,O3-P2564,10623,4980,True,84.345226418451958,176.39999999929441,"200 mm",380.50698233236818,380.93714298710233,31.514641409917527,0.24109200603078745,0.019856888884385381,0.021531314295616444
24571,O4-P1310,10364,24572,True,84.352618874528019,176.39999999929441,"200 mm",424.20891067694305,424.63910903320317,17.674154027487951,0.2024071580671275,0.015086436063111568,0.011968549749303054
24573,O4-P522,23724,24574,True,84.355622760982982,176.39999999929441,"200 mm",418.93483647439274,419.36505015047373,21.318843347482506,0.21312029410392885,0.016546320381826782,0.013274738189631154
24575,O1-P527,24576,24090,True,97.118152047510591,176.39999999929441,"200 mm",331.88103766820365,332.37634024364593,43.747231670331743,0.26489900124339538,0.023305170410964724,0.024260723912812955
24577,O10-P329,16957,22832,True,84.358453896548554,176.39999999929441,"200 mm",396.15760535323579,396.58783346810822,0.396472932684791,0.060975225177112118,0.0026315265566215868,0.0018311603710128596
24579,O1-P1472,24580,15833,True,84.362802613683058,176.39999999929441,"200 mm",343.96293105468754,343.53268076135771,6.7245321086169652,0.1502418738704101,0.0095997478902723928,0.0073631855294402915
24581,O4-P1041,24582,18204,True,101.79602097427556,176.39999999929441,"200 mm",416.06038337438042,416.5795430813493,467.34915159128047,0.61767603227188683,0.068404600096022519,0.069826706242840639
24583,O5-P195,12572,20911,True,84.376188740497568,176.39999999929441,"200 mm",428.86497343141332,429.29529199398979,68.973780899654827,0.35032748941577491,0.026300965476141275,0.026469687008963603
24586,O1-P2357,24587,10398,True,84.375862939159916,176.39999999929441,"200 mm",351.31601943359374,350.88570253260406,4.4995076717568683,0.13349513083670683,0.0079304110810477849,0.014686194777547453
24588,O9-P153,24049,24589,True,84.3795567224774,176.39999999929441,"200 mm",396.57140268844853,397.00173842773319,0.56830964410078311,0.071934344563816532,0.0029976595044255952,0.0021672048233536147
24590,O3-P536,24591,24592,True,84.382773354182774,176.39999999929441,"200 mm",402.8955549847999,403.32590712890624,0.060755595867314383,0.037957153465273417,0.0010317383984145068,0.0041813998751509549
24595,O9-P1639,24596,24597,True,92.5025247945747,176.39999999929441,"200 mm",384.75016381813168,385.221926694584,4.1467429727720964,0.13078345951228396,0.0076109146625107978,0.010591128829163953
24598,O9-P2284,24599,24600,True,84.390435442180461,176.39999999929441,"200 mm",377.23313885278509,377.66353007354019,24.405156651358574,0.22265179805291141,0.017609140455793246,0.024332885205843029
24602,O9-P887,15059,20515,True,84.395618753377732,176.39999999929441,"200 mm",354.1157786695,354.54619632514226,32.679714673595392,0.24397556911577517,0.0201909732342574,0.02272995797404798
24603,O3-P3284,20105,2261,True,59.547129400081836,176.39999999929441,"200 mm",390.8318730204067,391.13556338034709,92.110397564154539,0.38331148623377276,0.030186284279944048,0.040849282586737951
24604,O4-P480,10393,24605,True,72.8196788509256,176.39999999929441,"200 mm",414.92772658442777,415.29910694656752,23.206634258734969,0.21929028449105009,0.017192685815760719,0.0137595094264104
24606,O3-P984,24607,24608,True,84.4025141847867,176.39999999929441,"200 mm",392.10572280273436,391.675269980392,17.939362555413386,0.20326057617763144,0.01519630739992975,0.012202067926574878
24611,O3-P610,18495,24612,True,84.403517203503256,176.39999999929441,"200 mm",428.1977655466647,428.62822348440255,37.410661038276167,0.25296659006768496,0.02160628927954733,0.024544690954783389
24613,O18-P18,24614,24615,True,100.00000000019166,176.39999999929441,"200 mm",316.04127944335841,316.55127944335942,0.84490758049492065,0.07771478750814,0.0037117292337268048,0.0045739239491705266
24618,O9-P1916,17460,24619,True,84.410322310721853,176.39999999929441,"200 mm",365.29966009059393,365.73015273437858,1.160959197405246,0.089248549325706944,0.0041855565414000082,0.0044242709063170493
24620,O4-P1252,392,20188,True,84.334419347457228,176.39999999929441,"200 mm",431.68464295652734,432.11474849519936,27.531125857153679,0.23100444954091728,0.018643027657345004,0.024518663746216619
24621,O9-P1622,24622,18566,True,100.00000000073449,176.39999999929441,"200 mm",383.55403579101574,383.044035791012,0.582976641401945,0.072394713446726544,0.0030362106464924665,0.0035608393818282462
24630,O9-P3458,24631,24051,True,84.432129124870158,176.39999999929441,"200 mm",392.67464042856932,393.10524428710619,0.73139607876479029,0.076924392440219092,0.0033931726992266005,0.0046729731358774659
24632,O10-P152,24633,15165,True,100.00000000166128,176.39999999929441,"200 mm",387.33280410156254,386.82280410155408,0.3207368162365779,0.058602432149979934,0.0023452048368845808,0.003843815727547285
24634,O4-P136,1164,24635,True,84.433274083284189,176.39999999929441,"200 mm",435.17461569533606,435.60522539316088,173.0915316775332,0.46413035388970619,0.0410427073718759,0.0450123960258377
24639,O3-P1060,11387,24640,True,84.442554023452175,176.39999999929441,"200 mm",395.09294297448037,395.5236,10.667731549304271,0.17217352025564547,0.011957096278715277,0.01213190505807484
24642,O1-P930,16075,20174,True,84.445808803877483,176.39999999929441,"200 mm",344.98682877383357,344.55607070312504,19.474217306716966,0.20811776515798044,0.015812163931194612,0.012645529684474981
24644,O1-P2346,22096,4397,True,84.453073700792373,176.39999999929441,"200 mm",350.67032218545245,351.10103286132647,10.122839998110907,0.16946401994695875,0.011665087848948409,0.016089472585980875
24645,O4-P1200,18061,10007,True,84.459011214439471,176.39999999929441,"200 mm",425.79691213772293,426.22765309491655,52.367979062952841,0.29819460694763833,0.024310448348619427,0.024608170455792631
24646,O1-P811,11542,16264,True,84.459599975092246,176.39999999929441,"200 mm",333.59709798348644,334.02784194335942,8.4338378526062119,0.16051016969125098,0.010696845486802926,0.013976519027408239
24649,O12-P520,24650,24651,True,84.810173605736551,176.39999999929441,"200 mm",430.06849135742192,430.50110805298482,2.5080882602011343,0.11079028491823054,0.0045669291794482756,0.0045672340527359544
24652,O1-P1928,24653,24654,True,84.477782503785392,246.999999999012,"280 mm",334.769110601544,334.45231891715486,1087.5619526258747,0.68106148005914691,0.101208448076653,0.10150832076113296
24655,O1-P2003,24656,24516,True,84.47824172229862,176.39999999929441,"200 mm",344.75042346161575,345.18126249439945,29.676962671206173,0.23649299533183007,0.019310882967787737,0.024510944831469351
24657,O2-P927,24658,24659,True,84.478724870258148,176.39999999929441,"200 mm",348.16498616279404,347.73414466595574,454.0687354669268,0.61256340830199685,0.067368603194029389,0.071234460068033953
24660,O11-P169,24661,1126,True,84.4790228466325,176.39999999929441,"200 mm",403.1307054740563,402.69977797851561,0.42082491108839476,0.067370946698304929,0.0025618411526186417,0.0017764093581658133
24662,O21-P756,24663,17374,True,84.487863268965441,176.39999999929441,"200 mm",335.71189250403745,335.28100440136569,83.771620860023532,0.37200309220036337,0.028858247155066526,0.028865455108996456
24664,O9-P1550,24665,12155,True,84.4907694686512,176.39999999929441,"200 mm",376.51599614389391,376.08509321960383,65.53819078876495,0.34401995291870952,0.025710887485845411,0.025718352055652493
24666,O9-P820,23090,24667,True,84.4929660750004,176.39999999929441,"200 mm",387.59727841038432,388.02819253736686,9.1185743332600673,0.164253000820358,0.011101734244867862,0.011295085224554418
24670,O3-P2675,15032,11347,True,84.497293472368611,176.39999999929441,"200 mm",376.64937459496559,377.08031079167461,45.103233838020437,0.26786291916186383,0.023617696756218966,0.019287644469815155
24675,O3-P1314,24676,21182,True,84.508307973243873,176.39999999929441,"200 mm",401.30976306140929,401.74075543207289,22.910620860320304,0.21844297065910132,0.017088058072396918,0.021482209825601676
24677,O10-P115,24678,24679,True,81.2033223006695,176.39999999929441,"200 mm",382.15795037388563,382.57208731761904,4.2432057149423148,0.13150472725906667,0.0077010180607746124,0.00580785429778038
24684,O9-P3295,24685,24686,True,84.520453315077631,176.39999999929441,"200 mm",380.97546377697876,381.40651808888566,1.7572987216740861,0.099743729916596316,0.0051292705133762486,0.0038170146972093671
24687,O3-P64,21150,23561,True,84.526837252588,176.39999999929441,"200 mm",381.24732436523436,380.81623749524613,66.38979467467847,0.34575302300350813,0.025850945252283503,0.023541970092152347
24688,O9-P3571,8462,24689,True,84.548254182200949,176.39999999929441,"200 mm",387.61074773536382,388.04194383169306,0.253098954925576,0.054299983108954196,0.0021065282262945988,0.0024370931916036336
24690,O6-P158,13181,24691,True,84.549984166190725,176.39999999929441,"200 mm",444.02235723895558,444.45356215820311,3.5123188923300703,0.12249996259665985,0.0071130174100683535,0.0053637856319761245
24694,O9-P1836,22328,24695,True,84.556374436878656,176.39999999929441,"200 mm",355.96331023927053,355.53207272964244,3.9231601541208536,0.12917776173983755,0.007393601891428004,0.00747363992932448
24696,O1-P690,21193,24697,True,84.557482202969183,176.39999999929441,"200 mm",331.56764736811283,331.998890527348,48.097040249112581,0.27373532596942035,0.024318971175052644,0.019899743735869852
24698,O21-P1252,24699,152,True,84.5594006079924,176.39999999929441,"200 mm",347.61170424804692,348.0430417505483,3.9433803006743671,0.1293288971365652,0.0074133749395905429,0.0055675227418764605
24703,O9-P87,24704,24705,True,84.565952017979328,176.39999999929441,"200 mm",360.83779990918475,361.26908626447641,201.72061379957555,0.48515697739290192,0.044325160539327536,0.044348878204999935
24709,O9-P1652,16124,24710,True,84.585418702226278,176.39999999929441,"200 mm",391.06815657801008,391.49954221339146,0.32328854416033437,0.05867619672439555,0.002355679107839351,0.0025123869583111168
24711,O10-P10,20024,18250,True,84.590559239151716,176.39999999929441,"200 mm",377.42986277526472,376.99845092314507,53.815168842385972,0.30327412974036305,0.024484397578337376,0.024491076403954242
24713,O10-P34,18298,2853,True,84.602958895694286,176.39999999929441,"200 mm",387.72736689215532,388.15884198252337,21.573915741203919,0.21567021113038745,0.016546320381826782,0.016698719555206337
24714,O12-P189,24715,24716,True,92.861572831318568,176.39999999929441,"200 mm",390.09007059583013,389.61647657439045,324.90555292305226,0.55821214743642966,0.056415501773583052,0.059459542894601237
24717,O9-P2945,23120,16558,True,84.612549094495549,176.39999999929441,"200 mm",374.33520351572747,374.76672751610937,62.336516725393409,0.34018221479206606,0.025031929564576141,0.028501428455228368
24718,O2-P897,7347,24719,True,84.613491173874237,176.39999999929441,"200 mm",360.8252254918882,361.256754296875,15.31386113088722,0.19452433618541737,0.014062156060394269,0.0397851078988713
24720,O3-P2182,16944,24721,True,70.8001271859496,176.39999999929441,"200 mm",364.0876449741524,364.44872562280074,409.93841557102365,0.59598945631989553,0.063740913105265945,0.063924509275215258
24722,O21-P1239,16420,615,True,83.602930847180446,176.39999999929441,"200 mm",343.42142714843754,342.99505220111689,7.411894049681429,0.15456020584455152,0.010056970390717679,0.0077221491292427911
24723,O9-P1730,24724,15672,True,84.6216817925921,176.39999999929441,"200 mm",386.46468933497226,386.89625991211449,0.53200068441081283,0.070791345655603632,0.0028990480408188431,0.0070085384130758243
24727,O9-P1931,21252,14262,True,84.6233558242834,176.39999999929441,"200 mm",362.33063216225037,362.76221127695425,1.9769538880078759,0.10226089094830795,0.0054589083686689341,0.0041813998751509549
24728,O9-P3435,19290,19411,True,84.623797594401537,176.39999999929441,"200 mm",391.04175430212661,391.4733356698581,3.8539588507878375,0.12870114657389786,0.0073238313272888352,0.00760714944902125
24729,O9-P1986,16054,15896,True,84.6278621307118,176.39999999929441,"200 mm",365.29778479690452,365.72938689377116,0.903181950011191,0.083953959718886556,0.0036856625676302515,0.0054254489511468464
24730,O9-P3389,24385,24731,True,84.63235222329115,176.39999999929441,"200 mm",392.95644437761115,393.38806937395,8.5124791928072234,0.16094893287989986,0.01074426946346289,0.010946426001234924
24732,O3-P1689,24733,24734,True,84.636053001645138,176.39999999929441,"200 mm",380.43313556699496,380.86477943730341,25.623782699614885,0.22597049082740803,0.018021025970650278,0.018688566756323226
24735,O9-P1565,1598,24736,True,84.637974206623369,176.39999999929441,"200 mm",383.32731742529506,383.75897109374887,1.6517736124671221,0.098424106615188744,0.0049647695169051393,0.010891616937561686
24737,O9-P1746,24738,24739,True,84.640514164668758,176.39999999929441,"200 mm",388.40230691291634,388.83397353515613,0.77145435855268762,0.078750725364193239,0.0034616635903854552,0.0024322648957469002
24740,O3-P2418,2879,16849,True,84.6405235739261,176.39999999929441,"200 mm",373.78207250215684,373.35032119140624,26.735608504550733,0.22894133056173818,0.018386059784962765,0.014893071457803216
24741,O3-P2621,18540,19742,True,84.642907398747752,176.39999999929441,"200 mm",369.73864546119563,370.17032428892924,329.91810996516227,0.56038799572642672,0.05688519058250293,0.058344412923092566
24742,O10-P239,24082,24743,True,84.643136473267532,176.39999999929441,"200 mm",387.1049085937492,386.67322859773554,0.69163977819151079,0.07574008518865849,0.0033027164541317008,0.0040822130128904547
24745,O9-P1526,24242,24746,True,84.6432901216009,176.39999999929441,"200 mm",385.31962723771949,385.75130801733962,2.1686069440141416,0.1087917604700125,0.0041813998751509549,0.0065170542866252274
24747,O2-P1291,24748,11718,True,85.093523290329273,176.39999999929441,"200 mm",356.72600032989209,356.29202336111138,150.49984416031864,0.44478865660770417,0.038326071775112866,0.035608291626119
24752,O9-P122,24753,4494,True,84.6524431706299,176.39999999929441,"200 mm",376.94627377152256,377.37800123169274,57.094974420168228,0.31966762398767695,0.024594367700913576,0.024601587009528338
24754,O9-P1762,24755,24756,True,84.65480787897188,176.39999999929441,"200 mm",388.47365559098512,388.90539511116788,1.9231765237447065,0.10163742791462579,0.00538086705209977,0.0046211526252514191
24758,O9-P941,24759,24760,True,84.656132306696449,176.39999999929441,"200 mm",356.350372905349,355.91862663058481,23.863153163580648,0.22114473161461989,0.017422223040531228,0.017451632809708784
24761,O9-P2923,23982,24118,True,84.656996449658337,176.39999999929441,"200 mm",374.77296992357213,375.20472060546541,4.5589678846686219,0.13397101930281852,0.007981645122202374,0.01300646559303241
24762,O3-P1238,24763,24764,True,84.658415377445451,176.39999999929441,"200 mm",393.68073754309074,394.11249546151566,29.389197627477039,0.23576545979903091,0.019223238426523806,0.023745693576430887
24765,O9-P3583,24766,22214,True,84.660907645667479,176.39999999929441,"200 mm",389.02052311282682,389.45229374181969,0.13844467975455838,0.042847725218971032,0.001649094954512159,0.0019386944878923955
24767,O3-P1651,24768,24769,True,84.663936573816557,176.39999999929441,"200 mm",381.13392818128608,381.56571425781254,1.1734724299589068,0.0894987520764863,0.00420782591702237,0.0074958105191888233
24770,O24-P133,16931,24771,True,84.664196365555782,176.39999999929441,"200 mm",332.88769252464505,332.45582045898436,16.855662044969481,0.19975074318087593,0.01474017154282267,0.011760310506867719
24772,O4-P1540,4976,15629,True,99.349219437408621,176.39999999929441,"200 mm",439.79747021210028,439.29068984375004,4.6476328556171413,0.13469926336795,0.008056337374481002,0.0332450410725016
24773,O9-P388,24774,22381,True,86.091087313341177,176.39999999929441,"200 mm",358.37579027730544,358.81485482260348,0.21301933152306382,0.050733462983741,0.0019645029768426319,0.0026121032327518041
24777,O3-P2225,24778,8780,True,78.535859245254827,176.39999999929441,"200 mm",369.24793389107225,368.84740100892145,7.9070847067924479,0.15750448470016837,0.010372657880228524,0.0080660870746100729
24779,O12-P159,24780,20117,True,84.687934789449386,176.39999999929441,"200 mm",409.18746571395474,408.75547255859374,36.320902999950633,0.25029762144190476,0.021327640771951154,0.017297423699567365
24781,O9-P1318,3024,24782,True,84.692481830452948,176.39999999929441,"200 mm",363.90493883718352,363.4730071798482,0.95076464610333433,0.084946032156572329,0.003784678258016943,0.002718360657255794
24783,O9-P3594,10010,15354,True,84.692660106607107,176.39999999929441,"200 mm",390.92524409361579,391.3571766601595,5.9787822977136429,0.14516751064646422,0.009076273642516678,0.012045090544271966
24788,O10-P301,21490,18432,True,83.607045124799484,176.39999999929441,"200 mm",392.97258695224457,393.39898288238106,5.1897719171806385,0.14072501292296169,0.0084255599320271855,0.0090226988330844339
24791,O9-P728,23012,24792,True,84.715773756723863,176.39999999929441,"200 mm",343.03346118513747,343.46551163129669,412.46191993777552,0.596950553177413,0.063953899741428608,0.064013398289936532
24793,O9-P1722,15644,15514,True,84.7195007392795,176.39999999929441,"200 mm",388.74097512630777,389.17304458007811,0.34034638232195891,0.059183274238750069,0.0024240744777120752,0.003281519244624389
24794,O3-P2649,24795,24796,True,84.719580701730081,176.39999999929441,"200 mm",373.301207421874,372.86913756029514,17.971793172054031,0.2033645487555221,0.01520967413491134,0.021230501443232581
24797,O9-P1207,8913,24798,True,84.719649900900322,176.39999999929441,"200 mm",379.5225547446521,379.95462495914671,1.6398243212904415,0.098216570228060657,0.0049476557359297291,0.0035887060493374366
24799,O9-P3456,19459,20694,True,84.727616990596815,176.39999999929441,"200 mm",392.23901279012182,391.80690194346977,2.1247180639412186,0.10398840177942237,0.0041813998751509549,0.00684318070563431
24802,O2-P645,6080,17008,True,86.2286971069676,176.39999999929441,"200 mm",364.60296667834604,364.16320032310057,80.144094725572842,0.36695892335427077,0.028253498911970619,0.028944222557660482
24803,O9-P1985,16336,16054,True,84.23341167298851,176.39999999929441,"200 mm",364.86819439737229,365.29778479690452,1.9537600899663015,0.10199155782455657,0.0054254489511468464,0.0043337999001318711
24804,O18-P57,20087,24805,True,84.823789961791547,176.39999999929441,"200 mm",313.93546034111557,314.36806166992073,2.297214344672232,0.11023824739389264,0.0043337999001318711,0.00433410477341955
24807,O9-P1225,13301,24808,True,84.75059757338758,176.39999999929441,"200 mm",359.50254391663549,359.93477196425971,5.9757506855840594,0.14514587315908561,0.0090740833238130182,0.0069208138212838435
24810,O15-P40,3404,24811,True,84.76201024651219,176.39999999929441,"200 mm",342.71003300588603,343.14231925814323,99.699075273126425,0.39259376847674377,0.031366095078116947,0.036496459615376543
24815,O3-P503,18238,10536,True,85.0253106344515,176.39999999929441,"200 mm",397.59979282587756,397.16616374164181,348.522387885923,0.56888017358140808,0.058557349598641971,0.054840884042005551
24819,O4-P300,19722,24820,True,84.775467846443092,176.39999999929441,"200 mm",404.7102406056444,404.27788571962753,69.885634231589,0.351754909552918,0.026465926337347987,0.026760405546533812
24822,O3-P47,24823,1272,True,94.938610814174453,176.39999999929441,"200 mm",371.34982612894277,370.86563921379047,215.49910294807808,0.494823465834935,0.045808763659183627,0.042764945089988106
24824,O9-P1805,2048,23685,True,84.7796917249476,176.39999999929441,"200 mm",359.55713542623891,359.12467421875,1.7298152665220576,0.099443512050155058,0.0050856038019264508,0.0037967795133742569
24825,O9-P331,24826,24827,True,85.212849042283167,176.39999999929441,"200 mm",356.43799731230331,356.00341178218764,16.157597180135241,0.19740933450256537,0.014438199377117688,0.014496200242696572
24828,O9-P1149,15420,15421,True,53.062758652132651,176.39999999929441,"200 mm",381.03565572834685,381.30627579747272,4.580969003661659,0.13414837039584118,0.00800042066130262,0.0082731601909133909
24830,O3-P2711,13891,3575,True,84.786399021017431,176.39999999929441,"200 mm",373.27444454733569,373.70685518234285,81.945708558769667,0.36948384190664624,0.028555501735324638,0.026122742343053403
24832,O9-P3185,17865,20866,True,84.794060651215148,176.39999999929441,"200 mm",373.04584587040887,372.61339616108768,16.125143777984416,0.19729989350846902,0.014423944705782411,0.021989403158514241
24835,O1-P161,14433,1686,True,84.800322923098733,313.19999999874716,"355 mm",326.08722476644704,325.85826389455468,2110.5107606053134,0.71062043158282073,0.14334328537044641,0.14336898329315312
24839,O1-P802,24840,24841,True,83.426811505458062,176.39999999929441,"200 mm",336.924723046875,336.49924630819714,1.7288411859618191,0.0994247722783406,0.0050843258321488618,0.006458637839581575
24842,O3-P1586,21429,10158,True,84.805086608770935,176.39999999929441,"200 mm",373.02956348102947,373.4620694227342,68.383627071762376,0.34939629625617957,0.026193634182319511,0.027120789617408516
24843,O10-P238,24017,24743,True,84.807558650907765,176.39999999929441,"200 mm",386.24071004861594,386.67322859773554,1.1040496087440994,0.088101153883534664,0.0040822130128904547,0.0030048061430574444
24844,O9-P1719,19009,24845,True,84.810829053093826,176.39999999929441,"200 mm",387.41053537301121,387.84307060118203,1.40612644503209,0.0939992767812544,0.00459636960627487,0.0050927356794680219
24849,O9-P3010,14280,22826,True,84.81838710948827,176.39999999929441,"200 mm",378.75234968357358,379.18492345783204,4.5919168716658838,0.13423686426739551,0.0080097269609890887,0.012121595004249421
24850,O3-P1259,8278,69,True,50.102857096577978,176.39999999929441,"200 mm",398.20682490887123,398.46234948006378,44.575298124228276,0.26670227053157847,0.0234974597276197,0.024397279894449547
24851,O2-P613,16009,24852,True,84.840607577970658,176.39999999929441,"200 mm",351.77243722776961,352.20512432641721,885.78492190309089,0.72756692623174468,0.0988346194986482,0.089082307792066218
24853,O3-P2725,12224,18730,True,84.8271365410443,176.39999999929441,"200 mm",376.87491090274006,376.44229250638074,37.546494578669289,0.25330176219585288,0.021640357875910534,0.017640304523776996
24855,O2-P1495,24856,971,True,85.6514346974918,176.39999999929441,"200 mm",362.0434666516262,361.606644334669,137.70388443922977,0.43292346516608349,0.036699803853181771,0.033993487393992022
24858,O22-P132,16752,5690,True,84.846982244698253,176.39999999929441,"200 mm",340.8092522543767,341.24197186382463,20.892020613669633,0.21376253324441688,0.016286910116737663,0.024229516697026849
24862,O9-P2798,24863,24864,True,88.235453820176787,220.59999999911759,"250 mm",365.82220599356413,365.49132304173844,583.92109766594058,0.577457011966351,0.076171572411365018,0.076207421422309532
24866,O4-P1517,6352,24867,True,84.865206676617291,176.39999999929441,"200 mm",441.14781246723129,440.71499991318058,6.6099113085646168,0.14949113844560213,0.0095212171867870652,0.0072828607857518633
24869,O4-P1422,921,24870,True,84.870595606911408,176.39999999929441,"200 mm",425.36167373046874,425.79459863865964,7.5585991266196713,0.15545642657492448,0.010151169991533829,0.0079266248613913022
24871,O1-P687,24872,24873,True,84.870982497958892,176.39999999929441,"200 mm",333.99800027039396,333.56507338867186,0.89102516828242451,0.083706509343705743,0.0036596007272747511,0.002621325507770533
24874,O5-P242,13116,18741,True,84.875943856757772,176.39999999929441,"200 mm",433.49887633064765,433.93174364431707,43.939623404096189,0.26531636312210977,0.023350237155054031,0.024568106585839314
24875,O9-P1537,23587,24876,True,84.877352226591412,176.39999999929441,"200 mm",383.91132920892056,384.34420370527619,5.866023073843083,0.14435678615085509,0.0089944523513676884,0.0069022483438529493
24877,O3-P1895,9055,42024,True,100.50599099704061,176.39999999929441,"200 mm",401.413240584214,401.92582113829894,39.60428818138233,0.257824687422819,0.022175626802533158,0.022759207642169436
24878,O9-P3491,19954,24879,True,84.881147028306557,176.39999999929441,"200 mm",396.64450864039003,397.07740249023436,0.083640863860094034,0.040707317171210511,0.0012188896492172359,0.0021554620921698004
24880,O3-P303,24881,24882,True,84.881300348107288,246.999999999012,"280 mm",398.94415021395145,398.625845337646,1167.7397516781073,0.69361943444679708,0.10532610189956833,0.10534624965233025
24886,O1-P410,23279,1635,True,84.887553938242618,176.39999999929441,"200 mm",328.71923277673153,328.28630625164647,27.671065346481424,0.23136734526752328,0.018687598201707248,0.015125295201004448
24888,O3-P2507,24889,24890,True,77.773236464526562,176.39999999929441,"200 mm",375.67035717561146,375.2737136696424,11.367556594799996,0.17554684268971177,0.012319456064750357,0.014313605555949245
24893,O8-P219,5694,2111,True,84.912734048770361,176.39999999929441,"200 mm",432.60705030910367,432.17399536545497,39.473358082780159,0.25755778874349139,0.022141063141911378,0.018079470804406004
24894,O1-P2261,9185,24895,True,99.999999999579956,176.39999999929441,"200 mm",345.12936566371451,344.61936566371668,213.70675826042287,0.4935169685491706,0.045623169064704282,0.0458194370629236
24896,O5-P224,24897,21566,True,84.914578574093852,176.39999999929441,"200 mm",433.21328002702529,432.78013076171879,0.979913437230718,0.085558131421694189,0.0038434623129819587,0.010887386181994118
24898,O14-P74,2462,2461,True,41.278853453454104,176.39999999929441,"200 mm",379.01214670525917,378.80162455264656,19.042582273153862,0.20675654737516791,0.015642752033534633,0.01260370470290457
24899,O9-P1723,19591,19432,True,84.917146282656333,176.39999999929441,"200 mm",386.23255979544359,386.66563724148511,0.52049916411154884,0.070429294717547691,0.0028667896650846235,0.0020148047983726985
24900,O5-P173,15490,20145,True,84.771275291585667,176.39999999929441,"200 mm",432.97507749482259,433.40741099880972,37.280172978571507,0.25264473471386512,0.021573449260082707,0.023606816697215094
24901,O4-P1093,24902,19465,True,65.570881030170241,176.39999999929441,"200 mm",419.55848518770676,419.2240736944529,94.1322834813733,0.3858343700266299,0.030505219209316203,0.028028766989820059
24903,O9-P1753,24904,24905,True,84.9214163739241,176.39999999929441,"200 mm",388.58062142347609,388.14752219996905,3.22677173319818,0.12029745350672306,0.0068014090910825985,0.0071298331305669829
24906,O9-P1527,24746,24907,True,84.922107365085054,176.39999999929441,"200 mm",385.75130801733962,386.1844107649016,1.1439146389237738,0.088906509884164472,0.0041549656011330384,0.0041813998751509549
24908,O12-P473,24909,12194,True,61.2123444653698,176.39999999929441,"200 mm",422.46378253432442,422.151599577551,10.261287036521793,0.17015976236228306,0.011740144586610071,0.011763330853032435
24910,O9-P1742,17343,24911,True,95.967675291697347,176.39999999929441,"200 mm",386.58063883065262,387.07007397464025,2.45499090100743,0.11202271332402632,0.0044955581724823524,0.0048143227815820623
24912,O9-P3394,24913,24914,True,84.937157174295109,176.39999999929441,"200 mm",395.7204989804593,395.28731947887042,2.0413933045319363,0.10301213506299553,0.0055503368586523813,0.009049080307817892
24915,O9-P1727,19272,22729,True,84.941505417828992,176.39999999929441,"200 mm",387.31570960166596,387.74891127929692,0.34050623691682264,0.059188129501975877,0.002424702391783161,0.0032501084961127106
24916,O3-P1723,24917,11765,True,84.942520155117492,176.39999999929441,"200 mm",380.11276137695523,379.67955452416413,34.259103704547769,0.24786056089873412,0.020629182314955256,0.016875399586625844
24918,O9-P2533,11545,22576,True,84.944932305722972,176.39999999929441,"200 mm",376.5928190961705,376.15959994141133,30.347089082731966,0.23817881176031316,0.01951271930344757,0.024667080831626376
24919,O21-P971,21644,24920,True,53.72488133395958,176.39999999929441,"200 mm",337.72840346679686,338.00245408648141,34.8841216415682,0.24676266279859627,0.020949461639011256,0.016906925869055664
24921,O3-P2712,23537,3575,True,84.949450803199667,176.39999999929441,"200 mm",374.1400973814392,373.70685518234285,47.704723891917844,0.272970201888018,0.024229003465272542,0.028555501735324638
24922,O3-P1794,10129,24923,True,84.955489930716581,176.39999999929441,"200 mm",383.52503432617186,383.09176132752521,2.2843640289773304,0.11009324352696369,0.0043337999001318711,0.00433410477341955
24924,O9-P1704,24925,24926,True,84.958048140570767,176.39999999929441,"200 mm",384.32130304919491,384.75458909471178,5.0640500165680971,0.13731597319234937,0.0084255599320271855,0.0086522056863057983
24927,O9-P1620,18567,19637,True,99.9999999999325,176.39999999929441,"200 mm",382.70869747499819,382.19869747499848,5.0745501492972647,0.13760069418495857,0.0084255599320271855,0.010569877401036579
24931,O5-P36,15888,12749,True,84.972750628520288,176.39999999929441,"200 mm",433.262209380415,433.69557040862054,66.697540332285342,0.34637111754221095,0.025901557624443662,0.028221346986406676
24933,O9-P600,3908,170,True,84.985508316214649,176.39999999929441,"200 mm",376.14913386852476,376.58255996093749,7.6431219766361584,0.15595058245796242,0.01020574741963654,0.010793536305470725
24934,O3-P2648,24796,23927,True,84.99015709233683,176.39999999929441,"200 mm",372.86913756029514,372.43568775912422,35.943319753638946,0.24935274815804742,0.021230501443232581,0.021531872946110066
24936,O21-P1116,19885,11038,True,84.992051852474589,176.39999999929441,"200 mm",345.274639201977,345.70809866642458,123.81172293753617,0.41912474349211126,0.03484978505386941,0.037988531059178668
24937,O9-P2996,4453,24938,True,85.60566954640943,176.39999999929441,"200 mm",378.0443475110946,378.48093642578129,0.45730269716786259,0.0684612507852402,0.002679357882599819,0.0037037931606321664
24939,O1-P538,17646,24940,True,84.998309750653021,176.39999999929441,"200 mm",332.70868628474091,333.14217766446922,47.390944631215042,0.27236424323644276,0.024156215393639865,0.02431523775468062
24943,O22-P57,24214,20720,True,85.0017084537263,176.39999999929441,"200 mm",337.61844859763494,337.18485488281249,1.6004797264042454,0.0975345624394855,0.0048905411035018087,0.0035683581702553907
24944,O9-P1716,24945,24946,True,85.00240122415,176.39999999929441,"200 mm",386.12231363897445,386.55582588521764,2.4659464591213407,0.1101384987587522,0.00450987756552116,0.009629620930591
24947,O7-P69,9480,23739,True,85.008897798394671,176.39999999929441,"200 mm",505.66746986889217,506.10101524766395,49.060129079239793,0.27959655976712139,0.0242962436378974,0.020159684264740518
24948,O10-P265,24949,24950,True,85.014587194264919,176.39999999929441,"200 mm",387.34560992025047,387.77918431494123,2.3800980620500725,0.11117504522591139,0.0043337999001318711,0.00433410477341955
24951,O9-P2180,9461,24952,True,82.357035648400569,176.39999999929441,"200 mm",367.08687164114406,367.50689252295086,3.7048188572678766,0.12377644717952795,0.0073216126218731007,0.0090509214699630372
24953,O1-P2402,24954,14394,True,85.02501711082644,176.39999999929441,"200 mm",348.85169127439167,348.41797866210936,13.043994809990879,0.18321036473082811,0.013136251911573502,0.010270812034648016
24956,O9-P3408,24957,23979,True,85.032767211190389,176.39999999929441,"200 mm",387.23874850544007,387.67241561821714,3.6062097200386067,0.12311220720174731,0.0072160674199750578,0.0092161179408799688
24960,O22-P49,7045,24961,True,85.036150643324575,176.39999999929441,"200 mm",331.46540609641386,331.89909046469484,20.485907630060289,0.2105816772597956,0.016235624411767097,0.01299050771897267
24962,O9-P731,5911,17544,True,85.040707930637922,176.39999999929441,"200 mm",344.7227041435566,344.28899653311032,402.10654355478778,0.59099677415661656,0.063232300436749656,0.063897516918437966
