id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
24963,O1-P222,5896,18199,True,85.043329799254636,176.39999999929441,"200 mm",343.54391647457186,343.11019549259561,336.76098146909311,0.56325780601716968,0.057526385092965392,0.063613686132685476
24964,O9-P1258,24965,22467,True,85.046473062188753,176.39999999929441,"200 mm",364.18157244551281,364.61530945812996,3.6413008298117608,0.12334616821137094,0.0072539369970850229,0.0087077136308303087
24967,O9-P307,5092,9260,True,85.049091098941688,176.39999999929441,"200 mm",353.76026542185377,354.19401578645841,7.6991458497937373,0.15628326563921946,0.010241429516714053,0.013278370553308194
24971,C-4429,8762,1806,False,25.143890388298715,176.39999999929441,"200 mm",360.72293495618874,360.85116879716907,NaN,NaN,NaN,NaN
24972,O3-P171,2956,24973,True,85.061773663434749,220.59999999911759,"250 mm",390.50721428876375,390.18823263752591,693.78786963179573,0.606379410775691,0.083431717014646467,0.085377937245710467
24974,O1-P1099,24975,24976,True,85.062710619257714,176.39999999929441,"200 mm",326.08978017584178,326.5236,2.9059095966556066,0.11634443353611575,0.004789550833423222,0.0065557942003273929
24980,O9-P2304,24981,24982,True,63.356393831572419,176.39999999929441,"200 mm",377.86293590388351,378.18605351242451,47.817726351109584,0.27318966523607313,0.024255039757587176,0.024387594348289764
24983,O9-P2085,18303,24984,True,85.077029512938608,176.39999999929441,"200 mm",368.17799124238104,368.61188409289707,57.423126780693224,0.32089454764227565,0.024626533252099313,0.026311852347956046
24985,O4-P355,24986,22691,True,85.084091040516981,176.39999999929441,"200 mm",407.32252651825962,407.75645538256623,25.34087096955431,0.22520801920037789,0.01792642668492812,0.014507198390422676
24987,O9-P1013,24988,24989,True,85.085784235204,176.39999999929441,"200 mm",362.46691842830995,362.9008559279095,3.6413486793831411,0.12334648614254569,0.0072539880931667567,0.0074361592501699346
24990,O2-P1293,2944,13577,True,85.093224864937582,176.39999999929441,"200 mm",359.84420132064838,359.41022587383719,125.49631039044328,0.42095940621286387,0.03507316349758826,0.03247361968172665
24991,O21-P869,24992,12146,True,88.123338115333439,176.39999999929441,"200 mm",336.80803880498536,336.35860978059713,115.31774956646021,0.4112833253331013,0.033603692418471283,0.034024730944769578
24993,O9-P2026,5666,24994,True,85.0202397176546,176.39999999929441,"200 mm",358.99295610863481,359.42655933119488,648.80533519830624,0.673661713720602,0.082114782500595479,0.08215765779051265
24995,O9-P3387,24996,24052,True,85.0982839961797,176.39999999929441,"200 mm",392.09387217714317,392.52787342552369,9.1929507955929477,0.16464961541898307,0.011144654953524345,0.011340056589291155
24997,O9-P1752,24905,24187,True,85.098437420989654,176.39999999929441,"200 mm",388.14752219996905,387.713520169122,3.5274829341744152,0.1225974584623335,0.0071298331305669829,0.0094557846799871066
24998,O1-P2116,16960,20060,True,85.103718139474537,176.39999999929441,"200 mm",335.49717210671656,335.93120106922788,435.89792909184973,0.60539066298971822,0.06593210839059499,0.06603287894752212
25001,O24-P23,25002,15078,True,85.110269347213389,313.19999999874716,"355 mm",326.28546648136091,326.51526420859841,2460.3748687011434,0.738458121893901,0.15672985925737129,0.15741193971696876
25003,O5-P51,25004,24287,True,93.801071285288046,176.39999999929441,"200 mm",439.27241790558566,439.75080336914067,3.5189796665937365,0.12254271979778962,0.0071204121485637329,0.012222647157360329
25006,O9-P713,15822,16186,True,85.1197739745676,441.19999999823517,"500 mm",339.896435134943,340.02837078460357,2065.8047875801972,0.56427046222748345,0.14166421816405694,0.14169017951545171
25007,O17-P27,25008,25009,True,99.999999999230965,176.39999999929441,"200 mm",317.25603164062522,316.74603164062916,1.8443967615693446,0.10073161474652326,0.0052635090038390892,0.0089087687641738571
25010,O3-P1512,3355,25011,True,85.12802607400954,176.39999999929441,"200 mm",401.58599633187669,401.15184339889925,64.469304277765232,0.341796723799927,0.025535094255311107,0.028757133686657537
25012,O3-P2731,18392,22892,True,85.130427820603543,176.39999999929441,"200 mm",376.04941787109379,375.61525268920866,33.057585017335363,0.24490703478780598,0.020297343921742567,0.02107203319081152
25013,O9-P3391,25014,3459,True,85.131546058826586,176.39999999929441,"200 mm",394.38631136326592,393.95214047836589,7.7412135979654417,0.15653203315783851,0.010268132329028193,0.010393611815613359
25015,O3-P211,2456,24540,True,85.133778437799336,176.39999999929441,"200 mm",406.75153579101561,407.18580319482686,29.24752871792656,0.23542222130277224,0.019178996032553141,0.020351819157681809
25016,O1-P166,2563,15201,True,85.139217275511172,277.99999999888803,"315 mm",327.18320714116533,326.95333125452146,1696.0364244083503,0.67349995033888987,0.13467186698967443,0.10875168314023603
25018,O9-P1631,24847,1129,True,85.140778391037429,176.39999999929441,"200 mm",381.64515272304084,381.21093475324653,16.338270326013589,0.19801649220885684,0.01451725864118184,0.014630392178951609
25019,O3-P459,14598,7712,True,85.148232217218549,176.39999999929441,"200 mm",387.18670089816504,386.752359765625,390.61375096037983,0.5863444418577799,0.062259031355630046,0.058086897754901536
25022,O9-P3395,939,24913,True,85.156732652156165,176.39999999929441,"200 mm",396.15479831698536,395.7204989804593,1.0424056182956529,0.0868422191015127,0.0039661599017838337,0.0055503368586523813
25023,O3-P2342,18011,16627,True,85.157557714495226,176.39999999929441,"200 mm",372.77079834269648,372.33649479835253,45.006386305547025,0.26764925124493705,0.023595782214497533,0.019267355918961344
25024,O3-P507,6701,25025,True,52.000715336236674,176.39999999929441,"200 mm",398.94941064371869,398.68420699550387,112.03185114325555,0.40576414914443842,0.0332450410725016,0.033973603069918153
25026,O1-P1698,12372,25027,True,85.170749843858431,176.39999999929441,"200 mm",319.84556355283956,319.41119272863591,183.73570073075928,0.47301454996690045,0.042240018010308425,0.042268431973626411
25028,O9-P1882,256,381,True,85.199115504757089,176.39999999929441,"200 mm",360.3172234599428,359.88270797086852,0.9097179736066161,0.084090388527845145,0.0036994746901242892,0.0051107294485177382
25029,O24-P83,23925,23489,True,85.178289266513914,176.39999999929441,"200 mm",328.22833883037856,328.66274810563777,67.134074250537367,0.34724057755141796,0.025973351025685251,0.023668204665278691
25030,O12-P489,15725,25031,True,84.624365570146509,176.39999999929441,"200 mm",430.98357192257157,430.5519876581638,9.7667890589202777,0.16765068586615789,0.011469250193284136,0.011701282042311743
25032,O21-P243,25033,22761,True,100.94156640618084,176.39999999929441,"200 mm",326.70132783905984,327.21612982773144,23.308173327754641,0.21957929301264451,0.017228412196109065,0.017274670046637016
25036,O6-P98,25037,25038,True,85.196827947319562,176.39999999929441,"200 mm",435.2357480401123,435.67025186264362,75.998093421157122,0.36099170038665634,0.027545484352221997,0.029329396176455511
25039,O3-P2729,22893,23540,True,85.199701199380684,176.39999999929441,"200 mm",375.20406138931133,374.76954291319453,43.696921263852055,0.2647899962691958,0.023293347913119981,0.028484460014218779
25040,O1-P280,11667,25041,True,85.20020106168792,176.39999999929441,"200 mm",331.2864906109661,331.72101163638069,4.5159741903269364,0.13362641824438234,0.0079446725651939609,0.0082731601909133909
25042,O1-P251,11344,22154,True,85.200631529551615,176.39999999929441,"200 mm",327.38349302879629,327.81801624959706,34.626007382237624,0.2461115579202067,0.020880986076676922,0.021396045935239544
25045,O9-P736,14935,13131,True,66.4649327399659,176.39999999929441,"200 mm",346.72637812945641,346.38740697248255,400.61797528886586,0.59040222469234083,0.063106658578171423,0.063122087323918108
25046,O21-P812,25047,12772,True,85.221381384827581,176.39999999929441,"200 mm",340.88263930664067,341.31735357308469,7.3962854055696772,0.15447603583697375,0.010046368521492134,0.0077168930456350962
25051,O24-P347,25052,25053,True,85.226069289918073,176.39999999929441,"200 mm",337.39240493164067,336.95775197826208,12.82183608572595,0.18221640287358953,0.013032239592127477,0.010315668717067973
25055,O9-P2511,6423,25056,True,85.229920558030386,176.39999999929441,"200 mm",375.29417340606295,374.859500811217,3.4888777290935931,0.12235034418582312,0.007086890280275082,0.0053462398052429427
25058,O2-P167,25059,25060,True,85.240170297128671,176.39999999929441,"200 mm",362.48584778773466,362.92057265625,3.39892081971781,0.12178877780999062,0.0069851068854611372,0.023103842765185265
25061,O10-P337,4852,25062,True,85.242342561273475,176.39999999929441,"200 mm",394.43764858147165,394.8723845285341,1.2946093162852728,0.091878957441864056,0.0044157690860507689,0.0049101114705401364
25065,O10-P233,17087,21849,True,85.2455982570314,176.39999999929441,"200 mm",384.38532572037349,384.82007827148436,0.36214300136112104,0.0598607129021567,0.0025076381452481915,0.002923572172981274
25070,O12-P492,870,15700,True,85.275743540463,176.39999999929441,"200 mm",432.28598414592494,431.850992578125,8.90445661553802,0.16311206392290706,0.010976528406187094,0.011110899746462443
25074,O9-P3298,25075,15961,True,97.539565521522533,176.39999999929441,"200 mm",382.42651808888564,382.92396987304539,0.660930749254482,0.0748093189652121,0.0032304719880352491,0.0034640191197533882
25077,O9-P1524,25078,24241,True,85.291828830395858,176.39999999929441,"200 mm",384.45757742949,384.892565756525,3.2402613248630971,0.1204555107193124,0.0068144879848037543,0.00723447166088137
25079,O9-P669,3410,19040,True,67.7126654465571,176.39999999929441,"200 mm",371.77164687500004,372.11704918144295,1.779346550962994,0.10000005511342655,0.0051634458437768522,0.0038341293297861397
25083,O5-P157,852,853,True,38.9580162914247,176.39999999929441,"200 mm",434.08550542495419,434.28419130804042,11.633413370490082,0.17679914633580326,0.012453633239915118,0.009721999239960458
25084,O3-P2881,25085,20104,True,121.32802236943611,176.39999999929441,"200 mm",388.39430396379731,389.01307687788147,188.11981517366868,0.474370680850917,0.042863553714923647,0.043221040070229796
25086,O4-P583,25087,12808,True,85.305718734641857,176.39999999929441,"200 mm",410.50387948883997,410.06882032329327,865.29728485280782,0.72360953697842156,0.097404692244919336,0.097549241924676081
25091,O1-P2052,11749,11979,True,85.328353897292843,176.39999999929441,"200 mm",343.193175294587,343.62834989946316,65.1356391803969,0.34318900800038638,0.025644682860477028,0.023328488391731114
25093,O4-P969,25094,25095,True,62.284442982969978,176.39999999929441,"200 mm",425.90837431642825,426.22602497564139,34.351081973495489,0.24808629203280569,0.020654185330950384,0.020814867746913244
25096,O1-P276,25097,25098,True,85.332202417797689,176.39999999929441,"200 mm",329.63363350240093,330.06882773473171,10.360373245370477,0.1706545904426619,0.011793495708751168,0.0091608569607505071
25099,O1-P1380,341,16495,True,99.994046350508086,176.39999999929441,"200 mm",336.038413783247,336.54838341963466,347.99077459078762,0.56861016826031574,0.0585124804260687,0.058860047328707574
25100,O3-P3254,5448,16043,True,67.087479004586044,176.39999999929441,"200 mm",393.5236,393.18145385707658,13.436673456797493,0.1845812112863616,0.013335329058819706,0.020170296353182411
25101,O9-P1930,21252,21675,True,85.338400703722442,176.39999999929441,"200 mm",362.33063216225037,361.8954063186614,2.1015544567006339,0.1037165797087601,0.0041813998751509549,0.0041817047484386336
25102,O9-P1941,5562,17146,True,85.339039244714769,176.39999999929441,"200 mm",363.32576758338587,362.89053848323783,0.52197958143084122,0.070475871634648371,0.0028709710277731817,0.0090272253781918162
25103,O3-P1672,9732,17596,True,85.339192983336886,176.39999999929441,"200 mm",378.84633587770486,378.41102065429686,3.200833278045863,0.11999989717840184,0.0067758883014592359,0.0051365829304066126
25104,O10-P308,25105,16957,True,81.2911884904864,176.39999999929441,"200 mm",396.5630521355547,396.14846707425318,0.843860159073787,0.077691133428738693,0.0037094032265394287,0.0047244901925514371
25107,O21-P505,3976,7937,True,77.1553027222869,176.39999999929441,"200 mm",336.51432702242505,336.90781906630872,8.4879391983422678,0.160812276977245,0.010729497018499377,0.0109527505606851
25108,O11-P33,20822,19417,True,85.352773947947682,176.39999999929441,"200 mm",391.96163164816591,392.39693079530048,23.15300856052394,0.21913733234475244,0.017173783671924622,0.018438404882027946
25109,O9-P428,5737,25110,True,85.357175677462934,176.39999999929441,"200 mm",359.12938558177933,359.56470717773436,1.3929672432647975,0.093752698445867172,0.00457554312722725,0.014304918086585997
25111,O10-P226,11368,19768,True,85.357592676197356,176.39999999929441,"200 mm",385.18050052762533,385.61582425027393,2.9564250727269239,0.11699368532994395,0.0065341998607181609,0.0066333466977146361
25112,O1-P2679,7639,12477,True,85.357757138145772,176.39999999929441,"200 mm",352.228987633756,352.66431219516056,72.001100239121214,0.35501517566124363,0.026844620972979159,0.02448732935796042
25113,O9-P896,13362,7063,True,51.287738393051271,176.39999999929441,"200 mm",358.10279497673247,357.84122751092792,32.032423900373026,0.24237595745438822,0.020006507295450126,0.020972218698347055
25114,O10-P50,16328,25115,True,85.371767621674152,176.39999999929441,"200 mm",395.87272080811789,396.30811682298844,3.5386128014412113,0.12266935632656595,0.0071421325251745755,0.0082731601909133909
25116,O10-P99,24026,25117,True,85.377776233676144,176.39999999929441,"200 mm",390.2672465977472,390.70267325653896,12.148417167979005,0.17918201323930105,0.01270846983795481,0.013182688030653278
25118,O3-P1092,25119,22060,True,85.3796831788399,176.39999999929441,"200 mm",385.32823664373,384.89280025951786,616.23525300694678,0.66502655767446239,0.07971360275777277,0.08126719615491948
25120,O9-P368,10416,23342,True,85.380787901089377,176.39999999929441,"200 mm",355.2038714524212,354.76842943412566,1.1613034722231372,0.089255443890325067,0.00418617139758354,0.0030354331344487492
25121,O21-P18,22710,13220,True,85.38611673411495,555.79999999777681,"630 mm",317.02488868299844,317.13162132891614,4270.4896294067594,0.62550331611924226,0.20081472287258365,0.20086150417408224
25122,O21-P84,21815,25123,True,85.389197805686464,220.59999999911759,"250 mm",336.36661031624834,336.68681980801972,1147.4256490733628,0.6921823128669502,0.11064365522905738,0.11193970620676946
25124,O9-P1634,23697,23881,True,85.395667351518938,176.39999999929441,"200 mm",382.9647841652623,382.52926626176952,10.193411280243556,0.16981930349286647,0.011703421264933669,0.012999262180976412
25125,O3-P2661,14586,14608,True,85.400060078054466,176.39999999929441,"200 mm",374.42014541015624,373.98460510375816,1.1740024778894926,0.089509334642731517,0.0042087658010591528,0.012246565800954214
25128,O9-P1235,25129,18633,True,85.41066795061549,176.39999999929441,"200 mm",363.930077126655,364.36567153320317,0.68874231575311717,0.075652840332433524,0.0032959922097755188,0.00530114410670732
25130,O4-P1342,9588,1646,True,60.149551865087346,555.79999999777681,"630 mm",422.85759254920242,422.7824056093711,4233.2392211401375,0.62402651672878684,0.20004661932071593,0.2010819485672411
25131,O9-P3457,19459,24631,True,85.417184009321147,176.39999999929441,"200 mm",392.23901279012182,392.67464042856932,1.4551998831278268,0.094910185931900759,0.0046729731358774659,0.0041813998751509549
25134,O21-P572,1524,25135,True,89.139810099476819,176.39999999929441,"200 mm",342.04910295256747,341.59440078125,17.837880450169166,0.20294893095639494,0.015153661474646148,0.012034506842542148
25136,O10-P54,23266,23831,True,85.424803016781937,176.39999999929441,"200 mm",398.14143081906752,398.57709731445311,0.32787889880045845,0.058810336428895944,0.0023743588417863451,0.0031806731790431407
25137,O2-P506,6616,95,True,85.427156845719523,176.39999999929441,"200 mm",347.91868569101655,347.48300719110335,140.56700227812766,0.43561581535882954,0.0370714313329749,0.037327588480860291
25138,O1-P2049,4674,25139,True,83.816501130015311,176.39999999929441,"200 mm",344.73108457470562,345.15854873046874,17.327470211532738,0.20128308060568606,0.014941276636779468,0.016897805786200402
25140,O1-P193,25141,25142,True,85.430532411147723,220.59999999911759,"250 mm",334.18177105206377,333.86140655552191,1292.8774090240972,0.71249320970955177,0.11888373184251655,0.11899230079698475
25144,O10-P279,19712,19863,True,85.437483064299968,176.39999999929441,"200 mm",389.11457171723151,389.55030288085942,1.0604136478341855,0.087211582456587861,0.00400053081663063,0.0045988684885387788
25146,O1-P523,25147,25148,True,85.440917446702173,176.39999999929441,"200 mm",329.96890287620374,330.40465155518194,67.404255716059808,0.34777441124506453,0.026017786449298023,0.032274117869267815
25150,O9-P308,9260,15864,True,86.107541339216439,176.39999999929441,"200 mm",354.19401578645841,354.63316424728845,4.5510596037225453,0.13390743306786879,0.0079748726204356656,0.010241429516714053
25153,O11-P42,197,24397,True,85.461903260512429,176.39999999929441,"200 mm",396.62591583720166,396.19006013057304,0.42900085057437937,0.067606960634942648,0.0025889538690551366,0.0045105594143451866
25154,O9-P1685,23860,25155,True,85.465073959014973,176.39999999929441,"200 mm",384.27945890405795,384.71533078124895,13.335889727440323,0.18419398928301342,0.013286375606113173,0.013668539097959832
25159,O3-P2734,25160,24790,True,85.467203638696731,176.39999999929441,"200 mm",377.40604628906254,376.97016355050522,21.218598495441118,0.21211817504112102,0.016546320381826782,0.015986939781968166
25161,O3-P2072,24073,25162,True,85.468902368739023,176.39999999929441,"200 mm",370.47706207837996,370.9129534804606,8.5365395522828713,0.16108270015073839,0.010758729654593588,0.015291577747525346
25163,O3-P2567,11062,19283,True,85.4694335313851,176.39999999929441,"200 mm",381.96731236072247,381.53141824971243,11.254220327884102,0.17500821277720041,0.012261689105678967,0.016698719555206337
25164,O3-P2130,40824,25166,True,85.6145078236735,176.39999999929441,"200 mm",375.21125258789061,375.64797219229922,17.978893137026436,0.20340159227925425,0.01521187240189438,0.012207904234577372
25167,O2-P1570,14705,19819,True,85.47330471053084,176.39999999929441,"200 mm",368.22153701171874,367.785623157695,7.82654077649132,0.15703394656154032,0.010322052320879262,0.032716137582194535
25168,O1-P289,19176,25169,True,85.474363704583538,176.39999999929441,"200 mm",329.61237563476567,330.04838036402271,26.68092100156527,0.22879738949330766,0.018368280619456331,0.019260518127756865
25170,O1-P1976,19951,25171,True,79.530591726578493,176.39999999929441,"200 mm",343.410913966366,343.00522841796874,2.7636035472766882,0.11446020080334593,0.0047841267004800469,0.0087488045320264773
25172,O1-P691,24697,14847,True,85.481530269456769,176.39999999929441,"200 mm",332.41937495229723,332.85533075667144,25.865044795615582,0.22661721733933393,0.018101217296791955,0.014533062091527896
25173,O9-P1046,19716,19725,True,85.491855098620775,176.39999999929441,"200 mm",363.21423948821575,363.65024794921874,20.470910207259145,0.21057095843733264,0.016228101933067382,0.012985386756114449
25176,O5-P227,40228,40407,True,99.999999999922508,176.39999999929441,"200 mm",433.99839607761089,434.50839607761048,8.6834781807004671,0.16189471453854221,0.010846545651598446,0.00838774372193592
25179,O21-P242,25180,25033,True,84.310349718231819,176.39999999929441,"200 mm",326.27134505549685,326.70132783905984,23.439992061253868,0.21995327091162745,0.017274670046637016,0.0173997214616041
25182,O10-P259,24381,25183,True,85.513101418923355,176.39999999929441,"200 mm",390.73194316440265,390.2958263471661,1.7886082912138235,0.10009695145174209,0.005178091116270273,0.0054581935912589
25186,O9-P3493,25187,25188,True,85.52776659534743,176.39999999929441,"200 mm",384.74955804856569,385.18574965820193,0.7321849558500888,0.07695096240268022,0.0033948370121555222,0.0023985761135912518
25192,O21-P916,15065,19645,True,85.534255677344234,176.39999999929441,"200 mm",337.0025110687198,337.43873577267419,36.061038813438159,0.2496423743744956,0.021261174988831687,0.017229937130281703
25193,O9-P2065,5632,9572,True,85.534549411025068,176.39999999929441,"200 mm",374.921230523043,375.35745672503919,51.633697768961383,0.29578554251534128,0.024210225087501092,0.029144255769369354
25194,O12-P109,25195,25196,True,134.17760805287196,176.39999999929441,"200 mm",435.98489544742773,435.30045546875004,3.54974751062892,0.12275135531840756,0.0071540191769886071,0.0080472150206887735
25197,O9-P1043,19543,25198,True,85.55227006335501,176.39999999929441,"200 mm",361.06063726048563,360.62432068316252,41.084129596904852,0.260829318699151,0.022560536992640136,0.023380683606956543
25199,O8-P103,17129,11966,True,85.923486505610654,176.39999999929441,"200 mm",426.40123812258742,426.839447903766,19.420122226996209,0.20793510915621341,0.0157917220920956,0.01743804011649908
25200,O9-P825,24478,25201,True,85.552806015283338,176.39999999929441,"200 mm",389.765596093035,390.201915403713,6.4545853338493862,0.14845799838388668,0.00941370592121075,0.00967442878786619
25202,O9-P1630,1129,25203,True,84.775606873882339,176.39999999929441,"200 mm",381.21093475324653,380.7785791581897,16.598845420443716,0.19888613389302082,0.014630392178951609,0.015954048666421809
25204,O3-P1863,17037,25205,True,83.687004052973549,176.39999999929441,"200 mm",396.52360000000004,396.95048740767425,0.67428419749606772,0.075221048920259492,0.0032619996898006743,0.0049450799256760989
25206,O1-P1237,20816,15958,True,85.562058315209356,176.39999999929441,"200 mm",337.07360609856738,337.509972595975,63.408793720308054,0.34252244258315617,0.0252082791746671,0.02527796968827822
25207,O10-P246,20149,20325,True,85.562072547204636,176.39999999929441,"200 mm",387.46589369008734,387.90226026007809,0.60688601127028241,0.073141897126125191,0.0030976111047093793,0.003775790662333571
25208,O15-P25,25209,25210,True,85.562123978809524,176.39999999929441,"200 mm",339.9773453836558,340.41371221594773,6.3686383894465859,0.14787811917238863,0.0093536680251734075,0.015118443784178171
25212,O9-P3630,24480,25213,True,85.570718640054139,176.39999999929441,"200 mm",392.34287915432753,392.77928981939181,2.8650574554520585,0.11581114486734016,0.00644166372122957,0.0065277083874009881
25214,O1-P416,9343,14294,True,85.574062767143616,176.39999999929441,"200 mm",327.14086691580474,326.70443919569232,15.922359573026405,0.19661345285094309,0.014334498176035998,0.022014401632635437
25215,O9-P1744,4352,15760,True,85.576762049811549,176.39999999929441,"200 mm",387.50330440263144,387.93974588908549,1.8059437921784194,0.10029347833647603,0.00520484616013463,0.0041813998751509549
25216,O10-P101,25217,25190,True,85.581395266994036,176.39999999929441,"200 mm",391.1681590540602,391.60462416992186,2.2675224039459079,0.10990332961066453,0.0043337999001318711,0.0097201166332156839
25218,O15-P147,17809,17808,True,62.582945867290277,176.39999999929441,"200 mm",342.34345473632811,342.0242817124049,0.04505972152410561,0.035729668610623155,0.00087997941635901055,0.0051737910971252441
25222,O22-P55,13506,20721,True,85.600116218197414,176.39999999929441,"200 mm",335.89991225585942,336.33655844868849,2.9668722291449212,0.11713438350039201,0.0065444156706594937,0.0049716504559119724
25223,O12-P516,25224,20183,True,85.601158082786569,176.39999999929441,"200 mm",432.05516117534904,431.61850966796879,1.152047855578169,0.089076366885210909,0.0041693976894187808,0.0030307896360876195
25225,O12-P465,22704,25226,True,85.614637238451891,176.39999999929441,"200 mm",419.25236896979982,419.68900361971595,0.47584380083755212,0.069032554938767865,0.0027362769305815473,0.0020148047983726985
25228,O5-P206,2718,36737,True,99.795066039143151,176.39999999929441,"200 mm",433.57353980564022,433.06458496884056,24.498342552345882,0.22290886811706534,0.017641043713759415,0.019007346126513214
25230,O1-P2335,17428,4026,True,60.188688282144462,176.39999999929441,"200 mm",346.40510891111887,346.7120712213578,74.98135382875769,0.35949317267134379,0.027368962150921623,0.037357698834091839
25231,O10-P295,4252,20665,True,84.5887264496935,176.39999999929441,"200 mm",390.45828930073043,390.88969180562384,6.861102760264445,0.15112413288033769,0.0096924418598801163,0.0098209939241802133
25235,O9-P1842,10287,25236,True,85.631951842373653,176.39999999929441,"200 mm",358.02963372512312,358.46635667951927,0.76655582988736526,0.0785329970119775,0.0034533295355875342,0.0042512604251673993
25240,O1-P534,25241,7066,True,85.6482146879193,176.39999999929441,"200 mm",330.89490675968807,331.33171265459646,54.007200565089562,0.3039850056796054,0.024504960912564069,0.024640717524388647
25245,O1-P1672,25246,5753,True,85.650875709689274,176.39999999929441,"200 mm",347.4908387237931,347.0540192576737,64.674506025353438,0.34222772946791197,0.025568842649562114,0.023097316092345121
25251,O10-P65,25252,25253,True,85.677768634615617,277.99999999888803,"315 mm",376.32698211968795,376.09565214437447,1413.8656244536344,0.64295602986834888,0.1213340909962739,0.12133753373671428
25254,O9-P1750,24188,25255,True,85.677949451180609,176.39999999929441,"200 mm",387.28719630960961,386.85023876740865,6.8162882188404179,0.150836050901024,0.009662129393258596,0.0098374888748324028
25258,O3-P1358,25259,859,True,84.183754651327732,176.39999999929441,"200 mm",407.05457534179686,407.48399667427327,6.9205962969848382,0.15151498838282587,0.0097320719808729351,0.0075557621196214592
25261,O9-P2247,18948,18949,True,74.145412804674734,176.39999999929441,"200 mm",373.6931573693056,374.07129897460942,3.0340977439263659,0.11797115110108698,0.0066119749099280666,0.0050005731091103305
25264,O9-P2190,16279,25265,True,85.688103375899615,176.39999999929441,"200 mm",373.97773447161103,374.41474379882811,0.84371846168234876,0.07768793594949551,0.0037090887017696447,0.0025498741664094398
25269,O9-P2551,548,14760,True,99.989120437343161,176.39999999929441,"200 mm",379.0336445033509,378.5236,3.8430878838804734,0.12863726057526909,0.0073123744502956107,0.012144253277827201
25271,O3-P2788,7222,10244,True,85.693978991458138,176.39999999929441,"200 mm",381.1089872546047,381.54602654746111,5.7209141218930215,0.14329404215489661,0.0088880742833373824,0.011713352072285774
25272,O1-P488,18268,19709,True,85.702078128111665,176.39999999929441,"200 mm",325.81161320943528,325.37453261098193,70.294497426277189,0.35239055389246693,0.0265395523847211,0.027476611375918621
25273,O3-P1724,24262,24917,True,85.702092993290492,176.39999999929441,"200 mm",381.00196181640894,380.56488114214318,21.260330157337652,0.21253535524487838,0.016546320381826782,0.013254797092133135
25274,O9-P1690,24724,22728,True,85.706917866439909,176.39999999929441,"200 mm",386.51030010461545,386.94740538573427,2.5059694925731768,0.11075103404377085,0.0045639914386156966,0.0045642963119033753
25275,O1-P1967,25276,19269,True,85.708211154551478,176.39999999929441,"200 mm",350.22834243164067,349.79123055475242,3.3992577604496117,0.12179083982075255,0.0069854929447453491,0.005278191746792448
25277,O9-P1459,25278,23591,True,85.715629008007653,176.39999999929441,"200 mm",377.86784308437433,378.3049927923152,1.7530693037561733,0.099696194664097459,0.0051226251840796331,0.0046921174183675576
25279,O3-P1440,739,10509,True,106.98420927016315,246.999999999012,"280 mm",371.20392189746576,371.60511268222888,746.0971304350121,0.61428292543500329,0.082659889126154615,0.0827169350627393
25281,O9-P714,16186,16565,True,85.726850769738817,441.19999999823517,"500 mm",340.02837078460357,340.16124740329667,2065.1328155423466,0.56421959323952364,0.14164013714846999,0.14166421816405694
25282,O3-P2014,25283,25284,True,85.729789263413124,220.59999999911759,"250 mm",368.98952529206156,368.66803858232379,189.5801111785579,0.41632956527370368,0.043144391405755,0.043913476002391989
25286,O4-P1217,20841,22747,True,85.744607869637846,176.39999999929441,"200 mm",426.66037978515624,426.22308228502112,1.3854975833897052,0.093612300039098151,0.0045636661268953242,0.0093408088446037072
25287,O3-P1329,25288,23373,True,85.746231429986267,176.39999999929441,"200 mm",401.5236,401.08629421970704,13.692624231936383,0.18555526156831306,0.013458824881965113,0.010625749263209883
25289,O9-P3392,23762,25014,True,85.748013362276438,176.39999999929441,"200 mm",394.82362623141353,394.38631136326592,6.8041184778527359,0.15075758548709603,0.0096538802147297775,0.010268132329028193
25290,O2-P1368,9194,10806,True,85.749278675314187,176.39999999929441,"200 mm",368.67035903320311,369.10776610372591,13.965304128650175,0.18659213505039485,0.01358845677679252,0.010730782368822104
25291,O10-P9,18250,18366,True,85.750368977883056,176.39999999929441,"200 mm",376.99845092314507,376.56112404135786,53.876908460772462,0.3035016776240046,0.024491076403954242,0.024497732520201446
25293,O9-P3558,25294,21455,True,101.95279253879281,176.39999999929441,"200 mm",386.79944838867192,386.279489146724,0.39266262574477023,0.060849351683155195,0.0026182035371765913,0.0037490401603431458
25295,O4-P316,19406,24043,True,85.761415163971009,176.39999999929441,"200 mm",407.22801363337339,406.79063041603712,21.419395803911343,0.21412548347350996,0.016546320381826782,0.018422869402243872
25296,O7-P531,25297,20350,True,85.763467601947326,176.39999999929441,"200 mm",517.95863804198757,517.52115859375,0.43052812059898143,0.067657734243550011,0.0025938105516239442,0.0018114905085487108
25300,O3-P83,25301,25302,True,85.76501267100312,555.79999999777681,"630 mm",367.43298982791134,367.54019609375007,5577.9751388908462,0.67172425930917934,0.2324489656457662,0.23272552943322763
25303,O9-P2020,4214,25304,True,85.765015787989284,176.39999999929441,"200 mm",356.385441170801,356.8228427513198,654.64207148627588,0.67513495228190035,0.082545079636903967,0.0827315962317915
25306,O9-P1715,19591,24945,True,85.776697376907691,176.39999999929441,"200 mm",385.6848524823522,386.12231363897445,6.7683930764399172,0.15052664028175858,0.009629620930591,0.010195941513817563
25307,O10-P338,25062,23494,True,85.784458585034415,176.39999999929441,"200 mm",394.8723845285341,395.30988526731778,0.95388654581701116,0.085010990037447415,0.0037910536296817308,0.0044157690860507689
25308,O9-P818,19774,19475,True,85.797463272558034,176.39999999929441,"200 mm",386.74561023871883,387.18317730140888,10.517985176394617,0.17143646495509954,0.011877742928314035,0.01244952511494371
25309,O3-P1082,25310,10596,True,86.07152827355182,176.39999999929441,"200 mm",385.49549331054686,385.05652851635176,22.97115056811618,0.21861681542545389,0.017109509342977298,0.013680944091136342
25313,O14-P16,25314,25315,True,85.801861132992855,176.39999999929441,"200 mm",363.4533001278885,363.01571063611021,340.05084457106926,0.56356029482057335,0.057912121904127978,0.058876579749819705
25316,O9-P2043,23287,25317,True,84.791402487880617,176.39999999929441,"200 mm",366.10244524388668,366.53488139657486,492.9119420372428,0.626860282708061,0.070398741638942025,0.071327186966227682
25318,O3-P1204,25319,13459,True,85.80523749507185,176.39999999929441,"200 mm",391.52360000000004,391.08599328877517,37.836690836334739,0.25401836089624069,0.021712730366078441,0.017640304523776996
25321,O9-P1638,25322,24596,True,83.913342310278622,176.39999999929441,"200 mm",384.32220577234932,384.75016381813168,8.25999808123115,0.15953139586041754,0.010591128829163953,0.010777712416691974
25323,O24-P279,1772,16083,True,90.580423163367811,176.39999999929441,"200 mm",337.2407092651556,336.77874910702246,200.48726147608923,0.48423050778218862,0.044192619574246743,0.041161722636387482
25324,O1-P2136,24148,25325,True,85.818973274948931,176.39999999929441,"200 mm",345.96048167308544,345.52280490938318,74.299884790263789,0.35848062546600423,0.027249983221401493,0.024901368856529656
25327,O9-P1749,25255,25328,True,85.8285263940819,176.39999999929441,"200 mm",386.85023876740865,386.41251328279878,7.0776215011218175,0.1524971777028509,0.0098374888748324028,0.0076240094527907148
25332,O6-P369,25333,25334,True,85.837183618456265,176.39999999929441,"200 mm",460.81720961914061,461.25506509277841,32.66176197012377,0.24394730049246607,0.020184989315352116,0.023404369479511418
25335,O9-P1774,25336,22967,True,85.838695079728538,176.39999999929441,"200 mm",388.96681386602933,389.40459121093596,1.2404797734803683,0.090824997430076493,0.0043244918972426775,0.0032422766022513856
25341,O10-P164,25342,25343,True,85.8427122082888,176.39999999929441,"200 mm",390.1258152961683,390.56361312843057,9.8865383076766182,0.16826452921086693,0.011535575178311714,0.013368251967483587
25344,O9-P3652,18912,25345,True,85.8430052884076,176.39999999929441,"200 mm",396.97901255374347,396.54121322677258,0.28126255755650786,0.056417595491485242,0.0022033650945960204,0.0015079963892758606
25346,O3-P669,25347,12518,True,85.848084982626659,176.39999999929441,"200 mm",420.89853793342661,420.46071270001522,117.72409995406534,0.41171952690485647,0.0340659348250798,0.034804018861194587
25349,O9-P147,15929,23672,True,85.86362714585195,176.39999999929441,"200 mm",394.0317579424248,393.593853443981,11.20078147085656,0.17475323197505196,0.01223433112805015,0.0096383685797838455
25352,O11-P32,20438,20822,True,85.865453664804761,176.39999999929441,"200 mm",391.52371783447535,391.96163164816591,26.894387053696139,0.22934288671919359,0.018438404882027946,0.014931931731164578
25356,O11-P188,25357,25358,True,85.869880946275586,176.39999999929441,"200 mm",394.97267885149438,394.53474245866829,5.32799679686726,0.13934354746619157,0.0086331865892159548,0.0089264763951658627
25359,O4-P340,10930,25360,True,85.872068026358761,176.39999999929441,"200 mm",408.56920081092937,408.13125326399495,8.8243513063078769,0.16266563405107282,0.010929950353546946,0.016054147026007017
25363,O9-P3647,3238,16339,True,95.78029596867573,176.39999999929441,"200 mm",397.36292495117192,397.85150024090814,0.17442557260087166,0.047377013611306029,0.0017993519246650191,0.0012457111179878472
25366,O1-P373,13395,16274,True,85.893192532175959,220.59999999911759,"250 mm",326.88203133177029,327.20413080376591,669.1350413204226,0.60053420070919727,0.081811603331893093,0.0821894690755317
25367,O3-P1513,3355,25368,True,85.895502348154253,176.39999999929441,"200 mm",401.58599633187669,402.02406339385232,60.366422272816088,0.33653654342996225,0.024667080831626376,0.025535094255311107
25369,O21-P461,1909,25370,True,85.896535297602,176.39999999929441,"200 mm",332.77006746490412,333.20813979492186,0.45510289856932395,0.068393985632411225,0.0026724882982778158,0.016872265693612831
25371,O8-P104,11966,5083,True,85.869705845396226,176.39999999929441,"200 mm",426.839447903766,427.27738340357752,14.955115805117686,0.19327027029224297,0.013898768958504958,0.0157917220920956
25372,O1-P1592,25373,25374,True,85.9018480080636,176.39999999929441,"200 mm",342.66959609375004,342.2314966689089,12.348911429163822,0.18009487539573515,0.012805946400812828,0.010091423910896612
25375,O14-P117,25376,25377,True,85.902241747407416,176.39999999929441,"200 mm",374.84824867502397,375.28635010793579,95.182431188800152,0.38712945812509469,0.030669555562857279,0.028188874858730537
25382,O4-P352,6265,19492,True,85.916453709970114,176.39999999929441,"200 mm",407.75945356991929,407.32127965599847,3.81391929784112,0.12843011478929856,0.0072828982562118021,0.008989552237129406
25383,O5-P139,22602,11959,True,85.92481545960726,176.39999999929441,"200 mm",437.69751967773442,438.13582216139389,9.7354361969111967,0.1675007858591378,0.011451274591730147,0.0089727047235132543
25384,O2-P470,9142,10846,True,85.929460778020584,176.39999999929441,"200 mm",347.85723991020279,348.29548016017065,152.34300964988159,0.44640222090578868,0.038556989729558677,0.039857968640486886
25385,O3-P2603,25386,5135,True,51.205369746285953,176.39999999929441,"200 mm",385.01834961646642,384.75715102539067,3.4516658579603403,0.12212543058905806,0.00704469854238467,0.0053181761339519554
25387,O3-P606,2215,25388,True,84.300852972950281,176.39999999929441,"200 mm",425.99646716350981,426.42640151367186,7.5581889874364121,0.15544318247055924,0.010151382324140146,0.012624524653008415
25390,O9-P154,24589,25391,True,85.938788780528114,176.39999999929441,"200 mm",397.15948942331329,397.59777724609393,0.28632617436356361,0.056772647401822793,0.0022204686563550837,0.0015133843291611408
25392,O3-P2007,25393,10025,True,85.941231189494644,220.59999999911759,"250 mm",366.57892186099571,366.25664224403511,316.01194904601346,0.48460305044901125,0.055543580067379916,0.055622549629433915
25395,O9-P1922,24367,25396,True,85.950251111501956,176.39999999929441,"200 mm",363.04003516060726,362.60160292968754,10.087874493462625,0.16929911358849054,0.011645497611211628,0.00913212620172577
25397,O9-P2536,22779,25398,True,85.959820059237416,176.39999999929441,"200 mm",377.19809664657043,377.63649172887256,16.444023575141241,0.19837026785262146,0.01456329961722954,0.018042987066579509
25399,O1-P2045,22369,25400,True,85.960113288750762,176.39999999929441,"200 mm",342.99660893479205,342.55821235701944,66.700985501424711,0.34637802119057692,0.025902123087748183,0.0275681278647095
25402,O9-P1265,16843,25403,True,85.961194173122735,176.39999999929441,"200 mm",362.5076684258633,362.94607051614622,2.452188852892919,0.11199099287653425,0.0044919326216162113,0.0077625076532674385
25404,O1-P2542,25405,22003,True,85.273103084278432,176.39999999929441,"200 mm",343.74785179879296,344.1827446245228,38.558779603828334,0.25568611883399806,0.021897382521716923,0.017843619239401667
25406,O3-P2283,18276,25407,True,85.969166172033,176.39999999929441,"200 mm",370.21695507131335,369.77851232383597,68.519679353053235,0.34961147207524951,0.02621841691742894,0.032330514317880255
25408,O9-P3436,19411,25409,True,85.97209598304336,176.39999999929441,"200 mm",391.4733356698581,391.91179335937159,3.5136814658388955,0.12250870116209152,0.00711453098955616,0.0073238313272888352
25410,O4-P1451,25411,5245,True,85.972351749324517,176.39999999929441,"200 mm",429.39032255349,429.82878154741161,16.937842544539361,0.20000743172762017,0.014776022824704145,0.019414353668767384
25415,O10-P234,21849,19750,True,85.16860630444387,176.39999999929441,"200 mm",384.82007827148436,385.25452333224331,0.10122964001129595,0.042876384443437665,0.0013373712435418217,0.0025076381452481915
25416,O9-P2224,8507,4220,True,89.929430729603538,176.39999999929441,"200 mm",370.79292631358186,370.33428621686085,9.9056416794123852,0.16836207049527982,0.011546113461302212,0.018878586271480733
25417,O3-P2340,24550,17503,True,85.97806875556185,176.39999999929441,"200 mm",371.14925934684277,370.71077119618934,73.940821606627239,0.35794442999791665,0.027187078267444639,0.028872822028514003
25423,O3-P1833,8994,14235,True,85.995581361098715,176.39999999929441,"200 mm",393.04271727517681,392.60413981023521,9.4527597272432367,0.16602095249690046,0.0112930322975372,0.016546320381826782
25431,O1-P2299,25432,9999,True,86.00265373933621,176.39999999929441,"200 mm",345.03170586274643,345.4703193968171,45.590260446833589,0.26894304945120717,0.023726899302100674,0.02459099990139307
25434,O3-P2224,25435,25436,True,86.006374846349587,176.39999999929441,"200 mm",372.08496748828361,372.5236,0.061924590446089695,0.03810742136408142,0.0010421943599399888,0.00073177594095761233
25437,O9-P341,20079,21867,True,64.430401642461831,176.39999999929441,"200 mm",356.0152016115855,355.68660656320895,21.969987150476484,0.21668973465407582,0.016698719555206337,0.016851119864054371
25438,O12-P456,25439,25440,True,99.999999999641744,176.39999999929441,"200 mm",413.50545356139418,414.01545356139229,9.3198717836787655,0.16532221244478568,0.011217438483283089,0.011258472043320866
25441,O2-P1904,4385,2536,True,86.020708908276333,176.39999999929441,"200 mm",361.8483169291099,361.40952529296879,16.6194366859943,0.19896865065848987,0.01463858458405628,0.011679259631084429
25442,O8-P259,18779,21497,True,64.728583633396426,176.39999999929441,"200 mm",436.80030741675876,436.47019164022845,1.9378657725206547,0.10180736666940289,0.0054023461416579811,0.011091090363308447
25444,O3-P626,1710,36271,True,104.55248529738094,176.39999999929441,"200 mm",430.85861900484565,430.32529677734379,2.3918662084208142,0.1113164610124396,0.0043337999001318711,0.00433410477341955
25446,O7-P23,25447,25448,True,73.9120784502787,176.39999999929441,"200 mm",477.2159988942006,476.8390472941042,183.275725079633,0.47261257595704392,0.042190584254433589,0.04228480997102485
25449,O14-P134,17837,1394,True,88.525358812147346,176.39999999929441,"200 mm",377.71076355842581,377.25919570312504,17.775315996314127,0.20274759876904838,0.01512774213558526,0.015312421542467331
25450,O21-P482,25451,10113,True,61.415802454131864,176.39999999929441,"200 mm",338.62916030273436,338.31593971021829,0.51612826241635568,0.07029182581946028,0.0028543926201874941,0.0020148047983726985
25452,O2-P1265,9692,7362,True,86.05215905347643,176.39999999929441,"200 mm",358.45519753041737,358.01633151924466,60.873714314384237,0.33633982578652344,0.024819478869537448,0.024819478869537448
25453,O9-P3632,23770,24470,True,86.05766689259373,176.39999999929441,"200 mm",393.222421979299,393.66131608045123,1.9350134538743069,0.10177434724596827,0.0053981852174021161,0.0055203695744496855
25457,O1-P445,25458,1626,True,89.926002740380909,705.79999999717688,"800 mm",321.983297646977,321.90686054464766,7542.6248024121251,0.62227611485309042,0.26452811222182226,0.18347364835812524
25459,O4-P947,25460,4324,True,77.481989865250938,176.39999999929441,"200 mm",416.7963917365534,416.40123358824064,169.15177113996995,0.46163635641501194,0.040535420930547732,0.041213400077984678
25461,O9-P1879,627,754,True,86.0870725549408,176.39999999929441,"200 mm",358.97128413929039,358.53224006926018,3.4554442651861077,0.12213926513703355,0.0070493448794170062,0.0053210380822632962
25462,O3-P129,25463,10596,True,86.183451680761763,246.999999999012,"280 mm",380.19899647250611,379.87580852870326,1758.1639433201594,0.76898634564815738,0.13364943666511589,0.11493390026138502
25467,O9-P2531,22577,22650,True,86.092189467885362,176.39999999929441,"200 mm",375.75242345632648,375.3133532900402,71.839582871652041,0.35476871541457844,0.02681590043317077,0.027338461196531931
25468,O10-P57,20292,24465,True,86.094097073234309,176.39999999929441,"200 mm",399.54651870117186,399.98568469034245,0.087729590153229051,0.041169044074424087,0.0012489127133091576,0.00093135482333973061
25472,O9-P2861,18293,23500,True,86.096236261236328,176.39999999929441,"200 mm",372.99986504953313,373.43895585446546,1.3261945904982004,0.092486542084304485,0.00446789674090146,0.0049142093762951956
25474,O9-P3563,17134,25475,True,86.107921295169774,176.39999999929441,"200 mm",386.85034625494336,387.28949665354872,6.6892077321833332,0.15001152819243077,0.0095756180495406747,0.010007228922883962
25477,O24-P86,24331,23497,True,86.112788832564064,176.39999999929441,"200 mm",330.01485679139779,329.57568156835174,14.094517339060202,0.1901842486351753,0.01349798491900598,0.022378709882587302
25478,O1-P1244,1379,25479,True,86.129604984498684,176.39999999929441,"200 mm",333.30932436614086,333.74858535156176,24.739367679040697,0.22357114600531039,0.017723247090052924,0.032133873885998511
25480,O1-P955,25481,25482,True,87.948662684616991,176.39999999929441,"200 mm",342.71147539452721,343.16001357421879,20.588795601282676,0.2106539475576899,0.016287226912444414,0.013025639113835938
25483,O3-P1653,25484,9558,True,52.842319050518469,176.39999999929441,"200 mm",380.50202407226561,380.77157274174232,3.6677830042007726,0.1235341927081173,0.0072819047212891981,0.005487298487148776
25485,O1-P1055,1302,25486,True,87.886494886910313,176.39999999929441,"200 mm",340.11597056658115,340.5641916905044,856.10404240268451,0.72179438614805069,0.096763061714559409,0.097167606425674
25487,O10-P280,19863,19587,True,86.152346391236435,176.39999999929441,"200 mm",389.55030288085942,389.98976599980108,0.67964206780569558,0.075383402745581862,0.0032745943062138408,0.00400053081663063
25488,O11-P336,25489,25490,True,95.421268232949529,176.39999999929441,"200 mm",389.59134902343754,390.07809291269382,6.7377687811188745,0.1503383977750638,0.0096083229482558253,0.0096521077484278527
25491,O1-P2053,11979,25492,True,86.406445737156844,176.39999999929441,"200 mm",343.62834989946316,344.06902277272263,50.009382547585091,0.28419773239806706,0.02434375391016207,0.025644682860477028
25493,O1-P1238,15958,25494,True,86.1660419049643,176.39999999929441,"200 mm",337.509972595975,337.94941940969028,59.806149362975027,0.3355097892429853,0.024560946321585668,0.0252082791746671
25496,O4-P725,5098,25497,True,88.064144559652,176.39999999929441,"200 mm",426.85941542968749,427.30863063108632,10.150875289837632,0.16961695392576071,0.01167979443673991,0.00917260281447265
25498,O9-P1519,16724,25499,True,86.175797288264278,176.39999999929441,"200 mm",382.69208946792673,382.25259290175654,12.229282943611439,0.1795511767519235,0.012747898981026143,0.013173762112908606
25501,O10-P340,23211,23209,True,86.18792195295336,176.39999999929441,"200 mm",395.96462631483689,396.40418471679692,0.30149541415241865,0.057796717341310061,0.0022711209118457085,0.0015279323771657072
25502,O10-P46,25503,25504,True,86.187921953922853,176.39999999929441,"200 mm",394.13304535053175,394.57260375249678,8.34721873565307,0.16002402567381668,0.010644323256654402,0.010829429599686071
25505,O9-P3553,25506,9267,True,84.658698904261158,176.39999999929441,"200 mm",387.85031621701216,387.41855685260049,0.13440395434283203,0.04893840994548819,0.0014794630598336032,0.0017162269737640125
25507,O9-P1538,24876,25508,True,86.1925623495483,176.39999999929441,"200 mm",384.34420370527619,384.78378577325884,1.4429476870751772,0.094684027861680245,0.0046540008768625454,0.0089944523513676884
25509,O1-P257,25510,24092,True,86.212482745433121,176.39999999929441,"200 mm",332.11997451171879,332.55974438620325,10.685254745908983,0.17227115237753687,0.011965787154483975,0.013359662148409876
25515,O21-P323,25516,22710,True,86.2180124007178,176.39999999929441,"200 mm",328.60895766601567,328.169245802772,3.6447966967112841,0.12336962244831953,0.0072576908558897408,0.0054686154887298938
25519,O4-P1220,14965,20191,True,86.23191622124115,176.39999999929441,"200 mm",426.11467203498989,425.67488926226156,55.598741108621475,0.31025569849539131,0.02465075506577815,0.02147640076884277
25520,O1-P725,22920,24005,True,86.239577008368016,176.39999999929441,"200 mm",333.38160170898436,332.94177986624169,3.3996402722017756,0.12179318342769785,0.0069859306678455363,0.011665351277636458
25521,O1-P979,359,12074,True,60.576805798676183,176.39999999929441,"200 mm",345.24113718703859,344.93219547746531,63.681527162970774,0.3431085259944357,0.025253134721618574,0.044070874643502088
25524,O24-P175,18533,25525,True,86.2465072768428,220.59999999911759,"250 mm",329.28031784048306,328.95689343819492,982.96545093648081,0.66562027143393587,0.10114055614511891,0.10152665176432212
25526,O3-P3068,25527,17314,True,86.250059677016807,176.39999999929441,"200 mm",385.72223891601561,386.1622004704281,96.787934692971,0.38911723649960622,0.030917596382026364,0.032143305087218112
25529,O2-P1604,22082,16500,True,99.9999999991631,176.39999999929441,"200 mm",356.75142348633244,357.26142348632811,4.5107571629521148,0.13358477834423813,0.0079401602134426142,0.01447005380993909
25530,O9-P2144,21002,18093,True,86.252710597357833,176.39999999929441,"200 mm",372.13916161540664,372.57905043945317,9.1475859840980487,0.16440793322368696,0.011118500572487483,0.019302877914982759
25532,O9-P3550,25533,24892,True,86.262171872160735,176.39999999929441,"200 mm",390.88432210313948,391.32425917968749,0.078199746332996242,0.04008389047251975,0.0011774347594054946,0.0017526858732174408
25534,O10-P8,18366,14416,True,86.278733505851108,176.39999999929441,"200 mm",376.56112404135786,376.121102500478,53.939030875729991,0.30373158728208716,0.024497732520201446,0.024511171925165946
25536,O1-P1305,25537,5816,True,86.288231813163634,176.39999999929441,"200 mm",332.12089174609349,332.56096172834066,68.874267462490252,0.35017088560284154,0.026282897901640165,0.026295971685753147
