id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
25538,O3-P2577,25539,25540,True,86.282346414776612,176.39999999929441,"200 mm",378.66492690429686,378.22488693758146,2.8434163475198817,0.11552553366744164,0.0064195794269699341,0.024586387628415224
25541,O1-P2311,25542,25543,True,100.00000000024625,176.39999999929441,"200 mm",345.06723881836064,344.55713881835936,50.8547295324029,0.29036407111855261,0.024265172678329252,0.024490896999933929
25544,O3-P1872,16036,25545,True,86.284251258227755,176.39999999929441,"200 mm",396.30309377561429,396.74314345703124,10.669057665996807,0.17218000605161035,0.011957795727300791,0.012929770374349813
25546,O11-P229,20360,25547,True,86.286698571403377,176.39999999929441,"200 mm",394.96222008936724,394.52215792665311,1.5268989056049986,0.096216728636404375,0.0047820544704986166,0.0041813998751509549
25557,O3-P994,25558,25559,True,100.00000000012946,176.39999999929441,"200 mm",392.99359999999592,393.50359999999654,63.10061513800774,0.3418557681609517,0.025157596403460995,0.0267339877368089
25562,O3-P429,1498,21335,True,70.858678231445751,176.39999999929441,"200 mm",387.60692217015827,387.24554291117795,141.1112843169237,0.43612305183877143,0.037141675955205712,0.037528670865447429
25563,O3-P812,5147,25564,True,65.152094551971473,176.39999999929441,"200 mm",382.97159874633905,383.30387442855408,0.14427839340219312,0.043667215531255375,0.0016738742832161386,0.0010837547773538665
25565,O3-P1317,25566,25567,True,77.969204968182936,176.39999999929441,"200 mm",402.69332124025323,403.09096418559091,15.132315299968939,0.19389190749260729,0.013979738080557474,0.015435706168474905
25568,O3-P2571,14589,25540,True,86.30972010447914,176.39999999929441,"200 mm",379.2584825814717,378.81821669921874,50.6720353117715,0.2895955678829501,0.024249351060487468,0.020493482476554827
25569,O15-P22,24353,25570,True,86.309939437911964,176.39999999929441,"200 mm",338.5888105312564,339.02899122238978,50.721976592986259,0.28979799012003865,0.024254124569989897,0.024971879178385486
25571,O8-P226,5694,23140,True,64.682419652211621,176.39999999929441,"200 mm",434.85718440789663,435.18706474812296,12.168544748397409,0.17927403160502117,0.012718298453143448,0.010007670620123839
25572,O15-P121,1613,25573,True,86.320466146724584,176.39999999929441,"200 mm",345.98571069653821,345.5454763191899,5.82893395964593,0.14408728043589455,0.0089673793763280982,0.010508774435562206
25582,O9-P3428,23145,25583,True,86.329950376323481,176.39999999929441,"200 mm",389.25516860035748,389.69545134727673,1.0610586201817469,0.0872247902259617,0.0040017542839210357,0.0029784774676084448
25584,O2-P468,7414,14213,True,75.756269422973986,176.39999999929441,"200 mm",347.09973678272968,347.48609375678683,168.13670400401782,0.4585178694431285,0.040557117462320429,0.040780545866652529
25585,O9-P3442,25586,16259,True,86.334550864998533,176.39999999929441,"200 mm",389.99212483742986,390.43243104684132,3.509085628435384,0.12247925165156194,0.0071094230845854941,0.0053613716259813182
25587,C-20272,25588,25589,False,101.13080094972121,176.39999999929441,"200 mm",416.70712633050215,416.20147232575357,NaN,NaN,NaN,NaN
25590,O1-P1153,25591,13430,True,86.338095988932238,176.39999999929441,"200 mm",327.25401667312252,327.69434096266605,515.61057562504288,0.63435989760297262,0.072169450235655491,0.072308413410476
25592,O1-P1049,9132,12521,True,79.613874596766763,220.59999999911759,"250 mm",338.42825593203435,338.72680796177224,885.45936253362459,0.64772470680964789,0.095347732043647687,0.095820968056108374
25597,O9-P1215,23694,25598,True,86.367768431200048,176.39999999929441,"200 mm",381.12156554310906,381.56204116210819,4.104754689067148,0.13047466658787235,0.0075710211128299284,0.010509387588543013
25599,O3-P2346,25600,3923,True,86.377870144305433,176.39999999929441,"200 mm",369.8668104492192,369.42628331148325,11.792999665971408,0.17754350496962057,0.012533303386023108,0.01520690018540743
25601,O9-P3590,23663,25602,True,86.379451351049113,176.39999999929441,"200 mm",389.18966864343543,389.63020384532575,11.811772647809548,0.1776307089489802,0.012542633530547721,0.01271103372578937
25603,O7-P318,20697,10045,True,58.520485860102639,176.39999999929441,"200 mm",483.11780295558697,483.4162574334735,34.387456761948464,0.24552413011424531,0.020816457402789409,0.016761510962314895
25609,O2-P497,25610,8483,True,57.308020108445213,176.39999999929441,"200 mm",351.49729384765629,351.20502294510322,3.3788097587942887,0.12166605637653762,0.0069620165661255845,0.010350208532851611
25611,O4-P774,3596,25612,True,87.164179849154834,176.39999999929441,"200 mm",417.56539080776929,418.009928125,23.160051561720895,0.21915744376249224,0.017176268076965373,0.013743995520527501
25614,O2-P599,10741,12134,True,86.403255424482026,1235.1999999950594,"1400 mm",348.659671294494,348.59486885292557,21696.187509992968,0.75905824526804544,0.39546129026571147,0.395432440282496
25615,O9-P1689,25616,24724,True,86.407374356380132,176.39999999929441,"200 mm",386.02401172575469,386.46468933497226,3.4194403109113258,0.12191506915634863,0.0070085384130758243,0.0072704597667150438
25618,O21-P310,9920,25619,True,86.410297871520754,176.39999999929441,"200 mm",326.15264014687085,326.59333266601561,1.4862506947175707,0.095479555247136388,0.0047206128515491956,0.0034393118932980779
25621,O21-P1308,25622,13441,True,86.626821224004928,176.39999999929441,"200 mm",359.02481806303661,359.46661485127908,124.48841613309612,0.419911577730875,0.034936916363379034,0.032332399195561988
25623,O1-P1414,21979,213,True,86.41746500847232,176.39999999929441,"200 mm",343.33580892637593,342.89507985483277,53.681695880847606,0.30278540593853936,0.02446974549303306,0.021100172370756627
25627,O1-P923,15388,15858,True,86.4186972726007,176.39999999929441,"200 mm",341.47555406963147,341.0348187135412,123.13235016597892,0.41832769912076417,0.034762308561940958,0.040467447245282867
25628,O1-P306,24281,18066,True,86.41931832113282,176.39999999929441,"200 mm",331.12309378060155,330.68235525716375,2.6780260129576963,0.11326591505477214,0.00466758306698878,0.004667887940276459
25630,O12-P490,15713,15725,True,86.4216496297449,176.39999999929441,"200 mm",431.42432233568326,430.98357192257157,9.5361233644292653,0.16645648187131476,0.011340139478490413,0.011469250193284136
25635,O4-P572,25636,25637,True,76.294248162560649,176.39999999929441,"200 mm",415.37862443679967,415.7677251024287,0.1045491684234334,0.0435891861372242,0.0013515347935313402,0.0070192799449247745
25638,O1-P1404,25639,11490,True,88.48034377818334,176.39999999929441,"200 mm",338.07978122538714,338.53103097865591,154.67338403233913,0.448431057820582,0.038846556902087145,0.038949257755435333
25645,O9-P3148,25646,13086,True,99.999999998904045,176.39999999929441,"200 mm",372.57795878709226,373.08795878708668,6.3723991379019633,0.14790362633635135,0.009356303447522394,0.0094066109463948767
25648,O24-P50,4480,24195,True,100.00000000016574,176.39999999929441,"200 mm",338.98848479428727,338.47848479428643,71.6593768287324,0.3544932598447762,0.026783821177589737,0.028722049981470554
25653,O9-P827,24380,22101,True,86.472099977178431,176.39999999929441,"200 mm",390.64299560703915,391.0840033169228,5.0058598110300583,0.13946863975783341,0.0082731601909133909,0.0086229418248283066
25655,O3-P1720,22654,20012,True,86.472794626470858,176.39999999929441,"200 mm",383.94315231523331,383.50205458984374,3.0602996565401508,0.1183033800949515,0.006637729606058922,0.0050174478739700738
25656,O1-P621,6005,23440,True,86.608593921216922,176.39999999929441,"200 mm",331.41844299406864,331.86014682306683,18.966832983832575,0.2065190618713785,0.015612632596555216,0.012567453736117087
25660,O3-P332,2301,3332,True,85.435763689486222,220.59999999911759,"250 mm",409.10803566314326,409.42841977697884,785.94122243974357,0.626385384370465,0.089375195074438918,0.091102124548322783
25661,O9-P826,25201,24380,True,86.486314377687847,176.39999999929441,"200 mm",390.201915403713,390.64299560703915,5.3075701566277305,0.13905427551590954,0.0086229418248283066,0.00941370592121075
25662,O9-P1778,25201,15738,True,86.496716791593073,176.39999999929441,"200 mm",390.33567397602303,390.77680723166009,0.80606910875362026,0.0802382708283552,0.0035204993091664466,0.0024967509895662994
25663,O1-P567,20372,2060,True,81.306103044853288,176.39999999929441,"200 mm",326.77534231792339,326.36068119239468,45.329685352403466,0.26836392419078064,0.023668683832978508,0.019334957170563789
25666,O9-P3641,25213,25425,True,86.505120488523644,176.39999999929441,"200 mm",393.51252211914061,393.95378473875257,0.76404052317753868,0.0784248004913366,0.0034489222146708636,0.0024265963532127646
25667,O9-P3444,25668,24884,True,86.512167324435538,176.39999999929441,"200 mm",390.87408307956218,391.31529513291679,2.7859689496137441,0.114756494490716,0.0048088168949081125,0.00674373467269257
25671,O9-P3358,2426,25672,True,86.519975517772124,176.39999999929441,"200 mm",383.42182387695311,383.86316227206925,0.14210620443356906,0.043368900709988695,0.001664603324986202,0.0010837547773538665
25673,O1-P513,25674,15776,True,86.524570800924309,176.39999999929441,"200 mm",325.49338079219541,325.93465610328013,121.17301503130909,0.41598837970445912,0.034510021090645548,0.034672368103404447
25675,O4-P1513,5339,23553,True,85.187453745133709,176.39999999929441,"200 mm",438.92676913124149,438.49222792968754,38.135597994542394,0.254773075002607,0.021785772782651307,0.017640304523776996
25676,O1-P414,14295,25677,True,86.526043549463978,176.39999999929441,"200 mm",326.455811710097,326.01452888799474,50.283305393879253,0.2879549340162727,0.0242157071293369,0.020413568204722995
25678,O24-P30,18142,25679,True,86.5305729253048,246.999999999012,"280 mm",329.3028070482917,329.62729669676162,1439.5876582731498,0.73228546088491187,0.11862059383439781,0.10343170445006734
25680,O3-P1602,25681,23996,True,86.534449102135525,176.39999999929441,"200 mm",374.57954469557308,374.13813247070311,2.8435977771446983,0.115535562125068,0.0064194800734776736,0.0048737401440934582
25682,O9-P1900,17146,10168,True,87.423701600188565,176.39999999929441,"200 mm",363.00038508128279,363.44624595944373,5.1798983859814491,0.14045728762257975,0.0084255599320271855,0.0065179586872719172
25686,O9-P1955,17825,19327,True,86.540311673527782,176.39999999929441,"200 mm",363.6760859631994,364.11744155273442,0.22019913478700184,0.051432443755173821,0.0019902216218491528,0.0025697999350829397
25687,O16-P18,25688,25689,True,89.595909387170948,176.39999999929441,"200 mm",310.52479098818708,310.06785185031254,726.22218663929254,0.6934823788592368,0.0876381644729305,0.088167601633424561
25690,O3-P2752,20958,12802,True,86.542332144629128,176.39999999929441,"200 mm",377.37652043143413,377.81788632537172,22.810581077870545,0.21815496134977042,0.01705253721184399,0.01803249760873378
25691,O12-P542,3854,25692,True,86.5451698200428,176.39999999929441,"200 mm",433.95920753625205,433.517740625,2.0364830270879271,0.10296251054849118,0.0055431669429166315,0.0040293047234577174
25693,O9-P309,15864,1716,True,86.545803256260257,176.39999999929441,"200 mm",354.63316424728845,355.07454784389535,1.3545151283305039,0.093026616312723992,0.0045139649681927513,0.0079748726204356656
25696,O2-P1701,25697,10336,True,86.591130124166909,176.39999999929441,"200 mm",358.34169419996084,358.78330896359404,143.41913750111831,0.43825805959843511,0.037438144505173708,0.034732143706222227
25700,O9-P488,25701,25702,True,83.579841510835138,176.39999999929441,"200 mm",367.26626037300531,367.69251756471061,1.7210166417656574,0.0993374502102589,0.0050718703106248592,0.010343438869756111
25703,O21-P74,1319,14828,True,86.561168758758981,313.19999999874716,"355 mm",333.97223952713364,334.20595468278225,1981.3425105639744,0.69829589317992324,0.13841962151582771,0.15018484633028975
25704,O2-P1097,3216,2881,True,43.451542264474547,176.39999999929441,"200 mm",356.09086074218754,356.31250705927863,3.913782777405856,0.12912257797164903,0.0073838345915374463,0.0055419037342293205
25706,O10-P255,17058,9540,True,86.566185274618661,176.39999999929441,"200 mm",388.63326907192805,388.1917815270275,4.1386880101042287,0.13072397004761457,0.0076032933980530642,0.0082731601909133909
25708,O9-P3445,24884,25709,True,86.574445813000011,176.39999999929441,"200 mm",391.31529513291679,391.75682480656309,2.4443318393447493,0.11190205390133527,0.0044861999251127873,0.0048088168949081125
25710,O3-P2639,25711,25712,True,86.5818103431812,176.39999999929441,"200 mm",378.87184047687771,379.31340770962794,46.203701066131039,0.27010549666356681,0.023874928057289253,0.0228033433021027
25714,O9-P1686,23578,25155,True,86.595393449633249,176.39999999929441,"200 mm",385.15696728784212,384.71533078124895,4.9853135468620788,0.13889620013582449,0.0082731601909133909,0.013286375606113173
25715,O9-P3443,16259,25668,True,86.598437788396879,176.39999999929441,"200 mm",390.43243104684132,390.87408307956218,3.1675764018422807,0.11959670594633343,0.00674373467269257,0.0071094230845854941
25716,O1-P1270,25717,25718,True,86.604034442572,176.39999999929441,"200 mm",338.26041112500411,337.81864394531249,8.9457564920166242,0.16333554228751182,0.011000711613937512,0.012027122890997357
25719,O3-P410,6990,2849,True,86.605424800558566,176.39999999929441,"200 mm",382.02471578420597,381.58302811772313,105.59813448854321,0.39865106588803839,0.032299273038039658,0.032544304865728853
25722,O24-P330,25723,25724,True,86.614452662940465,176.39999999929441,"200 mm",335.87654402579403,336.31827773437504,10.608650999955907,0.17188338534931769,0.011925867489027997,0.024262522494889988
25728,O3-P2480,5991,2349,True,86.626449181973854,176.39999999929441,"200 mm",381.59893745373148,381.15714256290346,58.301376042212425,0.32502412841984268,0.024667080831626376,0.029304572564480696
25729,O9-P3478,24801,19771,True,86.642223188599289,176.39999999929441,"200 mm",394.26733257189443,394.70920791015629,0.30182252863295495,0.057818186779353443,0.002272203297177105,0.0029918390929818614
25730,O3-P1718,18188,23615,True,86.643288811477973,176.39999999929441,"200 mm",381.51777114257811,381.95973855880544,11.152853289466297,0.17453587605649806,0.012209168010998925,0.013406737536245567
25731,O21-P1192,280,12768,True,86.645790053890977,176.39999999929441,"200 mm",347.70800226996096,347.26610874068609,16.275088384832642,0.19780456837151722,0.014489669027982495,0.018938852396683154
25732,O21-P132,17040,25733,True,86.647291015823555,176.39999999929441,"200 mm",371.111395277437,371.55329646161772,137.90580051624988,0.43311465989082953,0.036726128554491082,0.041036485004589195
25738,O9-P3629,20124,24480,True,86.659679812922846,176.39999999929441,"200 mm",391.90091478728158,392.34287915432753,2.9499790518967139,0.11691145016065824,0.0065277083874009881,0.0065987024188305628
25739,O9-P3505,38347,21468,True,86.498574274334416,176.39999999929441,"200 mm",387.85970946846658,388.30085219726567,0.38153557106438757,0.060484552911374632,0.0025787054143949183,0.0018124654501749057
25740,O3-P1291,8028,15970,True,86.661197722650414,176.39999999929441,"200 mm",399.81729613341196,400.25926824179743,26.891192525168762,0.22933451150367593,0.018437370470239956,0.02093468465217381
25741,O24-P235,23261,10379,True,86.663598658801092,176.39999999929441,"200 mm",338.57951864093729,338.13753428777738,94.80247824942964,0.38666208113071843,0.030610200083378208,0.034996169650694638
25744,O3-P2374,3952,9348,True,86.6711914877852,176.39999999929441,"200 mm",367.25164770009434,366.80962462350664,142.88712318100374,0.43776815490939097,0.0373700004996364,0.038230842304382659
25745,O18-P42,25746,1146,True,86.672560061445168,176.39999999929441,"200 mm",317.35404433593754,316.91201427962415,6.8056291571777381,0.15076733234853903,0.00965490440730142,0.0246556807280573
25747,O3-P2963,25748,25749,True,86.674419438423428,176.39999999929441,"200 mm",374.66322549992657,375.10526503906249,3.2027469760821914,0.12001446750995319,0.0067780576139959614,0.011260706645295363
25750,O3-P2770,17620,23817,True,86.67456852432332,176.39999999929441,"200 mm",378.31124699357383,377.86912001953129,12.323684451566907,0.179992628729936,0.012793147400072724,0.01007965137366512
25752,O9-P661,25753,24178,True,86.681537214490064,176.39999999929441,"200 mm",372.78965316507981,372.34757732528595,14.784398787912933,0.19266716393749259,0.013820266073997466,0.014136316913422863
25757,O22-P63,24961,25758,True,86.684745580246116,176.39999999929441,"200 mm",331.89909046469484,332.3411826671541,5.8498858058951315,0.14423969664106906,0.0089826826528074024,0.016235624411767097
25760,O5-P182,25229,15489,True,76.892689216288829,176.39999999929441,"200 mm",436.05938429519233,435.6671546875,4.7252206507911589,0.13533683346204314,0.008120759882065353,0.0062822025016201488
25762,O9-P1703,23853,24925,True,86.7036113644986,176.39999999929441,"200 mm",383.87911463123595,384.32130304919491,5.3659170125482651,0.13987749016481235,0.0086522056863057983,0.0066451799825099677
25763,O9-P410,8176,17489,True,86.70609747916977,176.39999999929441,"200 mm",360.07107673722703,359.62887564008327,590.62506869980791,0.6576954644696632,0.077825536680532853,0.078532633781747227
25764,O4-P1428,14734,18639,True,86.707299092946755,176.39999999929441,"200 mm",427.43543471679686,427.87772864947,42.056259717471896,0.26127574857098523,0.022898511457534829,0.018632199829891345
25765,O16-P50,25766,11963,True,86.713282771541643,176.39999999929441,"200 mm",324.58086535278045,324.13862761064564,16.742617432583906,0.19936303065514385,0.014692368319689392,0.024358190256454623
25767,O9-P2574,25768,25769,True,86.713662340608892,176.39999999929441,"200 mm",370.37161147026495,369.92937179232786,81.492759958983243,0.36885281211100507,0.028479881805295423,0.026046327585086102
25772,O3-P1597,15219,25773,True,86.716658506748232,176.39999999929441,"200 mm",371.92124249910182,371.47898754071741,27.827314703996738,0.2317716447168294,0.01873719546504363,0.024338149237730103
25774,O3-P811,25775,4086,True,86.71754024257821,176.39999999929441,"200 mm",383.67399062500004,383.2317311697629,28.124677004614117,0.23253847654282753,0.018831089624837857,0.015240153515399858
25776,O12-P559,2527,5151,True,86.720536680580949,176.39999999929441,"200 mm",437.26014174804686,436.81786701097587,1.1396798806519122,0.088821313413079667,0.0041473185047673179,0.0030244071677448131
25777,O4-P46,6023,21362,True,86.728236647381181,705.79999999717688,"800 mm",409.98233286203612,409.90861386088585,7351.9655694713947,0.61805457021229038,0.26998669982064477,0.26988832283127973
25780,O7-P81,23691,25781,True,86.745533295636761,176.39999999929441,"200 mm",515.56049391975012,516.002896139558,5.6279509492677313,0.14260107936641439,0.0088192728415484329,0.011995458081412613
25785,O3-P1587,10158,21961,True,86.750458620536293,176.39999999929441,"200 mm",373.4620694227342,373.90449676169891,49.404554851136069,0.28046382150934868,0.024361460405685594,0.026193634182319511
25786,O9-P822,25336,23635,True,86.75292705841467,176.39999999929441,"200 mm",388.47344181227231,388.91588174027021,7.2755204926970167,0.15372644496439489,0.009968067750374612,0.010926382711573437
25788,O6-P97,25789,25037,True,86.7599620234344,176.39999999929441,"200 mm",434.79327223379278,435.2357480401123,86.781923980486738,0.37646085062025386,0.029329396176455511,0.029445793050645354
25790,O9-P712,25791,15822,True,86.762110710551781,441.19999999823517,"500 mm",339.76195386334166,339.896435134943,2066.5578395774755,0.56432601842933383,0.14169017951545171,0.1417533478980966
25792,O10-P227,19768,24017,True,86.767299933303775,176.39999999929441,"200 mm",385.61582425027393,386.05833747993375,2.6954310097283445,0.11351049496563238,0.0046948757551798261,0.0065341998607181609
25793,O5-P340,10826,25794,True,86.769414660684575,176.39999999929441,"200 mm",437.67159112194929,438.11411513671879,21.568360633821783,0.21561465492853707,0.016546320381826782,0.019194417965488916
25796,O9-P2567,25797,25798,True,86.771909875835888,176.39999999929441,"200 mm",381.38690832672978,380.94428481445317,0.10238401092084179,0.043128285855064966,0.001342274622251992,0.00093135482333973061
25799,O18-P14,14771,23069,True,86.7776656171141,176.39999999929441,"200 mm",314.2052039664477,314.647770061095,26.681855207482691,0.22878430889640372,0.018369436526372,0.018588491106107677
25806,O1-P1218,14956,23361,True,86.782267300705541,176.39999999929441,"200 mm",336.97335642362594,336.530680078125,14.809624626234337,0.19277030081058105,0.013831227886732113,0.011044911995574308
25811,O9-P1763,24756,23701,True,86.79613775707152,176.39999999929441,"200 mm",388.90539511116788,389.34805541372896,1.1916201631567367,0.089860230738427707,0.0042398458443751652,0.00538086705209977
25812,O9-P3497,19557,20092,True,86.796196245730286,176.39999999929441,"200 mm",384.47356017054034,384.91622077139351,6.95949799851689,0.15175188344300503,0.0097586442143115324,0.0098807593077816416
25813,O9-P2335,8543,5639,True,86.799527558186313,246.999999999012,"280 mm",359.53577579252158,359.86127402086476,1483.9885606595547,0.73797457582835191,0.12073075754690778,0.12073592619944229
25814,O8-P216,25815,25816,True,86.394904583327886,176.39999999929441,"200 mm",437.75535207663341,438.19596609000837,2.6754979606031126,0.11323025226071319,0.0046636327721365075,0.0067725676238807736
25817,O4-P336,15563,24986,True,86.805804238584756,176.39999999929441,"200 mm",406.44537221845854,406.88808182007529,51.781958526607234,0.296263729169659,0.024231070017911558,0.024656287068227211
25819,O3-P1868,14992,25512,True,86.813538877082564,176.39999999929441,"200 mm",396.02049043603091,395.57774138775778,15.793205604942848,0.1961737994550049,0.014277189946231729,0.015088615027130398
25821,O3-P921,25822,20629,True,61.885815047848787,176.39999999929441,"200 mm",386.46983374177779,386.15415419921874,47.688031227159229,0.2729555407189882,0.024224070990182495,0.024244741058446588
25828,O1-P1574,25829,9624,True,86.84540232417045,176.39999999929441,"200 mm",342.00566710723035,341.56275555537707,84.212247055904072,0.3726051993428503,0.028930814945813507,0.028999701547738677
25830,O2-P1155,25831,25832,True,99.999999999803734,176.39999999929441,"200 mm",426.98957158203029,426.47947158203124,1.3352794582262497,0.092666863562874083,0.0044825289555073273,0.003404401914788989
25837,C-4440,13685,25838,False,92.0625948479009,176.39999999929441,"200 mm",360.88607051237341,361.35558974609768,NaN,NaN,NaN,NaN
25839,O9-P2640,25840,15558,True,88.167516594042681,176.39999999929441,"200 mm",372.86726166310115,372.41760732847149,3.1288270784095635,0.11913149088394547,0.00670572940709889,0.0050838018134439682
25841,C-19119,25842,10334,False,91.886500674674423,176.39999999929441,"200 mm",358.03105605468676,357.56243490124592,NaN,NaN,NaN,NaN
25846,O9-P1181,25847,20049,True,86.871687016520724,277.99999999888803,"315 mm",380.87459381978897,380.64004026484434,1531.0454150262915,0.656298384050339,0.1269388724332165,0.10312410149615529
25848,O9-P3498,20092,25849,True,86.8727244700069,176.39999999929441,"200 mm",384.91622077139351,385.35927166619058,6.77728512178806,0.1505842039918838,0.00963566502932588,0.0097586442143115324
25852,C-17180,25853,15669,False,88.089925832658182,176.39999999929441,"200 mm",359.52360000000004,359.07434137825345,NaN,NaN,NaN,NaN
25855,O6-P228,25856,2524,True,54.393064625658113,176.39999999929441,"200 mm",452.47510756835936,452.19770293876849,0.039163005050761389,0.033446993174973481,0.00083744788952506781,0.024267793339587961
25857,O9-P3631,25213,23770,True,86.8886588053386,176.39999999929441,"200 mm",392.77928981939181,393.222421979299,2.0200998180394589,0.10276345838185495,0.0055203695744496855,0.00644166372122957
25858,O9-P3455,20694,15467,True,86.88959466123498,176.39999999929441,"200 mm",391.80690194346977,391.36376501069748,3.2699428697004009,0.12080122907873411,0.00684318070563431,0.0051845252484290557
25859,O9-P2290,1571,18201,True,86.892583003377752,176.39999999929441,"200 mm",375.06798753983713,375.51113971315436,119.22350500862929,0.41359953569487606,0.034259000802177135,0.031636150360233962
25864,O2-P1196,15433,25865,True,86.90574518000075,220.59999999911759,"250 mm",354.66623877449763,354.34034223007262,821.42901655239461,0.6349571721916033,0.091452920723327238,0.093514286542312836
25868,O2-P1318,25869,8383,True,86.913414720655737,176.39999999929441,"200 mm",365.67862929687504,365.23537088179972,3.4001256035686311,0.12179616289699263,0.0069864859119337114,0.023701380783414279
25873,O2-P364,25874,24364,True,86.925435094849263,176.39999999929441,"200 mm",368.904781302622,368.46137465820317,19.991352688683321,0.20971770383429,0.016012795534794007,0.012821705567888048
25875,O4-P6,6772,15653,True,86.925748162957177,794.19999999682329,"900 mm",401.04983581103272,400.98464149991054,8740.423126207399,0.61346902162764672,0.28450151152724579,0.26831767015564478
25877,O22-P87,25878,25879,True,86.935793254197591,176.39999999929441,"200 mm",342.24662246093754,342.6900819423272,6.2160643347234679,0.14684368921847848,0.0092456736177575858,0.007155576472013008
25882,O1-P1239,25494,6641,True,86.950825477674925,176.39999999929441,"200 mm",337.94941940969028,338.39286861962648,30.887205930266894,0.23952991024802084,0.019673108768541826,0.024560946321585668
25883,O3-P3310,683,11731,True,86.951859179003776,176.39999999929441,"200 mm",395.19974390685894,395.64319838867186,13.30132069066919,0.18406069436706307,0.013269542285853057,0.010471593520087166
25888,O3-P502,25889,21007,True,61.87021580248809,176.39999999929441,"200 mm",398.6560639844804,398.34046401367186,23.857891989279857,0.22114513129952529,0.017419585347245276,0.013974905526693929
25890,O1-P1741,25891,23434,True,86.970865487299761,176.39999999929441,"200 mm",329.14854122640378,328.70498981241849,73.0187147951116,0.35655890410585761,0.027024837988723134,0.024657388472655695
25894,O9-P998,3361,1964,True,86.979930571096958,176.39999999929441,"200 mm",361.41384174099466,360.97024409508208,1.7392537368862286,0.099541235009524956,0.0051008349761570877,0.0053527738586282266
25896,O4-P1039,5425,25897,True,82.231957220197614,176.39999999929441,"200 mm",415.124601543929,415.54398452575197,485.63826033521735,0.62433049526683793,0.069831325328629387,0.064993602812550164
25898,O1-P512,19806,25674,True,86.993926434011044,176.39999999929441,"200 mm",325.04971176738195,325.49338079219541,122.43385579427778,0.41750067838151222,0.034672368103404447,0.03486265672459242
25903,O1-P487,19709,25904,True,87.0055533908909,176.39999999929441,"200 mm",325.37453261098193,324.93080428868836,75.6005910818452,0.360407542729921,0.027476611375918621,0.0283273270727337
25906,O9-P1374,680,20813,True,87.0241383781711,176.39999999929441,"200 mm",374.07423474261822,374.51805784834693,29.735854100820035,0.23664160544665547,0.019328748428898878,0.021382102382268602
25907,O10-P313,24466,23747,True,87.024429844965013,176.39999999929441,"200 mm",398.74743876633681,398.30361417412746,0.42376577280321143,0.06745206002473117,0.0025717279605670324,0.0028155448369794455
25908,O9-P1705,24926,22478,True,87.02471520632875,176.39999999929441,"200 mm",384.75458909471178,385.198415142264,1.8226307605594882,0.10048324691280959,0.0052304180458397267,0.0084255599320271855
25910,O9-P1626,18567,24297,True,87.032297948481485,176.39999999929441,"200 mm",383.17181274312804,383.6156774626653,3.9332549895876769,0.12924813353443121,0.00740367803874593,0.0055587450027688168
25911,O3-P1958,14614,27933,True,93.0940144900487,176.39999999929441,"200 mm",399.38453533283268,399.8593148067319,13.064887983551364,0.18328984752451527,0.013146635770850316,0.02365388640770837
25914,O3-P1246,2956,25915,True,65.46240372468128,176.39999999929441,"200 mm",393.96085879954751,394.29471705854343,27.76445859561138,0.23160911830029787,0.018717264586761956,0.015148848223746812
25917,O1-P203,6297,14454,True,87.048972536097978,176.39999999929441,"200 mm",336.82516473917622,337.26911449911034,573.5385974116333,0.65250937114716279,0.0765658661130153,0.0773525913480038
25918,O2-P1718,8260,25919,True,87.049524929955481,176.39999999929441,"200 mm",362.5236,362.96763962666768,63.66424663204949,0.34309206624333161,0.025249249148469832,0.032644950521122859
25920,O7-P79,25921,23690,True,87.056620908215237,176.39999999929441,"200 mm",514.292892695959,514.736881462591,13.041525999962765,0.18318716483881931,0.013135694396548362,0.010269609573524545
25922,O9-P1758,24342,21954,True,87.057037784257417,176.39999999929441,"200 mm",390.3315191853186,390.77551007801833,1.1883918123876831,0.089796044976119871,0.0042341733277013391,0.005061860588213187
25923,O1-P1284,25924,25925,True,87.061099893510246,176.39999999929441,"200 mm",341.44639052734379,341.00237891788686,3.0456665170830237,0.11811467431711639,0.006623489128079682,0.0093532087281720452
25926,O12-P514,25927,8983,True,87.061373626136813,176.39999999929441,"200 mm",431.59179402575677,432.03580703125004,0.42341608642665207,0.067441754512795382,0.0025705714859171214,0.0027927063077799923
25928,O3-P124,25929,6285,True,87.066797151327521,313.19999999874716,"355 mm",379.13079622607955,378.895715873771,2133.0509893263352,0.71247889372294027,0.14422906887588971,0.11818852536725589
25930,O1-P2043,25931,24594,True,87.07288375433555,176.39999999929441,"200 mm",342.10654496704387,341.66247325989679,108.7594599704862,0.40396360498061029,0.032666794663798342,0.033092640763653564
25932,O1-P1283,25933,25925,True,87.074040217822,176.39999999929441,"200 mm",340.558301312776,341.00237891788686,6.3679833060288811,0.14787367721969003,0.0093532087281720452,0.01005458590690343
25935,O9-P3469,22765,25936,True,87.086316554188727,176.39999999929441,"200 mm",394.038738350026,394.48287856445239,1.164467311516491,0.089318775780335008,0.0041918158114124119,0.0041813998751509549
25937,O21-P1111,13795,19694,True,87.087563888585734,176.39999999929441,"200 mm",343.36852969425661,342.92438311842483,198.99233149572484,0.48309420359614114,0.044031964409527474,0.055327341449482016
25938,O24-P22,9285,25002,True,87.090974665090783,313.19999999874716,"355 mm",326.05032084976517,326.28546648136091,2478.3708281852955,0.739761312695448,0.15741193971696876,0.15838822460237914
25939,O3-P2625,9239,1767,True,87.359017542814954,176.39999999929441,"200 mm",371.95458168469929,371.509050695231,182.57415010695539,0.47199626183291965,0.042115193689037933,0.043586211276228727
25945,O3-P2029,18763,18871,True,87.120144115869,176.39999999929441,"200 mm",375.89191610029485,376.33622883528579,44.227504653927241,0.26594261486638182,0.023417234337423532,0.019102924186067696
25947,O5-P328,25948,22494,True,87.130908808552562,176.39999999929441,"200 mm",435.57670058593749,435.13233295101389,7.4240148018222225,0.1546338023696319,0.010064830103556837,0.011371554485008902
25950,O3-P44,23274,13212,True,87.139508157911,220.59999999911759,"250 mm",370.33234845682415,370.005575301232,455.35868699770276,0.53867583994049006,0.066872267210751041,0.068795473766602083
25951,O8-P181,25952,25953,True,87.14019984184317,176.39999999929441,"200 mm",433.91411008818227,433.46969506898887,23.922090164214875,0.22130961980559241,0.017442660337756308,0.017467590683768523
25955,O9-P1496,19874,25234,True,87.146122107202686,176.39999999929441,"200 mm",384.1415620038166,384.58600722656337,4.576388261658642,0.13411139045834397,0.0079965197593293569,0.0060566110298279794
25956,O2-P300,6930,7879,True,87.1474948023213,176.39999999929441,"200 mm",359.297332486221,358.85279311523436,174.95073816626356,0.4663644471709173,0.041213400077984678,0.0384469446660626
25957,O9-P3211,23107,25958,True,100.0000000004009,176.39999999929441,"200 mm",377.77625660102996,378.286256601032,10.196474792087395,0.1698346913617243,0.011705082455324263,0.016964748466082719
25959,O1-P1295,4552,25960,True,87.155380291133483,176.39999999929441,"200 mm",342.71637905775572,342.27179946289067,11.303086133018315,0.17525271093432998,0.01228607329135087,0.009540850004591957
25963,O9-P3506,4005,18122,True,100.00000000026785,176.39999999929441,"200 mm",385.93377597567439,386.44377597567569,1.2996910546933944,0.091977080086139348,0.0044242104426203306,0.0093437565207855136
25964,O21-P518,25965,13050,True,99.999999999825363,176.39999999929441,"200 mm",335.9931726562491,335.48307265625,21.5129531087146,0.21506078248713348,0.016546320381826782,0.013340840622836071
25966,C-17181,25967,6714,False,92.182409144320886,176.39999999929441,"200 mm",359.93858565263895,359.46836318359379,NaN,NaN,NaN,NaN
25968,O4-P305,10698,25969,True,87.178250098412221,176.39999999929441,"200 mm",406.29648046961188,406.74108954511377,29.207189250702086,0.23530407807823561,0.019167500549631494,0.023090217143389553
25970,O8-P71,5277,25971,True,87.180000764183958,176.39999999929441,"200 mm",448.83144465103715,448.3868266471398,19.881392095100747,0.20936416436796945,0.015971177208487498,0.012784206721237774
25973,O1-P197,14403,73,True,87.567979348430754,220.59999999911759,"250 mm",335.47517387664203,335.14679395408541,1259.8813653912098,0.708084757872991,0.11702708644913754,0.11740981199788326
25974,O6-P285,25975,25976,True,71.523075088004745,176.39999999929441,"200 mm",454.70508173400259,455.0698494169514,39.034345101020442,0.25666107749073452,0.022024577701179864,0.022862573880048649
25977,O4-P1408,356,13800,True,87.248997632420711,176.39999999929441,"200 mm",425.17450770466968,425.6194775925951,42.929842506506034,0.26313422887860044,0.023111180162522255,0.024238761681415238
25981,O3-P1951,3661,14524,True,75.831654869820667,176.39999999929441,"200 mm",402.46455545508468,402.07773818359374,19.287945760987142,0.20753787686273456,0.015739038625422492,0.015997903865639783
25984,O2-P98,19661,25985,True,87.24028651170967,176.39999999929441,"200 mm",361.24011252707146,361.68503798828124,0.0628130072786965,0.03822071840914007,0.0010500679113012831,0.0013700236268396342
25986,O9-P3146,17220,25987,True,87.241951021416341,176.39999999929441,"200 mm",371.62302483688035,372.06795878708954,7.1035479938812891,0.15265957694691251,0.0098547037125027975,0.0076304186046428722
25988,O1-P975,11934,12674,True,92.157482913395441,176.39999999929441,"200 mm",345.50034560546874,345.03034244261039,12.270110020753787,0.17973706656792515,0.012767746970108558,0.010054713079373523
25989,C-1724,18038,25990,False,99.999999999988972,176.39999999929441,"200 mm",355.92877110953287,355.41877110953294,NaN,NaN,NaN,NaN
25991,O9-P819,19475,23090,True,81.196295877548181,176.39999999929441,"200 mm",387.18317730140888,387.59727841038432,9.4563837626375271,0.16603991936241119,0.011295085224554418,0.011877742928314035
25992,O9-P1754,25993,24904,True,87.248391397143266,176.39999999929441,"200 mm",389.0255882196015,388.58062142347609,2.8862801644535367,0.11608913480279255,0.0064632591963072854,0.0068014090910825985
25994,O9-P1745,15760,24738,True,87.262630127419712,176.39999999929441,"200 mm",387.93974588908549,388.38478530273534,1.504888387589012,0.095818706056862588,0.0047489118486832788,0.00520484616013463
25995,O3-P2296,15854,18152,True,87.26980861304142,176.39999999929441,"200 mm",371.80069009055222,372.24576611447873,26.782259558095348,0.22904846428388062,0.018402060806824858,0.014904462477624428
25996,O9-P119,25997,22786,True,87.270147506898184,176.39999999929441,"200 mm",375.5815304108022,376.02660816308742,64.099919258016669,0.34101577582977,0.02547434442053494,0.025669774443013826
26003,O1-P221,18199,12166,True,87.275169822184409,176.39999999929441,"200 mm",343.11019549259561,342.66509212650249,406.62529302025473,0.59277791543503711,0.063613686132685476,0.06864426115778724
26004,O9-P1721,26005,15644,True,87.275753601622085,176.39999999929441,"200 mm",388.29586878293946,388.74097512630777,0.68253326422878957,0.075465469865532347,0.003281519244624389,0.004010572616026946
26006,O1-P1208,26007,20799,True,87.276231559117733,176.39999999929441,"200 mm",339.54298428960493,339.09778823242186,1.869930916325387,0.10103189619919946,0.0053016806155655252,0.0039729744158844126
26008,O1-P2046,22369,26009,True,87.276606376208775,176.39999999929441,"200 mm",343.69731238228792,344.14242307480663,49.132445731452307,0.27977743535430982,0.024310048663713418,0.020174797350248925
26010,O11-P198,23397,26011,True,87.2810801113226,176.39999999929441,"200 mm",399.056558984375,399.50177977402279,0.062842379225414219,0.038227413131305496,0.00105027279239568,0.001439539136370814
26016,O9-P2759,26017,26018,True,87.286487630873836,176.39999999929441,"200 mm",378.39920543997351,378.84436652689095,4.1502442512302871,0.13080934819365636,0.0076142222822017059,0.0077549533814502015
26022,O1-P511,1626,19806,True,87.291953274099626,176.39999999929441,"200 mm",324.60452280568404,325.04971176738195,123.91168752780233,0.4192414151494962,0.03486265672459242,0.032256806516776364
26023,O3-P1858,13837,26024,True,87.294201996808539,176.39999999929441,"200 mm",394.24592979890815,394.69113022909187,5.9080834167239793,0.14466069201892343,0.0090250577688578155,0.014653944066225492
26025,O9-P3168,26026,23773,True,87.297057804177982,176.39999999929441,"200 mm",376.78581122729736,376.340596232496,0.67811764596986612,0.075331879727776885,0.0032711737074088763,0.0049549181923468416
26027,O9-P821,24667,25336,True,87.3037793932287,176.39999999929441,"200 mm",388.02819253736686,388.47344181227231,8.8182989051660439,0.16263266004637744,0.010926382711573437,0.011101734244867862
26028,O12-P123,26029,26030,True,99.999999999721965,176.39999999929441,"200 mm",395.53331706455867,395.0233170645601,158.29673586132466,0.451517788009982,0.039294263041176614,0.039302429330506178
26032,O24-P251,26033,6096,True,87.328483441474276,176.39999999929441,"200 mm",342.07822473444844,342.5236,16.705847315529287,0.19924125393146724,0.014676547837316091,0.011708756831335172
26034,O2-P1579,91,9446,True,87.430388488447946,176.39999999929441,"200 mm",369.28217543945311,369.72815785113272,59.382302416791788,0.3349092081701372,0.02447124204049362,0.022176641911356938
26035,O1-P522,26036,25147,True,87.33792289012986,176.39999999929441,"200 mm",329.52347946946406,329.96890287620374,105.44517991580007,0.39851975122911937,0.032274117869267815,0.032500325900446235
26039,O24-P96,10360,24330,True,87.338981068456334,176.39999999929441,"200 mm",329.91952503356833,330.36495383701742,20.190721345665196,0.21031628648261111,0.016089980140392767,0.012889731484703125
26041,O10-P348,23208,23430,True,87.34899643572696,176.39999999929441,"200 mm",395.40276264807915,395.84824252990137,2.0539689124197178,0.10315917368944286,0.0055679241299851929,0.0044861999251127873
26042,O9-P3650,16216,16404,True,87.349253194933283,176.39999999929441,"200 mm",394.13134146495582,394.57682265625,0.44359614472319031,0.068044324926422622,0.0026361320167885365,0.0029003788098808905
26043,O9-P2442,22774,17969,True,87.3498834106445,176.39999999929441,"200 mm",369.31000559143808,369.75548999683235,0.53959473893054966,0.071030534362114914,0.00292006783337569,0.007314829900890045
26044,O22-P131,26045,5856,True,86.781789612467236,176.39999999929441,"200 mm",344.45218886718754,344.89486277600076,0.062482888849064125,0.03818167191900701,0.0010470952548128527,0.00073354067188049718
26048,O3-P1683,15146,21702,True,87.361540622202867,176.39999999929441,"200 mm",378.19304627842456,377.74750242125134,61.505091687296186,0.33681843029324227,0.024971879178385486,0.022550447219700415
26049,O3-P1803,26050,26051,True,87.362833985059567,176.39999999929441,"200 mm",390.55515517578129,391.00079299193908,3.393869272110678,0.1217677580174658,0.0069789373174588883,0.00527404842229807
26052,O9-P2309,26053,12447,True,87.366267390505044,176.39999999929441,"200 mm",379.57863032995897,379.132975,3.243153375742823,0.12049741404814428,0.0068169803381238859,0.0051657860443202657
26054,O3-P1283,21994,26055,True,86.780047840215829,176.39999999929441,"200 mm",403.28100218518506,403.72358042917017,30.088245687075592,0.23752897860662256,0.01943513274200584,0.024323138344385164
26056,O12-P461,15780,26057,True,99.999999999216541,176.39999999929441,"200 mm",417.04973254632745,417.55973254632346,4.6278393677417684,0.1345283980708922,0.0080400950655662752,0.0060696655109767506
26058,O1-P2677,17348,15397,True,77.726694962591949,176.39999999929441,"200 mm",349.57001723632817,349.17361109201892,40.906434517207167,0.26046931160436132,0.022514888888687547,0.024644707560637823
26059,O10-P272,6156,23115,True,87.3911839924083,176.39999999929441,"200 mm",388.34363363641688,387.89793859805559,0.36186950403422957,0.059852042464833916,0.002506614520410789,0.0018005579341274995
26060,O9-P2055,5271,1560,True,87.44311552577885,176.39999999929441,"200 mm",370.71616400572782,371.16212389490931,451.95890659461338,0.61172821218967988,0.06720401476648509,0.0681230129959924
26061,O21-P309,26062,26063,True,87.75712193648782,176.39999999929441,"200 mm",335.22686431337297,334.779215234375,9.4600049498430465,0.16607031358271715,0.011296610158727056,0.008820304982399458
26064,O6-P102,6484,6483,True,39.708583499020357,176.39999999929441,"200 mm",437.07704325820475,437.27955703404973,45.491909070688237,0.26872411296052739,0.023704984760379244,0.024517887085774265
26065,O4-P1309,14947,26066,True,87.403317062223266,176.39999999929441,"200 mm",424.13277472360767,424.578531640625,3.3152655280014649,0.12128540192288495,0.00688823723050727,0.0052166942060202408
26069,O9-P1042,23504,25198,True,87.411110331657227,176.39999999929441,"200 mm",360.17852402047112,360.62432068316252,44.070170706127314,0.26560008490245546,0.023380683606956543,0.024287693560220595
26070,O3-P3195,23583,423,True,104.8970500995277,176.39999999929441,"200 mm",396.09624699122952,395.56116713867186,3.9066469252549152,0.12907310788085813,0.0073766794368919754,0.0096644184977202757
26073,O8-P172,4316,26074,True,87.444418507530841,176.39999999929441,"200 mm",429.75471147169372,430.20067800608211,4.3884659057162025,0.13262023874628559,0.00783276419791732,0.0060049653813483107
26077,O3-P1793,16479,26078,True,88.445304526118136,176.39999999929441,"200 mm",387.42940150551055,387.88047255859374,0.063680618982378256,0.038330640841872467,0.001057697478872298,0.00073669230658855668
26079,O19-P64,26080,2072,True,87.46185433486383,176.39999999929441,"200 mm",319.48591234505716,319.03985688794933,52.018294395306789,0.29703443067224117,0.024263669318057794,0.020767434686505416
26085,O9-P811,2105,17516,True,95.123414366546726,176.39999999929441,"200 mm",384.02912947209586,384.51425888536522,27.737243582251171,0.23153870108696498,0.01870862707801196,0.018844427973107373
26093,O12-P138,16445,26094,True,100.00000000001032,176.39999999929441,"200 mm",402.93623249635823,402.42623249635818,65.691268403263066,0.34433395991438703,0.02573606309304995,0.027172741842378587
26096,O10-P327,15648,20330,True,87.504633984257083,176.39999999929441,"200 mm",396.93049086914067,397.37685200709433,0.382259936673986,0.060512876037170815,0.0025811699487372172,0.0018131067060006662
26097,O3-P2676,11347,7600,True,87.505868819941128,176.39999999929441,"200 mm",377.08031079167461,377.52659072265629,25.128097596932943,0.22463151005933218,0.017854875138473402,0.023617696756218966
26099,O9-P1288,2844,2796,True,87.508187218083577,176.39999999929441,"200 mm",366.11023217055219,366.55652392536444,0.82353754892917874,0.080956949707000667,0.0035501341849707509,0.0039986953318278994
26100,O9-P2876,24140,24863,True,84.134602027763393,176.39999999929441,"200 mm",371.87471000197456,371.445623531633,15.250401206482065,0.19430376462012458,0.014033408269342289,0.01120331666176032
26101,O9-P2342,4758,15601,True,71.040280981085175,220.59999999911759,"250 mm",361.35439224797307,361.62079330165216,1152.809664616648,0.6929731076197766,0.11095203938528572,0.11095830717131175
26102,O1-P382,13026,7265,True,67.1267912458328,176.39999999929441,"200 mm",330.09078121184058,329.74843457648689,565.13876465442127,0.64986679989263452,0.075946599769896067,0.078456175875977571
26105,O1-P266,25097,24407,True,87.5386718011488,176.39999999929441,"200 mm",327.79777668347225,328.24422390965816,56.780584507792575,0.31852034663422674,0.024561807006695763,0.025241398519378538
26107,O9-P902,1988,26108,True,86.288838744246618,176.39999999929441,"200 mm",358.66296417826373,359.10303725585936,0.25159423899581718,0.054179128385684373,0.0021012772522950775,0.0014696117352753057
26109,O1-P1386,9768,23160,True,87.5489701695314,176.39999999929441,"200 mm",338.97575985801484,338.52926011015023,158.83277865963925,0.45197146671260052,0.039360006666340909,0.039595362031618189
26110,O9-P464,26111,12432,True,87.557901828613382,176.39999999929441,"200 mm",361.08499027286126,361.53153557218724,77.742000671269508,0.36352915451106482,0.02784556142102889,0.027857878983132214
26112,O1-P2178,26113,4795,True,74.049061469119053,176.39999999929441,"200 mm",343.85657729492186,344.23430155747582,53.507988265431592,0.30216665736999132,0.024449636346199559,0.021065708631361348
26114,O21-P1013,20473,26115,True,87.5623614700516,176.39999999929441,"200 mm",342.406194554159,342.85276259765629,34.206776780417059,0.24773213487163134,0.020614929914556945,0.055996831834540239
26123,O1-P1180,22873,4462,True,87.58625894765845,176.39999999929441,"200 mm",341.83066803423577,341.38389052734379,8.7353733194132452,0.16219075388097248,0.010876851305409069,0.013878830131943904
26125,O9-P1585,21108,26126,True,87.620044513811891,176.39999999929441,"200 mm",379.1163688989638,378.6695066719434,25.800368124966763,0.22644415377529645,0.018079762619806129,0.018151981821728835
26127,O2-P992,26128,8216,True,87.902376934303263,176.39999999929441,"200 mm",360.52985720380696,360.97815932617186,42.699503784086119,0.26263891027583769,0.023055796551796629,0.01877359517820238
26130,O4-P561,26131,2126,True,104.88579448007017,176.39999999929441,"200 mm",422.90267761342409,422.36765517578129,19.722203406772081,0.20888677708346254,0.015908808195654607,0.01272995290165271
26140,O9-P3636,20095,26141,True,87.615041274584854,176.39999999929441,"200 mm",395.58870542817226,396.03554213867261,0.52360365427135291,0.070526976800052252,0.0028755481012280567,0.0020148047983726985
26146,O3-P639,16759,20468,True,75.361480624371,176.39999999929441,"200 mm",415.6665555418806,416.05089909306491,43.081129179903918,0.26345997207650007,0.023147385710570418,0.023377749556396533
26147,O9-P144,12502,19294,True,87.623909688026529,176.39999999929441,"200 mm",391.65876384146424,392.1056457808732,12.760719651042912,0.18194470797539716,0.013003274926595249,0.010286319127720015
26152,O2-P1359,6603,13676,True,87.630634820601443,176.39999999929441,"200 mm",366.96357896501689,366.51666272743182,62.19172847949914,0.33986174016791942,0.025008116519551173,0.025017293375830581
26154,O12-P519,22799,24650,True,87.636937836615317,176.39999999929441,"200 mm",429.46714248046879,429.91417850037334,5.019479280103007,0.13610738962465974,0.0084255599320271855,0.010020565000216511
26155,O9-P808,16907,16803,True,87.639627739313113,176.39999999929441,"200 mm",382.62980699030942,383.07676909177997,28.852653547938491,0.23440251610412688,0.019058248043136536,0.01912058072097797
26157,O1-P1815,26158,14832,True,87.642980448243875,176.39999999929441,"200 mm",327.67014661039167,327.22316741010565,104.06674769188918,0.39731655432390472,0.032047417044767774,0.032833574545514783
26162,O24-P318,23414,16761,True,87.651236119254889,176.39999999929441,"200 mm",340.81647719726561,340.36945589305742,12.82312118850016,0.1822221074672393,0.013032847067765868,0.019594127851803
26163,C-19079,26164,13755,False,99.999999999813852,176.39999999929441,"200 mm",357.7102059267886,357.20020592678958,NaN,NaN,NaN,NaN
26165,O9-P852,26166,12239,True,87.664545920838179,176.39999999929441,"200 mm",354.29827773437353,353.85118855017726,0.554474887558983,0.071499151288072688,0.0029606384061395337,0.0021672048233536147
26167,O12-P99,26168,2637,True,58.621191659690531,176.39999999929441,"200 mm",427.14611911579641,426.84715103833196,31.068562641450672,0.23998219005347046,0.019726509851296176,0.019737060624439987
26169,O1-P594,11499,22886,True,87.670189664694817,176.39999999929441,"200 mm",330.20620690538863,329.75908893809867,37.753637651724929,0.25381319536730146,0.021692076194373112,0.017640304523776996
