id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
26170,O9-P2227,3990,26171,True,87.68164853718099,176.39999999929441,"200 mm",372.41171900261196,372.8588954101516,41.834748101696107,0.26078455398974637,0.022845167148204629,0.018575265169217977
26172,O9-P1688,25616,23577,True,87.688361183004986,176.39999999929441,"200 mm",386.02401172575469,385.57680108372136,3.8018324391467213,0.12834899692099838,0.0072704597667150438,0.0078181336865141785
26174,O12-P507,15056,20182,True,88.5706689657501,176.39999999929441,"200 mm",430.55878551873485,431.01049593046014,6.759303366790955,0.15046773217695159,0.0096234383047011981,0.0099877681285542412
26175,O12-P104,26176,26177,True,99.999999999151967,176.39999999929441,"200 mm",432.14477324585931,431.63477324586364,16.758362220118986,0.19941515320030692,0.01469913684731641,0.015088469687164579
26178,O4-P137,13739,24635,True,87.694730743539878,176.39999999929441,"200 mm",436.05246851995292,435.60522539316088,83.996814614244585,0.37231106758746851,0.02889535653602714,0.0410427073718759
26179,O1-P1317,15043,1692,True,87.700937020000509,176.39999999929441,"200 mm",328.72490432276038,329.17217910156239,7.0367226496223978,0.15224013488994051,0.0098102682888900252,0.011770241314219825
26180,O21-P196,3250,26181,True,87.707345128434937,176.39999999929441,"200 mm",328.99911358476686,329.44642104492192,0.27649807177529723,0.056076950405237733,0.0021871841009793746,0.0037325937509686043
26182,O9-P1766,24755,24629,True,87.708948547289665,176.39999999929441,"200 mm",388.75447650108066,389.20179213867186,0.38240704562409217,0.060512962332775394,0.0025818316429956712,0.0018132385622782517
26183,O21-P711,17876,8213,True,87.709366544840279,176.39999999929441,"200 mm",335.62213423927409,335.1748164698954,17.927458265619315,0.2032223699341745,0.015191397634209363,0.012047903099704296
26184,O1-P1247,1790,26185,True,87.714685800549958,176.39999999929441,"200 mm",335.16826560046411,335.61561049804692,21.20837919412493,0.21201598287780893,0.016546320381826782,0.029087386965867996
26187,O3-P1139,1671,115,True,50.506999815578,176.39999999929441,"200 mm",393.26780960975111,393.01022391069165,98.968553588314819,0.39171773183409342,0.031254735142117587,0.031882744592555738
26188,O3-P67,13215,26189,True,87.719632212991982,176.39999999929441,"200 mm",383.31068797087158,382.86323012695311,24.379172055548139,0.22259524263879757,0.017599412897299591,0.01417507272368379
26194,O21-P227,26195,17267,True,69.787723408006642,176.39999999929441,"200 mm",330.48505592710427,330.12906875000004,0.79035728900357971,0.079578354714551144,0.0034936767049273524,0.010341170203727124
26196,O24-P367,23016,17491,True,52.733712449812565,176.39999999929441,"200 mm",340.61210097656249,340.34315904306845,56.630551037454637,0.31798200740164656,0.024545692437985375,0.025248156827789209
26197,O9-P3361,17154,19287,True,87.742517516757815,176.39999999929441,"200 mm",383.93962850955228,384.38711534888773,1.0764334991999858,0.087539096985318254,0.0040307768583458959,0.0043337999001318711
26198,O1-P978,1481,12914,True,87.747284800248408,176.39999999929441,"200 mm",344.93241105796926,344.48481215820317,8.3848940070996285,0.16024694084605476,0.010666706746859302,0.008202600476178554
26202,O1-P1963,26203,16621,True,87.367656616224963,176.39999999929441,"200 mm",347.41695486723893,347.86252991598167,34.84252897128377,0.24664451957405967,0.020939226526105713,0.021966346335498935
26204,O24-P348,26205,26206,True,87.7764669091523,176.39999999929441,"200 mm",337.68494643554686,337.23728645431021,10.609487228179551,0.17188749120334587,0.011926310321736357,0.025175039470296468
26207,O3-P1657,26208,14408,True,87.785639026611037,176.39999999929441,"200 mm",380.46271743164061,380.91051197631532,7.6090399801451447,0.15575824318098733,0.0101834933728387,0.0079455548242052323
26210,O4-P327,16989,1424,True,87.791502626623583,176.39999999929441,"200 mm",408.526887616909,408.97462428030479,1.5331018335234647,0.096328404232471812,0.004791341467220875,0.010880180499001154
26211,O9-P1761,24187,24755,True,87.791827443595864,176.39999999929441,"200 mm",388.02591727102282,388.47365559098512,2.6481419618986592,0.11284198562636226,0.0046211526252514191,0.0046214574985390987
26212,O4-P148,19434,20231,True,87.796179535797492,176.39999999929441,"200 mm",440.14784279739553,439.70008228176295,24.456683804081926,0.22279403137674614,0.017626790177892621,0.01990363612182949
26215,O9-P3486,817,3256,True,87.800474330271072,176.39999999929441,"200 mm",396.11307753906249,395.66529511997811,0.22284463932609708,0.0516825602103486,0.0019996742550363656,0.0028705650977905177
26218,O21-P585,26219,22990,True,87.819529955549385,176.39999999929441,"200 mm",344.77802494183447,344.33005751953124,6.7230920643735255,0.15024293666890856,0.00959831606451536,0.0073622101620134149
26220,O3-P611,24612,26221,True,86.799757194341709,176.39999999929441,"200 mm",428.62822348440255,429.07090224609374,13.588712052031356,0.18516139026153869,0.013408829069191207,0.02160628927954733
26222,O10-P325,10374,15710,True,87.82410882298808,176.39999999929441,"200 mm",395.45545424804686,395.903445027153,1.0638662934690837,0.0872886762245905,0.0040068778015833429,0.0041992542654443864
26223,O21-P207,26224,428,True,88.473122774649482,176.39999999929441,"200 mm",329.04473150179354,329.49594442794427,0.27387367943547913,0.0558864778384458,0.0021782353319314825,0.0029734169684469424
26225,O2-P656,26226,17850,True,87.842113601221158,176.39999999929441,"200 mm",351.87861098632817,351.43061620696193,6.1707775636009394,0.14651954476020043,0.0092139344349872077,0.013972795826252561
26230,O4-P34,26231,26232,True,169.23089031797542,794.19999999682329,"900 mm",405.41156170045758,405.53848486819606,8168.635002829913,0.60245737546899991,0.28115954618566441,0.28119549965970936
26234,O9-P2964,12969,5336,True,87.85882129708358,176.39999999929441,"200 mm",374.21716092905751,374.66524091767263,63.271789004691627,0.3422266757531614,0.02518574693809093,0.030249654775978921
26235,O9-P3677,19027,19106,True,87.862598662923247,176.39999999929441,"200 mm",394.73161377593578,394.28342666015624,0.2419076557871907,0.053382724418560713,0.0020672193009489016,0.0014539212640433054
26240,O3-P3316,7182,24244,True,87.88546129317497,176.39999999929441,"200 mm",396.67795791015624,396.22974205756111,17.506063040331561,0.20186338675333304,0.015016273194611532,0.021430325728740582
26241,O1-P2192,25685,25644,True,91.740000668955574,176.39999999929441,"200 mm",348.57074965820311,348.10287565479149,16.247018914840648,0.19771027906883462,0.014477392342744562,0.016364825964039459
26242,O3-P2689,13344,5996,True,87.902714856035232,176.39999999929441,"200 mm",377.13907851562504,377.58747026410572,34.778169019226461,0.24650190473281527,0.020921029508197544,0.016876377224989685
26244,O14-P47,26245,26246,True,87.92536851887391,176.39999999929441,"200 mm",363.85752333984374,364.30603064465851,0.063306264620871022,0.038286262191751477,0.0010543581370306466,0.0014807963836997373
26247,O9-P1893,26248,17444,True,87.92570168916734,176.39999999929441,"200 mm",359.99191520012192,360.44033627873665,25.820157340558975,0.22649713019275744,0.018086331304980142,0.019132830154972313
26250,O1-P1312,14836,7017,True,87.938182937550877,176.39999999929441,"200 mm",335.72022475585936,336.16879742702383,17.3886276601341,0.20149631250271607,0.014966294413864873,0.011842415097403212
26251,O1-P2436,26252,26253,True,100.00000000046413,705.79999999717688,"800 mm",341.88866517401362,341.80366517401319,6645.8326197939723,0.60164020151241726,0.24988478365044411,0.16791485967703274
26254,O9-P3564,25475,26255,True,87.945647294312,176.39999999929441,"200 mm",387.28949665354872,387.73801945474969,5.8645528387986534,0.14434613091462709,0.00899338046911976,0.0095756180495406747
26256,O3-P1038,8327,25465,True,99.9999999997358,176.39999999929441,"200 mm",388.29053984670486,387.78053984670623,183.38892349421232,0.47271162514359988,0.042202751934697157,0.042205163669755
26257,O3-P2123,26258,26259,True,78.954225217132119,176.39999999929441,"200 mm",381.26334609375004,381.66609159658259,2.3704489681261656,0.11107414295479401,0.0043337999001318711,0.00433410477341955
26260,O9-P824,23636,24478,True,84.183651377591957,176.39999999929441,"200 mm",389.33625947100933,389.765596093035,6.8344545364699893,0.15095299507084442,0.00967442878786619,0.0098479283720648812
26262,O3-P1966,26263,21397,True,87.972988354571413,176.39999999929441,"200 mm",400.923145898442,400.47448365783367,6.5795063237790652,0.14929036036687443,0.0095002711996816126,0.011913372793841331
26264,O21-P1234,23863,26265,True,87.984781850211633,176.39999999929441,"200 mm",342.38014494654834,342.82886733398442,12.823351322152988,0.18222314301449422,0.013032956072740234,0.010316397687834043
26267,O3-P3322,26268,23445,True,88.00675287227773,176.39999999929441,"200 mm",400.83869399414061,400.389859554492,4.2301271169172878,0.13140599600368544,0.0076889258891651626,0.0058036014005773944
26273,O11-P100,26274,22417,True,88.0284084744821,176.39999999929441,"200 mm",401.55448378906254,401.10553890584271,0.12767913143414139,0.047877555369082496,0.0014506868820695492,0.0028848390720900056
26275,O8-P72,5277,5276,True,60.129933287654268,176.39999999929441,"200 mm",448.83144465103715,449.13810731080423,15.308930346484047,0.19450720423697232,0.014059924864825222,0.015971177208487498
26278,O9-P2006,26279,23246,True,83.016460526153651,176.39999999929441,"200 mm",372.06605500225334,371.64258803710942,1.0731785178659079,0.08747906249577786,0.0040244579762381359,0.0029862210787952185
26284,O2-P75,17015,8944,True,88.073816989312263,176.39999999929441,"200 mm",355.61738378555378,355.16820731890829,836.62122812297639,0.71786112332901708,0.095403270078087,0.0957341274265304
26289,O1-P255,22135,22134,True,78.338479208060264,176.39999999929441,"200 mm",331.67075195089421,331.27122570693314,19.60428839158531,0.20850705825583843,0.015863703981105363,0.012689794787815309
26292,O10-P165,25343,26293,True,88.0905050276351,176.39999999929441,"200 mm",390.56361312843057,391.01287470407152,9.4516238695607129,0.1660149935583109,0.011292388486907352,0.011535575178311714
26294,O3-P918,26295,2832,True,89.256422745172983,176.39999999929441,"200 mm",388.20524062500004,387.75003286899971,24.751074874171703,0.22360321163522076,0.017727229178022722,0.021082048022831368
26296,O9-P1426,26297,19054,True,88.097790515546308,176.39999999929441,"200 mm",374.04741944350741,374.49671817513666,3.5806996324776925,0.12294385810284396,0.0071883188411880966,0.0054172230497219285
26298,O9-P1755,25993,20450,True,88.098818928219558,176.39999999929441,"200 mm",389.0255882196015,389.47489219613539,2.3175623749016356,0.11046801171200958,0.0043337999001318711,0.0064632591963072854
26299,O3-P2036,26300,23136,True,88.099904618397275,176.39999999929441,"200 mm",379.86802659332926,379.41871707977538,12.075361125961114,0.17884736796850845,0.012672713935425904,0.015549641346993655
26301,O1-P2112,872,26302,True,87.499281932605825,176.39999999929441,"200 mm",333.95576448707288,333.5095181492166,443.05221472052665,0.60813017600130126,0.066509207976130441,0.066658717382220831
26305,O1-P486,25904,19900,True,88.103579065618547,176.39999999929441,"200 mm",324.93080428868836,324.4814760354538,80.5826975681493,0.36757727223791337,0.0283273270727337,0.025891461038693043
26308,O9-P1839,20262,13283,True,88.108346439057414,176.39999999929441,"200 mm",356.8406634838766,357.29001605071579,1.536436065710141,0.096388347884533709,0.004796323902924172,0.004660628890264795
26310,O9-P1710,23147,26311,True,88.112707988268866,176.39999999929441,"200 mm",385.61334872441608,386.06272353515624,0.2629776840692758,0.05507267849418946,0.0021408142648722925,0.0042262315772642863
26312,O10-P209,14768,24829,True,88.112806052846,176.39999999929441,"200 mm",380.8923289371769,381.34170424804648,1.1698523820288975,0.089426454527348459,0.0042013997331429688,0.0046564489469118411
26313,O1-P1154,17879,13430,True,88.112875529129511,176.39999999929441,"200 mm",328.14371662786465,327.69434096266605,513.66232336252517,0.633738641920018,0.072017465508272233,0.072169450235655491
26314,O9-P1636,26315,23696,True,88.113656494687319,176.39999999929441,"200 mm",383.83525840770324,383.38587875958035,9.5536887142278122,0.16654797337965957,0.011350035086319547,0.011516813832567505
26317,O3-P2654,18454,18540,True,88.130119946435158,176.39999999929441,"200 mm",372.77007665067111,372.32061303894432,22.446632680851174,0.2170997931995188,0.016922623720832804,0.013504837471300738
26320,O9-P971,18400,25791,True,88.13350862882811,176.39999999929441,"200 mm",357.0783697093604,356.62888881535338,1.8825142143228546,0.1011686429393328,0.0053207559183452765,0.0038397592663918542
26321,O3-P1198,9797,26322,True,55.8829703121073,176.39999999929441,"200 mm",395.23859685140832,395.5236,3.6782184830448013,0.12359520824242549,0.007293406449287501,0.0054958224490504748
26323,O3-P2597,26324,23950,True,88.136643640020921,176.39999999929441,"200 mm",384.15018691406249,383.70069003149837,10.609746982995615,0.17188876292804486,0.011926447713422796,0.021478460508670888
26327,O3-P3249,26328,26329,True,88.1484051317232,176.39999999929441,"200 mm",393.11399064359387,393.56354750976561,25.0040942934258,0.22429426683665449,0.017813012686443055,0.0244000708759807
26331,O1-P946,20600,15859,True,88.15873207558559,176.39999999929441,"200 mm",344.15774915872669,343.70813962514126,50.454337990400013,0.28867311328878642,0.024230770254232054,0.025005053025584104
26332,O9-P1966,11019,24111,True,88.1610406287122,176.39999999929441,"200 mm",365.11000669350869,364.66038538630227,5.9340913676823481,0.14484771730340629,0.00904393209371608,0.010723334831042267
26333,O9-P2171,19439,14124,True,88.164207063129979,176.39999999929441,"200 mm",367.88946331554155,367.43973769531249,2.2694970532219707,0.10993386008718825,0.0043337999001318711,0.00433410477341955
26334,O9-P1427,19054,26335,True,84.303024610796655,176.39999999929441,"200 mm",374.49671817513666,374.92666360065175,3.1928255953116214,0.11989705098524457,0.0067683919385346306,0.0071883188411880966
26336,O9-P1208,24798,26337,True,88.172704940970945,176.39999999929441,"200 mm",379.95462495914671,380.40430575434561,0.80138305497073592,0.080041934702326123,0.0035125419460377526,0.0049476557359297291
26340,O4-P452,26341,11802,True,99.999999999319016,176.39999999929441,"200 mm",414.04993070616558,414.55993070616211,13.877885240289679,0.18625229387583206,0.013547483396584341,0.014888400140464254
26342,O9-P2012,26343,26344,True,86.744476025880985,176.39999999929441,"200 mm",370.72937050479783,370.28697367706582,0.90040767173721348,0.0838960417425952,0.0036797791376857129,0.0026361002236710133
26345,O11-P38,24448,16765,True,88.179936103657482,176.39999999929441,"200 mm",394.22965002719729,394.67936770132593,7.6875873301166608,0.15621475601293502,0.010234079629223751,0.012537262764623245
26346,O14-P60,26347,10838,True,88.192038181480015,176.39999999929441,"200 mm",366.6208035233762,367.07058291810176,92.300957342900432,0.38355097016208917,0.030216487741591202,0.031090180778627775
26348,O6-P173,26349,26350,True,82.9739562030162,176.39999999929441,"200 mm",448.542793663211,448.96596083984639,47.87665879464177,0.27330441113891385,0.024268581354715147,0.024359003251888434
26351,O3-P3033,12618,26352,True,77.135539546346138,176.39999999929441,"200 mm",383.13190005665,383.52529130833636,213.0233387822575,0.49305188065925254,0.045549904096308755,0.045608703196231171
26353,O9-P2514,15092,16524,True,88.210974742858724,176.39999999929441,"200 mm",374.777883471096,374.32800749990736,52.69167002058439,0.29929059746072767,0.024352158647873056,0.020902873367154764
26355,O1-P2067,4680,26009,True,88.206119950657126,176.39999999929441,"200 mm",346.396828576249,345.94697736450064,16.283424463732366,0.19783254631489511,0.014493312746344364,0.011564094740198615
26358,O21-P820,10126,22292,True,88.2188543188326,176.39999999929441,"200 mm",334.28384228872869,333.83392613170258,72.030935586152239,0.35506066707047623,0.026849923610794656,0.028083085531108654
26359,O9-P2145,18093,302,True,88.22767435441223,176.39999999929441,"200 mm",372.57905043945317,373.02909980633507,3.0043333167957793,0.11760730158095674,0.0065819729939366406,0.011118500572487483
26360,O9-P2146,25158,8251,True,88.2310470146092,176.39999999929441,"200 mm",368.35316484948117,367.90318650970664,0.84699366515671215,0.077761868573246351,0.0037163548484593269,0.02698278250705068
26361,O9-P3246,26362,22518,True,88.236541025630927,176.39999999929441,"200 mm",378.81339369332483,378.36338733409411,2.5774544736640861,0.11181825632741936,0.0045141597010375815,0.0045144645743252611
26367,O3-P778,20528,26149,True,74.908950834849435,176.39999999929441,"200 mm",427.48662660660165,427.86866225585936,2.2962564987879972,0.11022743773395118,0.0043337999001318711,0.0064264575273055595
26368,O4-P18,386,20186,True,88.123878097800343,794.19999999682329,"900 mm",403.00794951541826,402.94185660684491,8636.3584565540386,0.61151042025122926,0.27611970119586765,0.18578409962728426
26369,O9-P3431,26370,16262,True,88.251312031380181,176.39999999929441,"200 mm",389.72634992095442,389.27626822959439,6.41082177408246,0.14816347602734736,0.00938318396065412,0.0072793612718873328
26371,O9-P1738,19507,25561,True,88.259932943992254,176.39999999929441,"200 mm",387.02773105156416,387.47785670957848,1.1012627272348028,0.088044589385672958,0.0040770616762503152,0.0044426368251620609
26373,O1-P392,438,23376,True,88.263782486317382,176.39999999929441,"200 mm",333.99687879988221,333.546733509202,181.35375818166006,0.47091500515884294,0.041984042537380306,0.0426321316124714
26374,O9-P3317,26375,15891,True,88.267961115649783,176.39999999929441,"200 mm",383.54649122320075,383.09632462151092,1.4446718381486869,0.094715902732885771,0.0046566766083426777,0.0048524637356594583
26376,O1-P1990,3235,12911,True,98.090124992899391,176.39999999929441,"200 mm",341.74621101204218,341.2459513745784,93.643333775500878,0.38522786635018363,0.030428400224568962,0.032895991248023962
26377,O1-P1175,22846,19451,True,88.281536981517092,176.39999999929441,"200 mm",339.19689655237795,339.6471323909837,46.159902758461087,0.27002290722811495,0.02386439090976724,0.023921938723421417
26378,O3-P2337,10885,17624,True,88.284729797146241,176.39999999929441,"200 mm",370.10059176298046,369.65033964101497,107.17826404857647,0.39998307033776548,0.032559145438801347,0.033975637829439645
26379,O7-P303,26380,26381,True,88.287514047542516,176.39999999929441,"200 mm",490.27967825032295,489.82941192868049,200.98903486709153,0.48460860970269543,0.0442465407015663,0.041216315961048959
26383,O1-P2424,3387,15594,True,100.00000000095511,176.39999999929441,"200 mm",346.04769552625532,346.5576955262602,90.0959032664385,0.38075735434831182,0.029865153354525817,0.0332450410725016
26384,O1-P2629,26385,5847,True,78.685069839579938,176.39999999929441,"200 mm",345.84431368888153,345.44301983269969,490.73262647308133,0.62610902042587779,0.070228734755796968,0.07023176872758348
26388,O4-P1430,26389,18117,True,83.679612297969229,176.39999999929441,"200 mm",427.55219497070317,427.12542894798355,1.0530716580208264,0.087061137424696788,0.0039865654058913909,0.0029732273452102854
26390,O3-P3173,5860,26391,True,89.840194317490074,176.39999999929441,"200 mm",396.49894417930915,396.95712917032836,67.448728474831114,0.34786194223934674,0.026025101137265354,0.028925310194608041
26392,O9-P3547,26393,20669,True,89.957483173314472,176.39999999929441,"200 mm",390.54681146472234,391.00559462890624,0.074424908243784574,0.039641711794679291,0.0011476489372597347,0.00073669230658855668
26395,O4-P24,22949,26396,True,88.344414089873965,794.19999999682329,"900 mm",403.44968336011817,403.38342504955079,8579.9443040638762,0.61044057276445207,0.28868722987290463,0.28867741942521169
26397,O21-P701,40098,1781,True,108.52011197981919,176.39999999929441,"200 mm",335.99286757812462,335.43941500702755,0.65475786972756678,0.074620658606116233,0.0032156805239746452,0.0037403492845744495
26398,O2-P12,26399,5180,True,88.4948741840457,1235.1999999950594,"1400 mm",343.78858491871972,343.8549560743578,27143.120518485193,0.80607870360874467,0.44594585409342807,0.44606208973109329
26400,O18-P29,3798,21155,True,56.062922814955925,176.39999999929441,"200 mm",314.6998599593482,314.98578086570444,74.096013716470154,0.35817642891800466,0.027214286363233704,0.027222906839956453
26403,O2-P1496,13858,24856,True,88.369117010496439,176.39999999929441,"200 mm",362.49414914837973,362.0434666516262,121.87211094047902,0.41683000711025381,0.034600036490101932,0.036699803853181771
26405,O1-P1823,14571,3943,True,88.371082849987744,176.39999999929441,"200 mm",330.44076429474751,330.8914568172824,22.525105977914603,0.21732830396043246,0.016950726565786452,0.02357337487945449
26406,O3-P3069,17314,26407,True,88.38299248860433,176.39999999929441,"200 mm",386.16332856604669,386.61408182773857,92.9892073492242,0.38441290882807638,0.030325322395684425,0.029789501631379074
26411,O2-P1426,2501,14755,True,87.6207756659906,176.39999999929441,"200 mm",364.08286807730656,364.52973403320311,9.60511674998188,0.16681532624637965,0.011378946384833074,0.008820304982399458
26413,O9-P3254,26414,22542,True,88.39990277466174,176.39999999929441,"200 mm",380.52360000000004,380.07276049584925,0.26318446257416855,0.055088484215448395,0.0021415283326145238,0.0014861569304078657
26415,O1-P422,26416,14295,True,88.40630634222147,176.39999999929441,"200 mm",327.743773339844,327.29290117749861,13.535233320361,0.18495784163971674,0.013383023276978618,0.010564242070955571
26420,O9-P556,26421,24283,True,88.41846050930711,176.39999999929441,"200 mm",366.20998808673073,365.75905393813326,12.948051862271663,0.18277525320881491,0.013091801726870451,0.015566103369059838
26422,O3-P3014,12538,8817,True,88.419730201299188,176.39999999929441,"200 mm",377.1893144774225,376.7383738533959,54.2416589077502,0.30486562053117211,0.024529225874045258,0.02613032273064575
26423,O22-P54,9860,13506,True,88.419736346132737,176.39999999929441,"200 mm",334.87473525390624,335.32576432900788,4.3942406084527041,0.13267492290834235,0.0078375235140637142,0.00600665155204553
26424,O9-P3496,22787,19557,True,88.426003110033776,176.39999999929441,"200 mm",384.02258755467915,384.47356017054034,7.1428848986577984,0.15290518332127978,0.0098807593077816416,0.007640566286475226
26425,O12-P147,26426,748,True,88.427155529129266,176.39999999929441,"200 mm",407.1073805175767,406.65640202437817,5.3975996948172158,0.14032057721743782,0.0086680959999908026,0.011151557466432354
26427,O1-P713,11596,13285,True,88.427748113824478,176.39999999929441,"200 mm",331.75863869327617,331.30765717789569,8.4648261464523955,0.16068336042775835,0.010715562549276298,0.013762904477174497
26428,O2-P1090,9803,9281,True,88.432603140983574,176.39999999929441,"200 mm",354.18390883789061,354.63500354651273,23.464584462392242,0.22003793144158909,0.017282478663394437,0.017292164209554223
26429,O9-P3386,24456,24996,True,88.43896462183163,176.39999999929441,"200 mm",391.64283345757184,392.09387217714317,9.5359752586130888,0.16645570066899965,0.011340056589291155,0.01485794914668781
26433,O1-P341,26434,12367,True,88.452401904801164,176.39999999929441,"200 mm",335.783121484375,335.33201423466051,0.61696283194311852,0.073455277343201036,0.0031229828640943515,0.0021672048233536147
26435,O9-P1007,26436,19613,True,88.453731216515635,176.39999999929441,"200 mm",361.22609792819338,360.77498389898909,0.39867048833467128,0.061048017790507794,0.002639164569239444,0.002931185773026747
26437,O1-P2341,23410,15347,True,88.454931666881052,176.39999999929441,"200 mm",350.73349990234374,351.18470850877651,12.380559363529748,0.1802504073264222,0.012820660936883711,0.010106221336166753
26438,O7-P302,26381,15728,True,88.458466549301932,176.39999999929441,"200 mm",486.01795601105334,485.56681783165192,216.01175869874282,0.49516777621343994,0.045863556826298106,0.055253645003062964
26440,O9-P3463,24631,25238,True,88.47007559160501,176.39999999929441,"200 mm",392.71623196018595,393.16742934570311,0.3430468213020062,0.059265568452396805,0.0024346527859665981,0.0017311241783270939
26441,O4-P861,1325,26442,True,84.4488926713974,176.39999999929441,"200 mm",419.11384351531768,419.54453286794177,25.40152371910516,0.22537187184409552,0.017946759519052766,0.014374817526397982
26443,O3-P57,8645,25881,True,88.476014188118569,176.39999999929441,"200 mm",375.84491580327131,375.39368813091193,102.14051534641031,0.39547011906593865,0.031736457646020039,0.032357143324743
26446,O9-P1523,23588,25078,True,88.479649673953475,176.39999999929441,"200 mm",384.00633121615289,384.45757742949,3.6232233756718957,0.12322529986247933,0.00723447166088137,0.0074320829183160513
26447,O3-P2332,26448,20898,True,88.485682390193062,176.39999999929441,"200 mm",367.37872323725253,367.83000021744255,133.45507035577526,0.42885129367492825,0.036141605276013934,0.036333592558052435
26451,O3-P48,5059,24823,True,88.488875200530686,176.39999999929441,"200 mm",371.80111939246547,371.34982612894277,215.198881065933,0.494621552287726,0.045776648068611141,0.045808763659183627
26452,O2-P366,8751,26453,True,100.00000000081366,176.39999999929441,"200 mm",370.20344008789067,370.71354008789478,9.1726409310930972,0.16455283716938957,0.011132436177179043,0.0086679046735514218
26454,O24-P117,19169,14373,True,88.494965055450791,176.39999999929441,"200 mm",329.91528541307446,329.46396109129165,67.697664730660776,0.3483064645241325,0.026068310254916512,0.02740222683559888
26455,O9-P2896,17739,17740,True,62.289539432799309,176.39999999929441,"200 mm",374.72591236256454,375.04358901367186,0.16456852529420346,0.0462476630342377,0.0017588916342775843,0.0027367754012455735
26457,O21-P1200,26458,35,True,88.512402392505592,176.39999999929441,"200 mm",349.1976664618698,348.74616469726561,7.8400337859827651,0.15712389383275066,0.010330066457432105,0.029215744865057503
26459,O3-P2284,12465,18276,True,88.5142606102454,176.39999999929441,"200 mm",370.99068247284163,370.53925974372936,48.404161583740489,0.2743412119510128,0.0243885322452567,0.019961084014257165
26461,O1-P1484,8025,21470,True,88.520046097638,176.39999999929441,"200 mm",341.72737673457573,341.27592449947781,172.34938026832521,0.46366995321367871,0.040947146344348664,0.041634359121489169
26462,O9-P1105,10224,4908,True,88.522437930795689,313.19999999874716,"355 mm",366.99137996994341,366.75236938753022,1588.5182734615055,0.65875164999967406,0.12244566922236783,0.12244935722400054
26464,O21-P92,26465,8871,True,88.528850737627693,220.59999999911759,"250 mm",341.57809958329847,341.91008277356457,1012.7925222702087,0.67052585862282943,0.1029125773433987,0.10291685578864256
26468,O9-P3002,23992,36787,True,100.000000000084,176.39999999929441,"200 mm",378.90366459960978,378.39356459960936,4.6344289372861187,0.13459155736969297,0.00804525633755564,0.0098336123854315238
26471,O3-P1693,16166,23851,True,88.550538000103742,176.39999999929441,"200 mm",382.16996230468749,382.62165859902603,12.102228660291063,0.17898267947648147,0.012685297197154241,0.015823378953400961
26472,O9-P2455,8387,19927,True,88.555509051144114,176.39999999929441,"200 mm",372.37934340820311,371.92771031204228,0.27264655510397251,0.055796703158444622,0.0021740423306909739,0.0035416647255562348
26475,O21-P280,8032,12329,True,88.559801462381174,176.39999999929441,"200 mm",327.64607314873831,327.19441816128017,1.4442128525279783,0.0947074185123939,0.004655964385736731,0.0034184141636031508
26476,O1-P2044,25400,25931,True,88.56223332853385,176.39999999929441,"200 mm",342.55821235701944,342.10654496704387,76.129005291351149,0.36118362181123037,0.0275681278647095,0.032666794663798342
26477,O9-P1452,26478,23643,True,88.564619632486242,176.39999999929441,"200 mm",377.3519173796804,377.80359693980608,79.711844483234842,0.36634718743906292,0.028180542791002461,0.0282065586448844
26479,O9-P3255,26480,22242,True,88.564810528551334,176.39999999929441,"200 mm",380.52360000000004,380.07191946630445,0.34311503542311061,0.05926765317252837,0.0024349193371929765,0.0017313365109334104
26482,O9-P809,16803,26068,True,88.570228820546177,176.39999999929441,"200 mm",383.07676909177997,383.52847725876472,28.510203279774913,0.23352789652614112,0.01895186713643502,0.019058248043136536
26483,O9-P995,16688,19614,True,88.571813227800732,176.39999999929441,"200 mm",360.43281932675143,359.9811030792896,9.5659051655113654,0.1666115596146093,0.011356911483452447,0.011731186875747875
26484,O3-P748,26485,26486,True,88.579104981479915,176.39999999929441,"200 mm",420.17822148731318,420.62997492271876,57.605994171202,0.32159214314216139,0.024643612969020234,0.025300806230407827
26490,O14-P111,26491,26492,True,88.773278627611617,176.39999999929441,"200 mm",373.63376723632706,373.18102351532627,36.417180894669514,0.25051879253455567,0.021353413635577738,0.017322091752360012
26493,O3-P2131,25166,20199,True,88.592009071478032,176.39999999929441,"200 mm",375.65578262667606,376.10760187294056,12.91092856980924,0.18261120072264458,0.01307431778316959,0.01020623907748967
26499,O9-P3399,23387,15315,True,88.600563383135466,176.39999999929441,"200 mm",385.11777722223536,384.66591434898135,2.7271307811299317,0.11395167443120935,0.0047443603232692711,0.00474466519655695
26503,O9-P2001,15478,23919,True,88.615789274873734,176.39999999929441,"200 mm",366.03852580209639,366.49046632739822,1.1039781904106256,0.088099709567626527,0.0040820810146793094,0.0046551814802177193
26508,O11-P236,23222,17593,True,88.631437067528893,176.39999999929441,"200 mm",396.800513972322,397.25253430136632,0.62090180581094279,0.073577494628648349,0.0031328222662335777,0.00435137468131137
26509,O4-P756,26510,17651,True,99.999999999864343,176.39999999929441,"200 mm",417.52360000000004,417.01360000000074,6.5766700973992842,0.14927160242756424,0.0094983147874854457,0.011529852417157515
26512,O1-P261,20645,8053,True,93.72851702826155,176.39999999929441,"200 mm",335.479713996571,335.95772943341507,3.6253224907973216,0.12323929791791613,0.0072367363527706648,0.0077040838256786466
26514,O1-P1019,26515,19788,True,88.651369193992849,1411.7999999943529,"1600 mm",331.72850057800486,331.6620120511094,32552.166436871106,0.83834388529187942,0.45247194557370929,0.43705046682532606
26517,O9-P1880,507,627,True,88.65599559764766,176.39999999929441,"200 mm",359.45854489942548,359.00639932187744,2.5854994676712488,0.11193630871447748,0.004526095745730623,0.0045264006190183018
26519,O11-P112,26520,26521,True,99.102117057100784,176.39999999929441,"200 mm",390.10433852539046,389.59891772839927,23.128559708099711,0.21906751465877763,0.017165158653327937,0.017190546593138793
26523,O8-P36,26524,8874,True,96.824037170542567,176.39999999929441,"200 mm",432.91641897801247,432.42261638844269,138.383384809644,0.43356612215897267,0.036788324976114561,0.037442536497265859
26525,O1-P405,26526,25677,True,88.663977525559389,176.39999999929441,"200 mm",326.3487625040392,325.89657621865882,51.284559953559679,0.29216759475167553,0.024302311581470424,0.028986048674699377
26528,O9-P2303,2724,24981,True,79.2309881340972,176.39999999929441,"200 mm",377.45885786439965,377.86293590388351,52.976807894989655,0.30027445819035709,0.024387594348289764,0.024558268886902813
26529,O2-P1381,14756,8342,True,88.682643190328591,176.39999999929441,"200 mm",363.03919578976411,362.58691430949341,206.90604906453098,0.48883843872153465,0.044889442956627154,0.045070323085965189
26531,O9-P1580,26532,20075,True,49.763213262479084,176.39999999929441,"200 mm",383.06379165039067,382.80999926275206,0.23536606042247915,0.052816793301886288,0.0020442017935298194,0.0025465906754237946
26536,O3-P1322,26537,26538,True,88.726304111128059,176.39999999929441,"200 mm",400.426888574217,399.97438442325023,37.678094571270776,0.25362663335395896,0.021673247855988408,0.021767419070092487
26539,O3-P1,10271,277512,True,69.620359785923327,882.39999999647034,"1000 mm",357.99415802527363,357.94194275543418,8962.5256340616088,0.61296076776794561,0.26699816494094836,0.18383696193768603
26543,O3-P1607,18435,9950,True,88.710591514840431,176.39999999929441,"200 mm",373.30042070170623,373.7528447184319,6.834846447245102,0.15095551126899884,0.0096746944874912047,0.017304205852816178
26544,O9-P3363,26545,21072,True,87.924427991937279,176.39999999929441,"200 mm",384.89711534888175,385.34552993164067,0.26284212808487861,0.055062309396018728,0.0021403460260566256,0.0033977733336524973
26547,O7-P78,26548,25921,True,87.943102134856858,176.39999999929441,"200 mm",513.55606976707861,514.0045795879663,18.713574316721573,0.20572245351992821,0.015511368110837993,0.012462133356978673
26549,O3-P2685,2548,2867,True,88.726240261649835,176.39999999929441,"200 mm",376.78203971954343,376.32944716796874,17.909530626208888,0.20317913129440868,0.015183274492682154,0.012045238155174751
26552,O10-P314,24466,24693,True,88.742077604731776,176.39999999929441,"200 mm",398.74743876633681,399.20002336212093,0.338581751365518,0.05912977550578772,0.0024171259783305056,0.0025717279605670324
26553,O1-P1969,22525,354,True,88.673876765146218,176.39999999929441,"200 mm",336.82868422851561,336.3764474570134,17.666437714465147,0.20238225043052288,0.01508322382277323,0.011965138801980194
26555,O1-P1824,3943,15534,True,88.746896987042291,176.39999999929441,"200 mm",330.8914568172824,331.3440659919163,18.282707154851572,0.20435754773548859,0.01533706347948487,0.016950726565786452
26556,O3-P3298,2262,16953,True,88.749043655225321,176.39999999929441,"200 mm",391.37585031696273,391.82847043960436,51.750701363740909,0.29616257255360179,0.02422670073518907,0.030108338910461694
26563,O9-P3414,16201,18233,True,88.761261218420913,176.39999999929441,"200 mm",390.37746372277212,389.92469252929692,1.5107643434363809,0.095931953141308063,0.0047575655378591583,0.003474424552931378
26564,O24-P221,26565,21120,True,41.070781423540673,176.39999999929441,"200 mm",337.00025405273436,336.79079306747428,11.132118475201569,0.17442467281531882,0.012199066883374372,0.01764243920452499
26567,O21-P684,26568,16633,True,88.775366587628469,176.39999999929441,"200 mm",334.44202651367192,333.989272144075,0.56173207255163737,0.07172753033464252,0.0029801400773346418,0.0075288225621286181
26569,O3-P65,2407,21150,True,88.769516516884366,176.39999999929441,"200 mm",381.700137668987,381.24732436523436,54.321768204444631,0.30517951852187541,0.024536763113835253,0.025850945252283503
26570,O9-P1720,24845,26005,True,88.783957207343619,176.39999999929441,"200 mm",387.84307060118203,388.29586878293946,1.0657143407542029,0.087320060573412114,0.004010572616026946,0.00459636960627487
26571,O1-P1532,26572,4593,True,88.7867734842602,176.39999999929441,"200 mm",343.27680434570311,342.82399180093341,89.244199124280158,0.37966472482192692,0.02972835665357083,0.027332920110335009
26577,O7-P122,26578,26579,True,88.7943366293204,176.39999999929441,"200 mm",474.81281431287795,475.26566542968749,11.115611512350931,0.17434551703655427,0.012190569037247781,0.014342033144889025
26582,O16-P128,6826,26583,True,89.20655369540259,176.39999999929441,"200 mm",327.04329068210336,327.49824410594988,12.95612248997778,0.18281087966788245,0.013095598733477522,0.023576054585074314
26586,O4-P1227,26587,26588,True,88.848063850970448,176.39999999929441,"200 mm",428.73725356445311,428.28412843881318,37.565411109221571,0.25334845265980172,0.021645092779484544,0.023217945993039495
26589,O1-P2065,26590,22368,True,88.808512647122527,176.39999999929441,"200 mm",343.85362685546932,343.40070344096904,10.682229969432454,0.17224457333132789,0.011964744794416603,0.016357700899308783
26591,O3-P706,12519,21563,True,65.575589471517972,176.39999999929441,"200 mm",422.37327704252334,422.70771254882811,0.70909753765917194,0.076263113764237528,0.0033428441941871839,0.0086352764189588718
26594,O9-P3382,15467,25586,True,88.818096934947576,176.39999999929441,"200 mm",390.35128851424076,389.89831621987253,23.914438789896085,0.22128823666315359,0.017440009018848561,0.018657125634029631
26595,O9-P130,18502,28787,True,115.42478504750153,176.39999999929441,"200 mm",383.76077468855027,384.34944109229252,40.166671029466151,0.25896873096203465,0.022323162764400127,0.018265084701849565
26597,O2-P564,26598,1438,True,15.969429574365753,176.39999999929441,"200 mm",355.27765356129692,355.35909765212614,32.3094068406845,0.24306112638721517,0.020085792517742389,0.020100519543966584
26599,O5-P274,3824,22385,True,88.826036768487825,176.39999999929441,"200 mm",434.66369668673974,435.116709474259,5.88803672486672,0.14451606966940417,0.0090104834631445814,0.00690467540773531
26604,O4-P721,26605,5097,True,87.778514999276481,176.39999999929441,"200 mm",424.5585829101571,424.1109124836608,40.463976366308074,0.25957225516918614,0.022400538128704028,0.02240371062764546
26606,O9-P222,17887,742,True,91.75708228465507,176.39999999929441,"200 mm",368.13499199431538,368.60295311396709,86.8964895256769,0.37661145915960625,0.029348074633000463,0.02981529493343835
26607,O3-P2198,15020,15430,True,88.879119263779884,176.39999999929441,"200 mm",374.10840834960936,373.65512484136411,17.959378486831902,0.20332476193993929,0.015204558849395535,0.015689079147640041
26609,O1-P2310,25543,22053,True,88.888117065537344,176.39999999929441,"200 mm",344.55713881835936,344.10380942132514,59.4705415835188,0.33501556068996458,0.024490896999933929,0.02925348102462072
26610,C-17188,22802,16038,False,98.644607675620122,176.39999999929441,"200 mm",358.29335969373852,358.79644719288422,NaN,NaN,NaN,NaN
26611,O3-P2335,26612,106,True,88.889009950990427,176.39999999929441,"200 mm",369.1403396410131,368.68700569026305,121.94238145387729,0.41691419528532725,0.034609086173911244,0.035753940439367256
26613,O19-P23,26614,18962,True,88.89897814754039,176.39999999929441,"200 mm",320.26943126766406,319.81604647911161,60.4708482659757,0.33711873899716205,0.024667080831626376,0.024667080831626376
26624,O1-P1243,4946,4468,True,88.950546059610019,176.39999999929441,"200 mm",343.52360000000004,343.06995221509607,13.872403046540127,0.18623174643819543,0.013544868412668047,0.010695211547655924
26628,O1-P427,26629,9433,True,88.97046882142395,176.39999999929441,"200 mm",328.05902923329347,328.51277862428276,12.893347270153566,0.18253342567355321,0.013066027727775384,0.013750756099875139
26630,O6-P256,26631,26632,True,88.97164043795047,176.39999999929441,"200 mm",453.08420791015624,453.53805224803023,0.2937509752654871,0.057284675558755535,0.0022452753782362151,0.0015207867320687805
26633,O9-P2297,26634,26635,True,96.009805869893015,176.39999999929441,"200 mm",379.69999825172675,379.21034824179026,5.0811807327599414,0.13778047972240504,0.0084255599320271855,0.018707702806666816
26636,O24-P355,25649,878,True,94.8945812120336,176.39999999929441,"200 mm",339.50809787798022,339.02413551379885,79.265430767768336,0.36571288749419573,0.028104988718145256,0.029156448429939547
26637,O1-P1563,30909,26638,True,46.535071429658274,176.39999999929441,"200 mm",341.85569663721793,342.0930255015092,7.3666152534874643,0.15428455043229655,0.010027549266855295,0.020180290746769563
26648,O9-P247,15038,19692,True,89.025010978784749,176.39999999929441,"200 mm",347.662004077443,348.11603163343477,46.148473546554293,0.27000134241071916,0.023861638534164505,0.023917462706661525
26651,O9-P816,25328,3842,True,89.038120476926451,176.39999999929441,"200 mm",386.27330314124487,385.81920872681258,18.886669001913717,0.20626735121845605,0.015580673700633383,0.016698719555206337
26653,O9-P2983,21333,15516,True,89.047442360992278,176.39999999929441,"200 mm",377.56066567455008,378.01480763059112,15.569278725087873,0.19540680412154549,0.014177198320683921,0.011316033482596839
26654,O1-P531,26655,276,True,81.827420680426613,176.39999999929441,"200 mm",333.77781142578124,334.19521309867213,6.9169973256517459,0.15149204283575687,0.0097296522975357132,0.013548298662955116
26656,O1-P2666,26657,26658,True,96.611264032434036,176.39999999929441,"200 mm",348.396957734401,347.90424028783553,179.89152996550746,0.46960385699417939,0.041826907324958258,0.042025509846378581
26659,O4-P508,26502,22340,True,89.056425366084511,176.39999999929441,"200 mm",419.22281550408746,419.67700327345449,119.93655476423409,0.414480441226374,0.034350812512773589,0.0349289612711873
26660,O21-P1247,26661,13398,True,89.065158086157254,176.39999999929441,"200 mm",343.91276015625,343.45852785001063,2.8454200483214249,0.1155520672949114,0.0064216266766447391,0.0048758055612639906
26664,O3-P1588,21961,2198,True,89.0662604938132,176.39999999929441,"200 mm",373.90449676169891,374.35873469021737,32.60818867858616,0.2437990718950504,0.020170730102142907,0.024361460405685594
26665,O3-P2674,15032,15008,True,89.066939624024059,176.39999999929441,"200 mm",375.62810746097534,375.17377700195317,60.902027589335177,0.33649624792449984,0.024819478869537448,0.022445005345434324
26668,O21-P1249,26669,8872,True,89.072534812454052,176.39999999929441,"200 mm",345.76648940429686,346.2208484043752,31.854065762329068,0.24195012952267769,0.019954275745233244,0.020599762326561355
26671,O9-P2621,26672,26673,True,53.357848533419919,176.39999999929441,"200 mm",373.52360000000004,373.795778385369,15.448890342770953,0.19500577482146536,0.014122424456533654,0.0177623798758502
26674,O10-P48,3088,16327,True,88.974754526846269,176.39999999929441,"200 mm",395.04284717621033,395.49661842429725,5.2549789205789228,0.13830415778595534,0.00859656432423454,0.008769258861278802
26675,O3-P856,26676,16653,True,89.09196270064281,176.39999999929441,"200 mm",383.05488540881424,382.60051639904094,727.22263459191265,0.69372000970299186,0.087709253883712646,0.088527808571215921
26677,O1-P620,6005,26678,True,89.094624897603723,176.39999999929441,"200 mm",330.98231362496205,330.52784194335936,44.3904301659256,0.2663146488433249,0.023453907698486681,0.019137506014185207
26680,O7-P73,12993,17842,True,89.09908298768049,176.39999999929441,"200 mm",508.01643058581482,508.47083590905197,40.002701941101506,0.25863553909089804,0.022280303371041726,0.018220741251183913
26687,O9-P3292,12613,5925,True,89.114105100863867,176.39999999929441,"200 mm",381.50047261987527,381.95495455588969,0.54964503584544055,0.0713470848071904,0.0029475575253485324,0.0021672048233536147
26690,O4-P14,26691,26692,True,76.741141575516508,794.19999999682329,"900 mm",402.20808545569008,402.15052959950845,8701.591075422868,0.61274028704013128,0.29087733965036394,0.29084761762735356
26693,O3-P614,23783,27017,True,99.921502586752766,176.39999999929441,"200 mm",430.76892580539811,430.25922622070311,7.1485938082336533,0.15295138326284471,0.0098840714693464813,0.0076420804336972742
26694,O9-P145,15193,19294,True,89.166947048622475,176.39999999929441,"200 mm",392.56039721082118,392.1056457808732,12.374328665770747,0.18021002098348127,0.012818236711672556,0.013003274926595249
26695,O3-P1936,23550,20379,True,89.170134968686909,176.39999999929441,"200 mm",404.28177106745966,403.82691420898436,2.6097161927105126,0.11229653381921557,0.0045624256275776731,0.0090864094019299617
26696,O9-P792,26697,6726,True,89.176855139765237,176.39999999929441,"200 mm",372.85470549749306,372.39990353628031,138.02687360314775,0.43322922411871323,0.036741904753593548,0.036755664360670244
26698,O1-P870,26699,15378,True,89.180805067384711,176.39999999929441,"200 mm",337.5236,337.06877789415631,16.778719934190217,0.19948248193937085,0.014707882225572289,0.016698719555206337
26700,O4-P1521,20488,26701,True,89.181645559353171,176.39999999929441,"200 mm",439.91413344726567,439.45930705491293,21.083494091373787,0.21386485258019886,0.016382942363685336,0.014336155960021142
26702,O12-P286,26703,26704,True,89.391762915974041,176.39999999929441,"200 mm",436.18560425010429,436.64150224097574,1.1415440914083161,0.088858829291700012,0.0041506871558891862,0.0042837197788231059
26705,O9-P238,11309,2150,True,73.157129659100335,176.39999999929441,"200 mm",377.71446477197242,377.341363410711,7.7641027822177842,0.15666701765088895,0.010282627719681862,0.010957049444361645
26706,O1-P2138,13412,13547,True,89.195499049687,176.39999999929441,"200 mm",346.84125713908992,346.38627089843749,30.684487803288413,0.23903946053410569,0.019612259012539157,0.024270498025514408
26707,O2-P1790,3587,2321,True,61.6906124017312,176.39999999929441,"200 mm",356.99776142541987,357.31238354866866,84.459934665775819,0.3729426787429721,0.02897152603280212,0.02646030576835726
26708,O3-P574,9489,9698,True,89.204612274308971,176.39999999929441,"200 mm",420.45771344385594,420.00276992125697,167.36855888479531,0.45800692679406385,0.040458209073705377,0.040465662288827635
26709,O21-P397,26710,24490,True,89.214142917373451,176.39999999929441,"200 mm",337.71944106445312,337.26444893557453,57.330549252827744,0.32054525936994893,0.024617651617625476,0.030213013208033296
26711,O21-P1282,12174,17237,True,89.218515818278121,176.39999999929441,"200 mm",353.28977431640624,353.74487796559532,12.267994386133481,0.17973959184982743,0.012766135740331216,0.010053729763667267
26712,O1-P1257,25594,26713,True,89.2222501590806,176.39999999929441,"200 mm",340.83028519806152,340.37516250000004,1.0324761913918004,0.086644447743323319,0.0039468401894131224,0.0029591234073161232
26714,O3-P1507,10660,26715,True,89.2448467101287,176.39999999929441,"200 mm",399.08695956123358,399.54210827945525,113.05797380874753,0.40828710560727832,0.033312719535960884,0.034190879506009485
26716,O2-P920,12115,19790,True,89.2466575168922,176.39999999929441,"200 mm",352.24723426332889,351.79207630999275,30.700526523904831,0.2390636414708823,0.019617904561836513,0.022862069732042207
26717,O3-P2136,1683,26718,True,109.19962461886379,176.39999999929441,"200 mm",375.85053481445317,376.40756209963394,11.776582705885986,0.17747921020233853,0.012524562549641162,0.0098022427976523531
26719,O1-P376,9783,22605,True,89.253008970102385,176.39999999929441,"200 mm",327.58080293544964,328.03599328119719,642.93717313469483,0.67215868046635585,0.081682159924833866,0.075278158557716121
26720,O3-P1974,26721,11919,True,89.253460482826185,176.39999999929441,"200 mm",401.661051171875,401.20585852341259,9.3267581344932236,0.16535856560368123,0.011221370610639634,0.017761979055475711
26722,O11-P219,19417,19546,True,89.261176456262874,176.39999999929441,"200 mm",392.86895405014246,393.32418605006944,4.19808613250074,0.13116534027189639,0.0076591380089827766,0.0057918016121023107
26723,O3-P335,26724,653,True,60.206392788810781,176.39999999929441,"200 mm",409.81799941800074,410.12505202122372,528.814505348821,0.63846567896117279,0.073199483657176032,0.073235182786280786
26726,O3-P670,5411,25347,True,89.268140234944738,176.39999999929441,"200 mm",421.35380544862477,420.89853793342661,58.38297551127269,0.3254790425121688,0.024667080831626376,0.0340659348250798
26730,O6-P100,26731,26732,True,89.285250185602251,176.39999999929441,"200 mm",436.17734794549972,436.63270272144626,59.227442975397523,0.33018685834287304,0.024667080831626376,0.026130976760491944
26738,O5-P168,21773,4368,True,89.294525669586136,176.39999999929441,"200 mm",430.62670791015222,430.17130582923733,13.548576515123003,0.18500867429268511,0.013389467060619506,0.010569481122536022
26740,O4-P565,26741,26742,True,99.9999999986739,176.39999999929441,"200 mm",413.94605176134195,414.45605176133517,10.027760621227554,0.16898323534075596,0.011613192397402486,0.011652518212841866
26743,O9-P773,26744,26297,True,89.305003226194316,176.39999999929441,"200 mm",364.32742554477034,363.87197002831675,219.71218023736466,0.49761668196380693,0.046258618104642886,0.047339983785341794
26745,O9-P651,3540,8727,True,56.632341240194847,176.39999999929441,"200 mm",370.85989303636148,371.1487179766865,0.69601865481526726,0.0758717041531305,0.0033128434136642407,0.003425401268913142
26746,O5-P78,26747,23308,True,70.62966230512977,176.39999999929441,"200 mm",428.80597802061089,428.4457667428548,3.5213504989280713,0.12255796232668187,0.0071230407581018215,0.0053706171781039485
26748,O3-P2750,26749,22609,True,89.3203657127853,176.39999999929441,"200 mm",376.90662328657731,376.45108942144208,28.503816501271178,0.23351154578001118,0.0189498743892474,0.020131413370451389
