id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
26754,O9-P294,12351,24066,True,89.325248145655962,176.39999999929441,"200 mm",355.47542562643508,355.930984391978,9.3264841387332957,0.16535711220402521,0.011221213915988983,0.0086679046735514218
26755,O21-P661,20305,17681,True,100.00000000041406,176.39999999929441,"200 mm",339.35561005763958,338.84561005763749,0.17791360698126971,0.0477559966553543,0.0018136314343733615,0.0025176172100108236
26756,O6-P119,8832,15003,True,89.331431994115562,176.39999999929441,"200 mm",443.76115544878314,444.21674575195311,3.4377937545432591,0.12202894301939576,0.0070293890208287073,0.011005083167596968
26757,O12-P351,21813,2587,True,128.21147130934057,176.39999999929441,"200 mm",412.62637673320233,411.97249822952472,24.0342472809789,0.2216227002589892,0.017481477463315315,0.014032705414351327
26759,O7-P93,26760,21629,True,89.338849113263919,176.39999999929441,"200 mm",470.88638016919123,470.43075203871359,92.451296139074785,0.38373962143743717,0.03024029397380527,0.034749234777827973
26761,O7-P120,26762,26763,True,89.130857121338053,176.39999999929441,"200 mm",474.26477237477491,474.71933974609374,6.1839846149396127,0.14661129061348507,0.0092233281657468653,0.012527744132330459
26764,O9-P2326,26765,14287,True,89.3457526909131,176.39999999929441,"200 mm",377.38516688588572,377.84083022460942,0.06432894240204251,0.038412330986287171,0.0010633607698647,0.0014876786001086137
26766,O9-P1612,2459,26767,True,89.356073049574547,176.39999999929441,"200 mm",378.80411741155979,379.2598333841126,19.471979769617189,0.20809634568055024,0.015812035623256036,0.016096048083965787
26768,O9-P1413,8827,1478,True,89.356723894025933,176.39999999929441,"200 mm",376.61816793295128,377.07388722481079,0.99294895640055936,0.0858219234592571,0.0038696399711227228,0.004454032670724326
26769,O9-P1066,11930,20763,True,89.2209945133345,176.39999999929441,"200 mm",362.34205338729197,362.79708045930994,7.6074592353763375,0.1557379864232819,0.0101829597026517,0.010440121740144527
26770,O9-P3432,22120,26370,True,89.3633543987756,176.39999999929441,"200 mm",390.18210302838821,389.72634992095442,5.2455155285629909,0.13816835575559841,0.0085918180659757,0.00938318396065412
26771,O21-P1126,25000,26772,True,84.184364290432441,176.39999999929441,"200 mm",350.740255887558,350.31083144531249,39.400936617220808,0.25742741879434872,0.0221208858669689,0.018060389256549597
26774,O9-P3565,26255,26775,True,89.387582893123934,176.39999999929441,"200 mm",387.73801945474969,388.19389612750467,5.5147576614282219,0.14174380066307421,0.0087348007992259363,0.00899338046911976
26776,O2-P614,21821,24852,True,89.389461467919276,176.39999999929441,"200 mm",352.66101057990358,352.20512432641721,885.72382027898948,0.72755529903449678,0.098830350137152218,0.0988346194986482
26779,O3-P2289,26780,22852,True,74.075104932439672,176.39999999929441,"200 mm",373.06161336026042,372.68375625000004,15.038379755696672,0.19357671960970929,0.013936206489857151,0.011127532088801071
26781,O21-P301,26782,18305,True,89.4083933708015,176.39999999929441,"200 mm",331.01434018333447,330.55826796875,62.384621494487568,0.34030866056213754,0.025038819587330837,0.022703326696248267
26783,O3-P2311,4761,26784,True,89.418891951221127,176.39999999929441,"200 mm",376.83942641601567,377.29555218385883,9.567800919958426,0.16663287008706532,0.011357449695513378,0.008820304982399458
26785,O4-P1516,24867,4143,True,90.905019012730747,176.39999999929441,"200 mm",440.46670713674956,440.00300063476567,14.503799787135726,0.19168010572862,0.013689504388029496,0.016900264075466045
26788,O1-P1936,26789,12283,True,89.423417815386088,176.39999999929441,"200 mm",337.38627038214548,336.93021095128705,581.67925866184237,0.655011180645008,0.077166020250629089,0.079337208581288107
26790,C-10087,11615,26791,False,94.613887191076969,176.39999999929441,"200 mm",356.75295456874727,356.24295456874688,NaN,NaN,NaN,NaN
26794,O21-P785,26795,21148,True,89.441655555428767,176.39999999929441,"200 mm",335.65955581054686,336.11579769553509,3.36664172671987,0.12160225213163948,0.0069476046324054149,0.0072335916728070637
26796,O3-P3125,5751,8991,True,80.623839944620229,176.39999999929441,"200 mm",388.13642348632811,388.54768569388557,1.2450444232168194,0.090921003561102748,0.0043320793815130425,0.0032504465818535169
26797,O1-P299,19116,19563,True,89.469898084045411,176.39999999929441,"200 mm",333.13550795898436,333.59189390911104,1.1769327657034909,0.089574283439858737,0.0042137522109021415,0.0030430271476628908
26798,O8-P92,8928,19213,True,89.476411377855683,176.39999999929441,"200 mm",424.15758017804382,423.70125048001677,22.885158052693015,0.21836973748393493,0.017079024285146363,0.019981829023441134
26799,O9-P2223,4220,3990,True,93.759739785902667,176.39999999929441,"200 mm",370.33428621686085,369.85611154395275,28.275879371624338,0.23292715194583169,0.018878586271480733,0.024543158072331372
26800,O9-P1454,3115,13715,True,89.507692152333235,176.39999999929441,"200 mm",378.22402180408142,378.68051103405838,24.850743252805511,0.22387590574567662,0.017761079764437193,0.024437945562698841
26801,O3-P603,2215,17818,True,89.507698707439118,176.39999999929441,"200 mm",425.99646716350981,425.5399779001018,11.977310518550157,0.1783964870602277,0.012624524653008415,0.0099199057192007126
26803,O1-P1040,4170,26804,True,90.2207941158596,220.59999999911759,"250 mm",336.45493834386497,336.11661036593051,1041.9140812950993,0.67544677917809381,0.1046002741102588,0.090522690439586329
26805,O14-P79,26806,26807,True,86.1534850591406,176.39999999929441,"200 mm",368.48879843202906,368.04941565822742,44.944487188589278,0.26751286785471773,0.023581741011237056,0.024347934705116387
26810,O1-P741,26811,26812,True,106.55539203931114,176.39999999929441,"200 mm",330.9685093356282,330.42507683622773,334.82629114223505,0.56245792751649337,0.057345100736847419,0.063623573792235238
26813,O9-P2075,8778,465,True,89.949506094920523,176.39999999929441,"200 mm",364.10672298115105,364.56546546223507,173.15750028660926,0.46417108541506541,0.041051200676128559,0.041365798115895747
26816,O24-P98,26817,22555,True,89.5352081218793,176.39999999929441,"200 mm",330.874953837016,331.33158339843754,9.4982390359267939,0.16625881951809957,0.01131876201336143,0.014949307805359555
26818,O9-P564,26819,26820,True,74.438044771129839,176.39999999929441,"200 mm",367.87153841778792,367.49190438945516,10.265295007762633,0.17017981927753578,0.011742308789538622,0.011783650061535285
26821,O3-P1696,16032,641,True,89.539091073229471,176.39999999929441,"200 mm",384.69220252222641,385.1488518866999,4.4975307439297882,0.13347938870168286,0.0079286953881700078,0.0060357263580206062
26822,O24-P130,26823,10646,True,89.540284250163808,176.39999999929441,"200 mm",332.28892941360539,332.74558486328124,8.385723969307973,0.160240509552577,0.010667709365529769,0.012801740625551885
26824,O1-P539,24940,26787,True,89.5412427914456,176.39999999929441,"200 mm",333.14217766446922,333.59883800270558,40.841737339599185,0.26033819678789494,0.022498229295105327,0.024156215393639865
26825,O19-P8,20220,41,True,89.543565010152989,176.39999999929441,"200 mm",313.00753181052141,312.55085962896959,322.925145748567,0.557334730064106,0.056229934430347295,0.061659136104830377
26826,O4-P801,26827,15386,True,89.645443036830741,176.39999999929441,"200 mm",416.52285252103462,416.98004428052246,371.43323660134513,0.57790676648989836,0.060643441379312851,0.06064951840663374
26828,O1-P2297,22052,6987,True,89.546307306822243,176.39999999929441,"200 mm",343.70542046179679,343.248734294532,125.53135450510169,0.42099494183445291,0.035077934736153719,0.03247856578243849
26829,O9-P88,24705,23879,True,89.550267109024432,176.39999999929441,"200 mm",361.26908626447641,361.72579262673241,201.50861741285135,0.484998411490433,0.044302378499685109,0.044325160539327536
26831,O17-P87,22057,26832,True,91.545679965763853,176.39999999929441,"200 mm",314.11799632904962,314.58487929687504,0.22049440295682418,0.051460553412895529,0.0019912773236711997,0.0048592691660121739
26833,O3-P2735,113,25160,True,89.557996575189478,176.39999999929441,"200 mm",377.86288162959261,377.40604628906254,7.2845321619736083,0.1537925564812469,0.0099735021025341326,0.016546320381826782
26834,O24-P179,2769,21555,True,97.81901987777573,220.59999999911759,"250 mm",330.7301814453179,330.36336012077624,950.71064729239413,0.66003369383622634,0.0992243031982576,0.099575371885697983
26835,O3-P1218,8526,4028,True,50.462221747244769,176.39999999929441,"200 mm",392.03058852539067,392.28799631852331,9.9849853829647266,0.16877770646190271,0.011589213573979004,0.0090680670440559715
26836,O1-P1937,26837,26789,True,89.562317243909987,176.39999999929441,"200 mm",337.84303820008944,337.38627038214548,570.71833456028389,0.65162919231549288,0.07635794820816065,0.077166020250629089
26841,O3-P1638,26842,24152,True,91.681808816911726,176.39999999929441,"200 mm",376.53657990149156,376.06900267652532,46.29478386452864,0.27027737934038382,0.023896808534956196,0.0241726206422819
26845,O5-P160,389,23067,True,89.638810147846826,176.39999999929441,"200 mm",432.066442068246,432.5236,22.22978298045842,0.21598875999998993,0.016869992485709914,0.013584040939862227
26846,O1-P2013,23507,1503,True,89.5875319229067,176.39999999929441,"200 mm",343.607828515625,344.06481451596369,47.71821291394501,0.27301405822263763,0.024231038224794037,0.019823753643115182
26850,O2-P1466,9546,26851,True,89.613985119286951,176.39999999929441,"200 mm",360.37476577148442,360.83188670957793,216.94157156980171,0.49582536688779438,0.045960512209122437,0.042915122151546477
26852,C-17207,26853,26854,False,100.00000000000198,176.39999999929441,"200 mm",357.52360000000004,358.0337,NaN,NaN,NaN,NaN
26855,O3-P2345,3923,13145,True,89.624578516079609,176.39999999929441,"200 mm",369.42628331148325,368.96919796105124,17.96506005379554,0.2033429657706306,0.01520690018540743,0.012205866068650432
26859,O9-P2463,205,26860,True,93.783594517212379,176.39999999929441,"200 mm",372.68254840400311,372.20425207196536,5.9548147891919845,0.14499624566450103,0.00905894298706102,0.00916820003542991
26861,O4-P272,26862,22903,True,89.635548312487487,176.39999999929441,"200 mm",403.70776259765466,403.250621301261,17.962275664451418,0.20333404553024192,0.015205753362239624,0.019529957985956109
26863,O21-P120,26864,26865,True,89.643583232182635,176.39999999929441,"200 mm",364.66815829502048,364.21088637695311,313.2443298373862,0.55083915998654642,0.055472308981640496,0.0518480843426871
26866,O9-P1856,1346,18826,True,89.404165428098011,176.39999999929441,"200 mm",356.15762059722266,356.61358184090597,11.993297971768667,0.17847013808779522,0.012632397991469367,0.0099272033751407977
26867,O1-P1469,26868,4562,True,97.031055260134281,176.39999999929441,"200 mm",342.15575577832959,342.65061416015624,4.5086195972782575,0.13356772814952375,0.0079383093998153641,0.00798060900721166
26869,O1-P688,962,26870,True,89.651052375785255,176.39999999929441,"200 mm",334.21442641601561,334.67173643418454,0.7561486905216237,0.078068454146930435,0.0034354933127898305,0.0024202346071697722
26871,O2-P200,26872,26873,True,89.654299686798112,313.19999999874716,"355 mm",351.6090290039063,351.85118526736034,2412.5976276445235,0.73503042414520492,0.15490193667473764,0.15492173924508074
26874,O9-P1656,16871,17151,True,88.7462679393297,176.39999999929441,"200 mm",383.55762244915996,383.10501648266944,1.5270151117069217,0.096218826982157724,0.0047822287649107531,0.0034969593443116352
26875,O18-P38,6905,26876,True,89.664047920121774,176.39999999929441,"200 mm",316.19233331518274,316.64961995957532,6.9979998143452669,0.15199579115652437,0.0097844193488750824,0.0097955310434494833
26879,O4-P236,24378,24037,True,89.666303939062587,176.39999999929441,"200 mm",402.66661312920769,403.12391127929686,20.177801961392561,0.21027660867200246,0.016085041987960305,0.012885322460583729
26880,O21-P796,26881,26882,True,86.758554819904688,176.39999999929441,"200 mm",339.37506041743325,338.93250502929686,1.5545592332798071,0.096719841094822387,0.0048230647534324928,0.003533950068815777
26885,O9-P3345,2426,26886,True,89.672294212902969,176.39999999929441,"200 mm",381.56584265817764,382.02317135866343,6.9317355632745841,0.15157541347352382,0.009740013447442868,0.0099243476719061141
26887,O9-P298,26888,26889,True,89.672417346240749,176.39999999929441,"200 mm",357.23404204471689,357.69137137318273,0.76962802870695957,0.078669771003354386,0.0034585566647489128,0.0077874573022438647
26890,O3-P2479,2349,25824,True,89.677458069667225,176.39999999929441,"200 mm",381.15714256290346,380.6997875267482,86.629780571906053,0.37626060848264931,0.029304572564480696,0.030101669168592696
26892,O9-P1792,26893,24054,True,89.686398560098183,176.39999999929441,"200 mm",361.84543968428943,361.38794936523436,3.3319060709055397,0.12139397996093555,0.0069072989076652252,0.0052286552310199077
26896,O1-P608,22886,21621,True,89.7005957797931,176.39999999929441,"200 mm",329.2434743022244,329.7009473407013,34.123411434317774,0.24752747803257169,0.020592191022716873,0.025464620268446737
26897,O3-P3012,12089,26898,True,89.708442121068458,176.39999999929441,"200 mm",376.67369192565133,377.13120498046874,1.251585288733158,0.091042525939839539,0.0043434264019305393,0.014021577823218164
26899,O2-P1219,26900,26304,True,111.60340293022837,176.39999999929441,"200 mm",370.42014541015624,369.85096805521209,5.7578169645444444,0.14356645466916912,0.0089152443409322678,0.011735576596903059
26901,O3-P891,26902,1376,True,63.508276685384544,176.39999999929441,"200 mm",383.04554989606549,382.72165768497,58.563751191946849,0.33003559577367547,0.024484349888661092,0.022030252772657775
26903,O3-P2267,12364,4359,True,89.721916512301647,176.39999999929441,"200 mm",371.57269546434247,371.1151136901297,120.44260271694635,0.41510060685958661,0.034415972507137634,0.03699664710774915
26904,O21-P27,26905,26906,True,89.724612586020044,494.1999999980232,"560 mm",325.12322126405229,325.2622944135606,3630.72412637563,0.65284510646769733,0.18253231773449477,0.18253433432652053
26907,O9-P2272,25518,8714,True,89.730554372022951,176.39999999929441,"200 mm",377.84653701171874,377.38891118442143,15.12359756377368,0.19386142243482282,0.013975767347272508,0.011158079597398568
26908,O9-P409,17489,14239,True,89.73961016576844,176.39999999929441,"200 mm",359.62887564008327,359.17120362823783,600.21631021336509,0.66050074381567991,0.078532633781747227,0.078929811573344277
26909,O1-P879,14403,23454,True,89.739698297205365,176.39999999929441,"200 mm",336.10172434520223,336.55939680651795,417.16215143473227,0.59871258225035728,0.064350605178136733,0.060120181167366178
26910,O12-P373,435,26912,True,85.215639432321069,176.39999999929441,"200 mm",419.57328261718749,420.00796759393177,1.0797656664498017,0.08761351104770515,0.0040368311762971221,0.0054927862063269975
26915,O4-P1549,26916,26917,True,90.066954412156335,176.39999999929441,"200 mm",444.62573172976886,444.16630019531249,0.064848207267947072,0.038480463637035819,0.0010678184771953023,0.0013622575901503216
26919,O4-P661,26920,13280,True,54.215788357256073,176.39999999929441,"200 mm",416.57746889203332,416.85396941265537,14.590443968150067,0.19197670826341695,0.013730481174643124,0.013751317021305729
26921,O9-P118,14540,25997,True,89.7688061460033,176.39999999929441,"200 mm",375.12370949945762,375.5815304108022,65.288206399466958,0.3435048317456339,0.025669774443013826,0.030864431476716473
26922,O2-P683,26923,7210,True,89.769004482339383,1235.1999999950594,"1400 mm",358.5753651855469,358.64278170791312,19948.399905725164,0.74232031346975658,0.35754474563741651,0.25203261766534529
26925,O3-P1282,21994,24225,True,89.875956316436842,176.39999999929441,"200 mm",403.28100218518506,402.82263480797127,52.465195720691177,0.29852149469776706,0.024323138344385164,0.026780898481714558
26926,O9-P3287,26927,23426,True,89.776244195422933,176.39999999929441,"200 mm",381.30399550781249,381.76194412945335,0.14445071772352697,0.043693181424484494,0.0016745442096210942,0.0024075860560036641
26928,O12-P552,6332,26929,True,89.781520253377039,176.39999999929441,"200 mm",437.41615737304835,436.95827161975615,3.9582780368684709,0.12942346803543117,0.0074285447985230988,0.0055804636761769347
26932,O4-P920,20836,26933,True,78.316916007391669,176.39999999929441,"200 mm",429.978584363128,430.37800063476567,0.056388178753072733,0.037382458802860744,0.00099167225752422512,0.004089552965031531
26934,O3-P2299,8128,9220,True,89.792474056386055,176.39999999929441,"200 mm",369.97810732129795,369.52016570361036,71.031002586062314,0.35352882016805,0.026671648246156567,0.024324834734298729
26936,O9-P2176,26937,26291,True,89.810219260997627,176.39999999929441,"200 mm",373.96551709446607,373.50739516601567,0.42382351983057648,0.067459149889928058,0.0025717816114528527,0.0017874683953893156
26938,O2-P1544,8381,26939,True,89.812395041881686,176.39999999929441,"200 mm",363.84494521302082,364.30298842773442,12.268878463928504,0.17973145281175387,0.01276714857821803,0.02374726279387436
26940,O1-P295,5651,5657,True,89.81396480107432,176.39999999929441,"200 mm",332.60768707937217,332.14954604492186,0.81357316050814221,0.08055413090859409,0.00353310017065627,0.0043337999001318711
26941,O3-P2885,2218,22464,True,89.8185702765947,176.39999999929441,"200 mm",393.40652201702278,393.86459672543344,80.9057687599039,0.36803124162046308,0.028381582027787247,0.025946633452280835
26942,O9-P2191,11630,25265,True,88.469474447315022,176.39999999929441,"200 mm",374.86602658798387,374.41474379882811,0.50267466473705236,0.069874740995055348,0.0028155965007954208,0.0037090887017696447
26944,O9-P3588,18350,23662,True,89.831221572238022,176.39999999929441,"200 mm",388.31084878459609,388.76898801461448,12.50113686558117,0.18078256961046441,0.012879333999804515,0.019183603763657055
26945,O2-P1377,10559,12482,True,89.841338090016521,176.39999999929441,"200 mm",362.08096544566206,361.622774621403,213.27531006804327,0.49322359982860819,0.045576923704329642,0.045582869017306508
26946,O10-P29,26947,323,True,100.01415764845488,176.39999999929441,"200 mm",385.59813829036784,386.10821049437504,26.083787971904375,0.22720086630618971,0.018173539826346612,0.01836013022668553
26948,O9-P668,26949,25080,True,89.854455889527671,176.39999999929441,"200 mm",372.2228434956665,372.68110122070311,0.81091031761989363,0.080439512178223274,0.0035287169784448628,0.0043509531386370648
26950,O3-P2456,26951,26952,True,89.858295070546788,176.39999999929441,"200 mm",380.91297894514025,381.37125625,1.1772123866362436,0.0895733841488216,0.0042144513756205331,0.0064954077154657777
26953,O10-P311,16348,23746,True,89.868050568076086,176.39999999929441,"200 mm",397.42357795243453,397.88190501033171,0.58661894080674037,0.072508823487217766,0.0030456773311021562,0.0032326591842005811
26954,O2-P1770,7616,8020,True,89.871788465540988,176.39999999929441,"200 mm",361.47724118351323,361.93558730468754,3.9677135166344306,0.12948991565095364,0.0074378806203901256,0.005588674248777333
26955,O9-P645,20916,19598,True,89.873057301773287,176.39999999929441,"200 mm",369.48480937079927,369.94316196303834,2.2859269725663096,0.11011087508154047,0.0043337999001318711,0.0071089592457101985
26956,O21-P495,26957,21343,True,89.8832206805531,176.39999999929441,"200 mm",338.35060267631229,338.8090071017831,8.6370304878342168,0.1616389161990873,0.010818877691073777,0.018878191128448657
26960,C-19184,26961,14133,False,98.894899723116779,176.39999999929441,"200 mm",353.12640306449089,353.63076705307873,NaN,NaN,NaN,NaN
26962,O5-P43,12254,26963,True,89.897337424324789,176.39999999929441,"200 mm",436.51802600499423,436.05954958413014,26.978137474917492,0.22956244090472719,0.01846549034722085,0.019721811282713622
26967,O9-P3407,8048,24957,True,89.908279483191777,176.39999999929441,"200 mm",386.78021628007576,387.23874850544007,6.1738462021845688,0.14654087340015215,0.0092161179408799688,0.00713814305665964
26970,O14-P106,39229,30300,True,43.668110064720416,176.39999999929441,"200 mm",378.74376373241995,378.96647109375004,3.9196084627213876,0.12915305394568563,0.0073900507137474973,0.012083830457974131
26972,O9-P3515,26973,16285,True,89.914330390546624,176.39999999929441,"200 mm",383.63316787109227,383.17460478610047,1.064130035749429,0.087287649761083455,0.00400757469536477,0.0047954098507953773
26974,O1-P90,26975,11454,True,89.9695793066815,246.999999999012,"280 mm",338.37557049961293,338.03818457721286,1550.0469993309766,0.74597256146530377,0.12387021889736131,0.10754889500184163
26976,O7-P417,22931,21990,True,89.923147655698855,176.39999999929441,"200 mm",483.46586074218749,483.92455871837922,21.334898017956053,0.21328078576094198,0.016546320381826782,0.013280207741313648
26979,O12-P164,26980,26981,True,100.00000000144504,176.39999999929441,"200 mm",395.48630277087153,395.99630277087891,59.702188194223105,0.33535732761907155,0.024539247518876,0.025235639423232883
26982,O9-P3477,18860,24801,True,89.943365924869354,176.39999999929441,"200 mm",393.80862140567763,394.26733257189443,0.56611828326148328,0.07186546250387027,0.0029918390929818614,0.0021672048233536147
26983,O3-P2622,1778,19742,True,89.9443874072626,176.39999999929441,"200 mm",370.62904066470628,370.17032428892924,314.77205272400312,0.5515201503953624,0.055618371105416564,0.05688519058250293
26984,O4-P1303,29274,26986,True,95.265737817052525,176.39999999929441,"200 mm",424.03774473713304,424.5236,6.5732613850762034,0.14924903839790493,0.0094959632322572027,0.013185983160190873
26988,O4-P306,2468,25969,True,89.965812928049331,176.39999999929441,"200 mm",407.19991519104684,406.74108954511377,8.379798597385399,0.16020722670045473,0.010664114472312667,0.019167500549631494
26989,O3-P271,9888,6426,True,89.9747945150663,277.99999999888803,"315 mm",388.74168207623518,388.49866015625,1697.5225500675806,0.67374368546120011,0.13472579720074185,0.13527510051781405
26990,O9-P2016,2265,11111,True,79.131853689640451,220.59999999911759,"250 mm",354.62855767485513,354.92530212619124,896.04146385711749,0.64982014576367719,0.095976418233301691,0.083633221793509266
26991,O1-P394,26992,26993,True,89.978995156170484,176.39999999929441,"200 mm",334.972523030393,334.51363015509651,142.20656556291709,0.43713948688819076,0.037282655722051979,0.039002452182925786
26997,O21-P551,26998,4409,True,89.9976514652221,176.39999999929441,"200 mm",349.28474100840538,348.82566298828124,0.26007733783974979,0.054852833628724673,0.0021306941181506505,0.0014819376714586884
26999,O9-P3312,27000,27001,True,89.998490617078659,176.39999999929441,"200 mm",381.05632462151073,380.5973323193636,1.8551109356847757,0.10085419992375849,0.0052796894297214934,0.0039499400183716461
27002,O3-P1527,27003,2506,True,72.596779472452752,176.39999999929441,"200 mm",365.973204008456,365.60296043314651,73.65215197814392,0.35751204360025846,0.027136395496238534,0.029928342175603414
27004,O9-P3465,18513,24455,True,90.001855823387928,176.39999999929441,"200 mm",392.77753291160826,392.318523446909,3.377978657310436,0.12166100581273304,0.0069610599339286769,0.010076837682764305
27007,O9-P2973,27008,12969,True,90.014864255723,176.39999999929441,"200 mm",375.85994162079783,375.40086581309367,48.9971043580791,0.27943944726430842,0.024284164524175506,0.02014650147565317
27011,O6-P355,27012,2590,True,93.735087350411959,176.39999999929441,"200 mm",457.09067763671874,456.61262869123169,10.818103384468392,0.17290808660928053,0.012036120343256457,0.012050814440894645
27018,O3-P1514,27019,25368,True,86.098509149449839,176.39999999929441,"200 mm",402.46316579051449,402.02406339385232,41.693714907879674,0.26048266471370074,0.022810419541688606,0.024667080831626376
27025,O10-P260,24381,24355,True,90.036973126117218,176.39999999929441,"200 mm",390.73194316440265,391.19113172734581,1.4875987424636554,0.095504154036314085,0.0047226671979020193,0.005178091116270273
27026,O9-P3570,17134,8462,True,90.043563799022692,176.39999999929441,"200 mm",387.15152555998884,387.61074773536382,0.34367214114703648,0.059284698825368826,0.0024370931916036336,0.0017330666810343445
27028,O22-P68,19765,19524,True,76.041645140854939,176.39999999929441,"200 mm",333.54667128906249,333.934559720926,6.5769036488786394,0.14928351122099556,0.009498031488098942,0.0072586037725500532
27033,O9-P306,1100,5092,True,88.955573256106689,176.39999999929441,"200 mm",353.3065919982476,353.76026542185377,13.319445424742682,0.18413060289051636,0.013278370553308194,0.014506008419452517
27035,O9-P3200,5472,9678,True,100.00000000032746,176.39999999929441,"200 mm",381.78331435546704,382.29331435546874,1.5815153462805835,0.097192722840395721,0.004863046869655034,0.0035578000165664408
27036,O20-P30,2772,25779,True,90.090287787142074,176.39999999929441,"200 mm",330.80725303115679,331.26671349887124,4.877862207588187,0.13590249660815598,0.0082731601909133909,0.009537240350284578
27037,O9-P1152,17294,16798,True,90.1039459667464,176.39999999929441,"200 mm",382.19480496869124,382.65433509312169,3.706815722416366,0.12379011822004214,0.00732372232231447,0.0073564629882868337
27038,O3-P544,12806,19745,True,90.104971675331811,176.39999999929441,"200 mm",400.54556880260145,400.08603344705728,30.694552163135366,0.23904870778941695,0.019616133231003068,0.027788944691530756
27039,C-17200,27040,27041,False,99.999999999218716,176.39999999929441,"200 mm",354.7191262691386,355.22912626913461,NaN,NaN,NaN,NaN
27042,O9-P1157,9177,15972,True,90.109921593878781,176.39999999929441,"200 mm",361.80479116769084,361.34523056756211,23.122822316636132,0.2190511275776563,0.017163134113022793,0.01729102306372883
27044,C-1538,14133,3663,False,100.00000000036177,176.39999999929441,"200 mm",354.47453749999818,354.9845375,NaN,NaN,NaN,NaN
27045,O1-P1245,27046,25479,True,90.118297105490839,176.39999999929441,"200 mm",334.65226926361322,334.19257583007811,1.5714072667359682,0.097020113463750737,0.0048479610353902181,0.00355239660592308
27047,O3-P2767,23621,27048,True,90.120454864683211,176.39999999929441,"200 mm",376.46235122070317,376.0027369008933,56.648273607273431,0.31804530295666511,0.024547613650658568,0.02167937938579648
27051,O3-P3072,1991,27052,True,90.154441613214644,176.39999999929441,"200 mm",387.48974896808079,387.94953662030815,78.0248508804526,0.36393686944956255,0.027893916481844895,0.029012618637201011
27055,C-17146,27056,18886,False,90.465800724949588,176.39999999929441,"200 mm",363.88809676708235,363.42672118338504,NaN,NaN,NaN,NaN
27057,O2-P634,27058,7299,True,90.172771678555719,176.39999999929441,"200 mm",360.31522549188759,359.85534435632695,167.37245976413831,0.45800950657845324,0.040458713221711823,0.0675598160865625
27059,O2-P267,283,15271,True,90.190475342260711,176.39999999929441,"200 mm",356.71386101376413,357.17383243800964,159.88638065040951,0.45276425988995384,0.039494800400891927,0.036793770682958908
27061,O11-P182,27062,23902,True,90.203175713044928,176.39999999929441,"200 mm",392.29679824981832,391.83676205368181,17.224110580249604,0.20094598272297395,0.014897657615005956,0.015289688327969673
27064,O1-P475,27065,27066,True,102.71685170302808,176.39999999929441,"200 mm",334.46468218262612,334.98853812631154,47.620640802247848,0.2728073484565639,0.024209568786717931,0.02460401464114494
27068,O3-P2051,27069,19324,True,90.216729337543143,176.39999999929441,"200 mm",368.83594741210942,368.37584209248797,10.055446155373,0.16912348840755936,0.011628333869622967,0.014716875135957456
27074,O21-P717,8214,27075,True,90.229224768190122,176.39999999929441,"200 mm",335.20680253571351,335.66697158203129,0.90397004384457691,0.083970410386242839,0.0036873319901673464,0.0026417588308559228
27076,O9-P3240,27077,21898,True,90.235449672281234,176.39999999929441,"200 mm",383.65440810546886,383.19420731214024,0.45622611741416919,0.068428317657410156,0.0026759991668271767,0.0031263418637341141
27078,O1-P1572,12149,25374,True,90.239040680851943,176.39999999929441,"200 mm",341.16712195391983,340.70690284644746,101.04630957649746,0.39418462340520338,0.0315711447895836,0.03250170435918457
27079,O1-P21,27080,12693,True,90.2433915832235,1588.1999999936475,"1800 mm",315.2978665632055,315.23018401951805,43858.760946034032,0.90014549080402007,0.5199463153859909,0.5199464970609482
27081,O17-P83,27082,27083,True,90.244574653910391,176.39999999929441,"200 mm",316.85295546874846,316.39270813801352,11.643047084194617,0.17684423806013047,0.01245846125190473,0.009727367734947966
27084,O9-P2595,897,17653,True,89.419355677820818,176.39999999929441,"200 mm",373.52001489932434,373.97605361328124,0.26391847642323429,0.055144471895321637,0.0021440618466671635,0.024394207316734615
27085,O1-P451,27086,11126,True,71.415602385031065,176.39999999929441,"200 mm",325.08503715279085,324.72081758062717,344.68946404849652,0.56691790237085926,0.058233845544094325,0.058268599963421243
27089,O21-P1020,1230,23519,True,90.263376650797582,176.39999999929441,"200 mm",339.0016136914229,338.54127047050383,397.4961781099849,0.589142490540508,0.0628431799295078,0.0644033045413686
27090,O10-P317,19312,27091,True,92.211552805874078,176.39999999929441,"200 mm",400.05997391272126,400.53025283203124,0.076047841808787264,0.039832852016938196,0.0011605624074162771,0.0017300645023653567
27092,O3-P2272,17277,27093,True,90.26982572168302,176.39999999929441,"200 mm",373.561132119651,374.02150823083156,56.549963245046413,0.3176951789795362,0.024536885744431414,0.024591295123198645
27094,O1-P2661,27095,519,True,90.272083762749944,176.39999999929441,"200 mm",349.82438125000004,350.28485914927376,9.4992262181553873,0.1662754064416736,0.011318792671010469,0.008820304982399458
27096,O20-P124,1876,27097,True,90.280518988542312,176.39999999929441,"200 mm",330.84975895264324,330.38932830580171,65.077627271476018,0.34306863017387867,0.025635142654283065,0.028003023648374033
27101,O21-P960,27102,21266,True,49.318019440353872,176.39999999929441,"200 mm",337.4872378675559,337.23566665039067,14.375899022112124,0.19121985039255809,0.013629760578329245,0.010885500168843895
27103,O3-P2028,16913,18763,True,90.306694533311315,176.39999999929441,"200 mm",375.10017341820225,375.56073756032214,48.396665150890932,0.27432633277203461,0.024386844939091,0.019959589737733568
27104,O2-P1707,7698,12688,True,90.323706855772528,176.39999999929441,"200 mm",361.4646292040963,361.92528010906074,50.460772618475133,0.28870012835489223,0.024231335717536575,0.024293652498819249
27105,O1-P254,18384,22134,True,90.3274218397735,176.39999999929441,"200 mm",328.65991841374722,329.12058826513004,31.365601387823485,0.24072160712845739,0.019813479924281219,0.019907505798419472
27107,O21-P644,27108,14035,True,90.1924207145555,176.39999999929441,"200 mm",339.76230849609374,340.22238003415868,0.13605480015780647,0.049191101643178435,0.0014864524360805602,0.0010837547773538665
27109,O21-P1259,21696,4904,True,91.762323044545553,176.39999999929441,"200 mm",351.82233657226561,352.29041618211585,100.85063672926694,0.39398111111837281,0.031539964825041088,0.029024225396033988
27110,O12-P372,21851,435,True,100.28380505937707,176.39999999929441,"200 mm",419.06183521138468,419.57328261718749,2.0006491096828714,0.10253666444928496,0.0054927862063269975,0.0044996384784759258
27114,O9-P999,27115,3361,True,66.528791436629291,176.39999999929441,"200 mm",361.75313857732147,361.41384174099466,0.9332524150253968,0.084581283345404948,0.0037486444495768287,0.0051008349761570877
27116,O9-P2746,27117,27118,True,90.375965417727087,176.39999999929441,"200 mm",376.04765761718846,375.586740193558,0.13707069568946315,0.049340088733539594,0.0014908413056343823,0.0068174333900485936
27119,O3-P2257,13202,27120,True,70.424063147726159,176.39999999929441,"200 mm",367.25862772272444,366.899465000671,428.2896102731018,0.6027434771912823,0.065289769327901689,0.0653236380818119
27123,O15-P17,1415,14646,True,90.3803919157001,176.39999999929441,"200 mm",336.29140638252346,336.75234638129353,66.300871942646026,0.34557363715096706,0.025836320418222775,0.027228114098419381
27124,O7-P76,23113,2450,True,90.381226048660665,176.39999999929441,"200 mm",509.92066564710137,510.38160989994952,29.245359537357327,0.23540091083031622,0.019179209500627941,0.020902886992776558
27126,O6-P278,7606,15229,True,86.475796647500346,176.39999999929441,"200 mm",454.4804811287994,454.92150769170166,3.3306403358149841,0.12137649374632438,0.006906204316047636,0.005227742882093836
27127,O17-P89,27128,22057,True,90.401509807191132,176.39999999929441,"200 mm",315.10212172851561,314.64107402849896,0.83799666405229845,0.0775587014688341,0.0036963470421879324,0.0025415892206234075
27129,O9-P509,27130,20647,True,90.406149463004056,176.39999999929441,"200 mm",367.88485895652553,367.42378759426424,11.509689189482661,0.17621827699578957,0.012391419786264393,0.012421549442460154
27131,O4-P1561,13739,27132,True,90.413378991529882,176.39999999929441,"200 mm",437.39330231401823,437.85441054687504,4.6411990819986535,0.134637266788874,0.0080513237133944225,0.0060729844853524891
27133,O9-P1632,23882,24847,True,90.423670682995549,176.39999999929441,"200 mm",382.10631344352413,381.64515272304084,15.997621252429818,0.19686876066801412,0.014367770808992635,0.01451725864118184
27135,O1-P2260,24895,17768,True,90.686358064513627,176.39999999929441,"200 mm",344.61936566371668,344.15686523758762,215.5989399394872,0.4948905765640505,0.0458194370629236,0.055314746833068848
27136,O7-P82,25781,27137,True,90.4338819749503,176.39999999929441,"200 mm",517.07921382860854,517.54042662668087,3.501120953351609,0.12242832816111505,0.0071005567789361778,0.0053554166615223525
27138,O9-P1629,25203,11203,True,86.840388511894062,176.39999999929441,"200 mm",380.7785791581897,380.3356931767791,19.837056049390522,0.20922730862286193,0.015954048666421809,0.026620967745887427
27140,O11-P194,11001,27141,True,90.461680814446041,176.39999999929441,"200 mm",397.16054236393626,397.62189693608997,0.36591268600877225,0.059980613831902278,0.0025216844581168428,0.0025578485615653786
27143,O3-P2549,9637,23290,True,90.48020044185624,176.39999999929441,"200 mm",376.77457104245377,377.23602006470719,42.653025900418868,0.26253906171947089,0.023044584935995725,0.018763433870748233
27146,O3-P2623,1764,1778,True,90.485061092453577,176.39999999929441,"200 mm",371.0905144762778,370.62904066470628,205.48109794303451,0.48784362299199818,0.044734365213096261,0.055618371105416564
27147,O1-P1374,11288,27148,True,90.49973473665429,176.39999999929441,"200 mm",334.56248917873626,334.10094053157934,420.88588710737133,0.60008317446095094,0.064664889228602626,0.060400310325864154
27149,O1-P2242,27150,3657,True,95.40561162471667,176.39999999929441,"200 mm",340.15062742554704,339.664058806261,651.66384124994352,0.674385870099201,0.08232551636728791,0.082351268792481808
27151,O9-P899,21143,13362,True,90.5411006100551,176.39999999929441,"200 mm",358.56455458984374,358.10279497673247,2.946346471936105,0.11686502312539708,0.0065240476370118745,0.020006507295450126
27152,O9-P1101,3993,338,True,90.514748937083453,313.19999999874716,"355 mm",366.0673170607817,365.82292723865163,1588.7828041205032,0.65878202605248426,0.12245666055728303,0.10141943628828562
27153,O5-P33,18346,15283,True,90.5161685988068,176.39999999929441,"200 mm",432.25289104139142,432.71452350124531,92.107654188728745,0.38330803440958977,0.030185850530983549,0.030560511982563189
27154,O9-P515,9191,27155,True,90.52947078681504,176.39999999929441,"200 mm",370.89655925754028,370.43485895652748,8.8459559574237634,0.16278323225073843,0.010942674413367173,0.011129524835988693
27156,O19-P73,27157,27158,True,90.534172303130447,176.39999999929441,"200 mm",322.19458214741513,321.73285786866916,7.8518811120013847,0.15718232049892161,0.010338004517596588,0.01129145286087738
27160,O1-P2150,15899,8230,True,90.549988202263663,176.39999999929441,"200 mm",339.9626703974061,339.50086545757455,9.8760376053096959,0.16821086242856936,0.011529778611706122,0.018689199212268245
27161,O1-P2430,22077,27162,True,90.550431308636021,705.79999999717688,"800 mm",339.3769529971218,339.29989458007816,6681.1519834153642,0.60275742982797986,0.24906998963455645,0.16837068214483852
27164,O1-P1256,26713,6641,True,90.57086483824078,176.39999999929441,"200 mm",339.05661638583678,338.59461440429686,1.9276051724672649,0.10169641777316345,0.0053870792001701308,0.00390765545593275
27165,O1-P273,22448,22725,True,90.571510014455569,176.39999999929441,"200 mm",332.62682575357445,332.16491105250071,10.550015907331584,0.171594576670176,0.011894771549153223,0.012284727761198544
27166,O19-P72,6041,27158,True,90.572479257596456,176.39999999929441,"200 mm",321.27093822445539,321.73285786866916,9.4499724897103423,0.16600634583035773,0.01129145286087738,0.008820304982399458
27175,O9-P2355,7858,23521,True,145.13036002955207,220.59999999911759,"250 mm",365.28700529333196,365.8312441434428,1074.2602457208079,0.68084499618038652,0.10645296807331704,0.10655547816796009
27176,O1-P1056,25486,17187,True,90.613922117245664,176.39999999929441,"200 mm",340.5641916905044,341.02632269330235,855.29980503533545,0.72163436684592575,0.0967069241527611,0.096763061714559409
27177,O1-P2574,10309,15195,True,99.9999999991579,176.39999999929441,"200 mm",344.71501657110309,344.20501657110736,464.60985932891026,0.6166414297267675,0.068190909469400415,0.068418448269640886
27178,O9-P1495,19874,22316,True,90.621606631516059,176.39999999929441,"200 mm",384.04588889159925,383.58362807617192,5.8094631715584955,0.14395517549091255,0.0089527176395416738,0.0090815507322913082
27179,O4-P689,27180,27181,True,100.00000000056285,176.39999999929441,"200 mm",423.55228652343749,424.06238652344041,67.714489551378449,0.3483572608421095,0.026070154255732864,0.029245932430145897
27182,O9-P1680,27183,27184,True,89.946240469499344,176.39999999929441,"200 mm",387.29467153688682,387.75339736328129,0.064761293007432372,0.038466597295942852,0.0010671196673108108,0.0021166340377266435
27185,O3-P1312,404,27186,True,90.603229176971183,176.39999999929441,"200 mm",400.34152194827334,400.80359841707588,48.228931896244383,0.27399470330552816,0.024348943001129272,0.019926116126855443
27187,O21-P790,27188,21147,True,99.999999999957168,176.39999999929441,"200 mm",335.35566176757817,335.86576176757796,18.791368605581606,0.20598197619600161,0.015541829323830782,0.018879141515568909
27193,O5-P150,27194,27195,True,91.053361218230748,176.39999999929441,"200 mm",435.98101130505268,436.44538344726561,1.3893199951320097,0.09368418881958275,0.0045697488315586251,0.0033371972255542251
27196,O20-P73,27197,3782,True,90.656954594061617,176.39999999929441,"200 mm",329.05069044953905,329.51304091796879,8.0111552459932316,0.15810799073982415,0.010437630522292879,0.018189706626607221
27198,O4-P1289,14479,9662,True,99.999999999627789,176.39999999929441,"200 mm",422.40180535587342,422.91180535587148,10.842089691035952,0.17302475826666544,0.012048664999056373,0.015519791016044707
27199,O9-P258,15038,27200,True,90.660697071311759,176.39999999929441,"200 mm",347.74119033203129,348.20365054779205,0.19538204715682811,0.048878489002795913,0.0019010028954671366,0.0013783263143207132
27202,O2-P994,27203,8217,True,90.671820836476286,176.39999999929441,"200 mm",360.95698670201529,361.41941298828129,18.029639886026093,0.20354983904416563,0.015233479231656926,0.012215340417672381
27204,O9-P2793,11099,27205,True,92.712147861956666,220.59999999911759,"250 mm",364.38057980120516,364.0329092467228,587.023572732188,0.57833878953764251,0.076382410741157883,0.067216023481161041
27206,O3-P1450,23461,16838,True,90.675964009008368,220.59999999911759,"250 mm",374.96565551161063,375.30569037664441,623.65195479927638,0.58816725937133607,0.078871666503268059,0.079184855962116357
27207,O3-P2884,24285,2218,True,90.67855942196,176.39999999929441,"200 mm",392.519910951463,392.98237160451492,90.745900958270369,0.38158601016217675,0.029969139558196734,0.027592233860603072
27208,O24-P332,27209,27210,True,90.682340098111453,176.39999999929441,"200 mm",335.78663100585942,335.32415107135904,10.055319695791495,0.16912285254520987,0.011628264606045505,0.009111575357652394
27214,O3-P2799,26189,27215,True,69.307647092756369,176.39999999929441,"200 mm",382.86040809943637,383.21387709960942,1.718675430594558,0.099311352602685962,0.0050681357547843527,0.0037889592580648821
27224,O9-P2954,27225,23778,True,90.743291862284025,176.39999999929441,"200 mm",378.42054213867192,377.95775135017425,4.2320974939101914,0.13142084793142012,0.0076907500192830627,0.0092930447951330916
27228,O1-P381,15208,7265,True,90.759474240289308,176.39999999929441,"200 mm",329.28556125786139,329.74843457648689,599.17922316037391,0.6602009801366312,0.078456175875977571,0.079110223889667333
27230,O9-P3352,27231,21073,True,90.774076188802425,176.39999999929441,"200 mm",384.92397374464048,385.38692153320341,0.52479466000898678,0.070564465427429057,0.002878898017119956,0.0037127923160939907
27232,O4-P268,23527,6772,True,90.775754907699849,176.39999999929441,"200 mm",402.130592161062,401.66763581103271,50.010622079338937,0.28420289196684584,0.024343865186073402,0.020357289844832788
27233,O3-P1271,2835,23350,True,74.1671263630074,176.39999999929441,"200 mm",399.45318086324056,399.07492851878919,96.260021764689014,0.38844801862800382,0.030837264257792797,0.03544949635877484
27234,O1-P1829,27235,23907,True,93.212187865807763,176.39999999929441,"200 mm",325.15591547024877,324.68053331213321,43.214283144299756,0.26374696400607178,0.023179142493102281,0.018885568267182552
27236,O24-P88,27237,23775,True,90.791694548725275,176.39999999929441,"200 mm",330.52485679139528,330.98789443359374,3.4029179678413151,0.12181329484543765,0.0069896811202448048,0.012260157358695433
27238,O2-P659,27239,10663,True,90.792880375415308,176.39999999929441,"200 mm",351.27192153320311,350.80887784328854,1.1778852712337768,0.089586800844395992,0.0042156419143249335,0.017690044856142232
27240,O9-P1779,15738,23651,True,90.798204806227929,176.39999999929441,"200 mm",390.77680723166009,391.23987807617186,0.34472305159941663,0.059316905253370862,0.0024411862716176404,0.0035204993091664466
27244,O3-P1954,7083,7082,True,68.948843075011382,176.39999999929441,"200 mm",406.41717816571321,406.06547011718754,10.003929256129226,0.1688739215191295,0.011599601975129749,0.0090796618804698769
27245,O21-P1137,2444,3421,True,115.37545927874,176.39999999929441,"200 mm",341.52320402037617,342.1116188626977,367.59746913224808,0.5761376520936311,0.060319701147320742,0.0855966284755316
27251,O2-P1488,27252,15433,True,90.84093033257318,176.39999999929441,"200 mm",362.25707937328553,361.79379062858948,100.12294956192187,0.39309272057864653,0.031430932599431825,0.028918422442790311
27253,O1-P2268,27254,19892,True,100.00000000007445,176.39999999929441,"200 mm",347.15578272193869,346.64578272193836,17.322696647149815,0.20126752922936691,0.014939264586627634,0.015412548288764615
27255,O9-P2212,24339,26858,True,90.852083060377751,176.39999999929441,"200 mm",372.65200160071555,373.1153472243235,46.659110501017011,0.27096685396969167,0.023983853548861116,0.024224547886945346
27256,O9-P1004,19361,8774,True,59.739523199284129,176.39999999929441,"200 mm",360.06879703731744,359.7641254690011,0.37672387655427064,0.060328226152750707,0.002561343249688857,0.0029588469207405188
27261,O3-P1766,9944,17627,True,90.894987514408683,176.39999999929441,"200 mm",381.37628922578597,381.83985366210942,4.6062725975365568,0.13435316349111856,0.0080218940735184152,0.011103548723503658
27262,O6-P257,21843,27263,True,90.896345729463661,176.39999999929441,"200 mm",456.16611708984374,456.62977934940972,0.29513676151280893,0.057378024693535673,0.0022498995736331337,0.0015221068561138001
27264,O15-P54,16389,3358,True,90.9081238075032,176.39999999929441,"200 mm",348.84587852691971,348.38224709550144,55.487515919223853,0.30979417143463045,0.024642043751576762,0.024667080831626376
27265,O1-P685,24873,962,True,90.9099631734472,176.39999999929441,"200 mm",333.56507338867186,334.02880511081969,2.1047140949155478,0.10376138983690396,0.0041813998751509549,0.0041817047484386336
27268,O3-P3183,27269,20389,True,99.9999999990181,176.39999999929441,"200 mm",401.23888076172381,401.74888076171874,0.86333322571223969,0.078130187297318771,0.0037523142837138064,0.014023420688566034
27270,O9-P3393,23762,24914,True,90.920244599394039,176.39999999929441,"200 mm",394.82362623141353,395.28731947887042,5.94119588975679,0.14489868621259244,0.009049080307817892,0.0096538802147297775
27271,O1-P2610,18585,12396,True,90.920533012898957,176.39999999929441,"200 mm",350.94236273208145,351.40605745044729,49.307757446785068,0.2802185784848954,0.024343270200588324,0.020211382144770404
27273,O3-P187,9049,11939,True,88.722261556276251,176.39999999929441,"200 mm",396.72463945666044,396.27215592272336,480.02248881077912,0.62233279743967429,0.069393238878527691,0.071917126429368622
27274,O10-P422,14581,27275,True,90.945221968347511,176.39999999929441,"200 mm",378.63454743436768,379.09836806640624,0.43858810319956049,0.067893407539643361,0.0026200813181803126,0.012147684663582755
27276,O1-P466,27277,27278,True,90.962063287336278,176.39999999929441,"200 mm",330.98838635704834,330.52447983428289,111.80044150185712,0.40760571551355695,0.033092640763653564,0.033799360889331595
27281,O3-P1893,14040,18554,True,90.9772755586671,176.39999999929441,"200 mm",400.52473324281044,400.98871734815958,41.781867489668,0.26067135232404015,0.022832152408452763,0.018560361009910438
27282,O1-P550,12304,27283,True,90.977822174483592,176.39999999929441,"200 mm",328.05970830518993,328.52369519827977,106.31806546822267,0.39926352850307423,0.032417675149570432,0.029855567729592535
27286,O9-P2274,1284,27287,True,72.220501157787851,176.39999999929441,"200 mm",377.15527544409531,377.5236,0.051998759380562531,0.036779695359591691,0.00094970896169923149,0.00083855135199017961
27288,O1-P265,11762,25097,True,61.94860029941713,176.39999999929441,"200 mm",327.48183882194525,327.79777668347225,63.610162945083822,0.34295551934565094,0.025241398519378538,0.025465551352602776
27289,O3-P2777,18992,27290,True,91.006378536521623,176.39999999929441,"200 mm",381.65991215996166,381.19568862304692,11.807054907926569,0.17762084399881514,0.01253971424107799,0.009817873656788996
27292,O1-P1196,13425,27293,True,91.034270981903333,176.39999999929441,"200 mm",333.87482680664061,334.33919262291926,105.19447550438035,0.39833407942306615,0.032231165367493805,0.029694335746883911
27294,O11-P153,27295,27296,True,89.255780094933669,176.39999999929441,"200 mm",394.4120649347434,394.86726941322752,21.637535164180338,0.21341077419267493,0.016698719555206337,0.016698719555206337
27297,O1-P1193,27298,12130,True,100.00000000029924,176.39999999929441,"200 mm",335.312906640625,334.80290664062346,3.193300673198896,0.1199026738251637,0.0067688546419414431,0.00923855479810357
27299,O8-P101,17949,27300,True,91.050272957446012,176.39999999929441,"200 mm",425.43279757048379,425.89715396256679,30.807882733673715,0.23933186637739598,0.019649681782801069,0.015855547910992147
27307,O9-P2064,18174,5632,True,91.057107628801077,176.39999999929441,"200 mm",374.45683927413609,374.921230523043,85.514849101932526,0.37437224264460772,0.029144255769369354,0.026703430008995058
27308,O2-P417,12885,20714,True,89.393177328679059,176.39999999929441,"200 mm",361.53299630929564,361.98890151367192,15.606125173601598,0.19553343156657396,0.014193706896957904,0.024643354082206116
27309,O2-P1232,27310,27311,True,99.999999999961432,176.39999999929441,"200 mm",457.94977666015603,457.43967666015629,4.2572028538465148,0.13162045420667517,0.00771353262665973,0.0059647629842400716
27313,O9-P939,27314,27315,True,75.168463086604163,176.39999999929441,"200 mm",355.54137239538119,355.15801323363956,24.06526747453934,0.22170914120352944,0.017492196285794608,0.018479581511094578
27316,O11-P286,27317,9091,True,91.074825190870882,176.39999999929441,"200 mm",393.35772910233868,392.8932474938652,1.3473228820418655,0.092889887740086358,0.0045023241453052846,0.004978087426741962
27318,O15-P23,25570,27319,True,91.088205397131688,176.39999999929441,"200 mm",339.02899122238978,339.49354106991512,31.516334373323971,0.24109620272229415,0.019857379406770025,0.024254124569989897
