id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
27323,O3-P2231,27324,9794,True,91.097362453212085,176.39999999929441,"200 mm",371.55463637695311,371.09003982844177,0.065590102589382054,0.038570179272675968,0.0010742861056743319,0.00073669230658855668
27327,O1-P2088,27328,27329,True,91.11480174607965,176.39999999929441,"200 mm",346.10128814769223,345.63660265878724,210.11988147613511,0.49106373893482697,0.045237473130407081,0.058626676762338535
27330,O1-P2038,39944,27331,True,44.522105123500275,176.39999999929441,"200 mm",345.19813002929692,344.97106729316704,27.850031857647213,0.23183032572794016,0.018744389793351763,0.015170474356473569
27332,O1-P715,26840,14228,True,91.125044838066927,176.39999999929441,"200 mm",332.84479750976561,332.38005978109146,1.7343840461322291,0.099486732522425181,0.0050931228742207161,0.0038000525012764344
27333,O1-P379,5594,15207,True,53.289001171496061,176.39999999929441,"200 mm",328.7478403666945,329.01961427266917,609.47947683713187,0.66314149832063818,0.079215540862400291,0.079269779920895081
27334,O9-P267,27335,716,True,91.132749229841465,176.39999999929441,"200 mm",344.75518695704977,344.29040993597755,108.5159193234674,0.40377012115140609,0.032626739877592889,0.032633423245083684
27337,O2-P1209,27338,15747,True,91.1501797469144,176.39999999929441,"200 mm",359.55860489194708,360.02347080865638,423.44781695849247,0.60101335024078706,0.064881118762752654,0.065792513895297958
27342,O9-P2552,11545,5630,True,91.1613808677419,176.39999999929441,"200 mm",377.40423344175423,377.86915648417971,4.2493264726146913,0.13155102712185793,0.0077066636100719677,0.00580983114840924
27344,O3-P508,4190,6701,True,91.170549921269384,176.39999999929441,"200 mm",399.41438044831716,398.94941064371869,111.84816347438026,0.40777968745237947,0.033092640763653564,0.0332450410725016
27345,O15-P68,17052,27346,True,91.180284652139974,176.39999999929441,"200 mm",346.4155719967568,346.88059144848273,48.915208677386474,0.27923595314497357,0.024268401950694834,0.020129358172497204
27347,O9-P1435,11473,27348,True,91.18415956083976,176.39999999929441,"200 mm",372.93091117917152,372.46587196541122,45.177897397781592,0.26802786185532346,0.023634547108506324,0.0322698099018434
27349,O21-P894,6856,15064,True,91.187972167562322,176.39999999929441,"200 mm",333.12987676157633,333.59493541963093,150.48500623608876,0.44477561234579166,0.038324209606800788,0.039151162219204151
27351,O4-P332,23263,23264,True,81.629467090173591,176.39999999929441,"200 mm",405.15197062456707,404.73566034240719,66.040479132297349,0.34504619841580686,0.025793495088918861,0.028240020901077696
27352,O18-P61,27353,27354,True,91.214004263554259,176.39999999929441,"200 mm",316.35950698242186,316.82478961817026,14.706194359869642,0.19240317205747698,0.013783473488743602,0.014099502754267823
27355,O9-P524,4290,27356,True,91.22349914794637,176.39999999929441,"200 mm",375.08593702958194,374.6206971839274,5.5189000671791311,0.14177543935683562,0.0087379063055268748,0.0087917082086557147
27357,O3-P1070,1337,27358,True,91.2185192639282,176.39999999929441,"200 mm",391.07285088378524,391.53806533203129,51.224857359783371,0.29191577509377886,0.024297256475784214,0.020606497925602367
27363,O3-P722,27364,27365,True,91.257300127255633,176.39999999929441,"200 mm",424.24830092773436,424.71380441568346,1.3894668192632385,0.093693572331111766,0.0045697658635858694,0.0033374214805796127
27367,O3-P2277,21495,10471,True,91.26037973698449,176.39999999929441,"200 mm",369.22435439453062,368.75892645787195,26.225299661434608,0.22757715147712654,0.018220134911014003,0.014617738518177329
27368,O1-P305,25962,24523,True,91.261729845399,176.39999999929441,"200 mm",331.97987925776948,331.51435317382811,1.5931818123121422,0.097405854816199386,0.0048798972219423935,0.0035642307423197741
27369,O1-P308,25626,24280,True,91.261729845399,176.39999999929441,"200 mm",332.01607310542573,331.55054702148442,1.0339445751135283,0.086674669372420146,0.0039496760219493538,0.0041813998751509549
27370,O15-P60,27371,6942,True,91.264072500196619,176.39999999929441,"200 mm",341.25638808593754,340.79094131618649,2.8470030716412515,0.11557302350120126,0.0064232441514987379,0.0048776013046698168
27372,O1-P140,12189,11728,True,139.03938534939311,882.39999999647034,"1000 mm",320.33437387224319,320.23009433323114,10428.057566906376,0.638656437666022,0.30694569025162449,0.30773205213669846
27375,O3-P3251,27376,1872,True,99.999999999481531,176.39999999929441,"200 mm",393.93900527343749,394.44910527343484,15.762159208045702,0.19608176292178908,0.01426268660729868,0.011383565470621819
27377,O10-P100,25117,25217,True,91.271725004166441,176.39999999929441,"200 mm",390.70267325653896,391.1681590540602,6.9021485783045309,0.15138678036567152,0.0097201166332156839,0.01270846983795481
27378,O12-P162,6897,27379,True,91.274700509456963,176.39999999929441,"200 mm",394.51080179827881,394.97630277087706,63.912462865757433,0.34360188250766288,0.025291113871437145,0.02826629337083679
27380,O14-P25,27381,425,True,82.344209152750821,176.39999999929441,"200 mm",367.31154369784144,366.89158823116242,327.757824859104,0.559458037956539,0.056682768345105876,0.05668415361665511
27382,O9-P1963,23845,17482,True,91.283014086815911,176.39999999929441,"200 mm",363.81238292590172,363.34683955405893,11.324596793904705,0.17534300338795861,0.01229760056739004,0.013746494686658532
27383,O1-P1389,15160,15501,True,91.289008408692624,176.39999999929441,"200 mm",340.11637585404947,339.6508019111651,80.145443627775549,0.36696081277382353,0.028253723734730247,0.039044641649879232
27384,O1-P2271,22983,27385,True,91.289298675215775,176.39999999929441,"200 mm",338.40111388631175,337.93553846306816,28.023819222348859,0.2322787540243014,0.018799314674810264,0.015214520314396681
27386,O9-P558,1257,1812,True,91.290938118598874,176.39999999929441,"200 mm",366.73538966779643,367.20097345220125,1.0051058805387645,0.086073452437222545,0.0038936642132855236,0.00897708422545209
27387,O1-P118,3468,7572,True,91.2960464915238,176.39999999929441,"200 mm",349.23270644531249,349.69840757846572,116.02875774035277,0.41223330368325034,0.033693757778540917,0.036519993335154696
27388,O3-P699,1770,21562,True,91.302668367993235,176.39999999929441,"200 mm",421.78114120577652,422.24678481445329,27.369745202745598,0.23058494389771034,0.018591450136974313,0.02192762231835553
27389,O1-P510,5513,27390,True,109.81808685173242,176.39999999929441,"200 mm",328.41848381174367,328.97855605468749,5.0740858945273271,0.13758809502669067,0.0084255599320271855,0.012809039416960454
27392,O20-P75,27393,8283,True,91.31951144379974,176.39999999929441,"200 mm",329.58606873382416,330.05179824218754,10.280502057257445,0.17025592291702277,0.011750514820265087,0.017413033694098506
27394,O1-P2394,19484,27395,True,99.999999998762732,176.39999999929441,"200 mm",344.93210257977267,345.44210257976641,19.560257671711508,0.20837047502316638,0.015846535697642768,0.018938468608335906
27396,O3-P2293,27397,15854,True,91.998113623393081,176.39999999929441,"200 mm",371.032400178582,371.50159055806131,47.968917325364714,0.27348445102130009,0.024289723777868154,0.024221173274613941
27398,O3-P3248,8265,26328,True,99.999999998848111,176.39999999929441,"200 mm",392.60399064359973,393.11399064359387,48.45545176715796,0.27444305893190657,0.0244000708759807,0.019971305501540915
27401,O9-P3257,27402,5471,True,75.493626639384246,176.39999999929441,"200 mm",379.50359999999819,379.11858250413735,1.0364004970874456,0.086718780051979569,0.0039546087809065218,0.004235241803543819
27403,O9-P3660,20095,19657,True,91.352085086796961,176.39999999929441,"200 mm",395.2634468513134,395.72934248525604,0.1735068181075414,0.047272300707965592,0.0017956671875042024,0.0034610038831968462
27405,O1-P1291,27406,13162,True,101.25175132351326,176.39999999929441,"200 mm",338.22382583007811,338.74031101357934,1.4411051937581647,0.094656613110669058,0.00465091949926687,0.00993340871040026
27407,O10-P299,25665,21489,True,91.525815758226571,176.39999999929441,"200 mm",392.07198045766154,392.5387621180285,6.1702717252749215,0.1465160293497825,0.0092135744914781034,0.00935555347058939
27408,O4-P331,23264,386,True,91.435424586532747,176.39999999929441,"200 mm",404.73566034240719,404.26933967701586,80.064163155857827,0.36684595786600865,0.028240020901077696,0.025802179151876659
27410,O16-P139,27411,27412,True,99.999999999727,176.39999999929441,"200 mm",329.73163545506048,330.24163545505911,25.934196540463955,0.22680199893809785,0.018124119696093576,0.014549165305553459
27413,O1-P2265,3387,3172,True,79.877944564863924,176.39999999929441,"200 mm",346.04769552625532,345.64031800897453,112.47148389089219,0.407356457472554,0.0332450410725016,0.033701210993663168
27414,O9-P1439,12850,27415,True,91.376230484254251,176.39999999929441,"200 mm",374.82281327073406,374.35679449526435,21.482703065398283,0.21475836635371254,0.016546320381826782,0.021469438076105164
27417,O21-P250,10419,5496,True,91.398844000361009,176.39999999929441,"200 mm",330.66301275910524,330.19678725585936,3.5774059869810264,0.12293197656065621,0.00718434015962375,0.0054146114722110842
27418,O4-P932,9425,7235,True,91.400257206117416,176.39999999929441,"200 mm",430.08683088470963,430.55297219646081,5.305026724053775,0.13901817670195377,0.0086216661259876839,0.010693794482989171
27419,O2-P1200,971,20496,True,89.558188259896056,176.39999999929441,"200 mm",356.26390354516911,355.80715678504362,693.94529016453441,0.685538750369419,0.085344636226041756,0.0858934762719729
27421,O11-P290,27422,27423,True,91.416168659389129,176.39999999929441,"200 mm",395.35395156250081,394.88772910233791,0.28181964547925392,0.056457000789658381,0.0022052515335469242,0.0041438252359794429
27424,O2-P1903,11826,27425,True,100.00000000015365,176.39999999929441,"200 mm",362.69657231445387,362.18647231445311,12.275757409452153,0.17977489129397239,0.012769905495694695,0.010057338282506163
27426,O9-P2475,3517,25056,True,91.42647994313181,176.39999999929441,"200 mm",372.12050165171036,371.65422660400037,118.67246934461562,0.41291298603237592,0.034188047647612949,0.0345800363482428
27428,O16-P30,21833,25068,True,91.431078451837848,176.39999999929441,"200 mm",315.10508928814022,315.57138778824464,717.08851462698658,0.69128992547816992,0.086989148855557308,0.087068313718190377
27429,O2-P1179,27430,9155,True,91.435277424588,313.19999999874716,"355 mm",350.71233846668343,350.465463217637,1918.1328075174242,0.69331523789879757,0.13578319995457602,0.13802575020845309
27431,O3-P352,841,27432,True,68.998917246712864,176.39999999929441,"200 mm",417.86072117627458,418.21261565423282,138.91083291351831,0.434063402851271,0.036856898188738427,0.038069210636768026
27433,C-4391,17357,27434,False,99.999999999202615,176.39999999929441,"200 mm",358.38847792969153,358.89847792968749,NaN,NaN,NaN,NaN
27436,O1-P2607,27437,17205,True,100.00000000004194,176.39999999929441,"200 mm",349.01359999999977,349.5236,59.608776716685007,0.33521983601161454,0.024519749254086343,0.026223753619298924
27441,O16-P72,12248,14150,True,91.480926704664725,176.39999999929441,"200 mm",319.01401748865,319.48057021484379,632.99007663733471,0.66955920251162793,0.080948828959788818,0.074667503607571767
27442,O8-P274,13916,15910,True,91.483179863638725,176.39999999929441,"200 mm",437.16011339211468,437.62667760941923,5.6228390200586187,0.14256269144800043,0.00881547469947288,0.013385372561269895
27445,O9-P2288,27446,24599,True,91.484421448157491,176.39999999929441,"200 mm",378.58763564452931,378.12106509514371,24.103303326684514,0.22181502136846859,0.017505327978800223,0.014093331483062851
27450,O4-P1376,62,4200,True,92.119256224456009,176.39999999929441,"200 mm",425.89982563819279,425.43001743144805,16.436123838761482,0.19834388864886518,0.014559865960537021,0.011616529539273951
27452,O1-P1424,27453,27454,True,91.513287112412272,176.39999999929441,"200 mm",342.59719142163175,343.06390918590506,21.177962816584287,0.21461164565843996,0.016393920072978744,0.023494982135389846
27455,O5-P308,27456,27457,True,89.035887888482435,176.39999999929441,"200 mm",433.10644960462179,432.65236657639059,12.32027459996832,0.17996497780148069,0.012792081195167211,0.020988385498607664
27458,O4-P783,27459,27460,True,118.78496073879462,176.39999999929441,"200 mm",419.44550108863484,418.83957900390629,55.99743740866689,0.31578290471715353,0.024473163253166817,0.021553746610966113
27461,O1-P1400,27462,27463,True,79.444371219029392,176.39999999929441,"200 mm",344.33986815330621,343.93470186008915,10.185607243006558,0.16978007986965032,0.011699190509366101,0.01340545672779677
27467,O9-P310,1716,16649,True,91.675070123866135,176.39999999929441,"200 mm",355.07454784389535,355.54209070152706,0.72182958231528971,0.0766416426208933,0.0033717043966189782,0.0045139649681927513
27473,O9-P1467,27415,23164,True,91.583886408727849,176.39999999929441,"200 mm",378.1906561678619,378.65773398854645,0.79516040334501914,0.079778842113347667,0.0035019710183283692,0.0024819393709401226
27474,O3-P723,27475,27476,True,48.18033085805834,176.39999999929441,"200 mm",422.45275615152656,422.69847583890265,0.25273470718391661,0.054270806110860118,0.0021052577789957092,0.018728115123585271
27477,O1-P862,15978,14968,True,91.618524807251,176.39999999929441,"200 mm",338.94025649414067,338.47300201762368,0.065965338109290825,0.03861688336224655,0.0010775137458039707,0.00073669230658855668
27479,O1-P1290,27480,27406,True,128.17440140704414,176.39999999929441,"200 mm",337.57013638290221,338.22382583007811,7.2227150728525062,0.15340073810148663,0.00993340871040026,0.010163398987095477
27481,O4-P1427,27482,25243,True,95.802616428242217,176.39999999929441,"200 mm",429.14357576749421,428.65488662109374,9.8259880929215822,0.16796618259648277,0.011501564490841141,0.0089745793819786465
27484,O9-P1431,20864,18811,True,91.6477186823115,176.39999999929441,"200 mm",371.49617455997418,371.0287711946944,106.77245411225253,0.39964526392272104,0.032492404872309,0.029920455211520668
27487,O3-P1149,11845,27488,True,91.655918851084365,176.39999999929441,"200 mm",397.39511548837805,396.92767030223752,62.7044844864087,0.34099183107043751,0.025092447763781781,0.025131739515166673
27489,O9-P1029,27490,25867,True,92.634063566043721,176.39999999929441,"200 mm",363.21318409807884,363.68561782226567,0.10660476856476792,0.044017671065180848,0.0013603062875623278,0.00924878820780639
27491,O9-P3159,27492,1835,True,67.452918549458019,176.39999999929441,"200 mm",373.54843728521666,373.89244716981887,11.240907893560841,0.17494475371472057,0.012254880836655045,0.012291645035196834
27493,O1-P2056,443,27494,True,39.859323274322648,176.39999999929441,"200 mm",344.81889314582793,345.022175694527,7.3195335538004258,0.15399668646293124,0.0099968552828234945,0.0113735222518899
27496,O1-P905,27497,7332,True,100.00000000016134,176.39999999929441,"200 mm",342.20209599609461,341.69199599609379,10.062490295845461,0.16917074206387486,0.011631642624782359,0.0091160797611243589
27499,O1-P1156,27500,22810,True,91.703617085980653,176.39999999929441,"200 mm",328.65371662786515,329.12140507500362,217.09500008115657,0.49589313164675514,0.045979165685360764,0.046250083923524844
27501,O3-P3073,27052,9106,True,100.00000000035249,176.39999999929441,"200 mm",388.32720931544981,388.83720931545162,75.356284841684314,0.3600474266301571,0.027434192544331614,0.025102664709191595
27502,O2-P1664,11770,3779,True,91.708270041892135,176.39999999929441,"200 mm",353.55930360934587,353.09159143213225,37.307442677156153,0.25271199078294626,0.021580321115341677,0.043805361235316975
27505,O3-P2880,1583,25085,True,40.899531153182146,176.39999999929441,"200 mm",388.18571635491605,388.39430396379731,191.44635383283219,0.47712814334825154,0.043221040070229796,0.043406221354181346
27506,O1-P2293,22095,27507,True,91.720130910093019,176.39999999929441,"200 mm",350.86759414062504,350.39982147298355,12.826050265833928,0.18223511539416046,0.013034233474783581,0.017660565823387216
27508,O3-P2502,27509,1804,True,93.618314574023984,176.39999999929441,"200 mm",371.05838103160244,370.58092762727489,59.036113046407507,0.32912020833533906,0.024667080831626376,0.030029510146499586
27510,O3-P1459,17195,24923,True,91.748456632449191,220.59999999911759,"250 mm",377.85942924289151,378.2034859552632,582.44875268326757,0.57703567140607837,0.076071510386771263,0.07712091035873743
27514,O9-P2978,23658,12608,True,91.741716480510931,176.39999999929441,"200 mm",378.24443882394604,377.77655606989543,18.6403564975814,0.20549139930961657,0.01548192881947988,0.019449323827106072
27515,O24-P208,10533,27516,True,91.7537668821153,176.39999999929441,"200 mm",342.27884123322934,341.81089702213058,113.95194962939368,0.409483398864127,0.033427828788891036,0.03343207544101736
27517,O22-P86,27518,25878,True,91.758780831576729,176.39999999929441,"200 mm",341.02845229492186,341.49651383594374,6.8081401203996856,0.15079400223222653,0.0096561545581011782,0.0075091590866746862
27519,O9-P3109,27520,15877,True,91.760191587433823,176.39999999929441,"200 mm",388.33927382812504,387.87129685102917,2.8357290860225608,0.11542354134658227,0.0064117191463965344,0.019783521723826386
27521,O6-P313,27522,17399,True,91.230786328308767,176.39999999929441,"200 mm",457.43000258789061,457.89537082895129,13.181386879280382,0.18360917759643283,0.013210336688213737,0.010423506429833144
27524,O21-P127,27525,17661,True,99.886866892477542,176.39999999929441,"200 mm",369.60058768619439,369.09116466504275,193.81285692023278,0.47904150766037618,0.04347535321729884,0.04365086485164936
27527,O2-P1898,11827,27528,True,99.999999999353491,176.39999999929441,"200 mm",361.34683120117546,360.83683120117877,54.683984902690234,0.30656627980364204,0.02457243272075945,0.024819478869537448
27529,O2-P87,4656,15702,True,99.999999999892992,176.39999999929441,"200 mm",357.63613668809523,358.14613668809471,215.19155324585876,0.494616647063887,0.045775862324420921,0.045947368025963511
27530,O11-P167,27531,16048,True,91.825120245888357,176.39999999929441,"200 mm",401.02901137695517,400.56070326370116,0.35672400179996072,0.059689656846394067,0.00248724229262274,0.0048875684470133778
27532,O16-P119,11010,9800,True,90.511150863496056,176.39999999929441,"200 mm",322.87745766290112,322.41585079349721,46.034281683731095,0.26978620292664068,0.023834105694389311,0.019481030649024685
27533,O1-P395,13175,26992,True,91.867365783055817,176.39999999929441,"200 mm",335.44104659588658,334.972523030393,120.39429743536259,0.41504159883355324,0.034409752410787892,0.037282655722051979
27539,O3-P2089,27540,7753,True,91.910051078696981,176.39999999929441,"200 mm",374.76407851562504,374.29533725512368,5.0611921439536429,0.13723847065569347,0.0084255599320271855,0.0064360346362252185
27541,O3-P1825,7658,7657,True,26.342825149853986,176.39999999929441,"200 mm",389.58858586699228,389.72293427525653,13.454210324708315,0.18464835835046853,0.013343828040414779,0.010532318374556709
27543,O9-P3233,27544,18815,True,92.741819282363934,176.39999999929441,"200 mm",383.05212294921552,382.57913967087541,1.1286309731509785,0.08859861625079,0.0041272763505743127,0.0045779633782987127
27545,O12-P450,27546,1970,True,91.916500589566851,176.39999999929441,"200 mm",434.78901137695317,435.2578774464605,0.12677461788467426,0.047731938349173678,0.0014467558901814872,0.0019132866773830888
27547,O1-P2447,27548,20687,True,99.999999999569766,705.79999999717688,"800 mm",345.13705278320316,345.22215278320277,6505.0369785924831,0.59845220570198587,0.25030132799248678,0.23958628435230722
27549,O3-P1972,27550,27551,True,93.916707898282084,176.39999999929441,"200 mm",402.90611150980163,402.42704238281249,8.946162643735601,0.16333774055449152,0.011000948926850452,0.0085155049324376255
27552,O9-P2011,26344,24041,True,130.1846175621699,176.39999999929441,"200 mm",368.89482505449712,368.23075332031249,1.1936771250883282,0.089907584315969555,0.0042432496950200052,0.00305083406121759
27556,O7-P306,27557,27558,True,72.381582559090134,176.39999999929441,"200 mm",491.6688243213755,491.29967825032418,171.90176347792115,0.46339017377989983,0.040889509964152811,0.042310993874242267
27559,O2-P995,7474,27560,True,76.884422212526616,176.39999999929441,"200 mm",357.22831191406249,357.62049935176861,25.11071680976686,0.22459960793688313,0.017848183822703229,0.014430305600224042
27563,O3-P463,11922,7385,True,91.949234995324574,176.39999999929441,"200 mm",387.9884829433,388.45742404177622,342.87890918110469,0.56597842483322469,0.058081034195655447,0.05982632192397206
27567,O24-P95,27568,23776,True,91.96125489574959,176.39999999929441,"200 mm",330.20044936523442,330.66954372645762,1.1787264837877724,0.0896100552388919,0.0042169252775778165,0.014226524207052869
27569,O2-P1124,14629,8947,True,99.999999999371852,176.39999999929441,"200 mm",356.0435571777312,355.53345717773442,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.010685100200815026
27570,O21-P977,27571,5021,True,91.972057224845926,176.39999999929441,"200 mm",339.71021772562273,339.24106826171879,30.15378820711129,0.23770956351387981,0.019453936100083918,0.015713087493244082
27572,O21-P1053,11516,11515,True,64.346272065794537,176.39999999929441,"200 mm",343.66046734315097,343.98863333068647,29.152501747716624,0.23516526024359249,0.019150706970768282,0.015503466385664964
27574,O9-P2639,27575,17184,True,90.8271402510826,176.39999999929441,"200 mm",375.91602553710936,376.37933477953015,0.10530377823756118,0.043749841301698636,0.0013547087118083781,0.002256281616175259
27578,O1-P458,17558,27579,True,92.019514915000656,176.39999999929441,"200 mm",327.70483054800377,327.23553102193728,208.57469577451545,0.48999708892729305,0.045070436632813488,0.055284066474658847
27581,O2-P489,7414,27582,True,92.028615453084555,176.39999999929441,"200 mm",349.09591055532991,349.56525649414067,2.4420589847041931,0.11187631964367632,0.0044861999251127873,0.0044865047984004661
27583,O3-P55,27584,27048,True,92.03321518416918,176.39999999929441,"200 mm",374.88368813091017,374.41431873347091,109.63706668061832,0.40465248008256005,0.03281112860454332,0.037457831257731541
27585,O9-P1554,6372,6224,True,92.038366833957724,176.39999999929441,"200 mm",378.3295453486694,377.8601496778162,23.888549893228415,0.22121582102529369,0.017431033140490639,0.013984970319327026
27586,O11-P202,16204,15797,True,92.042430252734235,176.39999999929441,"200 mm",394.48868216939877,394.95809856368771,6.09739170132318,0.14600683986405288,0.00916156038347571,0.0071093492791341
27587,O7-P125,27588,14118,True,92.042704299912145,176.39999999929441,"200 mm",475.63515911064911,476.10457690257869,9.3861485667800473,0.16567139171213821,0.011255217790648657,0.008820304982399458
27589,O24-P123,27590,22757,True,92.047636184217382,176.39999999929441,"200 mm",332.47163833007545,332.00219538553597,17.893302785857966,0.20311274726512116,0.015177298522056253,0.02087236559995417
27594,O9-P1780,22101,21106,True,92.051528609712008,176.39999999929441,"200 mm",391.120665524403,391.59012832031249,3.5859733388090893,0.12297853985213511,0.00719407055678861,0.0054214112252213851
27595,O9-P3288,639,12613,True,92.053120533071478,176.39999999929441,"200 mm",380.66168266599345,380.19221175127478,3.4364118133507806,0.12202034071018185,0.0070278226420564423,0.005306594923159845
27596,C-17198,27597,3097,False,100.0000000005093,176.39999999929441,"200 mm",355.739126269132,356.24912626913454,NaN,NaN,NaN,NaN
27598,O7-P149,11299,27599,True,92.06048445150887,176.39999999929441,"200 mm",481.21537692968792,481.68488540039061,0.25067042896741548,0.054104496313349085,0.002098049683132219,0.0095872407049324149
27600,O9-P259,27200,22913,True,100.00000000014828,176.39999999929441,"200 mm",349.97251357421879,350.48261357421956,0.13010634900558446,0.048271394882739384,0.001461030574148777,0.0010837547773538665
27601,O9-P1655,25203,17151,True,90.12848186374697,176.39999999929441,"200 mm",382.62598075169046,383.08563600919553,2.9761484951584909,0.11724422417939376,0.0065540262758994,0.004975849418362017
27602,O18-P16,23070,27603,True,92.084410373894869,176.39999999929441,"200 mm",315.06164895045185,315.5312794433587,3.611094078964785,0.12314460893032812,0.007221359270839966,0.01146526469890889
27607,O2-P568,27608,11284,True,92.092460986996784,176.39999999929441,"200 mm",351.51468379451092,351.04501224347717,28.156362535071843,0.23261997592853736,0.018841055631712938,0.015248216477097468
27609,O2-P1092,9962,13402,True,92.09346231433102,176.39999999929441,"200 mm",356.05922568485914,355.58945693359379,3.9488049610107128,0.1293669126213173,0.0074187650084792294,0.0055722315296753613
27611,O9-P297,22671,26888,True,92.115040456020722,176.39999999929441,"200 mm",356.76425533839114,357.23404204471689,4.3379324860556165,0.13222832044529895,0.0077874573022438647,0.0082731601909133909
27612,O9-P227,3410,3987,True,92.116159492974376,176.39999999929441,"200 mm",370.17748842286773,370.64728083628188,66.706007427868613,0.3463880859831947,0.025902949708803791,0.026178468865260887
27613,O3-P2024,27614,17691,True,92.1177057651943,176.39999999929441,"200 mm",372.28527783091704,372.75507813031953,78.666490847150087,0.36485792514655729,0.028003291618936017,0.028412364578360719
27615,O21-P1014,10873,23999,True,92.121040941219292,176.39999999929441,"200 mm",344.5143234626841,344.98414077148436,28.694556285547495,0.23399921586708425,0.019009241223411303,0.031035140079384013
27618,O1-P1165,18451,27619,True,67.809777341444445,176.39999999929441,"200 mm",332.3557956240042,332.70162548844553,120.18817059606103,0.4147893249882641,0.034383211970466815,0.043265745735341518
27620,O12-P338,27621,6363,True,70.088221778298191,176.39999999929441,"200 mm",414.4482198310244,414.80566976209371,48.525699495046048,0.27458289414630893,0.024415835720398335,0.024343613112070183
27624,O2-P340,27625,17583,True,100.00000000050268,176.39999999929441,"200 mm",359.329689990237,358.81958999023442,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.01029847772423572
27627,O10-P267,27628,15100,True,90.094881074718032,176.39999999929441,"200 mm",388.22881411714815,388.68829801062924,1.0938283849004911,0.087893508491432376,0.0040632773727341106,0.004705815142411935
27629,O2-P941,27630,7475,True,70.160785225423055,176.39999999929441,"200 mm",352.32190296140186,351.96408295675218,310.98280415249167,0.54972026026137955,0.055263310110790054,0.055766068303808113
27631,O3-P2751,26749,20958,True,92.136695069970287,176.39999999929441,"200 mm",376.90662328657731,377.37652043143413,25.658211605498405,0.22606298154801635,0.01803249760873378,0.0189498743892474
27632,O17-P59,27633,27634,True,92.232614920968189,176.39999999929441,"200 mm",314.33259374084628,314.80298007694319,10.247449396188859,0.17009045336618783,0.01173266979758664,0.013512221422845529
27635,O8-P70,25971,38587,True,100.13993471479894,176.39999999929441,"200 mm",447.61400736065377,447.10329369360829,47.2295822052151,0.27205439659728053,0.024118513298131142,0.024135359108544568
27636,O4-P731,5227,264,True,92.145665591631982,176.39999999929441,"200 mm",425.5011339832742,425.97107687779152,55.323423789104226,0.30911993933421483,0.024628776937821673,0.021422815740194182
27637,O1-P1895,27638,27639,True,100.00000000009146,176.39999999929441,"200 mm",334.31503188476455,334.825031884765,0.28231811411682339,0.056492191228829133,0.0022069385558455053,0.0027863919675461643
27640,O9-P485,4119,21888,True,91.965055753902178,176.39999999929441,"200 mm",364.00895321565952,364.47797500000439,17.71969770523777,0.20255409677234848,0.015105375677407605,0.011988679334569248
27641,O3-P865,3462,27642,True,93.96709338383819,176.39999999929441,"200 mm",387.21005645105652,386.730824274799,443.28174683588617,0.60822439263400108,0.066527112043170009,0.067243674409658463
27643,O9-P3649,24470,16216,True,92.161840098933183,176.39999999929441,"200 mm",393.66131608045123,394.13134146495582,0.53247910891989481,0.070806415593286723,0.0029003788098808905,0.0053981852174021161
27645,O21-P1285,12244,17236,True,93.281584428007221,176.39999999929441,"200 mm",352.74555434570317,353.22138370787042,16.153874027771661,0.19741080606971706,0.014435869395790623,0.011519464016006771
27646,O21-P1058,27647,10290,True,108.44503436563026,176.39999999929441,"200 mm",346.18311538085936,345.63004570559468,21.716067703570236,0.21418532720434552,0.016698719555206337,0.034500494510073379
27648,O21-P412,27649,12631,True,92.88875205869185,176.39999999929441,"200 mm",336.65520140315766,336.18137587890629,106.30654511427515,0.39928456646309479,0.032414041650424913,0.02985392130029222
27652,O1-P400,27653,134,True,92.185665561233463,176.39999999929441,"200 mm",337.422589011156,337.89273590551829,63.713066866163338,0.343176072743448,0.025258321541648806,0.028289257085436489
27654,O3-P1034,25466,2708,True,43.812818718374558,176.39999999929441,"200 mm",387.17059411789535,386.94714874243169,199.68165697812915,0.48361997092169695,0.044106042373356809,0.044473875117479834
27659,O9-P2718,5577,3132,True,92.195537174660046,176.39999999929441,"200 mm",376.94911747832811,376.47892023873737,127.35795037166099,0.422837743593279,0.035325855195663607,0.032735499590766243
27660,O9-P1294,19738,27661,True,92.201082800412465,176.39999999929441,"200 mm",365.50230758318787,365.97253310546995,0.93668305840202648,0.084652781524732,0.0037557399921269441,0.004218271943198626
27662,O9-P1815,27663,4197,True,53.337524114680129,176.39999999929441,"200 mm",355.77793773184248,355.50591635885763,6.293585767099084,0.14736674958717502,0.0093009147271885962,0.0094455399155994584
27669,O10-P247,20325,15761,True,92.217303094365519,176.39999999929441,"200 mm",387.90226026007809,388.37256850585936,0.22602474889781443,0.051978199867873477,0.0020110180109819743,0.0030976111047093793
27671,O9-P1912,27672,14344,True,66.100422752660734,176.39999999929441,"200 mm",363.967744438852,363.63063228281345,2.1228802701356808,0.10396682787827871,0.0041813998751509549,0.0041817047484386336
27675,O4-P455,27676,27677,True,100.00000000014187,176.39999999929441,"200 mm",415.27044425320196,415.78044425320269,6.8408151116370206,0.15099388101991709,0.0096787310779481838,0.0097272950649650563
27678,O21-P570,27679,20278,True,88.301314856297765,176.39999999929441,"200 mm",339.53148960669137,339.08106459960936,28.002578569758114,0.23223969390854657,0.018791747912839715,0.01980386477716738
27680,O1-P520,26751,6666,True,92.263366701675452,176.39999999929441,"200 mm",328.54293629927793,329.01347946945646,110.53350333636399,0.405666517022547,0.032940240454805529,0.033092640763653564
27681,O9-P2584,27682,27683,True,100.00000000035138,176.39999999929441,"200 mm",375.40656508789067,374.89656508788886,48.896693171813382,0.27919006205083557,0.024264829766847393,0.024279540896512828
27689,C-2053,8763,27690,False,99.999999999369209,176.39999999929441,"200 mm",361.30562270508136,361.81562270507811,NaN,NaN,NaN,NaN
27693,O9-P2251,27694,23952,True,92.292878175439554,176.39999999929441,"200 mm",374.75040664062504,374.27971296193027,0.22607916710455145,0.051983214096686652,0.0020112118922254426,0.0074649428084791278
27695,O2-P1798,10602,8206,True,92.302484080499752,176.39999999929441,"200 mm",360.99048018429886,360.51973751548832,21.128572944715913,0.21411114931940273,0.016393920072978744,0.013209873417072682
27698,O6-P63,4511,2591,True,73.290004785714984,313.19999999874716,"355 mm",455.73295679531435,455.53507378239289,2206.847751823394,0.7183981545019068,0.14712067108213145,0.14769622643053004
27699,O2-P392,12201,8039,True,92.311393975328215,176.39999999929441,"200 mm",363.30851210937504,363.77939253004314,21.702250570196465,0.21404905281910039,0.016698719555206337,0.013405218279415345
27700,O9-P1520,16724,23936,True,92.311442202140711,176.39999999929441,"200 mm",382.69208946792673,383.16287782315766,11.295340198832278,0.17520396754336709,0.012282687324334638,0.012747898981026143
27704,O9-P2294,12447,304,True,92.317196442141523,176.39999999929441,"200 mm",378.46560115810621,377.9947834562513,43.698789675686896,0.26479402945324121,0.023293786203954409,0.018990001845435762
27705,O11-P189,20741,25357,True,92.31852446518613,176.39999999929441,"200 mm",395.44350332626675,394.97267885149438,1.881222987942784,0.10115380009534596,0.0053188307315323912,0.0086331865892159548
27707,O21-P535,27708,13749,True,92.326625374225927,176.39999999929441,"200 mm",341.40351869144507,340.93265290203658,133.43895644297527,0.42883566962862629,0.036139472866202907,0.036148999446775069
27709,O3-P2576,27710,27247,True,92.377024990512368,176.39999999929441,"200 mm",381.60544814453124,381.13432531707969,2.2915448825108786,0.11017427055778535,0.0043337999001318711,0.0092753382996095691
27712,O4-P1244,27713,19566,True,92.393846101633514,176.39999999929441,"200 mm",429.85937392578,429.38816531066163,41.629040515781874,0.26034426473145872,0.02279444804200707,0.022866541206928166
27714,O9-P3277,20640,24685,True,92.400416492207285,176.39999999929441,"200 mm",377.54376904074462,377.07252691663433,6.4170302559690322,0.14820536118868352,0.0093875203147906049,0.010653904339713751
27718,O3-P2921,21212,20808,True,92.411916893052549,176.39999999929441,"200 mm",371.48364784415969,371.01234706800517,88.335677033934459,0.37849052323984944,0.029581756317733833,0.030919299584750828
27719,O4-P1505,25851,10396,True,92.41358020052715,176.39999999929441,"200 mm",438.62601363549351,438.15461196289061,54.507374413277162,0.30589044896360484,0.024555064594843856,0.021263121181811506
27720,O24-P257,20752,18909,True,92.414580269312722,176.39999999929441,"200 mm",336.24082408984276,335.76950973046922,53.839116413586225,0.30336226026200336,0.024486995530226426,0.021131347793425206
27721,O3-P2354,1533,27722,True,92.420109497758659,176.39999999929441,"200 mm",371.87260045913951,372.34394301757811,10.612831001798614,0.17190393278695432,0.011928080517101316,0.015835414919320504
27723,O1-P2529,18208,25405,True,92.422795093886961,176.39999999929441,"200 mm",344.18222094705931,343.71086469208046,51.542519271421021,0.29280712693530425,0.024349656075336578,0.027350424492468561
27724,O1-P350,27725,15885,True,84.0067233958457,176.39999999929441,"200 mm",332.47806777343754,332.90658606947977,1.1670390835687348,0.089376693756626366,0.0041961927585471631,0.003038255625230306
27726,O12-P557,6332,7435,True,99.999999999707612,176.39999999929441,"200 mm",437.41615737304835,437.92615737304686,0.75094334072077007,0.077826417685468191,0.0034267607085543849,0.0074285447985230988
27730,O1-P1931,13488,20399,True,92.4366896770517,220.59999999911759,"250 mm",335.78897856078623,335.44234097449726,886.61744975988086,0.64795601536489933,0.095416541433716015,0.095958150816347579
27731,O15-P131,18733,27732,True,103.1106874865396,176.39999999929441,"200 mm",343.4172347906287,343.94309929681009,5.154371778925654,0.13976511512016046,0.0084255599320271855,0.010760649731798298
27733,O1-P182,11036,1979,True,92.438442452083052,246.999999999012,"280 mm",330.80172445847421,330.4550802992789,1406.7810442577029,0.727904623641815,0.11706144118355845,0.12577707924893144
27734,O4-P1020,11888,21352,True,92.439723315568614,176.39999999929441,"200 mm",420.33028084029547,419.85883825138609,49.79346249600772,0.28329875020834766,0.02432436919222071,0.020312341189465708
27735,O12-P122,26030,603,True,92.45128733991578,176.39999999929441,"200 mm",395.0233170645601,394.55181549912652,158.36330600786954,0.45157417991663457,0.039302429330506178,0.040687578249140412
27736,O1-P401,17101,134,True,92.462747513840313,176.39999999929441,"200 mm",338.36429591783889,337.89273590551829,44.237881175263681,0.26596521523103256,0.023419639259670475,0.025258321541648806
27737,O3-P1396,27738,12126,True,92.472781477488979,176.39999999929441,"200 mm",367.77441742784794,367.30271376953129,7.90357573822457,0.1574949830999173,0.01036997363273477,0.0080645945012892
27746,O12-P470,22704,27747,True,99.99999999971844,176.39999999929441,"200 mm",418.98834121094075,419.49834121093926,3.8783097255182919,0.12886769709072693,0.0073485220894511432,0.0078535347551421542
27748,O1-P2372,27749,5493,True,92.508927654328232,176.39999999929441,"200 mm",344.40644301757811,343.93464748654105,0.066606429799649564,0.038696407032799043,0.0010830042326866196,0.00073669230658855668
27750,O3-P2171,27751,3349,True,75.000017476057991,176.39999999929441,"200 mm",367.29530776367415,366.91280767454629,1.2385143808178167,0.090786427836705555,0.0043211294911974655,0.011049160918637602
27752,O4-P314,19722,19671,True,92.493514143646735,176.39999999929441,"200 mm",405.8941172473547,406.3658341694873,37.568487153096008,0.25335604667300426,0.021645862627116,0.017640304523776996
27753,O9-P869,27754,27755,True,92.534095309523437,176.39999999929441,"200 mm",355.35389885854278,354.88197497246421,67.754291280562654,0.34839675697776112,0.026078677082166081,0.023773167371844969
27757,O1-P281,25041,17092,True,92.505454263576013,176.39999999929441,"200 mm",331.72101163638069,332.192789453125,1.9838900821258549,0.10234155462921561,0.0054688573435167677,0.0079446725651939609
27759,O2-P1908,10019,17014,True,100.00000000019482,176.39999999929441,"200 mm",360.57030567494559,360.06030567494457,180.41876844268805,0.47007860999180984,0.041884053182769464,0.042298403799703038
27761,O21-P773,9556,24445,True,100.00000000016014,176.39999999929441,"200 mm",333.31754453540884,333.82754453540969,15.83958551091631,0.19633189300258563,0.014297799834666221,0.011410552150056704
27762,O16-P24,2132,27763,True,70.751439582825554,176.39999999929441,"200 mm",312.67051216560139,313.03134450747382,721.10007686423228,0.69225803498902749,0.087274196863523529,0.087281018758169251
27764,O3-P2368,2916,27765,True,94.256969170068331,176.39999999929441,"200 mm",364.72166982879935,364.24095928603197,174.24969181742213,0.46484037595665062,0.041191835260556,0.041213400077984678
27768,O9-P2351,27769,1815,True,92.549011924613836,220.59999999911759,"250 mm",364.17700621802845,364.52406501274572,1083.2850576796732,0.68230653487445414,0.10696987874550691,0.1069778633598792
27778,O9-P3492,25997,25187,True,92.585129864939816,176.39999999929441,"200 mm",384.07339825956365,384.54558242187477,1.5093594743242824,0.095899778506423491,0.004755668453891226,0.0034724494055052416
27779,O9-P1335,27780,16933,True,92.589521501815412,176.39999999929441,"200 mm",366.3754095643028,366.8476161239621,6.5031731557593906,0.14878318747316749,0.009447473050691723,0.009712577122488724
27781,O1-P618,26534,900,True,94.09602226696623,176.39999999929441,"200 mm",331.51264418945317,331.03275447589164,8.9452631857212062,0.16332160781830998,0.01100093643669714,0.013714636847431681
27784,O1-P668,27785,26993,True,92.607599271432733,176.39999999929441,"200 mm",339.15735854492186,338.6850597886376,17.821706155767174,0.2028826377645859,0.015147688910425694,0.012032066720772233
27786,O9-P817,25328,19774,True,92.60923479881329,176.39999999929441,"200 mm",386.27330314124487,386.74561023871883,11.625219701028989,0.176760776584885,0.01244952511494371,0.015580673700633383
27790,O4-P1431,27791,4845,True,96.465056775743037,176.39999999929441,"200 mm",427.17757122100835,426.68559943145203,12.920868748625708,0.18265514789474271,0.013079001590661866,0.010211046651046588
27795,O9-P2092,27796,11232,True,62.943868269938726,176.39999999929441,"200 mm",365.97436533693883,366.29537906511553,72.330346304134892,0.35551634419762174,0.026903065806734884,0.026924973535645418
27797,O21-P321,27798,27799,True,92.634377734444669,176.39999999929441,"200 mm",330.30359256043278,329.83106459960936,0.0666967529861015,0.038710573137571057,0.0010837195778308944,0.00073669230658855668
27800,O9-P1643,17165,24020,True,87.512435572124573,176.39999999929441,"200 mm",387.12072707035242,387.56704049177029,1.5589894485061901,0.096792193146447339,0.0048298531517579632,0.0035397699125252692
27807,O4-P1563,27808,10672,True,67.223482503568931,176.39999999929441,"200 mm",439.43601455078124,439.09317479001305,14.050568647023054,0.18689622259342017,0.01362957549696652,0.010763240870876449
27813,O24-P121,27814,22756,True,92.693904931499162,176.39999999929441,"200 mm",331.1201636852677,331.59290260041831,51.581195396402279,0.29293035705863685,0.024355169910289909,0.024409940368034726
27817,O9-P715,16565,27818,True,92.697051604127921,441.19999999823517,"500 mm",340.16124740329667,340.30492783328305,2064.5406110185377,0.56417475586013621,0.14161885392722509,0.14164013714846999
27819,O3-P882,27820,27821,True,100.00000000063558,176.39999999929441,"200 mm",394.37497041457254,394.88497041457583,59.179456690956293,0.32991932380119593,0.024667080831626376,0.025174542135100925
27822,O1-P1550,27823,7029,True,92.70205405097613,176.39999999929441,"200 mm",346.23084487304692,345.75806439738693,12.826757755925048,0.18223825837091653,0.013034568437986059,0.01633069832331514
27824,O3-P1456,24838,1775,True,84.772201701003439,220.59999999911759,"250 mm",377.25978915856155,376.94189340218281,600.91427596123,0.58218975360115555,0.077326421070408172,0.077551171160054458
27832,O1-P1275,27833,4693,True,86.923407006553916,176.39999999929441,"200 mm",336.75029097687485,336.30689467773442,21.671455953186822,0.21374532862598905,0.016698719555206337,0.017856633979153533
27836,O1-P88,27837,27838,True,92.7625910761935,246.999999999012,"280 mm",335.21090762229392,334.86304790575821,1759.3169995057679,0.76910552441994884,0.1337032669549568,0.13370601024681167
27839,O1-P533,25147,25241,True,92.763029483243059,176.39999999929441,"200 mm",330.42181530932356,330.89490675968807,57.5745137103359,0.32147132929575689,0.024640717524388647,0.021851287043182038
27840,O21-P335,27841,4708,True,92.767075710709037,176.39999999929441,"200 mm",331.69672862815861,332.16984071428328,40.7999623852333,0.26025353625793329,0.022487460512012784,0.022506014067024609
27842,O21-P1104,24171,21756,True,92.770704726673472,220.59999999911759,"250 mm",338.91130577671044,339.2591959194354,758.17571115356179,0.62037506810305043,0.0876303615335155,0.0888841730836609
27843,O21-P1134,27844,21757,True,92.784110111304557,176.39999999929441,"200 mm",343.42925917968688,342.95606021811921,43.474539241587351,0.26430883014558332,0.023240900623891333,0.023776732742881512
27845,O2-P261,26873,21609,True,92.784429498328151,176.39999999929441,"200 mm",352.1249074783907,352.59810806883218,96.632655998189392,0.38890158832564814,0.030895041436080534,0.02840513391506113
27849,O21-P1063,1906,10346,True,92.802632238201411,176.39999999929441,"200 mm",339.26981069741174,339.7431041218266,46.926507577195345,0.27147523500186266,0.024047230857706891,0.019663675296385262
27850,O9-P1461,23592,27851,True,92.810217978707385,176.39999999929441,"200 mm",378.72492975354282,379.19826186523426,0.45807996788391264,0.068485045662733168,0.002681778985272644,0.0040009932361703216
27852,O4-P1572,27853,27854,True,89.255328333445249,176.39999999929441,"200 mm",440.820719140625,440.3655169661244,4.9713044455650346,0.13850588965820732,0.0082731601909133909,0.0063564610049382788
27855,O21-P423,22990,20479,True,92.826939310249941,176.39999999929441,"200 mm",344.25443675990834,344.72785415039067,8.9810438419962129,0.16351474646509589,0.011021837005063274,0.0085155049324376255
27856,O1-P2545,5056,10028,True,92.830470882442768,176.39999999929441,"200 mm",344.84931819238534,345.32275359388575,9.1681960476945346,0.16451781023768011,0.011130392333909687,0.014055085498150778
27858,O21-P783,27859,27860,True,92.839788312825746,176.39999999929441,"200 mm",333.86217884718309,334.33566176757853,37.053650829106914,0.25208630223104084,0.021516169416990513,0.032065918368229383
27861,O1-P1515,10076,10449,True,93.726085294279386,1235.1999999950594,"1400 mm",346.21807459711624,346.28836916108696,30465.627928730675,0.83095712688025569,0.44116293382821115,0.31313234024173103
27862,O4-P68,27863,27864,True,100.0000000005336,705.79999999717688,"800 mm",411.15136518046222,411.06636518046179,6797.2911506238506,0.60528242105033814,0.25893005275829889,0.25952730918034411
27865,O9-P1769,27866,24342,True,92.847967241311466,176.39999999929441,"200 mm",390.92005385742186,390.4465292244912,0.26638707283718965,0.055331451761065256,0.0021525690604087384,0.0014903522025853403
27870,O21-P760,22127,27871,True,92.862204365590884,176.39999999929441,"200 mm",337.21137930871942,337.68497655098395,16.436876899872964,0.19834639576327176,0.014560192975460119,0.026391298806772892
27872,O12-P555,26929,27873,True,70.312255584744733,176.39999999929441,"200 mm",436.48280273000358,436.84139523348574,1.6319015145816242,0.09807854267948049,0.0049362675547797242,0.0090927793801194555
27876,O2-P1485,22545,25865,True,92.877638540052047,176.39999999929441,"200 mm",360.73886767462233,360.26519171806808,37.941130500800455,0.25427646650764957,0.021738641756859949,0.017640304523776996
27877,O12-P311,27878,27879,True,102.41297103649403,176.39999999929441,"200 mm",404.5236,404.0012938477139,6.8634132109968,0.15113893938933315,0.0096940019935757241,0.022549391234011246
27880,O4-P363,14938,22949,True,92.886658988218244,176.39999999929441,"200 mm",404.54120532095806,404.06748336011816,596.98656440145044,0.659564318417323,0.078294521498993283,0.0724654714110412
27881,O3-P710,5443,25429,True,92.899262044722079,176.39999999929441,"200 mm",423.23353041992186,423.707409555612,73.509441770778153,0.35732241128014264,0.02711001629244204,0.024748375833133506
27886,O1-P360,4436,1007,True,92.16612283105367,220.59999999911759,"250 mm",323.58639270868724,323.24076974807082,792.43235858011212,0.62916050567361981,0.089630711818099909,0.089814721298577024
27887,O1-P519,2514,26751,True,100.06202424786143,176.39999999929441,"200 mm",328.03261997561384,328.54293629927793,111.14231393999266,0.40520629802147656,0.033092640763653564,0.033280533546342458
27888,O2-P38,9311,16979,True,93.516541722364451,494.1999999980232,"560 mm",347.48007893744619,347.62502957711587,4418.1732756507454,0.68798801946970012,0.2033127172001388,0.21777153668490734
27889,O1-P683,27890,22579,True,99.999999999246711,176.39999999929441,"200 mm",332.22663344726567,331.71663344726949,11.405684728261404,0.17572739126197762,0.012338812395979644,0.013568730282837782
27891,O3-P2605,27892,2694,True,92.922505126946419,176.39999999929441,"200 mm",383.8153578125013,383.34145303635387,20.291253295134869,0.21043917142352539,0.016137995696132362,0.02086400173910857
27897,O1-P2433,27898,27899,True,100.00000000034073,705.79999999717688,"800 mm",340.23872382812533,340.15362382812503,6649.149315112737,0.60198207744649845,0.24989597482781231,0.16795771679945418
27900,O9-P1768,27901,25993,True,92.947476273003375,176.39999999929441,"200 mm",389.67215957031254,389.19812744132025,0.30636229232000523,0.058113694722534491,0.0022871838167401247,0.001532148371642996
27905,O9-P2628,7020,12444,True,92.961135149665054,176.39999999929441,"200 mm",373.32192229086144,373.79602408012477,21.39978431529854,0.21392943802741207,0.016546320381826782,0.013302310770803254
27906,O4-P1507,10629,10628,True,67.854363205527875,176.39999999929441,"200 mm",439.66614760742186,439.32009035507366,19.562871169729274,0.20837859589374427,0.015847554212871998,0.020641420394264771
27912,O9-P1640,24597,918,True,79.3979603726425,176.39999999929441,"200 mm",385.48431510038716,385.88924469828765,2.8770038984399662,0.11596787585274342,0.0064538274273534483,0.00491181069912491
27913,O2-P1145,27914,6964,True,65.438354012038815,176.39999999929441,"200 mm",360.01636733398436,359.68263172852295,10.908365904499478,0.17334641377803262,0.01208324228529995,0.01211137238149719
27919,O1-P1060,18535,19011,True,74.298798394119274,176.39999999929441,"200 mm",341.95968605759759,342.3386099294076,788.16158837904709,0.70751102835878732,0.0920210546497211,0.092668008256329218
27920,C-1987,25941,10215,False,94.33394664193932,176.39999999929441,"200 mm",361.03586435635179,360.55466689453124,NaN,NaN,NaN,NaN
27921,O5-P210,27922,12572,True,93.029945468489274,176.39999999929441,"200 mm",430.12439956054692,429.64994683865763,0.985756496497763,0.08567289549203061,0.0038553316489016247,0.0027713884547463643
27923,O21-P623,27924,17615,True,85.735991778497166,176.39999999929441,"200 mm",334.56144179687504,334.12418823880472,0.48842745485861616,0.06942388279614424,0.0027739540457836481,0.012629710337570163
