id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
27925,O11-P335,1321,25489,True,88.522233768463892,176.39999999929441,"200 mm",389.13988563121842,389.59134902343754,6.8015049798349727,0.15074071696733865,0.0096521077484278527,0.0074142327860294314
27927,O16-P19,14003,25688,True,93.064538011121456,176.39999999929441,"200 mm",310.99942013204384,310.52479098818708,723.63141944648635,0.69286475667542224,0.087454073238722618,0.0876381644729305
27930,C-4380,17357,27931,False,99.999999999082632,176.39999999929441,"200 mm",356.77276893626504,356.26276893626977,NaN,NaN,NaN,NaN
27936,O3-P225,27937,17323,True,93.110769662587629,176.39999999929441,"200 mm",370.59685515518947,370.12189711914061,45.217585199414891,0.26813216144813673,0.023642488575076257,0.01931155970700359
27938,O7-P339,4888,4848,True,66.492334422703991,176.39999999929441,"200 mm",495.18707169348124,494.84796078792539,24.177659282058229,0.22202173113454235,0.017530966857145815,0.01411394023602886
27941,O9-P114,27942,27943,True,93.127731350138077,176.39999999929441,"200 mm",373.37589186573604,373.85084329562176,108.33885768095276,0.4036288143698521,0.032597621923815462,0.032619434273373424
27944,O1-P1549,27945,11914,True,93.128769220516389,176.39999999929441,"200 mm",345.99864985179386,345.52360000000004,8.296109127403783,0.15974678968943584,0.010612694782061111,0.0082960552096698718
27949,O21-P233,27950,3219,True,93.140191503672,176.39999999929441,"200 mm",328.25373305664067,328.72884117350088,0.35152598608519658,0.059531885771862,0.0024673145368793951,0.0017565870590578246
27953,O4-P460,27954,21168,True,93.142245438160529,176.39999999929441,"200 mm",414.51704848632716,414.04202303459255,9.89606834730983,0.16831319993184704,0.011540833532856374,0.0090149140611651517
27955,O21-P1089,10791,20743,True,93.421700178036517,176.39999999929441,"200 mm",342.97669448242186,343.45323857503007,3.4048114437373576,0.12183481424409422,0.00699146494123156,0.0084255599320271855
27963,O24-P93,27964,22130,True,93.163034643522,176.39999999929441,"200 mm",329.67579116210942,330.15101580182596,4.505834638296383,0.13355509265626445,0.00793551444414452,0.015628464433613348
27965,O5-P99,9419,24508,True,93.163383247619166,176.39999999929441,"200 mm",429.93392253747834,430.40905579204116,6.4173640636931841,0.14820760487440246,0.0093877536535638562,0.0072848938420706317
27966,O3-P3280,27967,22597,True,85.689230893339712,176.39999999929441,"200 mm",389.8613289107825,389.42431383322645,25.793751212810193,0.22642644046698904,0.018077566623760054,0.019173652517872255
27968,O9-P98,27969,27970,True,93.1641485667029,176.39999999929441,"200 mm",365.59531268729796,366.07044984498816,190.34154824358311,0.47622125829790268,0.043102310943775923,0.043529719448263719
27971,O2-P852,27972,14994,True,93.760534218351154,176.39999999929441,"200 mm",362.10474724090722,361.62647475585942,108.58496853351997,0.40385663476592915,0.032636323231589208,0.032642357111107738
27973,O3-P2271,15087,17277,True,93.164786553236652,176.39999999929441,"200 mm",373.08599170822947,373.561132119651,59.951534589236033,0.335722130932726,0.024591295123198645,0.022277646374791564
27974,O8-P175,26074,27975,True,93.165426197136355,176.39999999929441,"200 mm",430.20067800608211,430.67582167968749,0.5264665468185189,0.0706170921205978,0.0028835911922272155,0.00783276419791732
27976,O9-P1971,27977,27978,True,97.78825685932803,176.39999999929441,"200 mm",367.04126782947054,367.53998793945311,1.6438302987991418,0.09828623349032202,0.0049534012064535865,0.0041813998751509549
27983,O9-P2513,6423,22863,True,99.999999999467931,176.39999999929441,"200 mm",375.33768691406249,375.84778691405978,0.19172005964714189,0.048464506278281735,0.0018878210999147111,0.0013556769825572358
27984,O1-P1607,27985,20129,True,100.14141878441475,176.39999999929441,"200 mm",344.60916194526561,344.09844070946508,36.278531065218012,0.25017755246282397,0.021317603230561647,0.024250556928016389
27986,O2-P1516,11741,20569,True,55.745764508544731,176.39999999929441,"200 mm",364.95239701570011,364.66809361670647,80.418204413050489,0.36734567300273074,0.028299662518614477,0.028637466663236726
27987,O3-P1252,1197,21846,True,92.72554141184844,176.39999999929441,"200 mm",397.07865384036211,397.55155410156249,38.540542081479451,0.25564863929036913,0.021892484110681364,0.028255388331526288
27989,O1-P2439,27990,27991,True,99.999999999627008,705.79999999717688,"800 mm",342.14366517401294,342.05866517401324,6610.8235765928366,0.60078847297901339,0.25491036715609472,0.25492760810954018
27992,O3-P3165,27993,27994,True,100.00000000032784,794.19999999682329,"900 mm",394.94917635613518,394.87417635613491,9006.4505562545364,0.61857343388948027,0.28419153771514127,0.18981205144004451
27995,O3-P2768,27996,23621,True,93.221243385334446,176.39999999929441,"200 mm",376.93787278321173,376.46235122070317,34.111640439758254,0.24751465178060755,0.020588062459312773,0.024547613650658568
27997,O21-P72,13333,4706,True,93.23206994114544,313.19999999874716,"355 mm",333.44173995463984,333.69346654348095,2323.3930479653463,0.72803920844996,0.15153797049583015,0.12359621672679748
27998,O24-P287,27999,689,True,87.421314997186528,176.39999999929441,"200 mm",338.37363662109379,337.92778791460813,10.052971648967342,0.16911097100302211,0.011626981526659743,0.0091101032227642147
28000,O7-P124,5977,27588,True,93.247078427721618,176.39999999929441,"200 mm",475.12301478234775,475.5985748823291,23.726360353208907,0.22076105227293319,0.017374680975149034,0.013931643042024072
28001,O24-P302,28002,28003,True,93.2482867308748,176.39999999929441,"200 mm",340.76395282176122,340.28838655943383,54.541411408385571,0.30601235285975137,0.024558877498009689,0.029982976377130276
28005,O16-P85,28006,4808,True,93.272293606017826,176.39999999929441,"200 mm",317.91495827826441,318.3906469756551,30.25163830203266,0.23793936416698816,0.019484164542037698,0.022530678713411807
28007,O3-P1533,28008,28009,True,68.88614822236292,176.39999999929441,"200 mm",368.61168257801984,368.26029433593754,12.325354629463176,0.18000020457564284,0.012793956989101086,0.016074579781358168
28011,O3-P68,12128,13215,True,93.297441616157343,176.39999999929441,"200 mm",384.24114843327771,383.76523818359374,5.249590717058866,0.13823303204029014,0.0085936041578994222,0.006565713085260428
28012,O4-P723,28013,53,True,93.29992710372035,176.39999999929441,"200 mm",427.25458884612482,426.77866591796874,28.256780556990609,0.23289381459122233,0.018871726906375078,0.015273798582018912
28014,C-4435,15676,28015,False,92.322914912519281,176.39999999929441,"200 mm",360.23719931421186,360.70804618026568,NaN,NaN,NaN,NaN
28016,O3-P2773,28017,23620,True,93.3080574460426,176.39999999929441,"200 mm",377.50046767578129,377.02459658280645,15.135537171108533,0.19390317133994125,0.013981205105837479,0.011162348958894557
28018,O24-P368,28019,23016,True,93.31290318363736,176.39999999929441,"200 mm",341.08809009570223,340.61210097656249,49.442369683832489,0.28057515192299781,0.024367628270485119,0.024545692437985375
28020,O1-P1468,2626,26868,True,68.245601992585435,176.39999999929441,"200 mm",341.80770320816742,342.15575577832959,4.5577562651647465,0.13396127244137551,0.00798060900721166,0.0060517739340905027
28021,O1-P762,17210,23841,True,93.324728083954383,176.39999999929441,"200 mm",340.24345436959692,339.76740493164067,116.93262247241751,0.4133952603732261,0.033810127401487165,0.031328472465402032
28023,O3-P1365,14371,10270,True,93.334278437380775,176.39999999929441,"200 mm",362.84526902584207,362.36926420581142,201.97747029874412,0.48534868080752758,0.044352761507211708,0.041323681318925214
28027,O24-P308,6251,14175,True,93.33764391346503,176.39999999929441,"200 mm",338.96393414256585,338.48791215860717,78.3539465610991,0.36440958768767456,0.027950088107697706,0.025501307255131681
28028,O4-P112,22409,11143,True,93.339637346933927,220.59999999911759,"250 mm",426.43845939707165,426.78848303712266,617.26209569456046,0.58652680717961569,0.078437408852890952,0.078461644292191587
28029,O3-P1959,27933,21396,True,54.209374599133461,176.39999999929441,"200 mm",399.8593148067319,400.13578261718754,3.4139310593684331,0.12188105960439838,0.0070022604078334516,0.013146635770850316
28030,O9-P2875,28031,20920,True,93.319030494897788,176.39999999929441,"200 mm",373.74341269056981,374.21933974609379,0.10709794135133827,0.044118923060590447,0.0013624132912660497,0.0029163838058826751
28032,O2-P395,12960,10787,True,94.054949206311292,176.39999999929441,"200 mm",364.47321053053219,364.95289077148442,20.651072957709438,0.21069671384256752,0.016318462514942591,0.013046904167585107
28033,O24-P216,28034,28035,True,93.350907111284315,176.39999999929441,"200 mm",345.90038722522161,345.42420424804692,71.351453444146131,0.35404579442568707,0.026727645009862997,0.026741763424980317
28036,O21-P902,28037,16895,True,93.637376258325261,176.39999999929441,"200 mm",336.93365627365932,337.41120689257679,67.63443949701049,0.34820563492299794,0.026056726205453195,0.026283120453462826
28038,O1-P2180,10299,4796,True,93.517743388200586,176.39999999929441,"200 mm",346.32745264540176,345.85051215412193,49.090442921984625,0.27967231822419003,0.024302039069034508,0.020166020178875525
28039,C-2045,12535,14159,False,100.00000000089243,176.39999999929441,"200 mm",360.68532241210488,361.19532241210942,NaN,NaN,NaN,NaN
28040,O1-P716,2802,21331,True,93.363110664628124,176.39999999929441,"200 mm",331.19925942062105,331.67541128501063,7.9324062442566126,0.15765178675530336,0.010388509020250866,0.0080769024119104159
28041,O9-P3355,28042,28043,True,88.963622379181345,176.39999999929441,"200 mm",382.86294061690018,383.316655091034,0.89304866399593752,0.083742381063965241,0.0036641113758233723,0.0026244960196421222
28044,O3-P1981,28045,26626,True,93.37008773806096,176.39999999929441,"200 mm",403.45902480468749,403.93530562223935,21.564231899376981,0.21557337837830684,0.016546320381826782,0.0182102574706806
28046,O9-P1663,23881,16267,True,93.375855735906924,176.39999999929441,"200 mm",383.62179143103128,384.09800829528444,2.2597041257650461,0.1098152172565199,0.0043337999001318711,0.00433410477341955
28047,O11-P227,2352,2250,True,93.378071105117726,176.39999999929441,"200 mm",393.97871871566048,393.50249055302442,2.9145407479121759,0.11645615455092242,0.006491920691754559,0.0049466139435965992
28050,O1-P2521,768,11327,True,93.328482865123789,176.39999999929441,"200 mm",340.86728240129264,340.39130713868053,108.83992016403742,0.40402733655552564,0.032680027413498944,0.03021345376980469
28052,O7-P413,28053,22024,True,93.391177960151353,176.39999999929441,"200 mm",481.036070555857,481.51236556345378,64.146966779438443,0.3411156243861368,0.025482081502777938,0.026040756976708622
28055,O4-P687,14121,28056,True,100.00000000042468,176.39999999929441,"200 mm",423.0422865234404,422.53228652343824,95.610507125672981,0.38765449875082253,0.030736289316538729,0.031651692652828939
28057,O3-P2694,5996,28058,True,93.4055774569348,176.39999999929441,"200 mm",378.65583266601567,379.13229451662346,3.9610595780238187,0.1294529992996914,0.0074309145212470692,0.005582882791779915
28060,C-4414,10215,25853,False,100.00000000073788,176.39999999929441,"200 mm",360.03370000000376,359.52360000000004,NaN,NaN,NaN,NaN
28061,O2-P752,7278,5851,True,93.4112487323227,176.39999999929441,"200 mm",357.40030201344518,356.92390464491035,324.28141222817379,0.55793672820161877,0.05635702060483587,0.056358351373897914
28069,O9-P3651,16404,25345,True,93.423340647128057,176.39999999929441,"200 mm",394.57682265625,395.05337511689095,0.35496282427240666,0.059639169375843973,0.0024804286301235235,0.0026361320167885365
28070,O3-P550,21797,28071,True,93.423917631904587,176.39999999929441,"200 mm",401.8527715649991,402.32923354492186,18.564198208352362,0.20525067999159258,0.015451230293574149,0.012290004283238933
28075,O1-P1398,14738,6108,True,93.4282484510727,176.39999999929441,"200 mm",343.04341196037768,343.51989602747818,30.847752819388461,0.23943142425383157,0.019661463403780426,0.022383163189977531
28079,O21-P188,28080,21298,True,59.926095803692412,176.39999999929441,"200 mm",328.1144203125,328.42010332719462,1.4664221741202941,0.09512328157271302,0.0046900423497149195,0.0034497860223192877
28081,O16-P33,28082,21801,True,93.4624894798155,176.39999999929441,"200 mm",316.59138778824479,317.06804648459189,716.5006120075,0.69114734697191693,0.086947372699131664,0.086957373905529711
28083,O1-P489,24318,18268,True,93.4632686727835,176.39999999929441,"200 mm",326.37774309169566,325.90108042146448,55.925234684005282,0.31177740793521697,0.024667080831626376,0.021539762181129782
28087,O24-P322,21926,28088,True,93.467356230099782,176.39999999929441,"200 mm",339.12104368049216,339.59772719726567,14.496543741418582,0.19164037341552426,0.01368678494101277,0.024320395052530294
28094,O21-P815,28095,21173,True,93.475194151915673,176.39999999929441,"200 mm",342.47837294921879,342.95518991458772,1.2690837060955482,0.091390460733736648,0.0043728307776328,0.0032928762003911123
28099,O12-P350,28100,28101,True,104.03096651472791,176.39999999929441,"200 mm",421.43952407226561,421.97018603245726,1.0933126491184875,0.0878894571398913,0.0040621194787485958,0.0029985207572699323
28104,O4-P546,27439,14064,True,93.499296334037311,176.39999999929441,"200 mm",422.04451574067804,421.56757583007811,35.02754047830058,0.2471156027375587,0.020987826848114042,0.016947875404425702
28105,O21-P114,28106,25622,True,97.164740222034311,176.39999999929441,"200 mm",358.5236,358.02805982486757,321.22968505020151,0.5544964948808897,0.056223466801868266,0.06745309567478458
28107,O1-P1113,22586,19043,True,93.501543630146415,176.39999999929441,"200 mm",324.4510774032301,323.97421953071631,6.1061965920948795,0.14606861843318047,0.009167859962619259,0.0093978837356347242
28108,O14-P140,28109,9299,True,93.505972200273476,176.39999999929441,"200 mm",374.40974877148534,373.93286831326395,11.179200174888608,0.1746500951019635,0.012223261445809619,0.021381230342473675
28110,O9-P855,11358,3886,True,93.5092292153567,176.39999999929441,"200 mm",356.69785243105969,356.22095536206132,23.416509314461308,0.21988674154237431,0.017266439035603924,0.013829240816886905
28111,O2-P1522,21776,2640,True,93.511488295330707,176.39999999929441,"200 mm",367.12798446092125,366.6510758706151,11.320118301878626,0.1753217474179897,0.012295319411207742,0.017197331017324572
28113,O19-P39,26015,28114,True,57.27359386773179,176.39999999929441,"200 mm",315.31891007320604,315.02681474448059,121.83613717700523,0.41678691381045357,0.034595406049628352,0.034603429269929063
28115,O1-P2434,28116,27898,True,100.00000000029506,705.79999999717688,"800 mm",340.52023149414072,340.4352314941404,6648.7322491343839,0.60171054605576735,0.24993923163513976,0.16795232105322308
28117,O1-P680,28118,28119,True,100.16124416161119,176.39999999929441,"200 mm",334.44416274414061,333.93334039891641,0.9020341299358221,0.083929996792058356,0.0036832301102725966,0.0026386805757985755
28122,O9-P2431,2953,9840,True,93.5352432484071,176.39999999929441,"200 mm",379.68031752929789,379.203287788731,0.82871413202342881,0.081166030331263253,0.0035589065306031007,0.0048127864927245958
28123,O9-P1268,28124,13563,True,93.546864096342475,176.39999999929441,"200 mm",363.99676734076496,364.47385634765629,0.67641414426495783,0.075280270414367315,0.0032671703294050248,0.0034224561475354239
28125,O3-P497,13128,12921,True,89.336145643181112,176.39999999929441,"200 mm",388.27277602539061,387.81716168261039,9.4929277335035991,0.1662310595846701,0.011315759834692442,0.008820304982399458
28126,O9-P351,28127,28128,True,93.560048037052781,176.39999999929441,"200 mm",358.52518691406249,359.00243671909948,5.2674294929795851,0.13848863053729238,0.0086025499463425453,0.006577921074655141
28129,O21-P133,25733,27948,True,93.568727654614861,176.39999999929441,"200 mm",371.55329646161772,372.03049697265629,80.112149440299049,0.36691379529495216,0.028248112249487381,0.036726128554491082
28130,O1-P1378,18320,11623,True,93.5788446201713,176.39999999929441,"200 mm",335.36221424310656,335.83946635066945,355.14010209244918,0.57218509539416418,0.059115891087291664,0.060364206969979461
28131,O1-P367,15848,26678,True,93.5837535753565,220.59999999911759,"250 mm",325.17514839183434,325.52608746774195,711.78288123872426,0.61093051378848762,0.084562552786211664,0.084879630089145661
28137,O4-P1044,28138,23437,True,75.928851317665064,176.39999999929441,"200 mm",417.80478125310987,417.41754411138976,442.5111955667885,0.60790776951894276,0.0664670048835552,0.067295606196195845
28139,O21-P967,23821,21644,True,39.951290336631637,176.39999999929441,"200 mm",337.06772525030084,337.27147683101759,70.911360429203839,0.35334452909166997,0.02665023558150461,0.024304768735267584
28140,O1-P2230,28141,23706,True,166.32251111036672,246.999999999012,"280 mm",335.52298191694916,334.89927250028529,1150.073434726846,0.69066111211700421,0.10445547008556186,0.10456258564037185
28142,O15-P91,17989,28143,True,93.632309499206158,176.39999999929441,"200 mm",341.3830238306773,340.90540541992186,49.590083589233991,0.28095239997120675,0.024395115691520995,0.020270138096890468
28144,O12-P486,11459,7921,True,93.632633356974978,176.39999999929441,"200 mm",428.851836517832,428.37421645507811,18.658639590950649,0.20556350610004956,0.015488550871672595,0.018696868166402262
28145,O1-P1938,18664,26837,True,93.633684160565451,176.39999999929441,"200 mm",338.32056998930835,337.84303820008944,564.1913613695026,0.64956471077413624,0.075876754832571267,0.07635794820816065
28146,O9-P137,12064,27227,True,93.640947653585968,176.39999999929441,"200 mm",386.99204934947045,387.46961818250367,29.780807633856167,0.23675498878731868,0.019342367237883688,0.019677995824892554
28149,O3-P3070,26407,22031,True,93.665531185916322,176.39999999929441,"200 mm",386.61408182773857,387.09177603678677,90.818121911340128,0.38167782868544414,0.0299806736470468,0.030325322395684425
28150,O4-P912,307,13390,True,93.676946843131,176.39999999929441,"200 mm",433.80980386992809,434.287556298828,16.599923175075276,0.19888971288967372,0.014630857721029631,0.011672592160152396
28151,O4-P896,28152,11199,True,89.450740415621866,176.39999999929441,"200 mm",425.10101084360321,424.64481206748354,87.799825633905414,0.37779361810480033,0.029494956565021237,0.029534048473953127
28155,O1-P1803,829,4971,True,93.016570734820021,176.39999999929441,"200 mm",326.41999887193145,325.94561436118386,4.5240701669131287,0.13369110361282194,0.0079516630769094,0.0060428769707921463
28156,O4-P1417,28157,8853,True,93.691926066356814,176.39999999929441,"200 mm",425.51911391601561,425.04128509307719,7.2340115591625,0.15347055578746144,0.0099408346742789217,0.015244057256044328
28158,O10-P274,9540,15286,True,75.396566438946749,176.39999999929441,"200 mm",388.31954217939528,388.70406466823397,0.52733147054404661,0.070644320654778076,0.0028860148497041271,0.0020148047983726985
28160,C-6690,16711,7222,False,93.54478877855999,176.39999999929441,"200 mm",371.73911753038732,372.20766941155529,NaN,NaN,NaN,NaN
28164,O3-P2558,17790,15120,True,93.735562031014439,176.39999999929441,"200 mm",377.39623982158167,376.91818845522346,112.66535212571638,0.40775708708772873,0.033262163937224871,0.030746444946650464
28165,O1-P26,28166,16001,True,93.739915237445615,882.39999999647034,"1000 mm",322.457193599514,322.38688866308593,11075.409295925583,0.64908828636690141,0.30179700379492358,0.20489023718915877
28167,O9-P3569,28168,14971,True,93.742314604955808,176.39999999929441,"200 mm",391.00177954679987,390.5236,4.8236207309645183,0.13439126981334917,0.0082731601909133909,0.0082731601909133909
28169,O1-P2328,14340,10939,True,93.749885127027909,176.39999999929441,"200 mm",345.931801477037,346.40992589118491,73.575364808833882,0.35739678900753813,0.027122897046912918,0.024761213439802032
28170,O1-P881,28171,23455,True,96.947124725103166,176.39999999929441,"200 mm",337.47249441820748,336.97806408210948,371.75485863465224,0.57805370519511934,0.060670588159803834,0.061472528672464208
28173,O4-P984,20163,27285,True,93.7521403451786,176.39999999929441,"200 mm",426.26403725891379,426.74217317467418,21.15548946789275,0.21438391609984139,0.016393920072978744,0.017999397566986555
28174,O1-P1125,28175,5641,True,87.026400159341733,176.39999999929441,"200 mm",326.75270847442169,327.19654311523436,2.7690005801819395,0.11452622148271946,0.0047900640651775276,0.010592988726539068
28176,O21-P951,28177,20788,True,99.999999999619533,176.39999999929441,"200 mm",344.28122939453124,343.77122939453318,12.855045966814783,0.18236375943121161,0.013047944256715514,0.01484804331964233
28178,O21-P1077,28179,28180,True,93.7695233889953,176.39999999929441,"200 mm",341.05163153423183,341.52985610351567,0.067514058555586745,0.0388084323531587,0.0010907261990054367,0.0016536464799261673
28181,O20-P125,28182,1876,True,93.771203372845449,176.39999999929441,"200 mm",331.32799208984477,330.84975895264324,65.012624768031614,0.34293357301084543,0.025624451083047367,0.025635142654283065
28184,O9-P2286,28185,25456,True,93.773285212079344,176.39999999929441,"200 mm",378.17353007354342,378.65177382812504,9.0096607338703087,0.16366889766610973,0.011038519308015153,0.01284102556412588
28186,O2-P381,7590,12949,True,99.999999999587928,176.39999999929441,"200 mm",364.65146733398228,364.14136733398436,49.1859415522553,0.27992700834640732,0.024319305002786638,0.020185968089184443
28188,O1-P639,28189,15208,True,95.236770846658345,176.39999999929441,"200 mm",334.45328094191694,333.96747817382811,11.799377330271074,0.17758518120475619,0.012535899066975192,0.0098147602022086774
28193,O2-P1382,12756,14756,True,93.803850657734074,176.39999999929441,"200 mm",363.51759542811857,363.03919578976411,206.84219495079969,0.48879396469206121,0.04488250751513314,0.044889442956627154
28198,O9-P1364,28199,28200,True,99.999999999271353,176.39999999929441,"200 mm",368.97719096035559,369.48719096035182,58.779862641809736,0.33081025779032025,0.024506904834606921,0.025037534237008108
28203,O3-P1193,13532,3969,True,93.843344016795754,176.39999999929441,"200 mm",393.78616731565279,393.30756626116715,6.92677572734593,0.15154382928224949,0.0097366819829138168,0.00755841457399769
28204,O3-P2533,6654,28205,True,93.853733623713651,176.39999999929441,"200 mm",378.60451627101907,379.0831703125,5.0625911742787579,0.13727641347046277,0.0084255599320271855,0.016698719555206337
28206,O3-P155,7372,121,True,93.855278625259487,220.59999999911759,"250 mm",386.33355992430097,385.98160262945629,818.12180000586454,0.63431411551380878,0.091245084572203358,0.092608391619099062
28209,O2-P1494,18448,28210,True,93.857995859788076,176.39999999929441,"200 mm",364.19903799064639,364.67771376953129,8.3888324825344185,0.16025795034844892,0.010669594243211509,0.023018764382692857
28211,O2-P1454,12055,11779,True,93.862129897156279,176.39999999929441,"200 mm",370.5141705097617,370.03537978515629,24.617658876408786,0.22325245179574232,0.017680971327494771,0.01426022945350152
28212,O23-P97,28213,8757,True,93.8652289364377,176.39999999929441,"200 mm",313.760677636716,313.28196496914018,0.64358292987344434,0.074277869755376133,0.0031886611998208753,0.0023264410782698466
28214,O21-P1008,290,188,True,93.8703463201611,176.39999999929441,"200 mm",346.49533120447035,346.97406997070317,75.120158599678419,0.35969861071271853,0.02739312946211328,0.027399329120030326
28215,O1-P1095,28216,24308,True,93.876725300558022,176.39999999929441,"200 mm",325.90949477539061,325.43072347635774,0.34423213066209468,0.059301853483183474,0.0024392755620279132,0.0035434187404953118
28227,O1-P999,1997,19702,True,94.149728826420784,1411.7999999943529,"1600 mm",320.14449684899495,320.07388455237509,33151.602826413589,0.84228884797814374,0.46469180288500694,0.45906620149796051
28228,O3-P1536,28229,4034,True,88.12774653536168,176.39999999929441,"200 mm",364.16601062054224,363.71655911321187,112.02233591420396,0.40572970357259136,0.0332450410725016,0.035112305367133397
28233,O1-P263,11761,23270,True,100.00000000021102,176.39999999929441,"200 mm",327.1338279165065,326.62382791650543,64.654664403087821,0.34218616223775056,0.025565579313142042,0.023093921041581023
28236,O21-P1049,5236,176,True,93.964772227135924,176.39999999929441,"200 mm",342.19859443306854,342.67781477142688,46.167877687024443,0.27003793174705881,0.023866309851503467,0.024269498813249388
28237,O4-P17,20186,28238,True,91.009206271381771,794.19999999682329,"900 mm",402.78399124086991,402.71573433616635,8683.5207440334852,0.61240033686059436,0.27743230276218761,0.18630170974805965
28241,O9-P2122,18519,28242,True,93.969763700957628,176.39999999929441,"200 mm",372.16451167582863,372.64375747070352,15.823649325095706,0.19627760852543427,0.014290722459611835,0.018688544046953567
28244,O2-P668,15942,12791,True,100.00000000022715,176.39999999929441,"200 mm",353.60760848605429,354.11760848605542,32.233009303598564,0.24287223893442306,0.020063975626310494,0.016331607833570003
28245,O2-P1472,28246,2354,True,55.234427432663537,176.39999999929441,"200 mm",363.79842055664375,363.51672497673718,81.563340355319966,0.36895138894267288,0.028491674780959608,0.028497963005418327
28247,O1-P1067,7730,28248,True,95.081547084183811,176.39999999929441,"200 mm",345.43443507122544,344.94951918109609,555.75744148905972,0.646839077729268,0.075254976833167689,0.079826268482527551
28249,O1-P1675,2840,10726,True,93.994607141633651,176.39999999929441,"200 mm",348.04347389445843,348.52284639088077,50.499425957946215,0.28886250943145814,0.024234723955489774,0.024262181854345095
28253,O5-P151,8746,28254,True,44.719229726376611,176.39999999929441,"200 mm",428.75171279083423,428.52360000000004,2.0178424860277135,0.10274488211750178,0.0055168990150314704,0.019744679617960753
28255,O3-P2705,28256,28257,True,73.3027680237783,176.39999999929441,"200 mm",373.94101943359374,373.56717531667249,21.187692229431583,0.21471024065760344,0.016393920072978744,0.017476554071973134
28258,O1-P1450,16496,28259,True,99.999999999876849,176.39999999929441,"200 mm",340.24997880845768,340.75997880845705,39.770348979581591,0.2581628753552731,0.022219349151938624,0.018158359748197708
28260,O9-P2471,15384,28261,True,94.0438725802793,176.39999999929441,"200 mm",374.72689861312182,375.20652236328124,0.14752340607556669,0.044106773547841129,0.0016875999681719095,0.0022838133204819717
28262,O1-P1277,28263,28264,True,93.468530140043939,176.39999999929441,"200 mm",340.17875821638495,339.70197524414061,7.0493743041504091,0.15233034558983849,0.0098182370067035479,0.0076126837224072741
28267,O2-P131,28268,13542,True,80.479990558233212,176.39999999929441,"200 mm",359.65097060071918,359.24052264887217,133.12409714908986,0.428530128685945,0.036097776192571068,0.039514412212529881
28269,O2-P1317,28270,12525,True,94.04862604263792,176.39999999929441,"200 mm",363.72593154296874,363.2462835501513,6.7315056140078671,0.15028723810717282,0.009604504367747577,0.024433603531219941
28271,O2-P1229,28272,28273,True,99.999999999134687,176.39999999929441,"200 mm",439.62445927733933,439.11435927734379,5.0294621817510663,0.13637809439433646,0.0084255599320271855,0.0064081492334860587
28274,O1-P353,27373,28049,True,93.378951705051676,794.19999999682329,"900 mm",320.82809527101648,320.89812948479522,8540.8130157312389,0.60969505141091,0.27609279513469503,0.21848995213596
28277,O3-P592,28278,11698,True,91.856349413491088,176.39999999929441,"200 mm",429.11962914267855,428.65116176066977,32.041305692241586,0.24239794012418511,0.020009057557662892,0.020591157746397366
28279,O3-P1674,516,28280,True,49.692068793508454,176.39999999929441,"200 mm",376.62044181024208,376.87387136108896,7.3857248912385289,0.15440102224722876,0.010039978104869948,0.0077133708224009058
28281,O12-P549,28282,15494,True,99.999999999771646,176.39999999929441,"200 mm",434.97434331054569,434.46424331054686,7.50353794126724,0.15512545113826326,0.010115753594081333,0.0077541364118767
28283,O9-P2148,28284,26895,True,101.32517504132568,176.39999999929441,"200 mm",368.86316484947679,369.37992324218754,0.31239425770739465,0.058365573424792171,0.0023104981072339446,0.0030386947676660967
28285,O9-P473,28286,13471,True,99.9999999995424,176.39999999929441,"200 mm",364.92786513671712,364.41786513671946,33.757699438810391,0.24662927704516743,0.02049188146599383,0.020500956130109774
28287,O3-P2845,28288,23321,True,94.089833349888636,882.39999999647034,"1000 mm",377.68301344013497,377.61244606512247,10443.265600735229,0.63890714910668089,0.30699768562439694,0.30703532867554451
28293,O4-P1556,22570,28294,True,94.088482720220455,176.39999999929441,"200 mm",443.12910640414253,443.60895766601567,4.3129011790273823,0.13203569048839267,0.0077648086801481893,0.011564647713349824
28298,O9-P380,28299,28300,True,100.00000000001589,176.39999999929441,"200 mm",356.73842299804681,357.24842299804692,0.16265564611214731,0.046020246864939968,0.0017509642191301288,0.0023639358088468694
28303,O17-P69,4626,2220,True,44.41332251497694,176.39999999929441,"200 mm",316.14902076611111,316.37552871093754,0.49572216473834985,0.069651734985338776,0.0027954609543196915,0.003885249540225311
28310,O12-P144,31639,494,True,99.581936794721457,176.39999999929441,"200 mm",405.26654334544764,405.77441122310074,57.269616241501659,0.3203167122740439,0.02461172220120738,0.0252205649436529
28312,O4-P1318,28313,18791,True,99.9999999994654,176.39999999929441,"200 mm",424.35120488280978,423.84110488281249,6.5766700973992842,0.14928196698386106,0.00949787025157436,0.0095342813194179438
28315,O1-P327,28316,28317,True,74.884745899108211,176.39999999929441,"200 mm",330.14058826513019,330.52250046921563,10.169083191023283,0.16969698174431888,0.011690224850224525,0.012023685827899389
28321,O15-P87,28322,22055,True,94.175519763021953,176.39999999929441,"200 mm",350.986734765625,350.5064396148336,9.02863024073376,0.16377092632196052,0.011049560603543611,0.0085155049324376255
28323,O15-P89,28324,20180,True,94.175519763554746,176.39999999929441,"200 mm",352.381153710929,351.90085856013496,11.809919046556322,0.17762209755601843,0.012541712665608027,0.00981903524104708
28327,O9-P3039,28328,14681,True,114.66429811421149,176.39999999929441,"200 mm",382.93798391345126,383.52277183383376,51.790389165374215,0.29629103491569597,0.024232246363259921,0.028942353576537506
28330,O24-P262,28331,9868,True,94.196843444304562,176.39999999929441,"200 mm",339.70133320583125,339.22083510742186,15.052866783069762,0.193627534095182,0.013942825135644417,0.011132733669921582
28332,O1-P194,3344,25141,True,94.197485023028989,220.59999999911759,"250 mm",334.53501162090009,334.18177105206377,1280.5429014551944,0.7108635126752858,0.1181896790032346,0.11888373184251655
28333,O9-P528,15816,21125,True,94.201295392506523,176.39999999929441,"200 mm",376.82825031361386,376.34782370711207,1.8163997779816115,0.10041232100959709,0.005220889762064836,0.0053027286529753123
28334,O4-P1524,24635,15629,True,94.204060498990032,176.39999999929441,"200 mm",438.8102491352052,439.29068984375004,112.49395040393067,0.40743781151829828,0.0332450410725016,0.030722804492834911
28339,O9-P3584,22214,28340,True,94.21293052555211,176.39999999929441,"200 mm",389.45229374181969,389.93277968750004,0.06783330936493355,0.038847678685744465,0.0010934281881942378,0.001649094954512159
28343,O3-P1230,28344,13770,True,91.2879931259178,176.39999999929441,"200 mm",391.13471450195311,390.66914573701092,3.8368230078562022,0.12858472017770492,0.0073063644156152194,0.013029727935843134
28345,O9-P109,28346,28347,True,104.68500712746825,176.39999999929441,"200 mm",371.75033722711555,371.21644369076546,120.4565930201975,0.41511768430554452,0.034417775631088596,0.034848524683853306
28348,O9-P19,1346,27170,True,97.500244190012481,441.19999999823517,"500 mm",343.60087004167445,343.751995420169,2907.2033169097663,0.619272664463979,0.17004795985289881,0.170285990381922
28349,O12-P110,5151,25195,True,64.19976466101285,176.39999999929441,"200 mm",436.74462647298867,436.41720767321755,2.7741965309598435,0.11459688395724431,0.00479579250367414,0.0047960973769618186
28350,O2-P1144,6964,14306,True,75.130011564080462,176.39999999929441,"200 mm",359.68263172852295,359.29946866954612,10.962459844944725,0.17360815288858142,0.01211137238149719,0.0095129152089737882
28351,O21-P655,22700,7367,True,77.787736878496489,176.39999999929441,"200 mm",338.18276022746653,338.57947768554686,0.48270473156721466,0.069245618786462654,0.0027569115154555445,0.0032936596736443655
28355,O16-P83,28356,28357,True,94.262651124092713,176.39999999929441,"200 mm",320.06385268554686,319.583113164814,8.8581342429777639,0.16284943460506895,0.01094983921949475,0.0084874707833271969
28358,O3-P1681,9733,21701,True,94.263834649418371,176.39999999929441,"200 mm",376.23623870803812,376.71698426475012,92.505215770367144,0.38380724085643231,0.030248828154923316,0.030397874289872642
28366,O3-P2227,28367,21420,True,94.2789907736805,176.39999999929441,"200 mm",369.27909316406249,368.79827031111671,7.9274959668126028,0.15762324561955879,0.010385437578004416,0.0080747989565457031
28372,O8-P185,28373,28374,True,54.114304677784396,176.39999999929441,"200 mm",435.720093042039,435.44411008818236,1.0930820170326241,0.0878783295487751,0.0040618901141150346,0.013629355216080823
28379,O9-P873,28380,28381,True,89.739794164233729,176.39999999929441,"200 mm",356.45027011622295,356.90794306646058,58.33596900376925,0.32521695821920171,0.024667080831626376,0.024622279787162086
28382,O9-P2857,16999,23133,True,94.355564093792523,176.39999999929441,"200 mm",371.26403321694738,371.74524659382575,2.9532872231561207,0.11695367142066486,0.0065310404196642809,0.0049653735861380829
28384,O7-P84,28385,8711,True,86.69491818577319,176.39999999929441,"200 mm",518.62084996677424,519.06299404952176,0.81008192191537487,0.080405193778846112,0.0035273109845958182,0.0025022614181141808
28386,O10-P278,19712,17058,True,94.373067706554679,176.39999999929441,"200 mm",389.11457171723151,388.63326907192805,1.4077106076274255,0.094028889799245272,0.0045988684885387788,0.0076032933980530642
28388,O4-P793,28389,28390,True,69.276380569669342,176.39999999929441,"200 mm",413.08462577887406,413.43793531977934,420.04759907360761,0.5997765434685276,0.064594140458365368,0.065230820346139515
28391,O2-P1575,22297,28392,True,94.40315725572168,176.39999999929441,"200 mm",370.76611240385523,371.24756850585942,2.2930037248002182,0.11019073030888948,0.0043337999001318711,0.0079952304348669383
28394,O9-P3596,24433,9814,True,94.413311271856529,176.39999999929441,"200 mm",392.35379587118103,391.87228798369455,0.78515713714723612,0.0793500801310816,0.0034849685132642906,0.0037225706868022571
28395,O1-P246,11728,23270,True,94.429023400202837,176.39999999929441,"200 mm",325.25195807842579,325.73354609776686,91.5006573117105,0.38254278315571755,0.030089442443968013,0.027570816654077186
28396,O3-P919,18818,6065,True,37.787966688226234,176.39999999929441,"200 mm",388.35438002929692,388.54713644737353,3.0069744422446361,0.11764043000936555,0.0065846135258938,0.0049893155068358669
28397,O3-P479,28398,3514,True,90.26405032556427,176.39999999929441,"200 mm",392.49509658203129,392.03474992537087,28.127723427325321,0.23254630673347418,0.018832047960237491,0.020953331315601238
28401,O21-P435,9837,11365,True,94.507424376545785,176.39999999929441,"200 mm",335.12108392588163,334.63909606156119,47.754829228805896,0.273067434325004,0.024240560263492271,0.019831116020758797
28402,O7-P355,28403,28404,True,61.1192610717071,176.39999999929441,"200 mm",495.99962863166104,495.68792040019525,0.2162262318704237,0.051049409359584463,0.001976001014568365,0.002154927712315
28405,O2-P646,7688,6080,True,94.496792823411013,176.39999999929441,"200 mm",365.08490032174547,364.60296667834604,50.1785831890873,0.28490266756621552,0.024358828389742057,0.028253498911970619
28408,O3-P1028,28409,28410,True,100.00000000034746,176.39999999929441,"200 mm",385.19028492546852,384.68028492546676,387.781858384634,0.58510843445533123,0.062023280847320693,0.062029357874641575
28411,O12-P284,28412,28413,True,84.30710272793263,176.39999999929441,"200 mm",435.22268364542987,435.65264986934233,1.2774858629747989,0.0915472643891227,0.0043871657833632477,0.0045374498628261385
28414,O12-P171,28415,28416,True,100.00000000033987,176.39999999929441,"200 mm",399.01360000000204,398.50360000000029,4.4169853895342737,0.13284317208601934,0.0078580919578985775,0.010358071652096219
28417,O10-P45,657,25503,True,94.540039070497428,176.39999999929441,"200 mm",393.65089115127222,394.13304535053175,8.6547279935918127,0.16173647565099589,0.010829429599686071,0.010975139728232415
28418,O4-P129,23335,18460,True,58.581349183897913,176.39999999929441,"200 mm",433.24536331805092,432.946598437213,395.84654362969547,0.58846974817473985,0.06270394878412533,0.062726344764483535
28419,O1-P592,9243,20833,True,94.549883826548921,176.39999999929441,"200 mm",328.350149744557,328.83235415207236,69.082704752524165,0.350498699895251,0.026320727169618984,0.026330957740650595
28420,O9-P1428,26335,21493,True,106.03010549414297,176.39999999929441,"200 mm",374.92666360065175,375.46741713867186,3.1321275595592839,0.11917131403451969,0.0067089740082889931,0.0067683919385346306
28422,O9-P1681,16906,23596,True,94.55683843572082,176.39999999929441,"200 mm",382.53173182614051,383.01397170216273,32.280633298427908,0.24299000064154996,0.02007758080967351,0.016342670702999634
28426,O9-P2852,5218,9034,True,95.005152299960386,176.39999999929441,"200 mm",386.38288165060408,385.89835537387427,23.982253025296835,0.22147766914081671,0.01746349504895043,0.021671158593979736
28427,O21-P1050,176,7010,True,94.4264568105852,176.39999999929441,"200 mm",342.69203049108211,343.17360542081605,32.310940305519679,0.24306490522632077,0.020086228537639854,0.016349718555873465
28430,O9-P655,17363,17887,True,83.441660563922042,176.39999999929441,"200 mm",372.44124030506782,372.01560439453124,5.3836185057701433,0.14013175335088066,0.0086608193502176536,0.0066595181107787435
28431,O2-P635,7347,27058,True,100.00000000011998,176.39999999929441,"200 mm",360.8252254918882,360.31522549188759,162.14101599702536,0.45439613702370385,0.0397851078988713,0.040458713221711823
28433,O7-P46,7411,2950,True,94.58667678763139,176.39999999929441,"200 mm",488.14496009743095,487.66256804581406,98.552143832654693,0.39121903407713049,0.031190928626185249,0.0314560060144729
28434,O1-P2600,6662,28435,True,99.770878190062888,176.39999999929441,"200 mm",346.67612472240495,347.18495620117426,66.098964979829987,0.34516490483271017,0.025803114777906633,0.02349255677471021
28437,O4-P123,13209,7118,True,44.817394623122134,176.39999999929441,"200 mm",430.74168601084779,430.97025472342568,424.30808845247884,0.601323396722402,0.064953725159428058,0.060656458390001687
28438,O1-P1836,28439,28440,True,99.999999999226958,176.39999999929441,"200 mm",329.37063096887766,328.86063096888159,19.147277135333606,0.20708421632761173,0.015684253406587394,0.017686673650216277
28441,O4-P141,15755,1372,True,23.335826586383519,176.39999999929441,"200 mm",437.33507883241668,437.21606611682614,63.061729386332821,0.34177132564093848,0.025151201444964875,0.025191117704015404
28442,C-4375,14920,28443,False,99.9999999993389,176.39999999929441,"200 mm",355.59787978515624,356.10797978515285,NaN,NaN,NaN,NaN
28444,O3-P2002,28445,2823,True,74.876612041743115,220.59999999911759,"250 mm",364.89599183553912,364.61520454038259,369.45366793363456,0.50685739697661658,0.060125290775539568,0.061781998336562283
28447,O10-P258,25183,11067,True,94.622016066004022,176.39999999929441,"200 mm",390.2958263471661,389.81325406522944,1.9764561670198593,0.10225510460092752,0.0054581935912589,0.0039775971919457278
28448,O9-P2160,28449,28450,True,75.105444168115028,176.39999999929441,"200 mm",371.16331443603104,370.78027667077367,15.600889063361999,0.19551544574583105,0.01419136215454056,0.014320513746199668
28451,O12-P108,25196,6102,True,94.6492900197864,176.39999999929441,"200 mm",435.30045546875004,434.81774408964912,4.6363056088684029,0.13459736188456911,0.0080472150206887735,0.0060717718050126712
28452,O9-P3339,27943,28042,True,94.654350740378277,176.39999999929441,"200 mm",379.12076402472218,379.60350121349813,20.953263507934174,0.21379597960400043,0.016317625674670638,0.013150063750200419
28456,O7-P351,28457,9070,True,100.00000000000264,176.39999999929441,"200 mm",492.76976455078125,493.27976455078129,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.0016726946733958872
28460,O9-P961,2635,28461,True,83.948414126581639,176.39999999929441,"200 mm",357.37942008173678,356.95128316969124,1.4063246789706649,0.094002973866629327,0.004596682143974809,0.00858199967000341
28462,O1-P1462,13631,1033,True,53.867963133496943,176.39999999929441,"200 mm",340.7192752411043,340.44454862912346,31.173403330895574,0.24024336597165258,0.019757276505310884,0.024573509144881312
28463,O24-P264,28464,25679,True,46.943845983605705,176.39999999929441,"200 mm",335.36889551929988,335.12943496093749,21.67132607577879,0.21374403873379436,0.016698719555206337,0.013394708383136921
28465,O9-P3354,28466,28467,True,94.69547201430359,176.39999999929441,"200 mm",385.89692153320311,386.37996313594806,0.068180739441949564,0.038893297267446975,0.0010963041169612749,0.0024216005757547918
28470,O3-P250,28471,16207,True,94.712333112666713,313.19999999874716,"355 mm",378.90831952178814,379.16404282119231,2449.187584227243,0.73764065725738726,0.15630582990708883,0.15630855503144797
28472,O9-P36,3191,28473,True,68.298231237186059,441.19999999823517,"500 mm",345.63246666426983,345.7383289226874,2875.463429338954,0.6173511247787894,0.16905561490126519,0.16905852170058161
28477,C-17208,28443,26853,False,100.00000000039016,176.39999999929441,"200 mm",357.01359999999806,357.52360000000004,NaN,NaN,NaN,NaN
28478,O3-P2422,28479,28480,True,94.896507766459166,176.39999999929441,"200 mm",375.62541272250041,376.10938491210942,1.7370993668986132,0.0995171176589833,0.0050974251643027112,0.0038020157262834992
28487,O4-P1079,28488,11899,True,94.773313640792,176.39999999929441,"200 mm",435.00703867288166,434.5236,1.722942159785392,0.099366781632066428,0.0050746703759038773,0.00379192708881226
28489,O12-P462,26057,28490,True,99.99999999948993,176.39999999929441,"200 mm",417.55973254632346,418.06973254632084,4.5558394341207684,0.13394585732127412,0.007978967687519517,0.0080400950655662752
28493,C-19120,24411,25842,False,100.00000000014667,176.39999999929441,"200 mm",358.54105605468754,358.03105605468676,NaN,NaN,NaN,NaN
28494,O9-P471,13472,28495,True,83.477054332717032,176.39999999929441,"200 mm",364.18447861548771,363.75874563839091,51.674761815409617,0.29591758387408834,0.0242160273314491,0.024224868089057546
28496,O9-P1648,2465,28497,True,94.784326672458093,176.39999999929441,"200 mm",389.28053459637749,389.76393466240705,0.73528698944707649,0.077097801186674864,0.0034001155212657554,0.0036639714293328451
28498,O3-P871,15127,28499,True,100.00000000010532,176.39999999929441,"200 mm",389.27552155672572,389.78552155672622,139.40111329318532,0.43452434855216948,0.036920529842524391,0.039507417726674751
28508,O4-P1566,3416,22048,True,62.683819498010955,176.39999999929441,"200 mm",439.99758600310315,439.67783583984379,21.996896838000271,0.216955143598756,0.016698719555206337,0.013505217853242536
28509,O3-P1306,21993,6647,True,94.815620443521667,176.39999999929441,"200 mm",404.72190172087579,405.20546138513782,6.510643954909991,0.14883302999762021,0.0094526541933795429,0.018465912741496514
28510,O7-P455,28511,28512,True,51.778982442117332,176.39999999929441,"200 mm",499.97049520712335,500.23456801757817,7.0804571578638456,0.15251494551364542,0.0098393737525141415,0.0076246998176283647
28514,O3-P381,28515,6734,True,94.829293888632677,176.39999999929441,"200 mm",381.73443258176525,382.21806198059727,30.439281535475381,0.2384098841381205,0.019540240788537937,0.02135632270583112
28521,O3-P403,10497,11525,True,94.860805268892747,176.39999999929441,"200 mm",381.87081293744939,381.387022830578,16.208743814838574,0.19758156236180066,0.014460631692467358,0.011538384327338596
28523,O15-P24,27319,25209,True,94.863590929549233,176.39999999929441,"200 mm",339.49354106991512,339.9773453836558,17.751162216246737,0.20265552590084115,0.015118443784178171,0.019857379406770025
28524,O21-P777,19345,21817,True,94.867195224138371,176.39999999929441,"200 mm",333.9428559845523,333.45903328890915,9.3942613476799988,0.16571404899204165,0.011259831199094988,0.008820304982399458
28525,O21-P320,27799,28526,True,94.870188441771433,176.39999999929441,"200 mm",329.77886461835084,329.29493178710936,0.77504962724037507,0.078913751386856509,0.0034676503479619449,0.0024349133759834409
28527,O7-P295,28528,28529,True,66.361583540856088,176.39999999929441,"200 mm",483.305273595917,482.96682951985866,369.95957917328576,0.57723079030989555,0.060519066703561622,0.0607616118552731
28533,O21-P1060,28534,15233,True,104.99695494573989,176.39999999929441,"200 mm",346.95334853515624,346.417864064933,5.0706145220512493,0.13749396923146937,0.0084255599320271855,0.018011459648681206
28536,O9-P299,26889,28266,True,94.890445745306877,176.39999999929441,"200 mm",357.69137137318273,358.1753126464838,0.20075666837667494,0.049464854010258824,0.0019204218193965481,0.0034585566647489128
28537,O2-P655,10663,17850,True,94.894817057087423,176.39999999929441,"200 mm",350.94665263997075,351.43061620696193,15.117077490035381,0.19383862222771941,0.013972795826252561,0.011155746209666051
28543,O2-P650,28544,28545,True,81.019129192703886,176.39999999929441,"200 mm",366.25196303710936,365.83876547822655,31.119702440500951,0.24010961686830973,0.019741527557452013,0.021287104547108922
28546,O1-P1263,28547,28548,True,77.481144311500131,176.39999999929441,"200 mm",336.40381850585936,336.79904982299234,0.88570446683627946,0.083595396940005,0.0036481986366358292,0.011392911511705192
28550,O6-P141,28551,8892,True,94.9124183244255,176.39999999929441,"200 mm",439.78794326171874,439.3038899282642,5.1276335523659835,0.1390400867017679,0.0084255599320271855,0.0064820960507056121
28552,O3-P3180,26119,28553,True,99.999999999811152,176.39999999929441,"200 mm",399.70888076172128,400.2188807617203,34.623537432934,0.24610547180914721,0.020880318421208931,0.023281393700931213
28554,O9-P539,15328,28555,True,100.00000000021457,176.39999999929441,"200 mm",363.88225862190666,363.37225862190553,70.930782798082134,0.353374432789592,0.026653712385999482,0.028005278688781225
28557,O1-P2654,28558,9207,True,96.505808679318477,176.39999999929441,"200 mm",349.53025283203124,349.03807320776673,1.4047635867043879,0.093973778701039554,0.0045942181773667521,0.034358401984113794
28559,O1-P1070,28560,5753,True,94.92767818994281,176.39999999929441,"200 mm",346.62474683324854,346.14061567447987,389.94753909950316,0.5860230588588482,0.062206068563710123,0.066567171371249387
28561,O9-P2557,28562,22257,True,94.935549168519358,176.39999999929441,"200 mm",376.869058984375,376.3848876836156,0.26789013325722444,0.055444308244353188,0.0021577381387439254,0.0014922694411188449
28563,O1-P330,1973,28564,True,94.940360495082615,176.39999999929441,"200 mm",331.19348748713946,331.67768332566436,8.44220810977121,0.16055698732766968,0.010701905134363067,0.011325119501397611
28565,O19-P44,28566,28567,True,87.183356441782166,176.39999999929441,"200 mm",317.66450942382875,317.21987430597562,53.075131928522786,0.3006178601940771,0.024399525851108873,0.0256167253554892
28571,O3-P3297,28572,28573,True,94.946734716927892,176.39999999929441,"200 mm",407.47388686523436,407.95821015902538,0.85969487816936629,0.07805401098784899,0.0037441638909430064,0.0025734195247395456
28574,O3-P642,28575,28576,True,95.10649804639651,176.39999999929441,"200 mm",417.24315187749903,416.75810873746246,30.715298370155182,0.23910055782214454,0.0196222806573699,0.02098335083135415
28580,C-4447,18886,25838,False,95.807788189491774,176.39999999929441,"200 mm",363.19551254903894,362.70679702148436,NaN,NaN,NaN,NaN
28581,O3-P1326,28582,28583,True,100.000000000294,176.39999999929441,"200 mm",402.46698857422024,401.95688857421874,6.8059361919274268,0.15077978616684132,0.0096546602815775814,0.01338526355629553
