id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
28586,O3-P2319,19958,15086,True,94.982695177665377,176.39999999929441,"200 mm",373.07051281643805,372.586101071032,55.471023766954829,0.30972607966074711,0.024640733420947407,0.02508820111165545
28588,O9-P925,4714,21919,True,94.987403788417822,176.39999999929441,"200 mm",360.58379299014706,360.09935723082617,1.29524431997213,0.091891229585209358,0.0044168250717399361,0.0033378909967973231
28589,O2-P973,28590,24659,True,94.990922141564653,176.39999999929441,"200 mm",350.59044726138245,350.10599355846045,60.637592629480388,0.33804829708214434,0.024667080831626376,0.022398596477598138
28591,O3-P1437,22884,28592,True,72.479996314980681,246.999999999012,"280 mm",370.14962761665583,370.42142760283707,749.20310535562339,0.61505489866228447,0.0828348966124987,0.083929424643852252
28597,O6-P370,25334,4157,True,31.011173696723649,176.39999999929441,"200 mm",461.92559316063114,462.08375014648436,12.968766169577226,0.18286667204717694,0.013101544046454383,0.010234248814027715
28598,O3-P2537,28599,28600,True,100.00000000052853,176.39999999929441,"200 mm",373.63728774414074,373.127287744138,12.915321616172141,0.18263062177554781,0.013076388877682539,0.0156634902299077
28604,O21-P743,10332,20559,True,95.026114526261807,176.39999999929441,"200 mm",332.654532276727,333.13916546081094,2.2371820730454961,0.10956160810029679,0.0043337999001318711,0.00433410477341955
28605,C-17193,27931,3616,False,100.00000000067106,176.39999999929441,"200 mm",356.26276893626977,355.75276893626631,NaN,NaN,NaN,NaN
28606,O2-P658,28607,14264,True,93.8193448338873,176.39999999929441,"200 mm",353.37616958007811,352.89769092142529,12.827562084434438,0.18224183736756944,0.013034948819927856,0.010318423363607672
28608,O10-P31,16576,26450,True,95.050092409026348,176.39999999929441,"200 mm",386.40265446333109,386.8874099346171,22.439350431797319,0.2170785735645413,0.016920013278790443,0.017080489039489402
28612,O9-P876,4732,28613,True,121.43268735669361,176.39999999929441,"200 mm",357.75751993739436,358.37682664291344,38.863057306785656,0.25631037215374319,0.02197888644942492,0.024307455253698304
28617,O9-P2220,28618,28619,True,70.440039339848681,176.39999999929441,"200 mm",368.6079542723823,368.96719847301557,64.961056601389927,0.3428262757812417,0.025615969133479539,0.026862132167923609
28620,O1-P205,14455,25481,True,95.074601015197075,176.39999999929441,"200 mm",337.52058358097617,338.00546404615363,541.25849273704159,0.64217533624313172,0.074170231998263447,0.074921998429598083
28621,O2-P99,28622,9067,True,95.075853810448066,176.39999999929441,"200 mm",346.00167418396779,345.51678732953457,861.01798375673127,0.72276772789766985,0.0971060186151574,0.087667395973556231
28623,O11-P31,20438,28624,True,100.00000000114261,176.39999999929441,"200 mm",390.446269824485,389.93626982447921,47.303849297099113,0.27219686609855931,0.024135888236857635,0.024468887078859927
28625,O24-P247,22905,28626,True,95.08601726691731,176.39999999929441,"200 mm",339.42477947600185,339.90971816406318,32.368865629501869,0.24320806509243617,0.020102742791256251,0.024295521479942229
28629,O1-P259,9408,20644,True,80.459929884415345,176.39999999929441,"200 mm",334.47455825195311,334.88498435429347,5.1343774937418107,0.13922295162973547,0.0084255599320271855,0.0064867253557107036
28631,O4-P122,13209,28632,True,95.102520656005979,220.59999999911759,"250 mm",430.6974860108478,430.34085155838773,490.35664732668641,0.54985073921549643,0.069510255718509245,0.070002226960939037
28633,O15-P123,24544,18381,True,95.108617088900274,176.39999999929441,"200 mm",347.00235454802373,346.51730060087033,0.12915362986114062,0.048116312597570904,0.0014570050545095073,0.0034429584503311546
28634,O4-P751,28635,28636,True,99.999999999824524,176.39999999929441,"200 mm",417.0336999999991,416.5236,6.9076142525592035,0.15143219002117347,0.0097233402282388519,0.012246622574378361
28637,O1-P371,28638,13956,True,106.88195286252056,220.59999999911759,"250 mm",326.30301727483021,326.70382459806467,674.79168093592148,0.60178608650288767,0.082194701314301247,0.08219954295191266
28642,O1-P1091,12290,8956,True,95.120304745912989,176.39999999929441,"200 mm",324.00108370014243,324.48619725434656,9.2860278957691431,0.16514337161711562,0.011198086693927734,0.011412079355166306
28647,O2-P824,14977,5215,True,100.00000000062718,176.39999999929441,"200 mm",359.29004897460936,359.80014897461257,98.776954790304671,0.39151563661192745,0.031223889005309067,0.02872164348375365
28648,O1-P1294,25960,15169,True,95.125320530034,176.39999999929441,"200 mm",341.63130130103934,341.14606704101567,14.769518710489217,0.19262814015672913,0.013812732240612921,0.01103032917384745
28649,O4-P742,28650,11713,True,99.652497107542615,176.39999999929441,"200 mm",428.45124282226561,428.95957021001118,36.8398771725886,0.25157535958197619,0.02146088118561746,0.017487905350397442
28651,O21-P220,28652,14183,True,102.82478371384674,176.39999999929441,"200 mm",325.76219207478044,325.23778567783978,16.378016230697849,0.19814958728235449,0.014534582483826601,0.011596596390055312
28654,O2-P630,13718,28655,True,99.999999999915559,176.39999999929441,"200 mm",358.69313867030212,358.18313867030253,683.84711662046993,0.68293629294539626,0.084627074647288275,0.084628564381937943
28656,O3-P351,14914,841,True,95.140886238858982,176.39999999929441,"200 mm",417.37550265645638,417.86072117627458,148.46157090417768,0.4429868043841857,0.038069210636768026,0.038899878502047687
28657,O1-P2689,11353,3467,True,72.700890401488621,176.39999999929441,"200 mm",350.00196066967237,349.63111342773436,38.7388124768706,0.25607299565492797,0.021944640719978373,0.017889101564955743
28658,O3-P408,1510,2850,True,54.814574084175078,176.39999999929441,"200 mm",381.26062254144841,381.54017686927767,115.02831890193684,0.41090467838772343,0.033566424071923048,0.034657427609105458
28661,O9-P2921,22533,23981,True,95.157847558351747,176.39999999929441,"200 mm",373.86367398049686,374.34897900304441,20.863210614596753,0.21374656401569664,0.016272460144823312,0.016698719555206337
28663,O9-P371,8754,28664,True,74.453333518746049,176.39999999929441,"200 mm",356.40897597656249,356.02926397561691,0.083826503463939911,0.040728318796239622,0.0012202747788329059,0.002366940258452823
28668,O1-P2619,28669,21877,True,100.00000000077485,176.39999999929441,"200 mm",349.50449599609374,350.01459599609768,93.230442102612685,0.38474065045050304,0.030361914003016802,0.031743111491330279
28674,O2-P219,16880,28675,True,42.442348799220227,220.59999999911759,"250 mm",357.0636123220271,357.22277113002417,1243.804638543809,0.70587835185522652,0.11612247233437256,0.099270303297439924
28677,O1-P1355,28678,23464,True,99.999999999693358,176.39999999929441,"200 mm",334.55796279296879,334.04796279297034,0.48695899993216879,0.069378096165106512,0.0027695955500117459,0.0020148047983726985
28680,O3-P1081,4814,10478,True,60.8028646423088,176.39999999929441,"200 mm",394.55317153320311,394.86332694574355,10.03668228773893,0.1690400450998096,0.01161753669981835,0.0090999254510170623
28681,O3-P1351,23330,11795,True,95.189875821022554,176.39999999929441,"200 mm",404.89394329179987,405.37941165848713,4.9809786035501409,0.13877543170815923,0.0082731601909133909,0.0063651104361073466
28682,O9-P2067,2008,10635,True,70.318114323487265,176.39999999929441,"200 mm",375.77535449675383,376.13397687980364,44.036648663548995,0.26552719690970739,0.023372876125667602,0.024325833946563749
28683,O1-P2023,18322,19944,True,95.196305781983668,176.39999999929441,"200 mm",346.3976871680369,346.88318832752503,6.2270532166460191,0.14690941013417297,0.0092538949773085712,0.0071602676600504228
28684,O4-P1258,12958,27940,True,95.197331295777758,176.39999999929441,"200 mm",433.23255161820407,433.71805800781249,3.6518211846812143,0.12341683976964364,0.00726522298607156,0.0078288962245300648
28685,O9-P1170,28686,15972,True,99.32544630714122,176.39999999929441,"200 mm",363.51023330078124,363.00367352461484,0.19782828528891838,0.049146582194965774,0.0019098795622663597,0.0012385018866558739
28689,O3-P3083,915,28690,True,53.546377634082596,176.39999999929441,"200 mm",384.70243411458722,384.4293475886534,22.605254009976331,0.217561120417827,0.01697937784201738,0.017004738530584644
28691,O4-P718,53,8173,True,95.235622223372133,176.39999999929441,"200 mm",423.93445333480389,423.44875166146466,64.7421334195707,0.3423693632643886,0.025579965698821344,0.031990863901504685
28692,O4-P1569,832,28693,True,96.768429052555277,176.39999999929441,"200 mm",441.36232588487883,441.85584487304686,4.1122229248478535,0.13052935074992914,0.0075781467452948423,0.0057156173542370538
28696,O3-P1842,28697,23555,True,85.251837057849983,176.39999999929441,"200 mm",393.60825341446247,393.17346904546741,7.57461904919019,0.15554161396226143,0.010161924013536092,0.00793258379998996
28698,O9-P3169,15254,26026,True,95.256829813849038,176.39999999929441,"200 mm",377.29787562782388,376.81206579577326,0.26584477769488146,0.055290547644496875,0.0021507020663556055,0.0014896524701327066
28699,O3-P2088,28700,7515,True,95.256854609243,176.39999999929441,"200 mm",374.13642348632817,373.65061352782106,1.1810993810589674,0.089650868517981777,0.0042213223792781406,0.0030450008757534233
28703,O3-P678,5762,9704,True,46.672155276452244,176.39999999929441,"200 mm",426.09142153334773,426.32944952525764,9.5790353157531776,0.16667983306344963,0.01136429543499724,0.008820304982399458
28704,O9-P1800,28705,9676,True,83.605395287225662,176.39999999929441,"200 mm",350.71500927728653,351.14139679325143,10.412080403624262,0.17091178767928572,0.011821217036294537,0.012428708571245317
28707,O21-P988,21009,28708,True,95.6005680977503,176.39999999929441,"200 mm",345.25243891778848,344.76478041992192,46.462972829378813,0.27061318733090123,0.023936000365114587,0.019569099855501249
28712,O21-P1112,28713,13795,True,95.28938539184692,176.39999999929441,"200 mm",343.854505559755,343.36852969425661,184.97707355382931,0.47409122843206075,0.042373421931436277,0.044031964409527474
28717,C-8574,17983,4103,False,71.497228599891272,176.39999999929441,"200 mm",359.39901618233768,359.76365204819712,NaN,NaN,NaN,NaN
28718,O1-P412,28719,14291,True,95.301869607404981,176.39999999929441,"200 mm",330.01360000000057,329.52756046500281,5.7031989573650357,0.14316273657972539,0.0088750027701613651,0.00686884172561532
28720,O9-P2805,28721,28722,True,110.71500514789159,220.59999999911759,"250 mm",368.321245583013,368.73642685231761,561.33128767476489,0.57078536252046774,0.0746363736036425,0.074647133302987181
28723,O15-P37,24669,12308,True,95.302975017573274,176.39999999929441,"200 mm",341.94861090103581,341.46256572844612,140.38802665275779,0.43544867439839019,0.03704830411091365,0.03970073804871227
28727,O4-P283,28238,28728,True,95.31131087697662,176.39999999929441,"200 mm",402.97588545568993,403.4619731411625,30.33031894723873,0.23813675400776785,0.019507707345563716,0.015751082539621413
28729,O4-P678,28730,19144,True,99.999999999818016,176.39999999929441,"200 mm",418.4496006530004,417.93960065300132,141.889856085605,0.43684615450261982,0.037241942364126396,0.038208264649067167
28731,O21-P1204,1460,26603,True,95.344834471639416,176.39999999929441,"200 mm",342.98131158766984,343.46757024347522,16.348979515798668,0.19805237301286419,0.014521928823052319,0.015917769312922252
28734,O9-P593,3901,23645,True,99.898708150509833,176.39999999929441,"200 mm",372.60609578277035,373.11557919433795,14.361759473769293,0.19115515594037066,0.01362379823332514,0.013879807770307746
28735,O21-P1121,5946,28736,True,95.355899575528809,176.39999999929441,"200 mm",347.91114818927196,347.42483310143677,91.275098989326551,0.38225748080324595,0.030053541201473286,0.030742300486687604
28743,O1-P1421,28744,28745,True,95.361885233306026,176.39999999929441,"200 mm",341.11628814481566,341.60263375950552,81.7620117756903,0.36922822524214832,0.028524859982843057,0.029864842236161482
28747,O3-P1112,12017,8689,True,40.382265165189857,176.39999999929441,"200 mm",393.78042776121765,393.57447820887518,66.6798633334869,0.34633576359557888,0.025898650825127243,0.0274970952273515
28751,O3-P922,28752,25822,True,60.461454150220391,176.39999999929441,"200 mm",387.19553926824528,386.88712539062504,43.713837226610444,0.26484333603657079,0.023296316027734479,0.018993231117801344
28753,O16-P115,25688,22642,True,100.00000000022753,176.39999999929441,"200 mm",319.12057122185149,319.63057122185262,4.5644392553008393,0.13401505731239513,0.0079863238200864762,0.0060535157427433874
28755,O1-P1148,22590,28756,True,99.999999999648622,176.39999999929441,"200 mm",324.70401667312478,325.214016673123,517.67993743127488,0.63501538084782594,0.072330882060817114,0.067239582181245816
28763,O9-P2630,28764,9187,True,70.998877993498553,176.39999999929441,"200 mm",374.21350767535819,374.57560195312504,3.1678646385460705,0.11960014868676856,0.00674401683661059,0.0111419366419761
28766,O6-P328,28767,28400,True,49.054321213014617,176.39999999929441,"200 mm",457.84369887695311,458.09392496946072,55.159609642208814,0.30846318436466258,0.024614576768973578,0.024618314731219535
28768,O1-P2407,16014,17769,True,95.433088037809227,176.39999999929441,"200 mm",349.67331923828124,350.16012342036214,30.514081808297625,0.23861312391251557,0.019561635285694167,0.015790999934140425
28772,O4-P84,29729,4711,True,105.03198424639469,705.79999999717688,"800 mm",414.21034046493372,414.2996176515432,5660.7525276854267,0.57592785385328837,0.23466658101175714,0.23486031918619638
28775,O2-P652,28776,22574,True,95.452008808946886,176.39999999929441,"200 mm",352.06250991210936,351.57570466718374,47.550566244237146,0.27267189160862526,0.024193331587411378,0.019790002977927212
28777,C-17197,23466,8269,False,99.999999999805013,176.39999999929441,"200 mm",358.10746230468749,357.59746230468852,NaN,NaN,NaN,NaN
28778,O3-P1571,28779,12186,True,95.456467024128585,176.39999999929441,"200 mm",367.99596265533864,367.50913467351563,20.166222365118564,0.21024105488291772,0.016080614796345181,0.021902508026449073
28788,O9-P1574,16361,28789,True,95.48314607006597,176.39999999929441,"200 mm",380.97777731245651,381.46474135741386,3.9346036069715158,0.1292575533809516,0.0074050224334297737,0.010242576339881859
28795,O24-P137,9285,25064,True,95.49387662252164,176.39999999929441,"200 mm",331.76045545585015,332.247474226625,46.106543650719175,0.26992233197192017,0.023851537406539954,0.019495918911773463
28796,O11-P124,28797,28798,True,102.98990624335329,176.39999999929441,"200 mm",390.61703113659854,390.09178261475751,35.387922942976623,0.24798646164393459,0.021084543782556947,0.021101360070789818
28804,O3-P601,15674,20469,True,98.502297641816341,176.39999999929441,"200 mm",416.60483569413736,417.10719741211068,12.802441059459866,0.1821302707764762,0.013023055923037168,0.018760940381959617
28811,O9-P2524,28812,28813,True,100.00000000002991,176.39999999929441,"200 mm",377.73908461914061,377.22908461914045,6.8646675533322643,0.1511469875899282,0.0096948490530640238,0.01433288467532169
28818,O12-P467,28819,28820,True,99.999999998637364,176.39999999929441,"200 mm",420.19900361972213,420.70900361971513,0.34220126526013245,0.059239747899133284,0.0024313477210797766,0.0026922227405119341
28823,O1-P440,28824,8158,True,95.607404608201449,794.19999999682329,"900 mm",321.54045586890823,321.46875031545204,7740.6068973000565,0.59374587960592906,0.27318439707865316,0.27322527394404028
28825,O2-P42,28826,18210,True,95.625168425021826,313.19999999874716,"355 mm",348.37409641564159,348.63228437038913,2722.608164963387,0.75666638545417619,0.16658407244748943,0.1667527394778246
28833,O9-P2364,28834,28835,True,69.769171154412433,176.39999999929441,"200 mm",375.40505081139196,375.04922803850445,343.67363131940232,0.56639180803038081,0.058148108589881793,0.058491278958554577
28836,O3-P2518,28837,18745,True,94.168185649062821,176.39999999929441,"200 mm",376.53645313569905,376.05610122070317,15.727846508264108,0.19596449173704608,0.014247400930580861,0.01137158400718946
28841,O5-P297,2829,22411,True,99.99999999994175,176.39999999929441,"200 mm",438.93537368164067,439.44547368164035,0.531387469368066,0.070777333974545067,0.00289719609172311,0.0020148047983726985
28846,O3-P2776,27290,8760,True,95.699261032243143,176.39999999929441,"200 mm",380.58790328794731,380.09974135742186,20.2802934647378,0.21045005375344966,0.016131500816409738,0.012920306244544211
28849,O7-P440,28850,20131,True,49.361061197918531,176.39999999929441,"200 mm",490.70709243332681,490.45530166015624,2.9438739592625875,0.11684116011979523,0.00652126403602586,0.0049609344721038891
28851,C-6241,24776,2510,False,95.733331766793313,176.39999999929441,"200 mm",374.38629150390631,374.87054443359381,NaN,NaN,NaN,NaN
28852,O9-P3276,28853,24685,True,95.739208906169168,176.39999999929441,"200 mm",376.58425695121292,377.07252691663433,8.3629817515963,0.16011271938782373,0.010653904339713751,0.010864876654787607
28855,O9-P924,11373,9030,True,95.750426231323146,176.39999999929441,"200 mm",362.27979506835936,362.76821799256538,0.41629671816823327,0.067238523822148177,0.0025467246607047858,0.0017593273703079262
28856,O3-P2842,28857,8809,True,95.756915928431368,882.39999999647034,"1000 mm",377.46244606512249,377.39062837817625,10452.983529685391,0.63906702306884022,0.30678683366898224,0.30612110395553965
28860,O9-P3059,9655,17893,True,99.999999999718426,176.39999999929441,"200 mm",382.45044414670951,382.96044414670808,36.355208864079181,0.25036625824065911,0.021337423968400472,0.021551557427730936
28861,O21-P943,28862,16022,True,99.99999999934154,176.39999999929441,"200 mm",338.50694138646247,339.01694138645905,48.864975741641409,0.27911154213442047,0.024258698237039324,0.024293620705701728
28865,O2-P798,7277,8045,True,95.797334978491321,176.39999999929441,"200 mm",362.91309584960942,362.42452944121908,43.849629753085239,0.26512102620834416,0.02332918556937966,0.026091135442361291
28869,O4-P1293,28870,28871,True,100.00000000047886,176.39999999929441,"200 mm",425.6760853515608,426.18608535156324,5.0510406295302444,0.13696320584459606,0.0084255599320271855,0.00940796669576355
28874,O21-P1185,20274,5486,True,60.497444933126609,176.39999999929441,"200 mm",346.97642354082262,346.66782607421879,8.41671511134293,0.16042541832381083,0.010685988137168713,0.0082232739508480927
28875,O16-P117,22643,28876,True,95.820952717217864,176.39999999929441,"200 mm",320.03849346340621,320.52718032226403,2.3048853714935489,0.11032485184589418,0.0043337999001318711,0.0044973635673702843
28879,O1-P2472,28880,16302,True,95.834267069303579,705.79999999717688,"800 mm",349.67602373046878,349.59456460345984,6116.1926592107211,0.58829792000040992,0.23918610892391512,0.16094010372226242
28881,O12-P454,20063,28882,True,100.00000000059636,176.39999999929441,"200 mm",412.48545356139084,412.99545356139396,26.640310386769642,0.22867488606980307,0.018355914232208243,0.014869878378569954
28883,O3-P2535,28884,28885,True,100.00000000012078,176.39999999929441,"200 mm",372.61728774413905,372.10728774413843,29.156881122773413,0.23517637875096084,0.019152053636389093,0.019344915229159487
28886,O1-P2238,28887,28888,True,99.999999998617767,176.39999999929441,"200 mm",338.32705085370378,338.83705085369672,672.48272493303409,0.67993567668561394,0.083819547629691654,0.084253178501466158
28889,O10-P286,28890,28891,True,100.00000000011813,176.39999999929441,"200 mm",388.75708999023442,389.267189990235,2.0555362707012947,0.10318526221326796,0.0055698294460996261,0.004556642402726757
28894,O9-P3320,1193,17414,True,98.722699496264028,176.39999999929441,"200 mm",385.06997699063004,384.56649122319908,1.2371189107286682,0.09075903125319007,0.0043187398977750429,0.0044398154698489876
28898,O9-P1458,11473,25278,True,95.887255619591045,176.39999999929441,"200 mm",377.37881808071444,377.86784308437433,2.6936768102632835,0.11348592342769823,0.0046921174183675576,0.0046924222916552363
28899,O2-P1374,16510,28900,True,99.999999999858588,176.39999999929441,"200 mm",360.83246974804354,360.32246974804428,559.31486116578549,0.6479968558952327,0.075517242801491483,0.07001412212876669
28904,O1-P1697,39492,25027,True,99.9999999999135,176.39999999929441,"200 mm",318.90119272863637,319.41119272863591,184.00010379089983,0.47324484114239268,0.042268431973626411,0.042697184872798048
28908,O15-P72,28909,16243,True,95.899013237159338,176.39999999929441,"200 mm",348.67580092773454,348.186715960225,14.047498299526163,0.18688483157361632,0.013628120961839829,0.016913239073821008
28910,C-17141,28911,1620,False,80.6756294174525,176.39999999929441,"200 mm",370.17254857708036,370.58399428710942,NaN,NaN,NaN,NaN
28912,O9-P3265,28913,4777,True,54.621895063845777,176.39999999929441,"200 mm",378.01523696289013,377.73666529806445,20.960705255559297,0.21379999462055013,0.016321357959574182,0.017450769853661723
28914,O5-P279,19573,19571,True,95.905639818174038,176.39999999929441,"200 mm",436.78915133863444,436.29993666992192,3.750186516951548,0.12801626832100213,0.0072164903819849661,0.0055552903399093629
28915,O1-P2071,66,12283,True,96.197162401025409,176.39999999929441,"200 mm",345.18239254572012,344.69169082031249,35.103509647795114,0.24730252810081524,0.02100809268959819,0.016969383448430228
28919,O3-P974,28920,6244,True,95.90954328340456,176.39999999929441,"200 mm",391.07380870138235,390.58457412109374,6.7309906614777759,0.15029433251424365,0.0096037027269985972,0.00736755027028885
28921,O2-P447,15040,28922,True,95.93698488644992,176.39999999929441,"200 mm",363.34055556640624,363.82993012631204,8.9465887327759859,0.1633400478264454,0.011001198729916707,0.0085155049324376255
28923,O3-P1324,28924,28925,True,99.999999999575934,176.39999999929441,"200 mm",401.44688857421653,400.93688857421864,17.249854788927628,0.2010300255580818,0.014908536538541345,0.017569897529553121
28931,C-4394,21423,6711,False,100.00000000012662,176.39999999929441,"200 mm",359.37117446289,359.88117446289061,NaN,NaN,NaN,NaN
28932,O3-P2487,28933,28934,True,101.95061029947126,176.39999999929441,"200 mm",383.93614137976647,384.45608949229376,19.141471387339482,0.20706606699940752,0.015681955218377851,0.015700913000169615
28938,O3-P3082,28690,5436,True,98.706228753513827,176.39999999929441,"200 mm",384.4293475886534,383.92594582201048,22.67632201623093,0.21776706714908134,0.017004738530584644,0.021964992857067229
28939,O9-P3656,24471,23872,True,95.95507074224858,176.39999999929441,"200 mm",394.22844350126917,394.71781436205458,0.372537608696263,0.060193005482256173,0.002546094759563855,0.0044598164633094838
28940,O3-P1328,27186,28941,True,95.9551949181897,176.39999999929441,"200 mm",401.03422850591721,401.5236,7.3450533252031658,0.15415287242346351,0.010013505792657851,0.0077000602931092225
28943,O14-P37,28944,25376,True,95.960880826406338,176.39999999929441,"200 mm",372.204279607206,372.6936800994207,158.05366003871356,0.45131169593876208,0.03926441384569615,0.039706760573545968
28946,O1-P840,19089,15378,True,95.979788245097438,176.39999999929441,"200 mm",337.94541195405441,337.45591503400442,5.1855144446033155,0.14060957665528437,0.0084255599320271855,0.006521810196366171
28947,O4-P1396,25257,18407,True,98.075747559859039,176.39999999929441,"200 mm",427.54053725585942,427.04035094330413,15.490996826309965,0.1951372166528543,0.014142052164730372,0.0244354339064145
28948,O9-P2390,10860,28949,True,96.120009297229132,176.39999999929441,"200 mm",386.92176330090479,387.41197534832065,28.622132541437132,0.23381417992338052,0.018986730560736308,0.019889826554139539
28953,O11-P115,9085,28954,True,99.999999999794937,176.39999999929441,"200 mm",391.63443852538956,391.12433852539061,7.0309436746027369,0.15221430071105521,0.0098059557795916828,0.011402467614457916
28955,O3-P3330,28956,1429,True,52.536760945537409,176.39999999929441,"200 mm",395.59383611133325,395.32584609375004,12.424552487311749,0.18044935957183209,0.01284189192657839,0.012860671439818326
28957,O12-P471,27747,8189,True,99.999999999656012,176.39999999929441,"200 mm",419.49834121093926,420.00834121093749,3.6365736909058315,0.12331449318261811,0.0072488557756237061,0.0073485220894511432
28959,O8-P105,5083,28960,True,97.315208904863624,176.39999999929441,"200 mm",427.27738340357752,427.7736909689923,11.168005653736673,0.17459653732464012,0.012217513704348796,0.013898768958504958
28961,O3-P869,10898,17178,True,99.999999999476,176.39999999929441,"200 mm",388.92436818518792,388.4143681851906,367.4484701240724,0.57606828859504877,0.060307129240277237,0.060496248328927742
28962,O3-P923,28963,28752,True,76.6866834892695,176.39999999929441,"200 mm",387.88791884765629,387.496816761861,35.956134324564751,0.24938426876308678,0.021233844262446462,0.017202314588496352
28964,O2-P1852,7994,9996,True,95.99951777029203,176.39999999929441,"200 mm",362.54375246086579,362.05415492023735,109.84305680685878,0.40481228137473657,0.032845006442201383,0.030354333615424455
28965,O9-P2620,20235,26672,True,96.00022443697361,176.39999999929441,"200 mm",373.03399885537146,373.52360000000004,24.85457577561796,0.2238863883906955,0.0177623798758502,0.019756209164936887
28966,O4-P615,9114,28967,True,65.077677201549193,176.39999999929441,"200 mm",421.70104518956805,422.03294134329593,356.11306160558678,0.5726623191712098,0.059198008167980473,0.060424391341451104
28968,O1-P2615,12397,6542,True,100.00000000049421,176.39999999929441,"200 mm",351.68965590820056,352.19965590820311,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.00073669230658855668
28973,O2-P1446,17365,8915,True,100.00000000042684,176.39999999929441,"200 mm",365.48075468972911,365.99075468973126,49.684046476118475,0.28117885780510632,0.024413360399105449,0.034602927392859584
28976,O1-P2333,28977,14340,True,96.038316045617449,176.39999999929441,"200 mm",345.46659316406254,344.97679775222986,9.5029214582689931,0.16628327296731168,0.011321406519458279,0.029344488823531224
28978,O1-P931,25331,12141,True,96.040111129319655,176.39999999929441,"200 mm",340.69072371462289,340.20091914786332,51.612046977187376,0.29302882488533044,0.024359555089571161,0.020685217684590109
28979,O9-P2507,28980,28981,True,100.00000000051904,176.39999999929441,"200 mm",374.97358168945311,374.46358168945045,0.23162829329026119,0.052486399225087459,0.00203094988279857,0.0014350710678903047
28984,O4-P1358,2435,28985,True,95.384005672289547,176.39999999929441,"200 mm",427.81309542536712,427.32663699643842,7.8785196519540133,0.15733796143458287,0.010354743593972617,0.014832728120743955
28986,O1-P2419,25756,2274,True,96.063166377135047,176.39999999929441,"200 mm",349.16127825288532,348.67135610436196,98.551925091756942,0.39121877973219071,0.031190894562130759,0.033092640763653564
28988,O1-P59,15813,28989,True,96.0756801807523,882.39999999647034,"1000 mm",329.45175260397633,329.52380936411186,10018.559440305684,0.63178781623176017,0.28768456578369772,0.19465650501329082
28990,O1-P2530,21234,18208,True,96.091241327796936,176.39999999929441,"200 mm",344.67228627783112,344.18222094705931,49.84294806701886,0.28350471510709774,0.024328827041484872,0.024349656075336578
28996,O8-P75,28997,14879,True,46.84249909996921,176.39999999929441,"200 mm",416.56090873273979,416.32201198733,111.24289829613575,0.40557299075468384,0.033092640763653564,0.030549581962946066
28999,C-4420,16732,316,False,99.999999999051411,176.39999999929441,"200 mm",359.69368422852045,360.20368422851561,NaN,NaN,NaN,NaN
29002,O17-P74,21710,29003,True,99.9999999996374,176.39999999929441,"200 mm",314.83112984633459,314.32112984633642,63.615234999650113,0.34296641984307091,0.025242231953245042,0.026093690246447986
29004,O3-P3138,8992,4543,True,73.265540955757089,176.39999999929441,"200 mm",389.98488245605597,389.61115493164061,0.44841780789401142,0.068195723751837953,0.0026513146497415259,0.0018624047733917823
29005,O7-P276,29006,29007,True,119.353859225746,176.39999999929441,"200 mm",492.92665544851252,492.31795076646125,81.944031545220341,0.36948151646719668,0.028555222410077827,0.02886876386415585
29008,C-19080,29009,26164,False,100.00000000017505,176.39999999929441,"200 mm",358.22020592678956,357.7102059267886,NaN,NaN,NaN,NaN
29010,O5-P87,13695,3537,True,96.138706654452051,176.39999999929441,"200 mm",430.349627818966,429.85932041502832,7.3602182215041427,0.15424550848403742,0.010023385503928223,0.013618838506991502
29011,O21-P716,21188,29012,True,96.1407251329493,176.39999999929441,"200 mm",334.59489729205632,335.08521499023442,1.9316974500957758,0.10173596841130218,0.005393341876587983,0.0039137847148038533
29013,O3-P2852,29014,29015,True,99.999999999984638,882.39999999647034,"1000 mm",381.30454350434644,381.22954350434645,9998.1774551090057,0.631439945024098,0.29969825835347846,0.2992283015739966
29023,O2-P1487,22545,29024,True,96.160941556901889,176.39999999929441,"200 mm",360.73886767462233,361.22928847656254,16.155947509198132,0.1974037752488812,0.014437474948225551,0.021738641756859949
29025,O21-P494,29026,26957,True,96.161292743428476,176.39999999929441,"200 mm",337.86018008332081,338.35060267631229,28.274619332911325,0.23292389996410143,0.018878191128448657,0.020029941094001781
29029,O9-P783,18811,29030,True,96.172779679010389,176.39999999929441,"200 mm",368.59453474616856,369.08501592253151,145.90294039493077,0.44069806327590921,0.03774451206937629,0.046143231797402894
29031,O21-P1107,29032,15052,True,96.175761555441909,176.39999999929441,"200 mm",340.32339591943531,340.81389230336805,708.23096654125823,0.68912276125111738,0.086359745049822065,0.08711658475433863
29033,O1-P1229,29034,29035,True,100.00000000043995,176.39999999929441,"200 mm",339.52863540039067,340.03873540039285,3.4699415460387804,0.12224028549687298,0.0070652834505125365,0.0053319919467185624
29036,O7-P226,29037,29038,True,100.00000000034079,176.39999999929441,"200 mm",503.03370000000172,502.5236,4.0678282064489117,0.13021565260167853,0.0075352073014083908,0.0076043732285803745
29039,O17-P26,25009,18344,True,96.191671628151312,176.39999999929441,"200 mm",316.74603164062916,316.25545411532562,5.74901150413499,0.1435015967095204,0.0089087687641738571,0.0089431013569593529
29040,O2-P89,9386,8292,True,99.999999999540364,176.39999999929441,"200 mm",358.42196384177475,358.93196384177241,202.06163085914872,0.48541139500268371,0.04436180892008406,0.045022883212746466
29041,O3-P809,4125,14488,True,99.999999999405091,176.39999999929441,"200 mm",380.54992812469663,381.05992812469361,29.3564275067347,0.23568245251117795,0.019213221323566995,0.015546182709994512
29047,O1-P1873,29048,17097,True,97.276669256422693,176.39999999929441,"200 mm",330.81044448242528,330.31433346921756,6.1080040526899886,0.14608129026143116,0.009169152693487127,0.0071131048411415421
29049,O21-P857,4322,21266,True,96.209126039311769,176.39999999929441,"200 mm",331.87205957082426,332.36272611362477,468.13042116436719,0.61796925565248362,0.068465547502314719,0.074683740806878327
29050,O1-P2000,1185,12912,True,89.6842212539907,176.39999999929441,"200 mm",343.66956166400712,343.21217213561175,86.210135273800191,0.3757068632137156,0.029235999351856827,0.026818573325979693
29051,O3-P2164,22262,20427,True,78.67921596943097,176.39999999929441,"200 mm",365.239502056478,365.64076605792206,15.71421849462484,0.19590393947387821,0.014242010861692175,0.01136682185237186
29057,O9-P992,8775,27818,True,96.2338904139517,176.39999999929441,"200 mm",359.095505289194,358.60471244808286,11.236611685616211,0.17492426077957104,0.012252682569672003,0.00965752166215468
29058,O2-P387,5722,10452,True,96.235114808249719,176.39999999929441,"200 mm",363.96884102376191,363.47794570312504,8.3905442439867688,0.16027866129354684,0.010670133590740922,0.025515025985342995
29061,O4-P67,27864,15094,True,99.999999999233765,705.79999999717688,"800 mm",411.06636518046179,410.98136518046238,6803.10499203119,0.60542085736757156,0.25952730918034411,0.26174610543355736
29066,O9-P1325,20782,29067,True,77.293067793863031,176.39999999929441,"200 mm",367.25867781518883,367.65287246093754,6.782276287793211,0.15061648763174257,0.0096390555382160452,0.0074016716659365128
29068,C-4403,5313,8180,False,100.00000000013007,176.39999999929441,"200 mm",359.64607680664,360.15607680664061,NaN,NaN,NaN,NaN
29069,O14-P36,582,28944,True,100.57906898984278,176.39999999929441,"200 mm",371.69132635535783,372.204279607206,161.53255173315145,0.45396029880186267,0.039706760573545968,0.039990782118003589
29070,O2-P145,17446,17750,True,96.279358012869608,176.39999999929441,"200 mm",353.46748127999371,353.95850600585936,53.356200310809719,0.30161158587387155,0.024432795077660063,0.079557425880750349
29071,O3-P204,29072,23330,True,96.280672427681523,176.39999999929441,"200 mm",404.14717506617581,404.638206495557,74.200580979792875,0.35833252404105842,0.0272326014698641,0.027366221130003719
29075,O10-P263,29076,24070,True,96.291466576576582,176.39999999929441,"200 mm",392.12941659663284,392.62050307617335,0.22114633556569874,0.05152244098699732,0.0019936075888653867,0.0033947316974537261
29081,O1-P2239,28888,14862,True,100.00000000035526,176.39999999929441,"200 mm",338.83705085369672,339.34705085369853,659.25203590609954,0.67629345714769307,0.082884003353450433,0.083819547629691654
29082,O9-P741,579,24782,True,96.289436985747173,176.39999999929441,"200 mm",348.81496806559107,348.32389193696378,394.55604524667518,0.58793998400013,0.062595030105364366,0.062666455614817471
29086,O3-P1390,14424,12562,True,99.9999999997187,176.39999999929441,"200 mm",365.8466332333108,366.35663323330937,7.8673268397153429,0.15727261295255024,0.010347713908594514,0.0080492651090347863
29087,O2-P580,29088,8700,True,96.309141501705241,176.39999999929441,"200 mm",350.534119864919,350.04294324326031,88.143877723434727,0.37824144687380346,0.029550714880346243,0.027144552701820233
29090,O3-P1944,29091,29092,True,90.495779496104291,176.39999999929441,"200 mm",398.45472429422063,397.99319581879053,58.878865683546266,0.3282435903328263,0.024667080831626376,0.038647768163835618
29093,O21-P488,2268,12856,True,81.820954336710258,176.39999999929441,"200 mm",333.79068699980877,333.37340013269153,72.2153615055574,0.35534150021900568,0.026882670521843673,0.026906628906834464
29095,O21-P163,18088,29096,True,96.359522824594208,176.39999999929441,"200 mm",325.97105649511678,326.4624900615222,66.081689006010748,0.34512987790100069,0.025800271564825263,0.025852482676609452
29097,O15-P34,29098,5035,True,96.36144489121024,176.39999999929441,"200 mm",340.44256572844643,339.95112235950126,166.65309386511134,0.45752657820775783,0.040366086244744595,0.040401090467137767
29099,O9-P2164,29100,29101,True,44.233229389409047,176.39999999929441,"200 mm",369.93793898343773,370.16352845332369,43.084232566390583,0.26346663954742194,0.023148128306958282,0.023203934311959575
29102,O7-P181,29103,29104,True,91.992953034930309,176.39999999929441,"200 mm",483.38950964040174,482.92034557992361,65.86291165145667,0.34468473792136117,0.025764293110473693,0.026244625800952985
29108,O1-P433,29109,23279,True,96.366404461587166,176.39999999929441,"200 mm",331.81087172851585,331.31940306576172,5.7039651201448711,0.14316843208962732,0.00887556880120013,0.0068690790385282615
29110,O3-P2497,29111,29112,True,96.369177443043469,176.39999999929441,"200 mm",368.55053220352937,368.05904939856981,105.79589448850631,0.39882024160799612,0.032331797397266014,0.03376165198101197
29113,O1-P2092,1112,14130,True,96.370455687054942,176.39999999929441,"200 mm",347.8582838071693,347.36679448316528,86.156106272058963,0.37523516235536275,0.029248741579172781,0.043529201674635476
29114,O3-P885,29115,29116,True,100.00000000035693,176.39999999929441,"200 mm",395.90497041457718,396.41497041457905,43.036838705214059,0.26336457455657974,0.023136800873372117,0.024201929354764468
29123,O10-P140,29124,14648,True,99.999999999733362,176.39999999929441,"200 mm",386.51720107421829,386.00720107421967,10.492646549797817,0.17131118190475286,0.011864249020862352,0.011883660990047305
29125,O1-P1444,28225,17341,True,64.113971820591416,176.39999999929441,"200 mm",341.49639732338187,341.169351953125,15.224314075875819,0.1942267707733483,0.014020894271191414,0.011194030800506545
29126,O4-P1494,7119,29127,True,66.769807182487924,176.39999999929441,"200 mm",434.14969695068015,434.49022296731084,23.844788042374752,0.2210932994342934,0.017415848520467802,0.013970600965674968
29128,O7-P359,29129,12251,True,96.407900544909353,176.39999999929441,"200 mm",499.94164623192961,499.44986953125004,0.78960672005727306,0.079546170995918736,0.00349240128995385,0.0025974341154202407
29130,O2-P566,1439,14919,True,76.690867030262424,176.39999999929441,"200 mm",355.84971083984374,356.24091095256512,8.3764719128989711,0.16019963268725218,0.01066159713868591,0.017652860534261742
29131,O2-P1236,29132,29133,True,100.00000000010094,176.39999999929441,"200 mm",484.17194462890683,483.66184462890629,3.9692028345436374,0.12951037225111175,0.0074389678314625745,0.005589970953784891
29136,O1-P154,29137,19353,True,96.430634688538518,313.19999999874716,"355 mm",324.35454351751736,324.61490623117646,2130.3526016118417,0.71225812231519481,0.14412303428707551,0.14421658780632485
29138,O21-P21,29139,3628,True,96.4352896166673,555.79999999777681,"630 mm",317.38160331990144,317.50214743192225,4269.9223613452932,0.62548093376454,0.20079561066707818,0.20079742741665096
29140,O4-P955,16579,27537,True,96.446866986634092,176.39999999929441,"200 mm",420.48526894837522,419.99338992674342,156.62945628195104,0.45009959696065449,0.039089111137546491,0.039313370704808129
29141,O3-P593,19519,28278,True,58.210566428878721,176.39999999929441,"200 mm",429.41650303146582,429.11962914267855,31.644229441970033,0.24141375237963311,0.019894506955226366,0.020009057557662892
29142,C-4421,317,2907,False,59.618639669646356,176.39999999929441,"200 mm",360.20176162109374,359.89770655877857,NaN,NaN,NaN,NaN
29143,O9-P1855,25236,29144,True,96.457981037884309,176.39999999929441,"200 mm",358.46635667951927,358.95829238281249,0.13260672942612439,0.04866178711408721,0.0014717831768154364,0.0034533295355875342
29147,O8-P179,29148,2096,True,97.300813769176671,176.39999999929441,"200 mm",432.9596950689866,432.46346091876381,27.285892246728434,0.23036655243190154,0.018564574733450759,0.015028789463699373
29152,O10-P166,26293,21388,True,96.483139224129587,176.39999999929441,"200 mm",391.01287470407152,391.50493871411453,4.3218097438704062,0.13210412744469427,0.0077728852674675952,0.011292388486907352
29153,O9-P628,12003,29154,True,74.951912622590925,176.39999999929441,"200 mm",368.98423555723406,369.36649031160931,37.36482342744501,0.25285351557444863,0.021594766545382092,0.02162008976348942
29155,O24-P329,29156,25723,True,96.485304107082058,176.39999999929441,"200 mm",335.38446897484795,335.87654402579403,47.850273173852152,0.27325301529357876,0.024262522494889988,0.025791605669363189
29157,O4-P1084,21524,29158,True,73.404126289294283,176.39999999929441,"200 mm",421.12227195213751,421.4966329962129,59.767304625218422,0.33545288864645317,0.024552839076617223,0.024643467629054415
29159,O4-P1316,28928,18618,True,73.979831103479626,176.39999999929441,"200 mm",423.09376460074958,423.47106173937732,6.68217726301698,0.14996558259580567,0.0095708082050467887,0.011587936171935657
29160,O21-P591,29161,6397,True,96.497101141577119,176.39999999929441,"200 mm",330.09303465772308,330.58516987354517,66.913000116557043,0.34680132384038515,0.02593699332486037,0.026742079085218584
29162,O4-P50,29163,12457,True,68.1159495215272,705.79999999717688,"800 mm",410.16627329713839,410.10837474004512,7285.6386628048158,0.6164702919172742,0.26882844929802657,0.26904920253861281
29164,O3-P2376,22203,19047,True,96.506802901277538,176.39999999929441,"200 mm",368.08929026727742,367.59710557248093,114.93768725664083,0.41078579029586315,0.033554753726855027,0.033981094890968823
29165,O9-P2598,29166,29167,True,96.51135571840328,176.39999999929441,"200 mm",368.63198131131583,369.12418922547965,76.964139810505841,0.3624023700927641,0.027712130248657447,0.0280037662447619
29168,O3-P1041,15947,1336,True,54.074813794835407,176.39999999929441,"200 mm",388.95224075701969,388.67645920666604,139.90496472271613,0.43499684878033307,0.036985814738421559,0.037734251976164118
29169,O9-P1518,25499,19147,True,96.525963468495675,176.39999999929441,"200 mm",382.25259290175654,381.7603104880672,13.122914703053853,0.1835444649767497,0.013173762112908606,0.013217588925414503
29171,O9-P2296,26635,12446,True,82.873669258458477,176.39999999929441,"200 mm",379.21034824179026,378.78769252857211,27.734336151152078,0.23153117974374521,0.018707702806666816,0.021900684464065415
29172,O3-P365,29173,29174,True,96.53708146071196,176.39999999929441,"200 mm",423.98937748221283,423.49703836676321,25.806811867245955,0.22646141289621138,0.018081902977896538,0.021910740172950648
29177,O2-P586,4769,29178,True,97.01858182033007,176.39999999929441,"200 mm",353.37557718838207,352.88078242109839,53.704722917436541,0.30286939427116011,0.024472293484308856,0.024480207699635197
29179,O20-P25,22734,29180,True,46.737786977777581,176.39999999929441,"200 mm",328.529422116954,328.29105940336734,30.298248341658947,0.23805632650430428,0.019498114907819539,0.019801605194886256
29181,O9-P2502,29182,15455,True,96.549545276115282,176.39999999929441,"200 mm",376.02701796875,375.5346152878418,0.18923572699021771,0.048174984524933809,0.0018789489749894198,0.0092551735148204018
29183,O7-P277,29184,29006,True,102.57129692678855,176.39999999929441,"200 mm",493.44976906283915,492.92665544851252,77.999258195417283,0.36390002576828306,0.027889547199122407,0.028555222410077827
29185,O1-P660,29186,20167,True,96.572935584550308,176.39999999929441,"200 mm",336.05214259841136,335.55962062693015,47.870552277913262,0.27329251142923039,0.024267177915670186,0.019854356789668345
29187,O1-P805,6440,29188,True,96.574928632652671,176.39999999929441,"200 mm",338.96533300069228,339.45786513671879,3.4070817350080187,0.12183887467938315,0.0069944415718596808,0.017924815455150778
29189,O1-P952,20174,12691,True,100.00000000013556,176.39999999929441,"200 mm",342.99892104492119,343.50892104492192,0.0720000003754243,0.039353048455503192,0.0011280408868611276,0.018761203810647668
29190,O1-P2316,29191,27952,True,99.9999999999789,176.39999999929441,"200 mm",346.24787368164061,346.75797368164052,19.495802020511444,0.20818483955210457,0.0158206084103025,0.0199346230567299
29196,O11-P183,23811,27062,True,100.00000000048151,176.39999999929441,"200 mm",392.80679824982076,392.29679824981832,16.910428157965068,0.19991715744148725,0.014764310467302252,0.014897657615005956
29197,O9-P3591,25602,29198,True,96.588532065364817,176.39999999929441,"200 mm",389.63020384532575,390.12280535885913,11.460925919144264,0.17598842184019411,0.012366790339400167,0.012542633530547721
29199,O4-P679,22876,28730,True,99.9999999997449,176.39999999929441,"200 mm",418.95960065299909,418.4496006530004,138.19816595448455,0.43339116917538234,0.03676421443834705,0.037241942364126396
29200,O7-P291,29201,4429,True,62.011624567364095,176.39999999929441,"200 mm",481.91449431643684,481.59823503114325,380.32275731495952,0.581889008877339,0.061393727159745691,0.06139608439231635
29202,O4-P777,29203,29204,True,57.463178668967082,176.39999999929441,"200 mm",416.90875781357175,416.61569560236,102.00234401267262,0.3953082830142437,0.031715633154042265,0.032805782818925475
29205,O10-P162,12294,29206,True,96.603942409656241,176.39999999929441,"200 mm",389.12386922875504,389.61654933504428,14.889913928459192,0.19304041513664752,0.013868843686636132,0.014262879636940786
29209,O5-P201,11792,17477,True,96.612861463686073,176.39999999929441,"200 mm",431.14103862112324,431.6337642145881,58.564617041333726,0.33003868424794447,0.024484440726139731,0.024667080831626376
29216,O21-P1002,29217,27573,True,96.638157437204541,176.39999999929441,"200 mm",343.32677063948449,343.8196252424143,137.92671761459604,0.43313446246114246,0.036728855949787184,0.044118868625340507
29222,O2-P268,15271,13097,True,54.647999855890887,176.39999999929441,"200 mm",357.17383243800964,357.45253723727467,129.0265879674414,0.42450424797383313,0.03555088915243064,0.039494800400891927
29223,O3-P1746,29224,29225,True,66.478991813631339,176.39999999929441,"200 mm",378.22979184895246,378.568834707202,37.199079347837262,0.25244478325619174,0.021552981305208586,0.021565142172661256
29226,O1-P2604,3430,7087,True,99.9999999998563,176.39999999929441,"200 mm",347.869786529661,348.37978652966024,96.455767525552119,0.38868644884156961,0.030867628955964534,0.028378854632491138
29227,O21-P1187,23039,23153,True,96.659074801653745,176.39999999929441,"200 mm",346.19484389648522,345.70188261499686,21.790886204800628,0.21492327271218076,0.016698719555206337,0.013435329768115378
29228,O4-P40,29229,9095,True,89.353595095198614,794.19999999682329,"900 mm",405.91348486819595,405.98050006451734,8162.1223571679329,0.60232824090956483,0.28103731527440906,0.28104381923787952
29230,O3-P1047,29231,8286,True,96.682843295253065,176.39999999929441,"200 mm",391.05053200398169,390.55744950317592,97.118935242268634,0.38949166858598167,0.030970275306825539,0.032118667692074505
29236,O3-P1155,29237,29238,True,69.439678988296038,176.39999999929441,"200 mm",400.43732107986312,400.08310927734379,3.9949940383364093,0.12969296466664385,0.0074643648550212927,0.0056124748036489869
29239,O9-P1476,29240,21133,True,96.684907488434462,176.39999999929441,"200 mm",377.28063857421876,376.78754554602779,3.5135829185073626,0.12250806529974202,0.0071144214168475531,0.011853220215487209
29241,O20-P126,29242,28182,True,99.99999999979326,176.39999999929441,"200 mm",331.83799208984374,331.32799208984477,6.8152247051527182,0.15082920175514514,0.009661408370771906,0.025624451083047367
29243,O3-P2084,12462,13018,True,96.689488888012889,176.39999999929441,"200 mm",374.100370211724,373.60715712890624,2.85090936254291,0.11563231312341796,0.0064269480496902051,0.0048820364445643204
29244,O4-P1453,29245,5244,True,59.822532113562005,176.39999999929441,"200 mm",430.42754013670185,430.12238540039061,3.295407386240953,0.12110375421712925,0.0068673951387680085,0.00691344803723478
29246,O21-P752,29247,21817,True,96.70054018822141,176.39999999929441,"200 mm",333.352178847181,332.85900609222108,104.41873825316554,0.39762718216538206,0.032105305498966848,0.032802630758416731
29248,O9-P2731,6099,29249,True,71.8021947508989,176.39999999929441,"200 mm",379.05217929298107,378.68598809975151,54.917404226086632,0.30748511906616144,0.02459384992728534,0.025096562701564084
29250,O5-P330,15888,20524,True,96.703352205905773,176.39999999929441,"200 mm",435.44505194294345,435.93823903919355,21.683420624582872,0.21386332651056006,0.016698719555206337,0.013398818779045293
29251,O3-P826,7494,2678,True,24.698974226961283,176.39999999929441,"200 mm",384.25552766827695,384.12956289971942,9.01072823502229,0.16367463859475093,0.011039141544743825,0.012660437250187969
29252,O3-P1989,29253,23219,True,96.712589665384172,176.39999999929441,"200 mm",403.90906752929692,403.41583332200344,4.9356798700347673,0.13751334486563332,0.0082731601909133909,0.014191548371371768
29255,O3-P1856,29256,29257,True,95.138493604488346,176.39999999929441,"200 mm",392.95174019825993,393.43694651564283,45.3525118765028,0.26841453883380068,0.023673802524899763,0.024447210985519923
29262,O1-P2074,20297,13205,True,96.73669645730179,176.39999999929441,"200 mm",347.35364760742186,347.84710149605053,16.806756365192452,0.199589270479095,0.014719208523689973,0.011743149036216025
29263,O2-P10,29264,6844,True,96.7529492737215,1235.1999999950594,"1400 mm",343.64102020676444,343.71358491871973,27143.260512659745,0.8060797936584867,0.4463354015368195,0.44689793987452925
29266,O9-P2474,25056,16105,True,96.752900060876925,176.39999999929441,"200 mm",371.65422660400037,371.16078681368992,121.71677756047298,0.41664368127435542,0.0345800363482428,0.036832944345621572
29267,O21-P486,12857,14137,True,96.755992832176261,176.39999999929441,"200 mm",332.55022109375108,332.0567655303069,72.811685649606872,0.35624609616489628,0.026988275903571314,0.024622824812033914
29268,O6-P398,1821,29269,True,77.705029012238171,176.39999999929441,"200 mm",461.264179571481,461.66047521944341,44.087838590721674,0.26563850915586079,0.02338479627380188,0.019073199892120359
