id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
29271,O3-P1031,14596,10066,True,100.00000000110619,176.39999999929441,"200 mm",386.40054815502987,385.89054815502425,368.08449574106123,0.57636401909005219,0.060360805106404465,0.060363071501496487
29272,O4-P1218,2241,19200,True,101.83568397776672,176.39999999929441,"200 mm",425.17292603257016,425.69228802085678,15.448463114455059,0.19499042328759891,0.014122913843449816,0.011273493155882152
29275,O24-P343,26206,25053,True,96.777129366563344,176.39999999929441,"200 mm",337.23728645431021,336.74372309454077,63.206672573696316,0.34208576865651275,0.025175039470296468,0.027615533673873736
29276,O9-P397,29277,13457,True,96.777801381422549,176.39999999929441,"200 mm",359.03003321295478,359.52360000000004,0.16033565394740373,0.045740340258691232,0.0017413238078425441,0.0024738903187314283
29278,O3-P1799,29279,14076,True,96.779287309703463,176.39999999929441,"200 mm",388.74795705774579,389.24153142302526,27.095487409451774,0.2298695442520387,0.01850335481472264,0.020511624991975813
29280,O6-P340,29281,29282,True,100.09908134492703,176.39999999929441,"200 mm",452.91062181662244,452.40011650176336,13.334463354502992,0.18418850269931203,0.013285680699401592,0.014634696739970572
29283,O14-P33,29284,4502,True,70.628187682933827,176.39999999929441,"200 mm",370.7268861557925,371.08708991297539,171.39627149165727,0.463072315275134,0.040824424910708645,0.041181620586083149
29285,O10-P219,17063,29286,True,99.999999999714191,176.39999999929441,"200 mm",382.3745017027714,382.88450170276997,4.9254041745808825,0.13722707055214178,0.0082731601909133909,0.00890835431817757
29287,O1-P398,3738,26558,True,96.790686437181932,176.39999999929441,"200 mm",336.41895651032883,336.91258901115845,88.102152897191232,0.37818719873164347,0.029543958842872538,0.0309625677467631
29288,O2-P1221,29289,29290,True,99.999999999998252,176.39999999929441,"200 mm",376.1806116210937,375.67051162109374,5.60546222035682,0.14244178676411745,0.0088021431640142624,0.0067759178236397929
29291,O3-P134,29292,4596,True,60.536695903507855,246.999999999012,"280 mm",381.62349390637695,381.39648129673878,1722.4075353850862,0.7652371558955553,0.13198004365020138,0.13227130494170644
29294,O3-P1969,11919,26715,True,96.8100066922217,176.39999999929441,"200 mm",401.20585852341259,400.71212748928224,24.853393207639563,0.22388315457646091,0.017761979055475711,0.014342502093372494
29295,O1-P2381,24192,23744,True,100.00000000038477,176.39999999929441,"200 mm",346.5593303029176,346.04933030291568,47.948861519303378,0.27344526373307537,0.024285131943323,0.024298968762256543
29296,O3-P1511,5585,25011,True,96.813861746667328,176.39999999929441,"200 mm",400.6580927039912,401.15184339889925,83.159574713949169,0.37116299086420751,0.028757133686657537,0.030389835173013174
29298,O12-P137,26094,29299,True,97.054817697930176,176.39999999929441,"200 mm",402.42623249635818,401.93125292609875,73.8591127671181,0.35782216275185613,0.027172741842378587,0.027532535469642141
29300,O3-P2148,29301,20973,True,96.833696587655112,176.39999999929441,"200 mm",366.31749404297051,365.82364219037345,39.417364970061328,0.25744358786552168,0.022126256632893374,0.0221404545308045
29302,O2-P952,7801,8640,True,96.820626031542773,176.39999999929441,"200 mm",355.56070877526628,355.06692358250535,173.0603064143811,0.46411106000927282,0.041038687813446169,0.04104555058495727
29303,O3-P995,25559,29304,True,100.0000000010902,176.39999999929441,"200 mm",393.50359999999654,394.0136000000021,47.304008795670384,0.27219717494598622,0.024135926842786058,0.025157596403460995
29305,O21-P393,29306,29043,True,96.825869125729042,176.39999999929441,"200 mm",335.73444893557428,335.24063700303304,121.12385301454252,0.41592889932353755,0.03450369198932144,0.034512961954016451
29307,O24-P178,21555,21580,True,97.1261226561158,220.59999999911759,"250 mm",330.36336012077624,329.99913716081579,956.6198597311477,0.6610802142585247,0.099575371885697983,0.10046901283304348
29308,O1-P2029,22986,17685,True,96.8315321045007,176.39999999929441,"200 mm",344.70586161987444,344.21192397460942,23.434297962259635,0.21995219902938115,0.017271869981357997,0.0187495629877602
29309,O21-P747,11033,17668,True,96.8320102257036,176.39999999929441,"200 mm",331.58949638219309,331.09565313004197,146.80631295997557,0.44150964164381623,0.037859441918286128,0.035127904433152515
29312,O9-P2080,29313,25157,True,79.809357677932582,176.39999999929441,"200 mm",366.5865611501622,366.1795334260047,85.513682483811266,0.37437068023997755,0.029144065010664213,0.02917804276954878
29314,C-17202,29315,29316,False,100.00000000020736,176.39999999929441,"200 mm",353.69912626913515,354.20912626913622,NaN,NaN,NaN,NaN
29317,O9-P892,29318,29319,True,99.999999999555385,176.39999999929441,"200 mm",356.09783828124915,356.60783828124687,0.27915231669368845,0.056267522893256018,0.0021962088044820654,0.0025801588140531269
29322,O1-P1893,29323,6533,True,96.84526890667955,176.39999999929441,"200 mm",333.80503188476348,333.31112101333946,3.5453473437940883,0.12271300373498502,0.0071495573535847543,0.0071669544339466665
29327,O22-P133,5690,14170,True,87.300953064874449,176.39999999929441,"200 mm",341.699625390625,342.14494755220886,14.299469585311936,0.19094355911795366,0.013593926328475014,0.010856996503515756
29329,O1-P701,29330,1733,True,100.00000000060487,176.39999999929441,"200 mm",333.21604384765629,333.72614384765939,2.5736698004230187,0.11176982178388337,0.0045085686542274094,0.0045088735275150881
29331,O9-P86,17220,24704,True,96.867917288042676,176.39999999929441,"200 mm",360.34377353101576,360.83779990918475,201.94132336539295,0.48532172024390885,0.044348878204999935,0.0447139267804027
29332,O21-P60,22397,22398,True,79.3362016988505,396.99999999841208,"450 mm",331.12126227743681,331.28390149091945,2714.4511710594807,0.67834856426126855,0.15899692654673278,0.15919404387537736
29333,O16-P84,1674,28006,True,96.881143273543074,176.39999999929441,"200 mm",317.42086444756933,317.91495827826441,40.967832352940938,0.26059372261491437,0.022530678713411807,0.018332621231748478
29337,O4-P1294,28871,22011,True,99.999999999854964,176.39999999929441,"200 mm",426.18608535156324,426.69608535156249,3.98621819909019,0.12962074887123665,0.0074561258957088214,0.0084255599320271855
29338,O9-P3181,4081,29339,True,64.953549900344115,176.39999999929441,"200 mm",371.72239214687,371.39112904237828,39.704362142097359,0.25802854489206783,0.022201992380707854,0.022213848942607087
29341,O3-P1678,29342,17597,True,96.896372197466562,176.39999999929441,"200 mm",377.94083632812504,377.44666482991795,2.2947989381836051,0.11021098706659489,0.0043337999001318711,0.011379548183129052
29343,O3-P1330,20228,21181,True,96.901451151132051,176.39999999929441,"200 mm",401.20460676552113,401.69880416639188,25.296992912598718,0.22508934911846598,0.017911699658703924,0.014492653039155756
29344,O24-P289,16083,13329,True,71.574282295826578,176.39999999929441,"200 mm",335.39803303545534,335.76306187516406,153.30816740433323,0.44724137753216819,0.038677399349367356,0.06748511588600449
29348,O1-P2627,5848,19497,True,96.9120841604909,176.39999999929441,"200 mm",345.16731070239842,344.6730590731799,490.841340699257,0.626146663476968,0.070237214434427833,0.070435022127910057
29349,O3-P1407,4035,2507,True,96.914039850857634,313.19999999874716,"355 mm",363.4534143568182,363.19174644922089,1233.1413114336228,0.61483252851491743,0.10687542593521906,0.11017007403417786
29351,O9-P742,26793,579,True,96.943095215592578,176.39999999929441,"200 mm",349.30937785119062,348.81496806559107,394.40737434984607,0.58787875953962132,0.062582480907690516,0.062595030105364366
29352,O9-P2614,29353,20043,True,96.923670293837091,176.39999999929441,"200 mm",375.77428115234659,375.279970433848,0.50094520891195349,0.069815237904764169,0.0028107148379199875,0.0034281014129656584
29354,O3-P2301,29355,27321,True,96.923752992904681,176.39999999929441,"200 mm",371.53627738512688,372.03058852539067,40.146555981078343,0.25892785409670982,0.022317910087197884,0.01825963104672583
29356,O3-P970,6256,29357,True,80.560529272421192,176.39999999929441,"200 mm",386.97810021573258,387.388958915022,20.225170758507879,0.21038904730288929,0.0161048513711143,0.033455091387167284
29358,O1-P1204,29359,20978,True,96.926446842564459,176.39999999929441,"200 mm",340.60453913932832,340.11011733398442,13.050436273719052,0.18323868785662428,0.013139268851332769,0.010273948198597995
29360,O1-P2232,20243,29361,True,113.85839747914707,246.999999999012,"280 mm",336.34835412758224,335.92138513703543,1136.7195945744852,0.6886093478226375,0.10377076442283177,0.10425869793933609
29362,O3-P2823,29363,29364,True,100.00000000017917,882.39999999647034,"1000 mm",371.1955559746753,371.2705559746754,10694.385984428802,0.643032551360237,0.2981428118717675,0.23293169417474457
29365,O3-P1452,23359,21028,True,129.38845473764354,220.59999999911759,"250 mm",375.89459171977472,375.40938501450859,614.09239425907492,0.58570185753487358,0.078222005939796529,0.078257087374046547
29367,O3-P965,6273,14016,True,20.40147193346451,176.39999999929441,"200 mm",388.57224709682231,388.67629460368295,35.754787885299159,0.24888893199282833,0.02118118577607998,0.017148675057360577
29368,C-19115,25990,21349,False,100.00000000031814,176.39999999929441,"200 mm",355.41877110953294,354.9087711095313,NaN,NaN,NaN,NaN
29369,O9-P1358,29370,10232,True,96.95575374609183,176.39999999929441,"200 mm",366.5680959777045,367.06257032180957,1.0861761561250733,0.087737758550796935,0.0040490229852659532,0.0047071473308095864
29371,O4-P596,29372,29373,True,99.99999999970926,176.39999999929441,"200 mm",415.25821313234678,415.76821313234529,690.84864818889321,0.68474693823683352,0.085124591517788922,0.085268823266370433
29374,O3-P804,29375,7852,True,66.772299276530688,176.39999999929441,"200 mm",381.98234580478919,382.32288453109948,42.210508507193317,0.26158950122172292,0.022937210494371609,0.0234470767200931
29376,O2-P1403,8035,226,True,96.9647023082631,176.39999999929441,"200 mm",366.89633888315285,366.40181890138069,94.383944884220639,0.38614565189795241,0.030544683551910506,0.032724153989684347
29377,O1-P1409,17952,28224,True,96.9662894071843,176.39999999929441,"200 mm",340.51676202378809,340.02223394781146,75.616144471094756,0.3604304337745029,0.027479309249034172,0.027901167583577181
29380,O21-P670,29381,29382,True,100.00000000100231,176.39999999929441,"200 mm",340.25245131835942,339.74245131835431,0.21423251753076444,0.0508537136377788,0.0019688546598036366,0.0025870749525829322
29383,O4-P1519,29384,23553,True,96.984425986393319,176.39999999929441,"200 mm",438.94465102539061,438.45003045286006,30.0465823817096,0.23742422482641681,0.019422599440890753,0.024819478869537448
29386,O9-P1908,29387,26248,True,96.989291752743938,176.39999999929441,"200 mm",361.60955941824642,361.11481704101561,2.9789516825485105,0.11728750823789882,0.0065565470159316061,0.0049771046787699461
29388,O10-P109,29389,24678,True,70.095737044892,176.39999999929441,"200 mm",382.15173790337587,381.79424964444689,2.673955951201612,0.11320847851711684,0.0046612252950854784,0.009929269927779814
29390,C-10114,3247,29391,False,99.999999999825121,176.39999999929441,"200 mm",357.2733596937324,356.76335969373332,NaN,NaN,NaN,NaN
29392,O9-P2916,29393,29394,True,97.435022723945309,176.39999999929441,"200 mm",374.62488695051417,375.12180556640624,0.269689761333209,0.055578479741971054,0.0021639165066269167,0.0094193849668283529
29395,O4-P949,29396,29397,True,99.999999999717986,176.39999999929441,"200 mm",417.81639173655583,417.30639173655726,164.88461016371772,0.45632065617818823,0.0401383748532947,0.040326817202729362
29400,O9-P2088,4723,1173,True,97.009434360923052,176.39999999929441,"200 mm",370.14089635302685,369.64614823778612,18.673012690772836,0.20559449984771364,0.015495068460764875,0.016698719555206337
29401,O3-P2542,29402,13782,True,64.119489190576033,176.39999999929441,"200 mm",375.04030974482993,374.71323623046879,26.531577932185822,0.2284036090240118,0.018319616711212957,0.014843541187107331
29405,O21-P1119,29406,998,True,97.630200212354993,176.39999999929441,"200 mm",346.40568655452194,346.90360057560491,101.91721734663633,0.39520850712785971,0.031702795547373742,0.032834671408069338
29407,O4-P262,15654,29408,True,96.264488270674249,176.39999999929441,"200 mm",400.496975498836,400.98792438901637,20.010098327909247,0.20976092430656013,0.016020758575265116,0.012828100526384167
29411,O1-P953,6297,21114,True,99.999999999901149,176.39999999929441,"200 mm",342.04751565827951,342.557515658279,12.886042235589532,0.18250106936371166,0.013062581580929553,0.010194214466254957
29412,O16-P64,268,28357,True,97.051644406246822,176.39999999929441,"200 mm",315.06204684935824,315.55701023583009,687.26552645668323,0.68382388411531181,0.084869983148914308,0.085161680460316844
29413,O3-P1138,115,13078,True,97.053684773491668,176.39999999929441,"200 mm",393.01022391069165,392.5152501183469,103.06547946090265,0.39642009741608769,0.031882744592555738,0.032868392551076757
29414,O2-P1899,11827,29415,True,99.999999999364675,176.39999999929441,"200 mm",361.34683120117546,361.85683120117221,49.21619615267366,0.27998770594954075,0.024325963389970808,0.02457243272075945
29416,O21-P1115,23153,19885,True,97.063772975748051,176.39999999929441,"200 mm",344.77961395980066,345.274639201977,147.82395030147615,0.44241928815351145,0.037988531059178668,0.039795090937773621
29417,O1-P1253,2936,18273,True,97.11264536835813,176.39999999929441,"200 mm",340.29310073242186,340.78847233644586,11.495100766589264,0.176161521739223,0.012383488538910808,0.0096454425484327842
29418,O6-P214,29419,22659,True,97.5605650998712,176.39999999929441,"200 mm",451.33186435273069,450.83420791015624,7.8918998731700611,0.1574269276610254,0.010362653267425026,0.010382486495417162
29420,O12-P399,24514,27810,True,61.207980023818074,176.39999999929441,"200 mm",411.94141815192825,412.25357885004968,27.316607114452445,0.23044659841795542,0.018574424922540574,0.018586990016773185
29424,O19-P38,28114,558,True,86.538703458388625,176.39999999929441,"200 mm",315.02681474448059,314.5854673568428,121.8984418760442,0.4168615822177803,0.034603429269929063,0.038599742388879678
29425,O3-P2979,29426,29427,True,99.9999999997277,176.39999999929441,"200 mm",377.68799819335936,377.17799819336074,0.46766661526897951,0.06877969973361632,0.0027113863259662363,0.0029177100330707909
29428,O12-P534,29429,9116,True,99.999999999115133,176.39999999929441,"200 mm",429.71764996972712,430.22764996972268,9.5895622214568075,0.16673455356049779,0.011370211225793542,0.012140916135955736
29430,O18-P65,29431,26092,True,100.00000000030192,176.39999999929441,"200 mm",316.540933984375,317.05103398437649,1.6178152273688413,0.097839104169903338,0.0049157076269584826,0.0068100006133590347
29432,O10-P17,29433,29434,True,99.9999999999524,176.39999999929441,"200 mm",379.83242648416967,380.34242648416944,43.278041558888283,0.26388451011601588,0.023194310081097874,0.023318248736951638
29436,O3-P1348,16692,24056,True,97.122985349626759,176.39999999929441,"200 mm",407.35453460217474,406.85911025390629,0.37694332949920156,0.060340053192451358,0.002562004943947311,0.0018087127268386709
29437,O14-P91,29438,29439,True,110.46413811263638,176.39999999929441,"200 mm",368.45023289562579,369.01360000000022,17.925440608692785,0.20321590230570533,0.015190565335811342,0.015219065594734031
29443,O3-P637,20294,29444,True,95.597704207497458,176.39999999929441,"200 mm",430.41074653276047,430.89829482421874,1.7235357223256076,0.09936554624235884,0.0050758853271806615,0.01548864852196213
29445,O3-P936,29446,29447,True,97.142248221019258,176.39999999929441,"200 mm",388.5236,388.02817453407283,6.0294720829378461,0.14552785383992436,0.0091128192633754927,0.028526454180593155
29449,O3-P1377,29450,29451,True,99.999999999925208,176.39999999929441,"200 mm",367.22371352539045,366.71371352539086,25.1096641191965,0.22458144044118319,0.017848659583997596,0.020421468794427539
29452,O5-P183,29453,25229,True,97.150976932128387,176.39999999929441,"200 mm",437.1029989204402,436.60743178710942,0.52933616821166019,0.070712739443583986,0.002891475885372999,0.0020148047983726985
29454,O12-P129,29455,29456,True,97.152328559092126,176.39999999929441,"200 mm",398.21558238335876,397.72010550770739,99.7117987020115,0.39260841147827791,0.031368063980466425,0.034199645322698063
29458,O3-P2222,29459,29460,True,99.999999999438288,176.39999999929441,"200 mm",370.64167250976561,371.15177250976279,0.20592458229634836,0.050014493425164341,0.001938943865157969,0.0021920376610098545
29462,O1-P2411,9561,29463,True,97.160346720611926,176.39999999929441,"200 mm",349.23581923828129,349.73143416690311,5.6212269452133121,0.14256041142729009,0.0088138668761009852,0.0067810859084400576
29467,O21-P789,29468,27188,True,99.9999999996642,176.39999999929441,"200 mm",334.84566176757988,335.35566176757817,28.277649805765403,0.23293169381975667,0.018879141515568909,0.018935838863329335
29469,O3-P928,29470,9149,True,59.802657997585,176.39999999929441,"200 mm",387.52239943401361,387.21740587822586,83.276464381177789,0.37132377320115184,0.028776472985859582,0.029252988231299109
29472,O4-P507,26501,26502,True,88.614232646244332,176.39999999929441,"200 mm",418.77088291759162,419.22281550408746,124.42664005789335,0.41984003413280868,0.0349289612711873,0.035414299106739558
29473,O1-P469,14457,6293,True,74.1713997963011,176.39999999929441,"200 mm",332.12412131056038,331.74584717159922,109.2163823632482,0.4043239027553312,0.032741942238938643,0.032857578349244895
29474,O3-P1652,11220,25484,True,97.186265462716591,176.39999999929441,"200 mm",379.27549208984379,379.77123922996913,5.96279085703085,0.1450633473098687,0.0090642910436158353,0.0069178354874529979
29475,O9-P3111,29476,24181,True,70.558516879987,176.39999999929441,"200 mm",383.76100026392805,383.40115182784012,16.553901001611656,0.19873663357090615,0.014610952958523065,0.015462227305831768
29477,O3-P915,29478,29479,True,96.798395237871844,176.39999999929441,"200 mm",386.80572778818379,386.3120559724706,49.704193424220534,0.28292724308877992,0.024316307365991583,0.024559093237021452
29482,O22-P126,29483,2495,True,97.199488700464826,176.39999999929441,"200 mm",341.65491263873611,341.159098046875,3.5903618280699532,0.12301719119923671,0.0071984676584889336,0.0054249016553380523
29484,O3-P2973,19517,313,True,97.20224967983215,176.39999999929441,"200 mm",377.55039380036243,378.04612527372956,28.003752023532435,0.23222703116404372,0.018792983302549193,0.024368039310075956
29485,O1-P1264,22320,4694,True,97.2069566959188,176.39999999929441,"200 mm",335.16614095361678,335.661896432766,63.586110560536738,0.34290388732287175,0.025237442547183849,0.022910690492483229
29486,O3-P165,29487,29488,True,99.9999999999701,220.59999999911759,"250 mm",389.1579997847478,388.78299978474791,778.37883920952049,0.62478475532931887,0.088899960637448192,0.088918873000500623
29492,O17-P82,29493,21709,True,100.00000000018217,176.39999999929441,"200 mm",316.49991835937504,315.98991835937409,21.003633156740335,0.21382297650261053,0.016342888712948367,0.024274790096380058
29494,O1-P2416,18048,29495,True,26.066008880914534,176.39999999929441,"200 mm",347.61887444250664,347.7518110877993,115.70110210394974,0.41178256811493519,0.033653051233426233,0.0345054020048568
29501,O9-P358,29502,29503,True,99.999999999411031,176.39999999929441,"200 mm",355.2637013183633,355.77370131836028,0.32531129222429461,0.058735077577959011,0.0023639358088468694,0.0026807417348134457
29509,O9-P1024,23966,29510,True,100.00000000045705,176.39999999929441,"200 mm",360.4064768000764,360.91647680007867,13.557424128726291,0.18504237499720849,0.013393737557583977,0.01352092138236209
29511,O2-P1260,22038,2137,True,100.00000000023071,176.39999999929441,"200 mm",355.50937880859379,356.01947880859495,77.946076814654788,0.36384846641548668,0.027879132682196554,0.025428099060160306
29512,O4-P750,28636,10217,True,99.999999999217209,176.39999999929441,"200 mm",416.5236,416.01360000000403,11.224771195250645,0.17486777803543999,0.012246622574378361,0.015256196549595822
29513,C-10145,6608,17325,False,100.00000000006051,176.39999999929441,"200 mm",354.836396274175,354.32639627417473,NaN,NaN,NaN,NaN
29514,O1-P1772,14216,9848,True,99.999999999985221,176.39999999929441,"200 mm",329.69058802659526,329.18058802659533,48.027380387387176,0.27359879723923541,0.024303085970975812,0.024316330075361242
29515,O14-P81,29516,29517,True,90.034703684479211,176.39999999929441,"200 mm",369.31205817693871,368.85288118814788,17.259726611213551,0.20106225469545347,0.014912705978810833,0.016378007617658324
29518,O1-P45,29519,12242,True,100.00000000014968,882.39999999647034,"1000 mm",327.82109872042548,327.89609872042564,10935.341624431767,0.646884787148449,0.31468922195560445,0.31474136266834268
29520,O9-P3198,29521,6308,True,66.17079889908274,176.39999999929441,"200 mm",378.26658758384286,378.60405865822821,3.2968941407802639,0.12111272896000502,0.0068691346764839277,0.0072613873735360678
29522,O12-P94,29523,29524,True,85.214888925435872,176.39999999929441,"200 mm",425.14582389509718,424.71122796157749,34.78629205360599,0.24650611959181765,0.020924129337156067,0.020945576065862514
29525,O7-P184,29526,22139,True,75.32977079544203,176.39999999929441,"200 mm",484.72035481764135,484.33617298658464,49.745594696219442,0.28309952545050232,0.024320049870111469,0.02458628316531479
29527,O7-P401,243,29528,True,79.974188801102613,176.39999999929441,"200 mm",480.86511768481836,481.272986047704,11.776191934386381,0.17746536657061518,0.012524942931582959,0.0098020213812981729
29529,O9-P2331,29530,17201,True,97.310736213300217,176.39999999929441,"200 mm",378.225504296875,377.72921954218714,17.714907051722211,0.20253865440100355,0.015103385201156947,0.011986561685848498
29531,O2-P1204,10175,13928,True,97.3125500291594,176.39999999929441,"200 mm",357.32116546063844,357.81745946578718,527.90268391660106,0.63818793428691234,0.073128348827654566,0.073428371393974276
29534,O9-P3175,29535,26026,True,97.320332270125093,176.39999999929441,"200 mm",377.28214492187504,376.78581122729736,0.22969893021568344,0.052313203946706154,0.002024095627301087,0.0032711737074088763
29536,O1-P1351,3335,17282,True,97.320938196909935,176.39999999929441,"200 mm",332.58362807617192,333.08006218191434,5.8050541753384683,0.14392294635354089,0.0089494895026445732,0.0068994885877050761
29537,O4-P948,29397,25460,True,100.00000000075519,176.39999999929441,"200 mm",417.30639173655726,416.7963917365534,166.34813259684859,0.45732052247152927,0.040326817202729362,0.040535420930547732
29543,O3-P907,29544,3303,True,55.898625955021956,176.39999999929441,"200 mm",386.55124892578129,386.26616593341072,8.9795434161507934,0.16350666192950941,0.0110209615588629,0.0085155049324376255
29545,O3-P62,29546,16462,True,97.336578433784339,176.39999999929441,"200 mm",378.01679587956806,377.52037932955579,84.044445444726989,0.37237614355706566,0.028903200352307538,0.031299054747945095
29550,O2-P861,17090,887,True,70.263708297112842,176.39999999929441,"200 mm",364.16525508768473,364.52360000000004,2.2756233648624535,0.10999465761154804,0.0043337999001318711,0.0092354061440002785
29553,O4-P126,29554,11267,True,70.584831988037109,176.39999999929441,"200 mm",431.89951100816518,432.25949365130418,406.3544917888554,0.59267218061006355,0.06359082688118621,0.06366865189100937
29555,O3-P673,1607,27475,True,97.35895309443228,176.39999999929441,"200 mm",421.95622549074494,422.45275615152656,27.79866876059716,0.23169757583686082,0.018728115123585271,0.019830484700282262
29556,O3-P2067,29557,25284,True,97.367998620190619,176.39999999929441,"200 mm",371.17317641601642,370.67659962305351,13.470143092702392,0.18470932846603746,0.013351544684225083,0.010538610005420878
29558,O3-P1376,29451,10371,True,100.00000000012938,176.39999999929441,"200 mm",366.71371352539086,366.20371352539019,33.502920978170316,0.24600300713339965,0.020421468794427539,0.020428386068425827
29559,O1-P2312,29560,25542,True,99.99999999997722,176.39999999929441,"200 mm",346.12119389648427,345.61109389648442,41.476619123976967,0.26003494494967178,0.022755710399241871,0.018474562740399825
29561,O1-P2427,8772,25755,True,99.999999999262755,176.39999999929441,"200 mm",348.61073745117568,349.12073745117186,50.3261831669379,0.28813493756366759,0.024219492781259139,0.020422402149520548
29562,O2-P410,820,4054,True,99.999999999437989,176.39999999929441,"200 mm",361.55829848632811,361.048298486331,5.623271375114304,0.14256593434598289,0.0088157960370535624,0.013583624222928975
29565,O1-P1227,17611,28063,True,97.385040554313576,176.39999999929441,"200 mm",334.48841323242186,334.98517432428946,10.269623115421517,0.17021313846464944,0.011744101694273241,0.0090988541365033745
29566,O9-P2320,29567,11504,True,99.9999999993494,176.39999999929441,"200 mm",375.85516688588132,375.34516688588462,45.825730466146275,0.26939382135451367,0.023783640933131938,0.024244822812177363
29568,O3-P2150,8908,29569,True,100.0000000006209,176.39999999929441,"200 mm",367.33759404297189,366.82749404296874,27.071888456557293,0.22982341698045661,0.018494892168119021,0.019876643765052191
29572,O3-P1996,29573,29574,True,123.1536240547466,220.59999999911759,"250 mm",362.69311007475744,363.15493616496281,418.55746316458522,0.52517746330542892,0.064096105814236484,0.064101665067929137
29575,O21-P1025,5731,1628,True,38.361127948548813,176.39999999929441,"200 mm",340.49653363839724,340.30089188585964,333.92883369563327,0.56208382244504052,0.057261007940998233,0.057759719324342977
29582,C-2203,8143,25784,False,99.999999999291276,176.39999999929441,"200 mm",364.3980967670804,364.90809676707681,NaN,NaN,NaN,NaN
29583,O1-P336,12554,29584,True,105.34177833373026,176.39999999929441,"200 mm",333.54282421565716,334.0800672851592,5.2084560355290739,0.14123165895929332,0.0084255599320271855,0.0087415250435821188
29587,O9-P1594,29588,29589,True,100.00000000011913,176.39999999929441,"200 mm",380.23460673869755,380.74460673869822,3.89509353231763,0.1289832332796306,0.0073654519245323112,0.00759194382283148
29591,C-4419,9924,5418,False,110.02316208572466,176.39999999929441,"200 mm",359.19211806640629,359.75334621620556,NaN,NaN,NaN,NaN
29593,O3-P861,29594,29595,True,100.00000000001016,176.39999999929441,"200 mm",385.20082427479832,384.69082427479833,476.65872774218394,0.62111717396740085,0.069130832112112,0.069572692859451113
29598,C-4389,3247,22801,False,100.00000000050916,176.39999999929441,"200 mm",357.2733596937324,357.783359693735,NaN,NaN,NaN,NaN
29599,O1-P1422,28745,29600,True,97.432234923171833,176.39999999929441,"200 mm",341.60263375950552,342.09953815761367,74.399293414081541,0.35862872689095,0.027267371785749783,0.028524859982843057
29601,O3-P2519,6288,28837,True,66.63095631478825,176.39999999929441,"200 mm",376.970967418318,376.63108291015629,11.7662380842638,0.17743108450622944,0.012519414335539349,0.0097964121669922716
29602,O13-P14,22070,29603,True,112.06758789451897,176.39999999929441,"200 mm",430.01005930482881,430.58160400309089,10.52901450259774,0.17149093110720792,0.011883609893965572,0.0092798915282263014
29605,O4-P312,29606,29607,True,88.297488635562345,176.39999999929441,"200 mm",410.15436372165937,409.704046529618,0.10998877285024573,0.044700728026632677,0.0013747805301155007,0.0017989414528084232
29611,O3-P1455,1775,16836,True,97.495342326959886,220.59999999911759,"250 mm",376.94189340218281,376.57628586845675,604.2214195941275,0.58308381239954021,0.077551171160054458,0.07774321067364319
29612,O3-P1656,29613,26208,True,97.469450089430552,176.39999999929441,"200 mm",379.29923476562504,379.7964264305312,13.842235031060458,0.18613182521184585,0.013529822319800136,0.010683613872570811
29614,O3-P1064,5920,29615,True,100.00000000026034,176.39999999929441,"200 mm",388.50360000000074,389.0136000000021,37.146030123033817,0.252313995454648,0.021539569151487678,0.017487905350397442
29617,O12-P499,29618,29619,True,99.49899310197938,176.39999999929441,"200 mm",436.73243178710942,436.2249869222893,3.7866407698712821,0.12824750420627076,0.0072547709986857684,0.0055858384162411007
29620,O1-P2510,29621,29622,True,100.00000000109921,176.39999999929441,"200 mm",344.91285404338345,344.40285404337783,94.21878639222453,0.38594144924628526,0.030518788057687762,0.030530079156282475
29623,O2-P558,29624,27908,True,48.943537578054489,176.39999999929441,"200 mm",352.66357415923295,352.913186200881,43.317825059664337,0.26397035153319803,0.023203761720750161,0.018907964247540765
29629,O3-P2090,882,7752,True,97.487211679807331,176.39999999929441,"200 mm",371.61182414725812,371.1146393676911,85.273887774666235,0.37404682646163068,0.029104893618938515,0.037912554592045795
29630,O2-P344,13728,1679,True,100.0000000005121,176.39999999929441,"200 mm",361.08327163085681,361.59327163085936,50.32541301669378,0.2881316855819373,0.024219424653150159,0.043745190489467123
29631,O3-P913,3914,29632,True,64.780291252038339,176.39999999929441,"200 mm",385.81466955833349,385.48429007294811,58.607020875780606,0.33019085519192704,0.024488866782286369,0.024988218569855506
29633,O9-P2322,5213,29634,True,99.999999998913424,176.39999999929441,"200 mm",376.87516688588244,376.365166885888,20.952987803260985,0.21379583426403484,0.016317487147515717,0.021216226333464608
29642,O14-P69,29643,29644,True,100.00000000006428,176.39999999929441,"200 mm",376.283995507816,375.7739955078157,44.117414182936635,0.26570285842562996,0.023391674941871748,0.024419008219339771
29645,O21-P1325,19850,7986,True,99.999999999826912,176.39999999929441,"200 mm",380.39386977539067,380.90396977538973,37.378105101329524,0.25290204095546315,0.021597185093250832,0.017487905350397442
29646,O4-P1543,3149,29647,True,100.5299261079234,176.39999999929441,"200 mm",441.54897942181543,442.06168204496583,11.298326239941499,0.17521817452500443,0.012284211123038791,0.017276143884727917
29648,O9-P378,1167,24834,True,97.513264732104,176.39999999929441,"200 mm",355.73110534791397,356.22842299804768,0.48617646006688947,0.069353710844003283,0.0027672686912230079,0.0034105817020075842
29649,O1-P2618,14747,28669,True,99.999999999363311,176.39999999929441,"200 mm",348.994495996097,349.50449599609374,102.18468277934521,0.3955218237587006,0.031743111491330279,0.029217175555346055
29654,O21-P1232,29655,9527,True,99.999999999813681,176.39999999929441,"200 mm",341.05708754882556,340.54708754882654,17.093832147238611,0.20051977327385373,0.014842453408300642,0.018779961749986428
29656,O21-P211,29657,29658,True,90.447794743017639,176.39999999929441,"200 mm",328.05315047051533,327.59177626953124,0.92028503877194068,0.0843172642141458,0.0037214709855764951,0.0046321504891104013
29659,O3-P79,29660,19264,True,97.624498358724068,555.79999999777681,"630 mm",366.14501640730089,366.0229857843525,5618.4270389367575,0.67288988583328646,0.23343231768701464,0.23434639706705371
29668,O3-P1239,21039,24764,True,99.114810452876071,176.39999999929441,"200 mm",394.61798099482536,394.11249546151566,25.997275946849083,0.22697033895325336,0.018144979387594323,0.019223238426523806
29670,O7-P529,19408,29671,True,64.075547158004269,176.39999999929441,"200 mm",515.83427504964675,515.50742568359374,0.8136324028346128,0.08055657443676574,0.0035332006596170131,0.0036461462773528506
29672,O9-P834,20257,3328,True,60.010036973242762,176.39999999929441,"200 mm",352.43089802678264,352.12484683821913,73.2695194627761,0.35693700602636441,0.027069066757072005,0.02787544922243778
29674,O9-P1637,25322,26315,True,95.479875420795523,176.39999999929441,"200 mm",384.32220577234932,383.83525840770324,8.5681834991845136,0.16125827082918245,0.010777712416691974,0.011350035086319547
29675,O9-P2927,29676,29677,True,99.999999999257938,176.39999999929441,"200 mm",376.73472060546879,377.24482060546495,0.22381181302856198,0.05177607285259004,0.002003048299633528,0.0031182351864999093
29678,O9-P1017,29679,29680,True,99.357920148962279,176.39999999929441,"200 mm",362.70233026825792,362.19550551757811,0.26100397825574423,0.054924486231765178,0.0021339021004821777,0.0014832116670965871
29681,O3-P2099,6698,26258,True,97.553627347621429,176.39999999929441,"200 mm",377.56703905021391,378.0645625496868,19.964174132139405,0.20961945401754481,0.016003091821138498,0.021342102098550333
29690,O3-P3325,29691,25267,True,97.573615528359426,176.39999999929441,"200 mm",393.97914986942891,393.48152443023429,19.885181325443849,0.20937586423520022,0.015972640827362054,0.017236998608777327
29692,O1-P1423,29600,27453,True,97.579071376088947,176.39999999929441,"200 mm",342.09953815761367,342.59719142163175,44.564502349504508,0.26667863461967289,0.023494982135389846,0.027267371785749783
29693,O1-P1790,29694,15554,True,98.926927965025442,176.39999999929441,"200 mm",332.30767740370652,332.81220473632811,0.071227389118194526,0.039260267054963674,0.0011217123532712625,0.0087656049237005863
29695,O3-P2201,29696,6774,True,97.581913381585963,176.39999999929441,"200 mm",367.92203750000004,367.424369741754,0.62651850527528308,0.0737514801930926,0.0031467788770920737,0.0023196048483345309
29697,O12-P173,29698,29699,True,100.0000000006852,176.39999999929441,"200 mm",400.03370000000353,399.5236,4.2729852374733968,0.131740341510799,0.0077280234754394661,0.0077938136548115627
29700,O4-P58,3494,5210,True,97.59046573971942,705.79999999717688,"800 mm",410.45266592269786,410.53561781857661,7232.7296144600023,0.6151889747805499,0.26769385285484576,0.26783826627838458
29701,O3-P1094,17426,3018,True,109.08860122469156,176.39999999929441,"200 mm",387.87329709817033,387.31694523192436,211.95065164815958,0.49231980325252839,0.04543469038027817,0.042392320668866924
29702,O4-P350,23416,30344,True,95.60222810744726,176.39999999929441,"200 mm",409.371099729248,408.88343276367192,1.723538997742696,0.09937344001924045,0.00507562133075837,0.0078811033621745633
29703,O3-P425,14859,29704,True,97.601071456188222,176.39999999929441,"200 mm",383.02583453557338,383.5236,0.8616060128357993,0.078091299772773085,0.0037485357284695836,0.0025762763634427123
29707,O12-P97,432,24232,True,100.00000000038617,176.39999999929441,"200 mm",426.59269719760158,426.0826971975996,34.253199978859868,0.24784608140466127,0.020627574491583364,0.0206439661146036
29708,O9-P3541,3733,19124,True,97.609548526034175,176.39999999929441,"200 mm",389.28459232701931,389.78240102450206,0.54546556803812762,0.071215456758970522,0.00293617047966701,0.0088177291721458287
29712,O7-P180,29104,29713,True,103.59551630547595,176.39999999929441,"200 mm",482.92034557992361,482.39200844676566,68.663688334499312,0.34983892912141251,0.026244625800952985,0.0262554695249654
29716,O8-P7,29717,28231,True,87.760994547035267,176.39999999929441,"200 mm",420.43491392246756,420.88249499465746,420.42383341771654,0.5999142894209244,0.0646258926990233,0.064806186926624126
29724,O11-P110,29725,22406,True,97.631405522295,176.39999999929441,"200 mm",389.08891772839939,388.59099756023568,23.27085521918017,0.21947317667026123,0.017215291857788282,0.01378087780779152
29726,O19-P48,29727,1826,True,66.503134643489659,176.39999999929441,"200 mm",316.55080810738804,316.88997409406983,43.373608545689507,0.26409078386219281,0.023216999012324692,0.024663944667676397
29728,O4-P83,29729,29730,True,100.00000000014651,705.79999999717688,"800 mm",414.21034046493372,414.12534046493363,5667.7254041962469,0.57614055889294313,0.23486031918619638,0.23521480336283354
29731,O9-P2136,29732,21950,True,97.648520994312364,176.39999999929441,"200 mm",368.47135429142622,368.96936174849719,64.833115961723507,0.342559504274384,0.02559492890249,0.026230523282394426
29733,O4-P1445,29734,11143,True,100.62789654327256,176.39999999929441,"200 mm",427.34588530949333,426.83268303712265,106.8974189642893,0.39974958168303004,0.032512956851850863,0.0342374132753788
29735,O3-P1247,25915,1244,True,70.4898383983488,176.39999999929441,"200 mm",394.29471705854343,394.654215234375,8.9900492452575058,0.16356329001360609,0.01102708968226552,0.018717264586761956
29744,O14-P5,29745,29746,True,99.9999999999709,176.39999999929441,"200 mm",357.46654438260026,356.95654438260038,478.77398868012455,0.62188333359605807,0.0692958474758059,0.069301461231985731
29748,O4-P1214,29749,29750,True,100.00000000012122,176.39999999929441,"200 mm",424.79391116477751,425.30391116477813,16.970267464802458,0.20011411126237011,0.014789861914574653,0.015235719510973838
29751,O9-P467,9063,29752,True,81.883504368700812,176.39999999929441,"200 mm",362.86940083313721,362.45179496085683,63.769110107004565,0.34329594188007612,0.025267539274793603,0.02571913325796878
29753,O9-P633,5239,43364,True,90.697447323824463,176.39999999929441,"200 mm",371.40506972656249,371.86771740536136,23.561021855682384,0.22031049837957506,0.01731621116108668,0.01733543804890891
29755,O24-P344,29756,26206,True,97.676616734231388,176.39999999929441,"200 mm",337.98182143554692,337.48365249023436,39.535804051982254,0.25768835853508676,0.022157368469326911,0.018095974838806057
29757,O8-P195,29758,29759,True,76.082884015691889,176.39999999929441,"200 mm",439.91685142540058,439.52882871692054,0.5164158938800314,0.070300868690444926,0.0028552107252294784,0.0030503324680152357
29760,O9-P2537,25398,15667,True,97.685512535847792,176.39999999929441,"200 mm",377.63649172887256,378.13468784280542,13.241791266770262,0.18383053036404073,0.013240502679400953,0.01456329961722954
29763,O7-P269,29764,2416,True,58.565964485864718,176.39999999929441,"200 mm",489.761754844936,490.06044126381391,207.84783799974096,0.48949323160155134,0.044991675996960363,0.044996535802067493
29765,O21-P498,23187,2268,True,97.701429786120357,176.39999999929441,"200 mm",334.288964291718,333.79068699980877,11.839570970230392,0.17775969816844966,0.012556431743552842,0.026882670521843673
29766,O9-P2619,20235,18902,True,97.7028959434126,176.39999999929441,"200 mm",373.03399885537146,372.53571408606,31.169769042021702,0.24023430039129831,0.019756209164936887,0.016088591462438087
29767,O4-P701,8363,15550,True,97.707985976856207,176.39999999929441,"200 mm",423.30950404549691,422.8111933170149,110.94700566092506,0.4044942048600223,0.033092640763653564,0.034009145504372257
29772,O4-P778,23734,29203,True,40.271456173588469,176.39999999929441,"200 mm",417.11414224005705,416.90875781357175,91.427679879702723,0.38245052861255335,0.030077831143261104,0.031715633154042265
29773,O4-P845,29774,1139,True,83.135663295795283,176.39999999929441,"200 mm",419.22001359199334,418.7960217091848,55.399887404169689,0.30943314696008151,0.024635019743541074,0.024819478869537448
29775,O2-P1259,11179,29776,True,97.735206135292984,176.39999999929441,"200 mm",355.02515044871006,355.52360000000004,3.9528670478382333,0.12938544346693123,0.0074231808454095216,0.016142143562500672
29777,O4-P1045,29778,28138,True,92.9146434198321,176.39999999929441,"200 mm",418.278645934551,417.80478125310987,436.39162729804389,0.60555951169475342,0.065973589325215062,0.0664670048835552
29785,O1-P544,29786,7124,True,73.524856870187861,176.39999999929441,"200 mm",328.13954366276283,328.51452043280079,37.390163193317321,0.25291601175965639,0.021601138794508552,0.022190297055333204
29787,O8-P119,29788,17128,True,44.1888091585514,176.39999999929441,"200 mm",427.99830092773436,427.77293800102575,0.69369901867412043,0.075802018181499523,0.0033074840024245951,0.0050821934223378336
29789,O6-P169,21903,12840,True,97.753316101314255,176.39999999929441,"200 mm",446.99659839663423,447.49514030875093,57.930550978220431,0.32295681274915689,0.024667080831626376,0.021915976953594131
29790,O9-P3209,18754,24570,True,99.999999999246853,176.39999999929441,"200 mm",380.32621230468754,380.8363123046837,0.19172005964714189,0.048464506278281735,0.0018878210999147111,0.0013556769825572358
29797,O12-P500,29798,29618,True,100.88643122962264,176.39999999929441,"200 mm",437.24705347281173,436.73243178710942,3.3755297846037311,0.12165606425390266,0.0069578579128066857,0.0072547709986857684
29799,O21-P107,22169,29800,True,115.45200619881903,176.39999999929441,"200 mm",353.33273552737018,352.74381484375,802.75415823529715,0.71077209383692375,0.093034001541509828,0.084544521546702
29802,O3-P1950,29803,14524,True,67.678672276625861,176.39999999929441,"200 mm",401.7325769549829,402.07773818359374,19.950703338520388,0.20957792312237478,0.015997903865639783,0.012807841497710915
29804,O11-P114,28954,29805,True,100.00000000005778,176.39999999929441,"200 mm",391.12433852539061,390.61433852539034,9.6470751277047171,0.16703286383989055,0.011402467614457916,0.014538992643414479
29807,O21-P212,29808,29657,True,99.99999999940087,176.39999999929441,"200 mm",328.67932988280944,328.16922988281249,0.42846503506152889,0.067596432571184542,0.0025870607592268953,0.0018042003750873253
29809,O1-P2656,10133,6387,True,99.999999999554419,176.39999999929441,"200 mm",346.44031752929692,346.95041752929461,103.98816502437687,0.39727720352821871,0.032032792210707046,0.029519973206638159
29812,O11-P166,29813,12421,True,94.341262654732063,176.39999999929441,"200 mm",401.08237994681741,400.60114516601567,0.14508132451896649,0.043779377107832786,0.0016772142637588117,0.0020723923534237787
29814,O4-P150,1188,20156,True,99.147464537093512,176.39999999929441,"200 mm",440.66531751750239,441.17096958664155,16.304092060742061,0.19790189164598171,0.014502341991720989,0.016908707419105454
29815,O6-P254,29816,17382,True,97.778950261816178,176.39999999929441,"200 mm",451.86941632372304,451.37064589843754,0.989175747119302,0.085750161851242387,0.0038619497269546488,0.0027741453722230297
29819,O9-P3267,29820,29821,True,100.0000000004095,176.39999999929441,"200 mm",379.03523696288954,378.52523696288739,14.887946399655061,0.19303347515329017,0.013867939853723685,0.0151803767771136
29822,O21-P754,17375,27859,True,97.790117275925226,176.39999999929441,"200 mm",334.97134718170776,334.47261758360054,84.047854157050068,0.37238083077095624,0.028903761273738126,0.02646030576835726
29824,O1-P2275,29825,29826,True,99.999999999510877,176.39999999929441,"200 mm",338.014634258721,338.52463425871855,0.80142179033804373,0.080043569776939119,0.0035126075193426445,0.0024904113851587253
29829,O4-P1257,23037,12958,True,97.810240128006853,176.39999999929441,"200 mm",432.73371939355121,433.23255161820407,4.3841275445777361,0.13258642903678802,0.0078288962245300648,0.006003693656647378
29830,O1-P2623,17403,29831,True,99.999999999694481,176.39999999929441,"200 mm",345.94629765624848,345.43619765625004,40.108563421402522,0.25886806486836134,0.022306959629148065,0.023243905073497287
29832,O3-P2320,2669,19958,True,95.934275523186784,176.39999999929441,"200 mm",373.55977762160626,373.07051281643805,49.632829206333582,0.28104701628881196,0.02440392011413799,0.024640733420947407
29833,O9-P1488,20927,17642,True,97.816501155125508,176.39999999929441,"200 mm",380.80369065678491,380.3048265008938,11.860216921005414,0.17785540453579687,0.012566669127395352,0.012672804772904542
29842,O9-P1153,16798,28208,True,97.826145956634676,176.39999999929441,"200 mm",382.65433509312169,383.15324843750051,3.4424044025283882,0.12205768399759304,0.007034610472647672,0.00732372232231447
29843,O1-P1983,29844,1388,True,135.3390016685689,176.39999999929441,"200 mm",342.11608593524033,342.80631484375004,7.8611622199358688,0.15723658680857727,0.0103438396901306,0.00804667510542512
29845,O11-P111,26521,29725,True,99.999999999980631,176.39999999929441,"200 mm",389.59891772839927,389.08891772839939,23.200559641720709,0.21927298903514378,0.017190546593138793,0.017215291857788282
29846,O6-P395,28532,22473,True,67.6939140311303,176.39999999929441,"200 mm",466.15569702292515,466.50093598448393,49.559377835714052,0.280858601190908,0.024390326285459802,0.024396650844909978
29847,O1-P1613,28517,362,True,76.365642710672546,176.39999999929441,"200 mm",345.44703139648436,345.83657253995148,0.054983260687729789,0.037195485749928009,0.00097838166989777436,0.010350045025390064
29848,O22-P39,21655,22908,True,97.841156947164009,176.39999999929441,"200 mm",331.89295751697813,331.39386977539061,7.3874121582674341,0.1544220238722579,0.010040603748004067,0.0077139311760972542
29850,O11-P118,19241,29851,True,100.00000000001788,176.39999999929441,"200 mm",393.97409916992194,393.46399916992192,0.0720000003754243,0.039356064259789374,0.0011279832618356167,0.00073669230658855668
29853,O11-P342,27423,29854,True,97.848780689068235,176.39999999929441,"200 mm",395.39069594726567,395.88982257756055,0.78392942537679511,0.079301400326353647,0.0034827503755827977,0.0025935959480806619
29856,O2-P360,6077,29857,True,68.150949737262891,176.39999999929441,"200 mm",366.18898701804733,365.84134902343754,21.344659330517597,0.21337836338034627,0.016546320381826782,0.013283533528500285
29858,O2-P210,5504,29859,True,100.00000000014138,246.999999999012,"280 mm",355.14737569630023,354.77237569629972,2012.2326626607078,0.79302441323857253,0.14552031455098186,0.14644930944501328
29860,O3-P2960,20808,13846,True,100.00000000047575,176.39999999929441,"200 mm",373.837381302165,374.34738130216743,11.909028040915189,0.17808129917732973,0.012590827354839143,0.0098590309828914171
29865,O4-P866,29866,29867,True,80.412994015811307,176.39999999929441,"200 mm",420.82012531118335,421.23023158066405,3.5477056440978236,0.12272830985011221,0.0071521547377395613,0.0072047252252986126
29873,O2-P1509,11746,13857,True,88.143191717082473,176.39999999929441,"200 mm",365.45081470676053,365.00128442900336,25.569133931996735,0.22582357028968272,0.018002800566030035,0.02348113169083451
29874,O7-P405,29875,1615,True,57.026909151559977,176.39999999929441,"200 mm",484.68997711879587,484.98081435546879,6.1608692844987241,0.14645060819776709,0.00920688033703672,0.0071329874620126889
29876,O4-P1161,29877,29878,True,86.692059759324479,176.39999999929441,"200 mm",424.50071181640624,424.05858231163364,9.81894395244912,0.16791852925526188,0.011498195555852152,0.015869989934627116
29879,O3-P1146,29880,7164,True,97.892353936193146,176.39999999929441,"200 mm",395.90767030223464,395.40841929716004,63.910170643433219,0.34359701361881528,0.0252907368959008,0.025782883000476972
29882,O1-P354,29883,28049,True,97.873972720634768,794.19999999682329,"900 mm",320.97153496433566,320.89812948479522,8474.0900422124887,0.6084171860983687,0.28368918829077705,0.27609279513469503
29884,O8-P233,29885,29886,True,91.194487271569315,176.39999999929441,"200 mm",435.6805469471168,435.21545506203177,31.458605004729346,0.24095278851123894,0.019840585827906813,0.019852308404525055
29887,O2-P1656,9158,11706,True,99.383723512625153,176.39999999929441,"200 mm",355.01146346906995,355.51832045898436,21.110779739815555,0.21393083692458098,0.016393920072978744,0.021697503733721736
29888,C-13232,29889,18707,False,99.999999999368413,176.39999999929441,"200 mm",366.19594252929579,365.68594252929904,NaN,NaN,NaN,NaN
29890,C-19117,29891,2333,False,99.99999999967163,176.39999999929441,"200 mm",357.80244887695477,358.31244887695311,NaN,NaN,NaN,NaN
29892,O3-P2102,29893,29894,True,97.890473404846745,176.39999999929441,"200 mm",379.08456254968803,379.58380396405272,4.040594964680559,0.13000912451056179,0.0075092538982930142,0.0097145539731175855
29898,O1-P789,20904,29899,True,97.903185907120829,176.39999999929441,"200 mm",335.228601340325,335.72790758845133,52.509477081176968,0.29867103135487316,0.02432887246022419,0.027657550549617771
29900,O21-P793,29901,9792,True,64.217861935913092,176.39999999929441,"200 mm",337.61792983398436,337.29041873811116,4.3254258043361329,0.1321319509643587,0.0077761582553697731,0.00880214259628002
29905,O9-P691,29906,19000,True,97.906155770602282,441.19999999823517,"500 mm",337.24880799740561,337.09705345596115,2317.0485411400946,0.5824412280766339,0.15050295009673237,0.15071392014086926
29907,O1-P2078,29908,22535,True,100.00000000021872,176.39999999929441,"200 mm",346.96012211914177,346.45002211914067,27.322866294099175,0.23047851870790018,0.018575572881176863,0.015038004925907204
29912,O3-P2618,6853,25999,True,97.9172615987128,176.39999999929441,"200 mm",368.39429768258049,368.89367571673392,373.27211841499405,0.57874388835675949,0.060798646295313841,0.056732474613416621
